MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1966.06,1258.5660740419742,0.2765,1966.0,6.0,1965.0,9.0,28.880265953052866,0.023048865777403782,53.0,12.0,12.0,13.0,120.0,210.0,0.17324888893965185,1048.5660740419742,963.5383366081625,,3.8,253.21160275878103,253.21160275878103,253.21160275878103,203.90352833181933,85.02773743381161,14.754310416648604,2.156302345911457,3.7958002702219766,5.263621841140719,59.05770255988885,67.75431041664861,14.156302345911456,15.795800270221976,18.26362184114072,179.05770255988884,1061.2447496409445,990.0,968.7094441326537,21.290555867346225,0.6791904657747889,0.48241392833962593,988.8383956058856,0.26824969881512106,0.26824969881512106,0.26824969881512106,0.2163763901274668,19.860701774416672,19.860701774416672,19.860701774416672,19.91257508310433,,0.9539760747300818,0.9539760747300818,0.9539760747300818,0.762674108339974,46.860124144673605,46.860124144673605,46.860124144673605,36.997152679985675,1.007744605261798,1.007744605261798,1.007744605261798,0.7956376920427027,0.9799054512347122,0.9799054512347122,0.9799054512347122,0.9759054512347122,45.69967248393155,45.69967248393155,45.69967248393155,36.236461819841686,173.33547927163633,0.1405068560312306,5.035216403570244e-05,192.8,134.73964775807627,4,3,124801.54507557816,675.1094475277025,30,0.9629748848424241
1966.07,633.816333651174,0.4737741935483871,1966.0,7.0,1965.0,10.0,12.594463365709318,0.019000500924407023,58.0,11.0,11.0,11.0,136.0,227.0,0.3672288060115361,406.816333651174,406.816333651174,,2.096774193548387,194.77079329073138,186.135919639418,25.909620721024567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,486.8163336511739,990.0,966.4222601531635,23.577739846836458,0.21517026523534652,0.0939422729364676,989.6908874618282,0.2035159671769756,0.19480628975762074,0.03626831055402833,0.01,23.06511134148765,23.073821018907005,23.2323589981106,23.258627308664625,,0.9497149310411936,0.9193096737952623,0.12306480717011707,0.0,41.751257835752995,39.858726688883564,5.342802470992158,0.0,0.8978765125968385,0.8571769180405069,0.1148989778707991,0.0,0.975553536142938,0.9749083748526154,0.9623233010829501,0.96,39.89015259461299,38.33531388493557,5.225726834684493,0.0,83.45119331423305,0.13026428718080188,5.7277078823094984e-05,126.87468409524172,48.2,3,1,62087.68782578939,267.6810831907137,31,0.4636177406346281
1966.08,436.5518913325031,0.6108064516129031,1966.0,8.0,1965.0,11.0,3.4047466715926458,0.00779058748481009,54.0,9.0,8.0,6.0,107.0,184.0,0.4231867666077659,252.5518913325031,252.5518913325031,,1.3225806451612903,206.42735808165884,46.12453325084425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.5518913325031,990.0,965.5641164844664,24.435883515533625,0.14972326407160305,0.022293654252274777,989.8279830816762,0.2191326351350762,0.050493926340252626,0.01,0.01,24.04473396207468,24.213372670869504,24.253866597209754,24.253866597209754,,0.948505368850125,0.3025528134785212,0.0,0.0,46.24950082351412,10.162705061353156,0.0,0.0,0.9946129209357873,0.21855279701834743,0.0,0.0,0.9767741935483871,0.9632258064516129,0.96,0.96,42.340760683938406,9.857823909512561,0.0,0.0,52.19858459345097,0.11927425459095456,5.747194509941662e-05,64.52131266995262,45.767976313077874,2,1,38835.746937527525,205.1339363713416,31,0.28999213663028317
1966.09,346.6846388673465,0.7188666666666667,1966.0,9.0,1965.0,12.0,2.770460483131954,0.008066889665460254,46.0,7.0,6.0,4.0,75.0,138.0,0.4002250493494574,208.6846388673465,208.6846388673465,,1.0,208.6846388673465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,267.6846388673465,990.0,965.1334231943366,24.866576805663307,0.1300059718338441,0.013502822082914721,989.8564912060832,0.22417323533420738,0.01,0.01,0.01,24.498894776412342,24.71306801174655,24.71306801174655,24.71306801174655,,0.9534908824800751,0.0,0.0,0.0,47.782818602092334,0.0,0.0,0.0,1.02758749681919,0.0,0.0,0.0,0.9793234203333973,0.9599999999999999,0.9599999999999999,0.9599999999999999,44.95675754577531,0.0,0.0,0.0,44.95675754577531,0.12966497036668473,6.018616657387734e-05,48.2,37.53668338932022,1,1,32368.865432958224,168.02012187738302,30,0.24975976414319617
1966.1,279.465030179087,0.8209032258064516,1966.0,10.0,1966.0,1.0,1.410340238414082,0.004994263584174536,41.0,6.0,4.0,3.0,56.0,110.0,0.3944109043305259,169.46503017908705,169.46503017908705,,1.0,169.46503017908705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.46503017908705,990.0,964.8182030144457,25.1817969855543,0.11334053510430445,0.010154527565222345,989.8765049373304,0.1712777907417675,0.01,0.01,0.01,24.887024132142987,25.048301922884754,25.048301922884754,25.048301922884754,,0.9452789829417922,0.0,0.0,0.0,39.10088145396325,0.0,0.0,0.0,0.840879171052973,0.0,0.0,0.0,0.9738760088207489,0.96,0.96,0.96,38.09181814359643,0.0,0.0,0.0,38.09181814359643,0.1360878398533576,6.241221611838214e-05,44.42218684674933,35.04314855020329,1,1,28340.312698835744,156.78604271350054,31,0.21162121190886904
1966.11,287.78682706268825,0.8057,1966.0,11.0,1966.0,2.0,2.306138662676195,0.007619760778356926,40.0,6.0,4.0,3.0,53.0,106.0,0.36970439454708975,181.78682706268822,181.78682706268822,,1.0,181.78682706268822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,231.78682706268822,990.0,964.8549161807142,25.14508381928592,0.11733641658510253,0.011201880300328438,989.8714617031146,0.18791221653462908,0.01,0.01,0.01,24.82863330586588,25.006545522400508,25.006545522400508,25.006545522400508,,0.9487431407856401,0.0,0.0,0.0,41.99696055228215,0.0,0.0,0.0,0.9031604419845622,0.0,0.0,0.0,0.9763791143092102,0.9599999999999999,0.9599999999999999,0.9599999999999999,40.84450427610154,0.0,0.0,0.0,40.84450427610154,0.14166501666863754,6.24423900903695e-05,48.2,37.0720559420818,1,1,29408.043078793107,165.2725109404546,30,0.22691391264500854
1966.12,372.0968974249987,0.6857741935483871,1966.0,12.0,1966.0,3.0,5.245557353085582,0.013909473909662204,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,94.41935483870968,0.25724446427035175,277.677542586289,277.677542586289,,1.3548387096774193,219.65856318550726,58.01897940078173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,321.8388329088697,990.0,965.2583024377822,24.741697562217844,0.14911867260313585,0.031125270905085167,989.8197560564918,0.23486475254344916,0.06437400928782952,0.01,0.01,24.326588866166176,24.497079609421796,24.551453618709623,24.551453618709623,,0.9501100920683908,0.33515649354863536,0.0,0.0,49.855203449879944,13.006468610411957,0.0,0.0,1.0721549129006438,0.27970900237445073,0.0,0.0,0.9770730322884172,0.9641698064819656,0.96,0.96,43.737528424055284,12.640754230506897,0.0,0.0,56.37828265456218,0.1503101200267102,5.6008387210605284e-05,79.28871330846464,48.2,2,1,41945.44229499427,234.3210417029997,31,0.31321268141423436
1967.01,544.0477684531617,0.5240322580645161,1967.0,1.0,1966.0,4.0,7.1209701532340395,0.012917078141077488,34.0,5.0,4.0,3.0,45.0,91.0,0.16973052760852872,453.04776845316167,453.04776845316167,,2.129032258064516,214.51763131640757,214.51763131640757,24.01250582034648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,496.04776845316167,990.0,966.0444503806367,23.95554961936319,0.2154278238618563,0.11474235705141198,989.6698298190867,0.23061924977001744,0.23061924977001744,0.03370720543811291,0.01,23.394760188679918,23.394760188679918,23.591672233011824,23.615379438449935,,0.9537820866947335,0.9537820866947335,0.12275299863038619,0.0,46.89772994575771,46.89772994575771,5.122911996413437,0.0,1.0085533321668325,1.0085533321668325,0.11017015046050403,0.0,0.9788950670074964,0.9788950670074964,0.9619847569815342,0.96,44.42510208963317,44.42510208963317,4.9968047592055935,0.0,93.84700893847193,0.17274429361140003,5.784741289169938e-05,117.18486541471027,77.12444431013317,3,2,69822.17465022311,354.541354005931,31,0.5213722718803996
1967.02,783.8503864519572,0.40385714285714286,1967.0,2.0,1966.0,5.0,13.426837183090887,0.017726881933820198,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.14569999625953928,669.7075293091001,669.7075293091001,,2.9642857142857144,226.46589658659437,226.46589658659437,216.77573613591136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.285714285714286,5.0,4.0,60.857142857142854,718.9932435948143,990.0,967.0354015458078,22.964598454192206,0.3372618258589945,0.24808400092420888,989.4146541732168,0.24651449513367416,0.24651449513367416,0.23687163799081704,0.01,22.13273813227534,22.13273813227534,22.142380989418196,22.369252627409008,,0.9555404111836961,0.9555404111836961,0.9216838149153489,0.0,46.90365589083103,46.90365589083103,44.8492428177999,0.0,1.0086807718458286,1.0086807718458286,0.9644998455440837,0.0,0.9798079946171799,0.9798079946171799,0.9790937089028942,0.96,45.20267790456676,45.20267790456676,43.48124933313819,0.0,133.8866051422717,0.17112431335561867,5.563743669993905e-05,144.60000000000002,96.4,3,2,89971.79865560659,542.6489852382476,28,0.7438144730126206
1967.03,1145.7854938496007,0.29809677419354835,1967.0,3.0,1966.0,6.0,24.88035888114082,0.01952324403918073,41.0,8.0,7.0,6.0,67.0,129.0,0.1155307566981909,1016.7854938496007,963.3565562839044,,3.870967741935484,249.51487521024868,249.51487521024868,249.51487521024868,214.8119306531584,53.42893756569622,10.91335290364586,1.9343127616869964,2.6446678707431635,2.4850668635207542,35.45153716609945,51.91335290364586,9.934312761686996,9.644667870743163,8.485066863520753,102.45153716609946,1034.8488898199805,990.0,968.3513018231421,21.64869817685794,0.6344970574456102,0.4576460030438343,988.9078569395106,0.26603388614087203,0.26603388614087203,0.26603388614087203,0.2311951764634526,20.29052123022763,20.29052123022763,20.29052123022763,20.32535993990505,,0.9546108551476052,0.9546108551476052,0.9546108551476052,0.8312877654051137,47.27328277505988,47.27328277505988,47.27328277505988,40.344445565831414,1.016629737098062,1.016629737098062,1.016629737098062,0.8676224852866972,0.9799439341410777,0.9799439341410777,0.9799439341410777,0.9773632889797875,45.667331832629095,45.667331832629095,45.667331832629095,39.44797699391942,176.4499724918067,0.15645652402972635,5.1032827750947255e-05,192.8,144.60000000000002,4,3,131278.7795339042,795.6839937244496,31,0.9802776249544817
1967.04,2745.082932303213,0.11243333333333333,1967.0,4.0,1966.0,7.0,67.1987218034597,0.026049054401797934,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.06341676193461565,2574.082932303213,1100.0,,4.0,275.0,275.0,275.0,275.0,1474.0829323032128,52.00000000000001,6.333333333333333,13.666666666666666,61.787794591534904,1340.295137711678,100.0,18.0,25.0,74.7877945915349,1427.295137711678,1243.0,990.0,972.86123990062,17.138760099379855,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.284470686861573,15.284470686861573,15.284470686861573,15.284470686861573,,0.9408262740070413,0.9408262740070413,0.9408262740070413,0.9408262740070413,38.80580161678008,38.80580161678008,38.80580161678008,38.80580161678008,0.8345333681027974,0.8345333681027974,0.8345333681027974,0.8345333681027974,0.9744916778253058,0.9744916778253058,0.9744916778253058,0.9744916778253058,37.83266240793414,37.83266240793414,37.83266240793414,37.83266240793414,151.33064963173655,0.05925386788694527,3.821481051306479e-05,179.40271551555136,133.00078242377398,4,4,108958.06773485032,1603.5174261192883,30,0.8407258312874253
1967.05,2443.163470176668,0.13348387096774192,1967.0,5.0,1966.0,8.0,38.923540276518246,0.01535717576449585,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.12634508637904746,2138.1312121121514,1100.0,,4.0,275.0,275.0,275.0,275.0,1038.1312121121518,38.54838709677419,4.354838709677419,9.419354838709678,52.520615781022016,933.2880156859685,100.0,18.0,25.0,73.3915835229575,1126.7718866537105,1243.0,990.0,972.1696188107034,17.830381189296602,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.976091776778318,15.976091776778318,15.976091776778318,15.976091776778318,,0.9444035592421356,0.9444035592421356,0.9444035592421356,0.9444035592421356,40.69868928028081,40.69868928028081,40.69868928028081,40.69868928028081,0.8752406296834583,0.8752406296834583,0.8752406296834583,0.8752406296834583,0.9768152732822306,0.9768152732822306,0.9768152732822306,0.9768152732822306,39.76355582441625,39.76355582441625,39.76355582441625,39.76355582441625,159.054223297665,0.06691577895646239,4.016520790345076e-05,170.75598987917485,139.39402481140553,4,4,118336.34213346276,1728.1930578689712,31,0.8836345738759167
1967.06,1581.974287627302,0.2235,1967.0,6.0,1966.0,9.0,28.426021350569233,0.01870089314014339,62.0,12.0,14.0,16.0,153.0,257.0,0.16670629382839813,1324.974287627302,1073.2878879063348,,4.0,268.3219719765837,268.3219719765837,268.3219719765837,268.3219719765837,251.6863997209671,26.01606862483344,4.1826653626312105,7.257458134356226,15.669192200527135,198.56101539861908,88.01606862483344,16.18266536263121,21.257458134356227,31.66919220052713,351.5610153986191,1198.7440800281556,990.0,969.7516764972368,20.248323502763277,0.8560760501516571,0.604865712851852,988.5390582369964,0.27675725469500173,0.27675725469500173,0.27675725469500173,0.27675725469500173,18.510624485064774,18.510624485064774,18.510624485064774,18.510624485064774,,0.9517112349658484,0.9517112349658484,0.9517112349658484,0.9517112349658484,46.25272017667286,46.25272017667286,46.25272017667286,46.25272017667286,0.9946821543370508,0.9946821543370508,0.9946821543370508,0.9946821543370508,0.98,0.98,0.98,0.98,45.32157315560175,45.32157315560175,45.32157315560175,45.32157315560175,181.286292622407,0.11774547338503334,4.7030059277859885e-05,192.8,167.8377318487374,4,4,130526.13068813304,894.4124173518942,30,1.0071460701244834
1967.07,769.1864810464615,0.4194838709677419,1967.0,7.0,1966.0,10.0,20.131445788830582,0.02558848722807802,58.0,11.0,11.0,11.0,136.0,227.0,0.3137052745754424,542.1864810464615,542.1864810464615,,2.5806451612903225,206.6540407165998,206.6540407165998,100.86220782616137,28.016191787100503,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,622.1864810464615,990.0,966.9587282365328,23.041271763467098,0.29688072423954515,0.17205640311974707,989.5310628726407,0.21958804723697425,0.21958804723697425,0.11406059192624837,0.039112181493230834,22.352746588870815,22.352746588870815,22.45827404418154,22.533222454614556,,0.9525000185506399,0.9525000185506399,0.4311797555560664,0.12312931262155367,42.949640177559246,42.949640177559246,20.136115949902276,5.421955882326188,0.9236481758614891,0.9236481758614891,0.43303475161080157,0.11660120177045565,0.9769085977472295,0.9769085977472295,0.9685170723646609,0.9625190024407255,41.5074053890733,41.5074053890733,19.474722319219367,5.310973823090213,107.80050692045617,0.1380362711570964,5.6142634928266815e-05,169.3662466484811,63.64564112503935,4,2,80203.5771488194,300.3375978981461,31,0.5988917051136454
1967.08,441.76495708385283,0.6073870967741936,1967.0,8.0,1966.0,11.0,4.978305565022476,0.011249497785399513,54.0,9.0,8.0,6.0,107.0,184.0,0.41989772919309754,257.76495708385283,257.76495708385283,,1.3548387096774193,204.0997453816073,53.66521170224555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.76495708385283,990.0,965.5867587850854,24.41324121491456,0.15156311672014242,0.0255943701870784,989.8228425130927,0.21549470229294931,0.05849642289480567,0.01,0.01,24.020589025714397,24.177587305112542,24.226083728007346,24.226083728007346,,0.9484827483916752,0.3338588929264189,0.0,0.0,45.668037426467585,11.811368248091426,0.0,0.0,0.9821083317519911,0.25400791931379413,0.0,0.0,0.9764519476609037,0.963548721854452,0.96,0.96,42.02372489258495,11.457039655249682,0.0,0.0,53.48076454783463,0.12043986507270836,5.772533782290288e-05,72.17813371719797,42.18355768707941,2,1,39789.688823588964,189.01012538244936,31,0.2971153585990813
1967.09,326.90441222738804,0.7459,1967.0,9.0,1966.0,12.0,3.0562617127740928,0.009464557801691682,46.0,7.0,6.0,4.0,75.0,138.0,0.42493363117563837,188.90441222738804,188.90441222738804,,1.0,188.90441222738804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.90441222738804,990.0,965.0366373033053,24.963362696694734,0.12302485659816514,0.01180687503932793,989.8651682683625,0.19752095650697382,0.01,0.01,0.01,24.631010008550266,24.818530965057235,24.818530965057235,24.818530965057235,,0.9502036726676129,0.0,0.0,0.0,43.35477196996025,0.0,0.0,0.0,0.9323606875260269,0.0,0.0,0.0,0.9770870512875844,0.9599999999999999,0.9599999999999999,0.9599999999999999,41.8174487746846,0.0,0.0,0.0,41.8174487746846,0.12745785117451142,6.16132729103544e-05,48.2,31.824783214787026,1,1,30108.56311777291,143.32227399922658,30,0.23231915985935886
1967.1,277.7307876941628,0.8248064516129032,1967.0,10.0,1967.0,1.0,2.886290162070415,0.010252517614612997,41.0,6.0,4.0,3.0,56.0,110.0,0.3975192186003081,167.7307876941628,167.7307876941628,,1.0,167.7307876941628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,218.7307876941628,990.0,964.8116544394659,25.188345560534163,0.11272844258056812,0.010007116954003782,989.8772644404655,0.16893656338711976,0.01,0.01,0.01,24.896673437612453,25.055610000999568,25.055610000999568,25.055610000999568,,0.9446813268472908,0.0,0.0,0.0,38.69390371893359,0.0,0.0,0.0,0.8321269616974967,0.0,0.0,0.0,0.9739959382939933,0.96,0.96,0.96,37.7049801146221,0.0,0.0,0.0,37.7049801146221,0.1353830846527107,6.240413871530349e-05,44.42218684674933,32.73818716282709,1,1,28052.505205278845,146.68278898827032,31,0.20947211174790056
1967.11,378.43709485418486,0.6809,1967.0,11.0,1967.0,2.0,6.194284327172068,0.016525410936817243,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.29125408425204513,269.7704281875182,269.7704281875182,,1.5333333333333334,187.5141392055901,82.25628898192811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,321.43709485418486,990.0,965.2870959242836,24.71290407571637,0.1489768866852382,0.031134388693045117,989.8198887246217,0.19429222295628934,0.08504599012560295,0.01,0.01,24.33850057738181,24.447746810212497,24.5227928003381,24.5227928003381,,0.9476373137591382,0.502261096763257,0.0,0.0,42.513190868672446,18.348896537264704,0.0,0.0,0.9142621692187622,0.39459992553257434,0.0,0.0,0.9746666666666666,0.9653333333333334,0.9599999999999999,0.9599999999999999,39.73634351913308,17.798429641146765,0.0,0.0,57.53477316027984,0.15122385923901213,5.9304498732794876e-05,70.42502641343091,41.80951926067138,2,1,41425.03667540149,184.5219447532691,30,0.3196376286682214
1967.12,566.0483483392026,0.5105483870967742,1967.0,12.0,1967.0,3.0,8.575236699802405,0.015088200947637251,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.22225317978235,442.6289935004929,442.6289935004929,,2.096774193548387,212.10573154541603,212.10573154541603,18.417530409660852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,499.33867091984774,990.0,966.1378507765817,23.862149223418257,0.21805632830447919,0.11007015949351279,989.671873512202,0.22607510793072225,0.22607510793072225,0.028331407988526024,0.01,23.30794762768955,23.30794762768955,23.505691327631748,23.52402273562027,,0.952707794523756,0.952707794523756,0.09214930458245942,0.0,46.10456273158008,46.10456273158008,3.8948238305483693,0.0,0.9914959727221524,0.9914959727221524,0.0837596522698574,0.0,0.9777183349803168,0.9777183349803168,0.9616017716785986,0.96,43.592075226379784,43.592075226379784,3.803588218428617,0.0,90.98773867118818,0.16079076147070726,5.7512905241194587e-05,119.71895948419645,68.33164200645814,3,2,67694.877571364,316.799181369126,31,0.5054874370621566
1968.01,1700.0693043882789,0.2533870967741936,1968.0,1.0,1967.0,4.0,90.0161608609311,0.04967770871977236,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.11308461947551149,1557.1660785818272,915.9008489807621,,3.6129032258064515,250.67766096808262,250.67766096808262,250.67766096808262,163.86786607651422,641.2652296010651,24.415330189009303,4.779191199870279,8.201901132234202,21.13827948725519,582.7305275926961,71.47984631804155,12.1340299095477,14.556739841911622,25.49311819693261,660.5047211410832,1014.071465050263,990.0,969.818092263329,20.181907736670958,0.6562445870052148,0.4641646898939215,988.8795907231008,0.26270202813525545,0.26270202813525545,0.26270202813525545,0.17304371081868808,18.798796431636575,18.798796431636575,18.798796431636575,18.88845474895314,,0.9492080723817513,0.9492080723817513,0.9492080723817513,0.5793271137810289,43.19629545466087,43.19629545466087,43.19629545466087,25.323684492669027,0.9289525904228143,0.9289525904228143,0.9289525904228143,0.5445953654337425,0.9774118968255747,0.9774118968255747,0.9774118968255747,0.9697786521177645,41.932978228887116,41.932978228887116,41.932978228887116,24.717656136869483,150.51659082353083,0.11821734755960407,4.728660121790677e-05,192.8,119.70724018811504,4,3,111984.34357270693,581.3337222668207,31,0.836203282352949
1968.02,4719.442808572629,0.022344827586206897,1968.0,2.0,1967.0,5.0,93.74992989310175,0.02061058180998096,55.0,10.0,10.0,8.0,114.0,197.0,0.042050387271380836,4522.442808572629,1100.0,,4.0,275.0,275.0,275.0,275.0,3422.4428085726286,45.0,8.0,15.0,72.0,3282.442808572628,100.0,18.0,25.0,80.0,3396.442808572628,1243.0,990.0069051736958,976.9768451146068,13.030060059088967,0.9237099727836381,0.648,988.4351952009121,0.28,0.28,0.28,0.28,11.178350086305347,11.178350086305347,11.178350086305347,11.178350086305347,,0.9059244146176728,0.9059244146176728,0.9059244146176728,0.9059244146176728,27.336276795795783,27.336276795795783,27.336276795795783,27.336276795795783,0.5878769203396943,0.5878769203396943,0.5878769203396943,0.5878769203396943,0.97,0.97,0.97,0.97,26.51618849192191,26.51618849192191,26.51618849192191,26.51618849192191,106.06475396768764,0.02279315984680583,2.67840287797191e-05,126.67912322671783,94.61868148105113,4,4,73821.0687615106,3537.2590342319786,29,0.5892486331538203
1968.03,4205.116802040208,0.03364516129032258,1968.0,3.0,1967.0,6.0,74.35490459691226,0.01685586185282003,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06304810269905084,3941.6006730079503,1100.0,,4.0,275.0,275.0,275.0,275.0,2841.6006730079503,38.096774193548384,6.032258064516129,11.387096774193548,64.41935483870968,2721.6651891369825,100.0,18.0,25.0,80.0,2882.1168020402083,1243.0,990.0018736852879,976.0354803405368,13.966393344751198,0.9255894940955518,0.648,988.4282841911923,0.28,0.28,0.28,0.28,12.11280385065567,12.11280385065567,12.11280385065567,12.11280385065567,,0.9192679868882165,0.9192679868882165,0.9192679868882165,0.9192679868882165,30.051128643461315,30.051128643461315,30.051128643461315,30.051128643461315,0.6462608310421788,0.6462608310421788,0.6462608310421788,0.6462608310421788,0.97,0.97,0.97,0.97,29.149594784157475,29.149594784157475,29.149594784157475,29.149594784157475,116.59837913662989,0.028130528733912342,2.94440351355126e-05,125.78910987294245,94.61868148105113,4,4,86749.19407765265,3534.148259641381,31,0.6477687729812772
1968.04,4707.948894048818,0.024466666666666668,1968.0,4.0,1967.0,7.0,77.56441315168874,0.017270917707385355,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07477863921893896,4366.948894048818,1026.6666666666667,,3.7333333333333334,275.0,275.0,275.0,275.0,3340.282227382151,94.0,4.000000000000001,5.6666666666666625,53.666666666666664,3182.9488940488177,173.33333333333334,18.0,25.0,80.0,3384.9488940488177,1243.0,990.0160900690447,976.9124422809157,13.103647788129134,0.9202789390304278,0.648,988.4478111300143,0.28,0.28,0.28,0.28,11.2553688490987,11.2553688490987,11.2553688490987,11.2553688490987,1.0,0.9013876192053457,0.9013876192053457,0.9013876192053457,0.9013876192053457,27.431013611120793,27.431013611120793,27.431013611120793,27.431013611120793,0.5899142712068988,0.5899142712068988,0.5899142712068988,0.5899142712068988,0.9699908711868043,0.9699908711868043,0.9699908711868043,0.9699908711868043,26.607872120406835,26.607872120406835,26.607872120406835,26.607872120406835,106.43148848162734,0.02356673799514808,inf,132.0137128927667,89.6905639713346,4,0,76630.67170677168,3132.150307110389,30,0.5912860471201519
1968.05,2634.409042136239,0.11758064516129033,1968.0,5.0,1967.0,8.0,46.919101012287385,0.01753857731353499,65.0,14.0,17.0,23.0,202.0,321.0,0.12479647307126437,2313.409042136239,1100.0,,4.0,275.0,275.0,275.0,275.0,1213.4090421362393,35.0,4.0,8.0,55.75851151094429,1110.6505306252948,100.0,18.0,25.0,78.75851151094429,1312.6505306252948,1243.0,990.0,972.6236426347449,17.376357365255114,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.522067952736831,15.522067952736831,15.522067952736831,15.522067952736831,,0.9424424472207604,0.9424424472207604,0.9424424472207604,0.9424424472207604,39.46433193328533,39.46433193328533,39.46433193328533,39.46433193328533,0.8486953103932329,0.8486953103932329,0.8486953103932329,0.8486953103932329,0.9752848364367068,0.9752848364367068,0.9752848364367068,0.9752848364367068,38.49942183190098,38.49942183190098,38.49942183190098,38.49942183190098,153.99768732760393,0.060518322500310424,3.8888304880708066e-05,169.79933994063046,133.2537430934547,4,4,114574.27937173733,1720.65817572948,31,0.8555427073755775
1968.06,1426.5970263811191,0.24783333333333332,1968.0,6.0,1967.0,9.0,32.72201022217972,0.02229883055779099,62.0,12.0,14.0,16.0,153.0,257.0,0.18822940249500195,1169.5970263811191,998.3030906872594,,3.933333333333333,254.073811176772,254.073811176772,254.073811176772,236.0816571569434,171.29393569385977,17.53064526487393,2.8059313415885025,4.936657512256435,10.664213895337575,135.35648767980334,79.53064526487393,14.8059313415885,18.936657512256435,26.664213895337575,288.35648767980337,1111.5763248059784,990.0,969.2560022023565,20.743997797643527,0.7397678752793792,0.516282314061731,988.7439498106589,0.26572610854801726,0.26572610854801726,0.26572610854801726,0.24772610854801727,19.22222149975441,19.22222149975441,19.22222149975441,19.24022149975441,,0.9526362001276937,0.9526362001276937,0.9526362001276937,0.888901965983919,45.37858240206988,45.37858240206988,45.37858240206988,41.86939300345827,0.9758834925176318,0.9758834925176318,0.9758834925176318,0.9004170538378121,0.9797751061951391,0.9797751061951391,0.9797751061951391,0.9784417728618056,44.23012395161587,44.23012395161587,44.23012395161587,41.01679061828254,173.70716247313018,0.1260930143113964,4.864356541898551e-05,192.8,144.60000000000002,4,3,125069.15698065373,802.9978690640885,30,0.9650397915173899
1968.07,781.3012777955917,0.407741935483871,1968.0,7.0,1967.0,10.0,14.554929195194504,0.01812003170121601,58.0,11.0,11.0,11.0,136.0,227.0,0.29820880723923027,554.3012777955917,554.3012777955917,,2.4516129032258065,226.0907316258381,226.0907316258381,102.1198145439155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,634.3012777955917,990.0,967.0245095236339,22.975490476366055,0.29115983573305365,0.17654991185022445,989.5322902524167,0.24515061375247674,0.24515061375247674,0.11649769912506465,0.01,22.2626301150303,22.2626301150303,22.39128302965771,22.497780728782775,,0.9552962956901796,0.9552962956901796,0.43143224755021375,0.0,47.08331184334624,47.08331184334624,20.642840441858286,0.0,1.0125443407171233,1.0125443407171233,0.4439320525130814,0.0,0.9794770574094385,0.9794770574094385,0.9685787150852257,0.96,45.130287740832905,45.130287740832905,20.060187569792863,0.0,110.32076305145866,0.140358080135716,5.5674289846202455e-05,144.60000000000002,80.95665304507357,3,2,82078.64771028525,381.7950640130589,31,0.6128931280636593
1968.08,516.4866379315617,0.5406774193548387,1968.0,8.0,1967.0,11.0,5.266248709907352,0.010152880134757672,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,196.19354838709677,0.38435480983340975,320.2930895444649,320.2930895444649,,1.6774193548387097,202.1027040953783,118.19038544908666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,396.0350250283359,990.0,965.9240480148209,24.07595198517918,0.17530481087449545,0.050258967168203696,989.7744362219572,0.21064672448233174,0.12383121390465408,0.01,0.01,23.63974148265415,23.726556993231824,23.840388207136478,23.840388207136478,,0.9471001933838354,0.6419552052565677,0.0,0.0,44.410506122601824,25.83694430183735,0.0,0.0,0.9550646477978886,0.5556332107922011,0.0,0.0,0.9761711026023017,0.969719489699076,0.96,0.96,40.73594342538847,25.18755632861427,0.0,0.0,65.92349975400275,0.12616442655924667,5.6715939020738575e-05,90.30166365491164,48.2,2,1,49047.08381697804,243.541354005931,31,0.36624166530001523
1968.09,397.67356056499574,0.6553333333333333,1968.0,9.0,1967.0,12.0,3.1774049635027573,0.008082724848974593,48.0,8.0,7.0,4.0,79.0,146.0,0.368874923965604,251.67356056499574,251.67356056499574,,1.2333333333333334,218.20798043577878,33.46558012921697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,314.67356056499574,990.0,965.3831051749047,24.616894825095226,0.14658982567731899,0.022017219776147987,989.8313929545465,0.2316821406530358,0.0394285331744429,0.01,0.01,24.21660563898872,24.408859246467312,24.438287779641755,24.438287779641755,,0.9486633719395928,0.21884476847278592,0.0,0.0,49.1993890064813,7.425386751783275,0.0,0.0,1.0580513764834687,0.15968573659748977,0.0,0.0,0.9776666666666666,0.9623333333333333,0.9599999999999999,0.9599999999999999,43.98239783860256,7.202625149229776,0.0,0.0,51.18502298783234,0.12856876383912455,5.6655485671805024e-05,63.872604483381984,45.92815352333729,2,1,36853.21655123929,204.21920510084828,30,0.28436123882129083
1968.1,305.4121785216676,0.7771935483870968,1968.0,10.0,1968.0,1.0,2.22248164843941,0.007114779488877207,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,113.2258064516129,0.37149175187882644,192.1863720700547,192.1863720700547,,1.0,192.1863720700547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,245.12185594102243,990.0,964.9330469790439,25.0669530209562,0.12204283508124444,0.012085841625954597,989.8658713232928,0.20195160229457382,0.01,0.01,0.01,24.73087274195442,24.922824344248994,24.922824344248994,24.922824344248994,,0.9517797945170673,0.0,0.0,0.0,44.360911683549816,0.0,0.0,0.0,0.9539981007215015,0.0,0.0,0.0,0.9788991772160793,0.96,0.96,0.96,43.18897564340844,0.0,0.0,0.0,43.18897564340844,0.14132404454704126,6.246910097065427e-05,48.2,38.546776105176114,1,1,32132.597878695877,171.32227399922658,31,0.23993875357449132
1968.11,356.3888941080487,0.7111,1968.0,11.0,1968.0,2.0,7.234944504235512,0.01977784210413053,40.0,6.0,4.0,3.0,53.0,106.0,0.305442734376762,250.38889410804873,250.38889410804873,,1.3333333333333333,196.27838270996256,54.11051139808616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,300.3888941080487,990.0,965.1797169488988,24.82028305110122,0.14154830668865656,0.027052126446396544,989.831399566865,0.20612395168719216,0.06054919038741632,0.01,0.01,24.445558666278988,24.591133427578765,24.64168261796618,24.64168261796618,,0.950170367314937,0.3147658219594464,0.0,0.0,44.765471576744275,12.065180091736446,0.0,0.0,0.9626983134783715,0.2594662385319666,0.0,0.0,0.9767243502869499,0.963836756413296,0.9599999999999999,0.9599999999999999,42.04928590665111,11.723128440689813,0.0,0.0,53.77241434734092,0.14955593936198863,5.990596732310128e-05,77.34025630977854,39.57123745542535,2,1,38716.138330085465,175.32227399922658,30,0.2987356352630051
1968.12,553.9859627841905,0.5153225806451612,1968.0,12.0,1968.0,3.0,6.182290913833571,0.011093041179119358,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.22049133933785203,433.40531762290027,433.40531762290027,,2.0,216.70265881145014,216.70265881145014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,488.6956402035454,990.0,966.0889611935911,23.91103880640888,0.2117528479704395,0.10433170666890462,989.6839154453606,0.23241610058497478,0.23241610058497478,0.01,0.01,23.362538151184577,23.362538151184577,23.58495425176955,23.58495425176955,,0.9536419744458962,0.9536419744458962,0.0,0.0,47.260913635396584,47.260913635396584,0.0,0.0,1.0163637340945502,1.0163637340945502,0.0,0.0,0.9788840712397251,0.9788840712397251,0.96,0.96,44.64987196935126,44.64987196935126,0.0,0.0,89.29974393870252,0.16149569384039922,5.764618908315224e-05,96.4,73.53277817635514,2,2,66439.00949039467,341.1571483252964,31,0.4961096885483473
1969.01,790.1844157638759,0.40219354838709676,1969.0,1.0,1968.0,4.0,10.232776785788591,0.012609942232072454,46.0,7.0,6.0,4.0,76.0,139.0,0.1780765666289247,651.1844157638759,651.1844157638759,,2.903225806451613,226.341118646811,226.341118646811,191.78901584173033,6.7131626285236,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,710.1844157638759,990.0,967.0607376630554,22.93926233694452,0.3345403945397433,0.23479320483774285,989.4306664006225,0.2432303000835373,0.2432303000835373,0.20839159040611793,0.016885350193668148,22.126698437483483,22.126698437483483,22.1615371471609,22.35304338737335,,0.9543911990241172,0.9543911990241172,0.8318122270067065,0.030773120680900722,46.82250035221832,46.82250035221832,39.51593495750792,1.3300968236678026,1.006935491445555,1.006935491445555,0.8498050528496328,0.028604232767049518,0.9791773443039176,0.9791773443039176,0.9765966991426273,0.9606023587605759,44.4342845584701,44.4342845584701,38.21492971976042,1.301730010419756,128.38522884712037,0.16224330563304915,5.4840415471710194e-05,161.41452129204976,96.4,4,2,95518.61026225756,527.8063237852695,31,0.7132512713728909
1969.02,1755.2358927380342,0.22885714285714287,1969.0,2.0,1968.0,5.0,126.56219373381055,0.05240799131568157,49.0,8.0,7.0,5.0,93.0,162.0,0.11422137796636798,1593.2358927380342,1014.8885612828817,,3.9642857142857144,256.13116462410414,256.13116462410414,256.13116462410414,246.4950674105693,578.3473314551524,22.47276793937203,4.309135755333677,6.967503725080624,16.562527774252384,528.0353962611136,71.47276793937203,12.309135755333676,13.967503725080624,21.562527774252384,621.0353962611136,1112.637968702668,990.0,970.0227800025111,19.977219997488863,0.7383863371721355,0.5243429316158232,988.7372707312119,0.2693314294573125,0.2693314294573125,0.2693314294573125,0.25968857231445536,18.445159299243585,18.445159299243585,18.445159299243585,18.454802156386446,,0.9489280809259218,0.9489280809259218,0.9489280809259218,0.9147861402026785,43.62485519685344,43.62485519685344,43.62485519685344,41.714227178111436,0.93816892896459,0.93816892896459,0.93816892896459,0.8970801543679878,0.9780885019943584,0.9780885019943584,0.9780885019943584,0.9773742162800726,42.48363456275248,42.48363456275248,42.48363456275248,40.76220599132391,168.21310967958132,0.12211355256847385,4.652695128502423e-05,192.8,110.35614109190507,4,3,113039.20970467865,809.4321659369264,28,0.934517275997674
1969.03,6893.057191295984,0.004483870967741936,1969.0,3.0,1968.0,6.0,131.63680851804628,0.020630445843004754,68.0,14.0,17.0,21.0,195.0,315.0,0.04627593859995275,6578.057191295984,70.96774193548387,,0.25806451612903225,275.0,275.0,275.0,275.0,6507.0894493605,1061.032258064516,3.9999999999999982,8.0,59.0,5375.057191295985,1129.032258064516,18.0,25.0,80.0,5570.057191295985,1243.0,990.1714049791874,980.0631536650653,10.108251314121972,0.8645093388907259,0.648,988.6588956402966,0.28,0.28,0.28,0.28,8.31574197523123,8.31574197523123,8.31574197523123,8.31574197523123,1.0,0.7811066164296415,0.7811066164296415,0.7811066164296415,0.7811066164296415,17.614848433090796,17.614848433090796,17.614848433090796,17.614848433090796,0.37881394479765146,0.37881394479765146,0.37881394479765146,0.37881394479765146,0.9609816549592252,0.9609816549592252,0.9609816549592252,0.9609816549592252,16.933320333325984,16.933320333325984,16.933320333325984,16.933320333325984,67.73328133330394,0.010135244853657962,inf,99.74195081807044,51.53363802956428,4,0,50393.56131197812,4693.694156859004,31,0.376296007407244
1969.04,7422.717086858804,0.00363333333333333,1969.0,4.0,1968.0,7.0,110.10602670492017,0.015755485254531527,84.0,14.0,20.0,27.0,219.0,364.0,0.04999255055865049,7058.717086858804,0.0,,0.0,275.0,275.0,275.0,275.0,7058.717086858804,1116.0,4.000000000000001,4.999999999999999,52.99999999999999,5880.717086858804,1200.0,18.0,25.0,80.0,6099.717086858804,1243.0,990.2600397868047,980.5487370056194,9.711302781185262,0.8439414767581858,0.648,988.7680983100465,0.28,0.28,0.28,0.28,7.939361304427048,7.939361304427048,7.939361304427048,7.939361304427048,1.0,0.7394631912946552,0.7394631912946552,0.7394631912946552,0.7394631912946552,15.965895612963886,15.965895612963886,15.965895612963886,15.965895612963886,0.3433525938271803,0.3433525938271803,0.3433525938271803,0.3433525938271803,0.9609425100053682,0.9609425100053682,0.9609425100053682,0.9609425100053682,15.34772771832999,15.34772771832999,15.34772771832999,15.34772771832999,61.39091087331996,0.008666446535467857,inf,88.6388517683662,49.9546172506504,0,0,44201.45582879037,5187.009983023717,30,0.34106061596288867
1969.05,3738.769493864071,0.05783870967741935,1969.0,5.0,1968.0,8.0,96.23350035449349,0.025232313495802527,71.0,14.0,18.0,24.0,213.0,340.0,0.09560336182442264,3398.769493864071,1100.0,,4.0,275.0,275.0,275.0,275.0,2298.769493864071,29.0,3.999999999999999,7.0,56.0,2202.769493864071,100.0,18.0,25.0,80.0,2415.769493864071,1243.0,990.002788332376,975.0137142789206,14.989074053455486,0.925247826072969,0.648,988.4295405063029,0.28,0.28,0.28,0.28,13.135826227382537,13.135826227382537,13.135826227382537,13.135826227382537,,0.9249640668936462,0.9249640668936462,0.9249640668936462,0.9249640668936462,32.84618726632362,32.84618726632362,32.84618726632362,32.84618726632362,0.7063696186306154,0.7063696186306154,0.7063696186306154,0.7063696186306154,0.9708015962238888,0.9708015962238888,0.9708015962238888,0.9708015962238888,31.892238107577565,31.892238107577565,31.892238107577565,31.892238107577565,127.56895243031026,0.037025885355565544,3.2214381926846025e-05,155.71792894563217,93.0964577932905,4,4,94911.30060815084,2227.771472034419,31,0.7087164023906126
1969.06,1862.8727230109096,0.19126666666666664,1969.0,6.0,1968.0,9.0,41.33543891916104,0.022258321203557013,67.0,13.0,15.0,17.0,181.0,293.0,0.16290192217839794,1569.8727230109096,1096.8924119627677,,4.0,274.2231029906919,274.2231029906919,274.2231029906919,274.2231029906919,472.9803110481417,27.60504430192092,4.272625604915509,8.11927823125145,27.424941592426872,405.55842131762694,94.60504430192093,17.27262560491551,23.11927823125145,44.42494159242687,586.5584213176269,1231.8893601008558,990.0,970.5817483578996,19.41825164210028,0.905912107011796,0.6410079269162275,988.4530799660719,0.28,0.28,0.28,0.28,17.59133160817227,17.59133160817227,17.59133160817227,17.59133160817227,,0.9494594238583345,0.9494594238583345,0.9494594238583345,0.9494594238583345,44.91135022622378,44.91135022622378,44.91135022622378,44.91135022622378,0.9658354887359953,0.9658354887359953,0.9658354887359953,0.9658354887359953,0.9797270059628037,0.9797270059628037,0.9797270059628037,0.9797270059628037,44.001975381757234,44.001975381757234,44.001975381757234,44.001975381757234,176.00790152702893,0.09892023088563341,4.4586479649082974e-05,192.24700011082223,157.94333871525683,4,4,126725.68909946083,1034.7083044595877,30,0.9778216751501607
1969.07,1015.4908820472141,0.32819354838709675,1969.0,7.0,1968.0,10.0,17.20817640214549,0.01676953261229862,63.0,12.0,13.0,13.0,155.0,256.0,0.25681095407678245,759.4908820472141,759.4908820472141,,3.3225806451612905,229.0677707918503,229.0677707918503,220.38624117905874,80.96909928445464,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,847.4908820472141,990.0,967.9040116900135,22.09598830998656,0.4433349635252425,0.2972525372503791,989.2594124992244,0.24771400231744706,0.24771400231744706,0.23900432489809223,0.0952070035414072,21.10768680689351,21.10768680689351,21.116396484312865,21.26019380566955,,0.9547688826111528,0.9547688826111528,0.9240257677750532,0.3386615060202326,45.20365338907497,45.20365338907497,43.402305079506,15.418090333550417,0.9721215782596768,0.9721215782596768,0.9333829049356129,0.33157183513011645,0.9790493132322204,0.9790493132322204,0.9784041519418979,0.9669112869920539,43.65408629909991,43.65408629909991,42.09924758942249,15.102219449355855,144.50963963697816,0.1419327666263425,5.311724165003535e-05,184.3351776382035,96.4,4,2,107515.17188991175,538.2548359930772,31,0.8028313313165454
1969.08,637.8180839284263,0.4685161290322581,1969.0,8.0,1968.0,11.0,8.274913023193607,0.012710995233078429,58.0,10.0,10.0,7.0,117.0,202.0,0.3207525187275094,435.81808392842635,435.81808392842635,,2.064516129032258,211.80208170113937,211.80208170113937,12.213920526147577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,513.8180839284263,990.0,966.4441648560322,23.555835143967773,0.22451776075071062,0.10646327066080204,989.6690189685884,0.22534044787255517,0.22534044787255517,0.02213395400062181,0.01,22.99951366468369,22.99951366468369,23.202720158555625,23.214854112556246,,0.9530304452049845,0.9530304452049845,0.06140873077122739,0.0,45.44367006764296,45.44367006764296,2.5479100854221186,0.0,0.977283227261139,0.977283227261139,0.054793765277895014,0.0,0.9775903449352822,0.9775903449352822,0.9609632474955314,0.96,43.11057585539878,43.11057585539878,2.4840828799488244,0.0,88.70523459074637,0.13894148550403226,5.6945598046775206e-05,117.38088532525023,71.24945435634456,3,2,65996.6945355153,335.7325322740754,31,0.4928068588374798
1969.09,469.0805647914076,0.5788,1969.0,9.0,1968.0,12.0,3.703321709437694,0.007758971168731473,48.0,8.0,7.0,4.0,79.0,146.0,0.31260294165075514,323.0805647914076,323.0805647914076,,2.0,161.5402823957038,161.5402823957038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,386.0805647914076,990.0,965.7108625415614,24.289137458438706,0.17179157300157008,0.051494026581544346,989.776714400417,0.1605793812342001,0.1605793812342001,0.01,0.01,23.905272477621395,23.905272477621395,24.055851858855593,24.055851858855593,,0.9440459124052072,0.9440459124052072,0.0,0.0,35.741648071640334,35.741648071640334,0.0,0.0,0.7686375929385018,0.7686375929385018,0.0,0.0,0.9718096154845902,0.9718096154845902,0.9599999999999999,0.9599999999999999,34.743651175699945,34.743651175699945,0.0,0.0,69.48730235139989,0.1478409737298613,5.97424105697809e-05,83.30059858403709,60.40291087746662,2,2,50030.85769300792,280.6328809909446,30,0.3860405686188883
1969.1,437.0948595110257,0.6103870967741936,1969.0,10.0,1969.0,1.0,1.9708479518250654,0.0044584818025668,44.0,7.0,6.0,3.0,60.0,120.0,0.27492306710063413,317.0948595110257,317.0948595110257,,2.0,158.54742975551284,158.54742975551284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,374.0948595110257,990.0,965.5669268677996,24.43307313220042,0.16756144572972184,0.048668773689204074,989.7837697805811,0.15653903016994233,0.15653903016994233,0.01,0.01,24.060303882611574,24.060303882611574,24.206842912781514,24.206842912781514,,0.9433306183526174,0.9433306183526174,0.0,0.0,35.288092500126346,35.288092500126346,0.0,0.0,0.7588837096801365,0.7588837096801365,0.0,0.0,0.9702621986738785,0.9702621986738785,0.96,0.96,34.239479533792775,34.239479533792775,0.0,0.0,68.47895906758555,0.1565908254200284,5.9990872326994574e-05,75.66971732575372,64.4028158758668,2,2,50948.34554628365,297.8577719356288,31,0.3804386614865864
1969.11,525.8289967107775,0.5331333333333333,1969.0,11.0,1969.0,2.0,5.91566786171193,0.010533153400568394,42.0,7.0,6.0,3.0,56.0,114.0,0.2187050914699886,411.82899671077746,411.82899671077746,,2.0,205.91449835538873,205.91449835538873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,466.82899671077746,990.0,965.9641217383279,24.035878261672146,0.20241746348727777,0.09384404855409641,989.7037384879586,0.21889776450446144,0.21889776450446144,0.01,0.01,23.52071898512631,23.52071898512631,23.729616749630768,23.729616749630768,,0.953280113062704,0.953280113062704,0.0,0.0,45.21044306779082,45.21044306779082,0.0,0.0,0.9722675928557166,0.9722675928557166,0.0,0.0,0.9792976565797157,0.9792976565797157,0.9599999999999999,0.9599999999999999,43.376772995268915,43.376772995268915,0.0,0.0,86.75354599053783,0.16532715580487037,5.884253368470587e-05,96.4,77.12086572349465,2,2,62462.55311318724,356.1789493868897,30,0.48196414439187685
1969.12,775.5322509913278,0.4075161290322581,1969.0,12.0,1969.0,3.0,8.315232499922503,0.010676880397150609,44.0,8.0,6.0,4.0,64.0,126.0,0.16439337794642284,649.5322509913278,649.5322509913278,,2.806451612903226,233.71658076298414,233.71658076298414,182.09908946535964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,707.5322509913278,990.0,967.0021290039653,22.997870996034724,0.33160935318037454,0.2342098661580082,989.4341807806617,0.25199898796204107,0.25199898796204107,0.19974092344591202,0.01,22.180052788734287,22.180052788734287,22.232310853250414,22.422051776696325,,0.9545614977160624,0.9545614977160624,0.7706986649882716,0.0,48.49842843146216,48.49842843146216,37.5530099478298,0.0,1.0429769555153152,1.0429769555153152,0.8075916117812859,0.0,0.979590847965342,0.979590847965342,0.9757198802234065,0.96,45.63202697976996,45.63202697976996,36.302994721705446,0.0,127.56704868124537,0.16404480614716216,5.452266606652058e-05,144.60000000000002,96.4,3,2,94909.88421884655,521.6489852382476,31,0.7087058260069187
1970.01,1226.3171529364288,0.2850645161290323,1970.0,1.0,1969.0,4.0,27.81304165720225,0.02119953750636009,49.0,8.0,7.0,5.0,81.0,150.0,0.12794479234070422,1076.3171529364288,969.405651576541,,3.7419354838709675,259.24186965722396,259.24186965722396,259.24186965722396,191.6800426048691,106.91150135988782,18.05188662858559,3.3389309198262143,4.516094213176281,3.5637167119962605,77.44087288630348,67.05188662858559,11.338930919826215,11.516094213176283,8.56371671199626,158.44087288630348,1059.3125633381292,990.0,968.6027237760719,21.397276223928067,0.6756745716730745,0.4857509707657969,988.8385744575611,0.2735426123169006,0.2735426123169006,0.2735426123169006,0.20386519296206188,19.962308069172284,19.962308069172284,19.962308069172284,20.03198548852712,,0.9541805765599743,0.9541805765599743,0.9541805765599743,0.7074138284665098,48.30166945688996,48.30166945688996,48.30166945688996,34.79287878875909,1.0387455797180636,1.0387455797180636,1.0387455797180636,0.7482339524464322,0.9799695657726858,0.9799695657726858,0.9799695657726858,0.9748082754501052,46.49702487451093,46.49702487451093,46.49702487451093,34.058315197091574,173.54938982062436,0.1454470066045875,4.9980800365203765e-05,192.8,144.60000000000002,4,3,129120.74602654453,755.4211927358452,31,0.9641632767812465
1970.02,2996.835834804859,0.10367857142857143,1970.0,2.0,1969.0,5.0,98.48347318884859,0.03285114502585214,55.0,10.0,10.0,8.0,114.0,197.0,0.07240913188287905,2799.835834804859,1100.0,,4.0,275.0,275.0,275.0,275.0,1699.835834804859,45.0,8.0,15.0,53.12635533572126,1578.7094794691377,100.0,18.0,25.0,61.12635533572126,1692.7094794691377,1243.0,990.0,973.3685613267359,16.631438673264228,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.777149260745944,14.777149260745944,14.777149260745944,14.777149260745944,,0.9367549484906821,0.9367549484906821,0.9367549484906821,0.9367549484906821,37.39929609834917,37.39929609834917,37.39929609834917,37.39929609834917,0.804285937598907,0.804285937598907,0.804285937598907,0.804285937598907,0.9746096709264087,0.9746096709264087,0.9746096709264087,0.9746096709264087,36.47467319669341,36.47467319669341,36.47467319669341,36.47467319669341,145.89869278677364,0.056166724971708916,3.6843104239084256e-05,177.4648359327228,110.15906404661662,4,4,98043.92155271188,1610.794012387604,28,0.8105482932598534
