MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1970.03,4635.776387997992,0.022677419354838708,1970.0,3.0,1969.0,6.0,42.063098205409155,0.009248101627546086,68.0,14.0,17.0,21.0,195.0,315.0,0.06809403697900776,4320.776387997992,1100.0,,4.0,275.0,275.0,275.0,275.0,3220.776387997992,32.0,3.9999999999999996,8.0,59.0,3117.776387997992,100.0,18.0,25.0,80.0,3312.776387997992,1243.0,990.0,976.8434707900363,13.156529209963695,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.302239797445411,11.302239797445411,11.302239797445411,11.302239797445411,,0.9124806284321855,0.9124806284321855,0.9124806284321855,0.9124806284321855,27.818197556091846,27.818197556091846,27.818197556091846,27.818197556091846,0.5982408076578891,0.5982408076578891,0.5982408076578891,0.5982408076578891,0.97,0.97,0.97,0.97,26.983651629409092,26.983651629409092,26.983651629409092,26.983651629409092,107.93460651763637,0.023374815320788257,2.7256213767079892e-05,118.3555413814253,102.92278137904286,4,4,80303.34724912145,3795.977625580697,31,0.5996367028757575
1970.04,3484.1920661983454,0.06146666666666666,1970.0,4.0,1969.0,7.0,46.498479230706366,0.013948978581483966,70.0,14.0,18.0,25.0,168.0,295.0,0.08599520341867647,3189.1920661983454,1100.0,,4.0,275.0,275.0,275.0,275.0,2089.1920661983454,30.0,4.000000000000001,7.0,55.0,1993.1920661983454,100.0,18.0,25.0,80.0,2161.1920661983454,1243.0,990.0,974.5660964934835,15.43390350651642,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.579614093998138,13.579614093998138,13.579614093998138,13.579614093998138,,0.9320123064024359,0.9320123064024359,0.9320123064024359,0.9320123064024359,34.14836396887552,34.14836396887552,34.14836396887552,34.14836396887552,0.734373418685495,0.734373418685495,0.734373418685495,0.734373418685495,0.9703856847880203,0.9703856847880203,0.9703856847880203,0.9703856847880203,33.13873690148215,33.13873690148215,33.13873690148215,33.13873690148215,132.5549476059286,0.03901239119269321,3.3473471617658734e-05,151.60749134534873,119.43294144258331,4,4,95439.56227626858,2421.0232486595064,30,0.7364163755884922
1970.05,1987.7631274715807,0.17780645161290323,1970.0,5.0,1969.0,8.0,41.426706296813926,0.020888137952337488,55.0,13.0,13.0,17.0,178.0,276.0,0.14378206607844266,1711.7631274715807,1100.0,,4.0,275.0,275.0,275.0,275.0,611.7631274715808,41.04643602899029,4.869598908451746,10.769304876511317,36.13646115809848,518.9413264995288,96.0464360289903,17.869598908451746,23.769304876511317,53.13646115809848,696.9413264995288,1237.6853398139533,990.0,970.934062527723,19.065937472276975,0.915276017495939,0.648,988.436723982504,0.28,0.28,0.28,0.28,17.222661454781047,17.222661454781047,17.222661454781047,17.222661454781047,,0.9484504315412648,0.9484504315412648,0.9484504315412648,0.9484504315412648,44.062527762980906,44.062527762980906,44.062527762980906,44.062527762980906,0.9475812422146431,0.9475812422146431,0.9475812422146431,0.9475812422146431,0.9792576885050527,0.9792576885050527,0.9792576885050527,0.9792576885050527,43.15157581753631,43.15157581753631,43.15157581753631,43.15157581753631,172.60630327014525,0.09101620014916706,4.358745032074375e-05,190.98181724587351,152.84165492137132,4,4,128419.08963298806,1155.7953534582748,31,0.9589239070563624
1970.06,1056.5601896474432,0.31966666666666665,1970.0,6.0,1969.0,9.0,21.747631861528006,0.02056226054228099,53.0,12.0,12.0,13.0,120.0,210.0,0.20444477844219502,846.5601896474432,840.8767029642685,,3.533333333333333,236.94959597783236,236.94959597783236,236.94959597783236,130.0279150307715,5.683486683174647,1.4344037819440776,0.3247706676099798,0.3247706676099798,0.3518348899108115,3.247706676099798,54.43440378194408,12.32477066760998,12.32477066760998,13.351834889910812,123.2477066760998,919.9606480814326,990.0,968.0355040336242,21.964495966375804,0.5198676235218735,0.3684315143234028,989.1117008621547,0.25472453749716617,0.25472453749716617,0.25472453749716617,0.1440502162523824,20.82147229103335,20.82147229103335,20.82147229103335,20.932146612278135,,0.9548583164090111,0.9548583164090111,0.9548583164090111,0.5089491026155083,46.03095117369456,46.03095117369456,46.03095117369456,24.39742304841438,0.9899129284665497,0.9899129284665497,0.9899129284665497,0.5246757644820297,0.9796521191313968,0.9796521191313968,0.9796521191313968,0.9705856688027318,44.716189712597945,44.716189712597945,44.716189712597945,23.864332489937667,158.01290162773148,0.14981802159250035,5.266530572604073e-05,192.8,115.614460006951,4,3,113769.28917196667,569.3663976124346,30,0.8778494534873971
1970.07,619.453917078259,0.47703225806451616,1970.0,7.0,1969.0,10.0,7.794640817366426,0.012083504766737944,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.3295886338532041,418.9055299814848,418.9055299814848,,2.064516129032258,203.43495245519776,203.43495245519776,12.035625071089296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,491.80875578793643,990.0,966.3689066609132,23.631093339086735,0.21483671004179017,0.09805403844595491,989.6871092515123,0.21515261212223596,0.21515261212223596,0.02189325513629313,0.01,23.103049978476736,23.103049978476736,23.296309335462677,23.30820259059897,,0.9515268429025513,0.9515268429025513,0.061372125293042944,0.0,43.78310484457052,43.78310484457052,2.522317385693911,0.0,0.941572147195065,0.941572147195065,0.05424338463857874,0.0,0.9761133502029097,0.9761133502029097,0.9609082094315998,0.96,41.64932689071774,41.64932689071774,2.4569518341269028,0.0,85.75560561556237,0.1377825649202934,5.7239366787527514e-05,115.44931779177398,65.78479316111367,3,2,63802.17057797841,310.7325322740754,31,0.47642003119756876
1970.08,470.84308277146835,0.5769677419354838,1970.0,8.0,1969.0,11.0,3.7181520420454786,0.00782510127522487,54.0,9.0,8.0,6.0,107.0,184.0,0.3923982774053095,286.84308277146835,286.84308277146835,,1.6129032258064515,193.20058890377715,93.64249386769114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.84308277146835,990.0,965.7187938724716,24.28120612752843,0.1618256894772704,0.0346638245604331,989.8035104859623,0.19860709955019362,0.09504639897944755,0.01,0.01,23.886109513940553,23.989670214511296,24.074716613490743,24.074716613490743,,0.9435160956526286,0.5769540497790466,0.0,0.0,42.75302998793407,20.603460181460147,0.0,0.0,0.9194199997405178,0.4430851651926913,0.0,0.0,0.9739737487269049,0.966231813243034,0.96,0.96,38.64733047524008,19.989265959111048,0.0,0.0,58.63659643435113,0.12387231584595797,5.653305303337096e-05,74.30029437432384,48.2,2,1,43625.62774715724,238.4698189706656,31,0.3257588690797285
1970.09,374.87646823882795,0.6826000000000001,1970.0,9.0,1969.0,12.0,2.899900039425292,0.00773248530753341,47.333333333333336,7.666666666666667,6.666666666666667,4.0,77.66666666666667,143.33333333333334,0.38481632601358307,231.5431349054946,231.5431349054946,,1.1333333333333333,212.91418730086136,18.628947604633257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.333333333333336,7.666666666666667,6.666666666666667,4.0,77.66666666666667,293.20980157216127,990.0,965.2730382781945,24.726961721805488,0.1390145991764156,0.017711295630884576,989.8432741051927,0.2272783724447741,0.026149079266254892,0.01,0.01,24.342957454553414,24.54408674773193,24.560235826998184,24.560235826998184,,0.9515217930208614,0.12482457378754724,0.0,0.0,48.38179725276498,4.139856902081097,0.0,0.0,1.0404687581239782,0.08902918068991607,0.0,0.0,0.9786666666666667,0.9613333333333334,0.9599999999999999,0.9599999999999999,44.58779352057944,4.015661195018664,0.0,0.0,48.603454715598104,0.12954278972924024,5.865740773981015e-05,60.84861174463632,42.61330309531935,2,1,34994.48739523064,189.4728177879068,30,0.27001919286443393
1970.1,326.17468245291496,0.7464516129032257,1970.0,10.0,1970.0,1.0,0.9172328953397808,0.0027986937999059775,44.0,7.0,6.0,3.0,60.0,120.0,0.367979286134043,206.17468245291496,206.17468245291496,,1.0,206.17468245291496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,263.17468245291496,990.0,965.0308734122647,24.969126587735445,0.12841427374479564,0.013274848008497722,989.8583108782468,0.22083582131143523,0.01,0.01,0.01,24.606601644670757,24.81743746598219,24.81743746598219,24.81743746598219,,0.9558787245803747,0.0,0.0,0.0,47.557956118891816,0.0,0.0,0.0,1.0227517444922973,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.51162543062064,0.0,0.0,0.0,46.51162543062064,0.1425895774458708,6.267162286910061e-05,48.2,45.285635906882185,1,1,34604.64932038176,200.2150422476492,31,0.25839791905900356
1970.11,378.66823828223914,0.6781666666666666,1970.0,11.0,1970.0,2.0,3.894750868633546,0.01024625176314864,42.0,7.0,6.0,3.0,56.0,114.0,0.303593720910719,264.66823828223914,264.66823828223914,,1.5,190.75606826588154,73.91217001635759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,319.66823828223914,990.0,965.2905497606473,24.709450239352698,0.14835260241273446,0.027635428832774846,989.8240119687545,0.1980825212771129,0.07603142952208274,0.01,0.01,24.33537968683008,24.457430778585106,24.523462208107187,24.523462208107187,,0.9475390751375774,0.4697122288766248,0.0,0.0,43.25137478995473,16.49047611510845,0.0,0.0,0.9301370922570911,0.35463389494856873,0.0,0.0,0.975,0.965,0.9599999999999999,0.9599999999999999,40.085170922311285,15.995761831655194,0.0,0.0,56.080932753966486,0.1475156682854438,5.8838806863820964e-05,68.51473001865098,47.88227271968273,2,1,40378.271582855865,211.66079623578744,30,0.311560737522036
1970.12,549.9875597655343,0.5213870967741936,1970.0,12.0,1970.0,3.0,8.47562184685245,0.015424971364167832,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.22417257891495307,429.4069146042441,429.4069146042441,,2.032258064516129,211.7187381793898,211.7187381793898,5.969438245464552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,484.6972371848893,990.0,966.0681507581166,23.931849241883366,0.2113927416014822,0.10344756891726856,989.6851596894812,0.22343424065257828,0.22343424065257828,0.015881322276538438,0.01,23.393574690712057,23.393574690712057,23.601127609088095,23.607008931364632,,0.9517634960503505,0.9517634960503505,0.03067911074683502,0.0,46.10390915396239,46.10390915396239,1.2677956256755512,0.0,0.9914819172895137,0.9914819172895137,0.027264422057538734,0.0,0.9771913314340913,0.9771913314340913,0.9604683776896248,0.96,43.34610494532182,43.34610494532182,1.2354918234167112,0.0,87.92770171406035,0.16009222959761701,5.745125765557068e-05,114.90073957775414,67.75008977506383,3,2,65418.210075260904,314.0331111664572,31,0.48848723174477976
1971.01,850.4922096432363,0.38009677419354837,1971.0,1.0,1970.0,4.0,13.24846109872002,0.016009064204470944,46.0,7.0,6.0,4.0,76.0,139.0,0.16529139861394365,711.4922096432363,711.4922096432363,,3.129032258064516,228.86077022636056,228.86077022636056,220.05932909871953,33.71134009179567,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,770.4922096432363,990.0,967.3019688385729,22.698031161427096,0.37577211154298795,0.27236105921057896,989.3518668292464,0.2471355890582713,0.2471355890582713,0.23842591163891647,0.0446232123497306,21.802762401615254,21.802762401615254,21.81147207903461,22.005274778323795,,0.9553062643110933,0.9553062643110933,0.924701968026186,0.15387822130853943,46.70667754893564,46.70667754893564,44.852208110809954,6.673229821569814,1.004444678471734,1.004444678471734,0.9645636152862355,0.14351031874343687,0.9795123279313729,0.9795123279313729,0.9788671666410502,0.9630545963326262,44.732566200239695,44.732566200239695,43.17772749056228,6.532705718039656,139.17556560908136,0.16370495666860985,5.450546766826746e-05,164.39742386871836,96.4,4,2,103546.6208131565,545.6893499137433,31,0.7731975867171185
1971.02,1385.3666143469275,0.2585,1971.0,2.0,1970.0,5.0,39.73495813722765,0.026409364076082013,49.0,8.0,7.0,5.0,93.0,162.0,0.1240029956427212,1223.3666143469275,1013.6880798440818,,4.0,253.42201996102045,253.42201996102045,253.42201996102045,253.42201996102045,209.67853450284562,21.879226472331258,4.171872857429006,6.439144054838274,6.47155970687795,170.71673141136912,70.87922647233127,12.171872857429006,13.439144054838275,11.471559706877951,263.7167314113691,1110.1783232286805,990.0,969.1224882774776,20.87751172252245,0.7331400572716685,0.519441008088887,988.7474189346394,0.267455008721178,0.267455008721178,0.267455008721178,0.267455008721178,19.357475648440726,19.357475648440726,19.357475648440726,19.357475648440726,,0.9529433719060493,0.9529433719060493,0.9529433719060493,0.9529433719060493,45.579387338244814,45.579387338244814,45.579387338244814,45.579387338244814,0.9802018782418239,0.9802018782418239,0.9802018782418239,0.9802018782418239,0.9799475075456254,0.9799475075456254,0.9799475075456254,0.9799475075456254,44.633020798465246,44.633020798465246,44.633020798465246,44.633020798465246,178.53208319386098,0.13643037254259885,4.922009128875442e-05,192.8,161.13084460323736,4,4,119973.5599062746,835.6786758623872,28,0.9918449066325612
1971.03,2781.0665634015,0.10425806451612904,1971.0,3.0,1970.0,6.0,35.36915223821389,0.013421995497167905,59.0,11.0,12.0,13.0,144.0,239.0,0.08732222496559287,2542.0665634014995,1100.0,,4.0,275.0,275.0,275.0,275.0,1442.0665634014997,41.0,7.0,13.0,63.028194902467376,1318.0383684990322,100.0,18.0,25.0,76.02819490246738,1462.0383684990322,1243.0,990.0,972.9853330840726,17.014666915927428,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.160377503409144,15.160377503409144,15.160377503409144,15.160377503409144,,0.9410142605782881,0.9410142605782881,0.9410142605782881,0.9410142605782881,38.48269024182227,38.48269024182227,38.48269024182227,38.48269024182227,0.8275847363832747,0.8275847363832747,0.8275847363832747,0.8275847363832747,0.97329206401314,0.97329206401314,0.97329206401314,0.97329206401314,37.46333082625261,37.46333082625261,37.46333082625261,37.46333082625261,149.85332330501043,0.055192550072501255,3.7841748309346073e-05,167.3148425282068,140.13313651480587,4,4,111490.87253892777,1900.216866369918,31,0.8325184628056136
1971.04,2570.3181354737944,0.1211,1971.0,4.0,1970.0,7.0,33.023442963362825,0.012919986105969328,54.0,13.0,14.0,19.0,117.0,217.0,0.08554568153350336,2353.3181354737944,1100.0,,4.0,275.0,275.0,275.0,275.0,1253.3181354737944,46.0,5.000000000000001,11.0,61.0,1130.3181354737944,100.0,18.0,25.0,80.0,1247.3181354737944,1243.0,990.0,972.4766299821781,17.523370017821872,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.669080605303588,15.669080605303588,15.669080605303588,15.669080605303588,,0.943375827549205,0.943375827549205,0.943375827549205,0.943375827549205,39.871147589303206,39.871147589303206,39.871147589303206,39.871147589303206,0.8574440341785635,0.8574440341785635,0.8574440341785635,0.8574440341785635,0.9755652618738836,0.9755652618738836,0.9755652618738836,0.9755652618738836,38.90404837117606,38.90404837117606,38.90404837117606,38.90404837117606,155.61619348470424,0.06171218222951718,3.92970185567435e-05,167.98975429641962,142.89706207507783,4,4,112043.65930898706,1895.7014560687376,30,0.8645344082483569
1971.05,1688.2304414879711,0.2097741935483871,1971.0,5.0,1970.0,8.0,24.088899068360924,0.01418949512444497,47.0,10.0,10.0,10.0,115.0,192.0,0.11556729948734319,1496.2304414879711,1100.0,,4.0,275.0,275.0,275.0,275.0,396.23044148797123,47.77782421291261,7.604814240411798,12.677795510301928,20.637002160831834,307.5330053635131,94.7778242129126,17.604814240411798,22.67779551030193,30.637002160831834,422.5330053635131,1235.0604339636263,990.0,970.0884201573164,19.911579842683675,0.909948341545443,0.648,988.4420516584545,0.28,0.28,0.28,0.28,18.073631501138244,18.073631501138244,18.073631501138244,18.073631501138244,,0.9508210185089356,0.9508210185089356,0.9508210185089356,0.9508210185089356,46.34934767240398,46.34934767240398,46.34934767240398,46.34934767240398,0.9967601649979348,0.9967601649979348,0.9967601649979348,0.9967601649979348,0.98,0.98,0.98,0.98,45.41837457456441,45.41837457456441,45.41837457456441,45.41837457456441,181.6734982982576,0.10990897254299531,4.587714603491354e-05,192.8,168.90444376842538,4,4,135165.08273390366,1173.945584949549,31,1.009297212768098
1971.06,1038.6752782500846,0.3232,1971.0,6.0,1970.0,9.0,20.475999893119074,0.02016822754827036,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.19405133260022478,845.008611583418,840.5614521894573,,3.466666666666667,241.81552056371584,241.81552056371584,232.78776076111623,124.14265030090945,4.447159393960571,1.2429948616659978,0.27622108037022175,0.24859897233319958,0.24859897233319958,2.430745507257952,51.57632819499933,11.609554413703556,11.2485989723332,11.915265638999866,111.76407884059128,914.9959337704935,990.0,967.9763850296265,22.023614970373465,0.5157214301241577,0.36945482557540305,989.1148237443005,0.25963591275346315,0.25963591275346315,0.25063591275346314,0.13803661023808214,20.878802801920425,20.878802801920425,20.887802801920426,21.000402104435807,,0.9549640514197277,0.9549640514197277,0.9232501856767444,0.477290243981526,47.150021838486516,47.150021838486516,45.26549749309433,23.345740909042696,1.0139789642685273,1.0139789642685273,0.9734515589912759,0.502058944280488,0.9797195660939788,0.9797195660939788,0.9790528994273122,0.969986449098647,45.457257815999334,45.457257815999334,43.85059114933267,22.78713815037179,157.55224493170314,0.151269602919547,5.2450516073549415e-05,192.8,96.4,4,2,113437.61635082625,541.6655881559767,30,0.875290249620573
1971.07,589.4764401060723,0.49512903225806454,1971.0,7.0,1970.0,10.0,8.461998833653047,0.01402947362936079,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.3475102843230169,388.9280530092982,388.9280530092982,,1.967741935483871,198.6953752838867,190.23267772541146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,461.8312788157498,990.0,966.2400485845147,23.759951415485244,0.20242865169393817,0.08325660821749654,989.7143147400886,0.20785053385631638,0.19914085643696156,0.01,0.01,23.266415621717492,23.27512529913685,23.464266155573807,23.464266155573807,,0.9493952310944065,0.9188948821491605,0.0,0.0,42.94367878632127,41.08085286828156,0.0,0.0,0.9235199738993821,0.8834592014684207,0.0,0.0,0.9764581255206907,0.9758129642303681,0.96,0.96,40.538015103551366,38.98317639387395,0.0,0.0,79.5211914974253,0.13407593756938915,5.722354278855614e-05,96.4,48.2,2,1,59163.76647408444,262.3436243127323,31,0.44178439720791846
1971.08,436.53092088098435,0.6112903225806451,1971.0,8.0,1970.0,11.0,4.3995411671363245,0.009932758138976951,54.0,9.0,8.0,6.0,107.0,184.0,0.42306511434897154,252.53092088098433,252.53092088098433,,1.2903225806451613,211.29271312141685,41.23820775956747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.53092088098435,990.0,965.5640221174345,24.435977882565457,0.14971586294861552,0.02219589346022939,989.8280882435912,0.22372969042254098,0.046074806281867685,0.01,0.01,24.040336435734087,24.217991319874763,24.25406612615663,24.25406612615663,,0.9478995168139565,0.2721816973592077,0.0,0.0,47.27720077474943,9.086557263611452,0.0,0.0,1.0167139951559019,0.19540983362605271,0.0,0.0,0.9770967741935483,0.9629032258064515,0.96,0.96,42.85173602980637,8.813960545703107,0.0,0.0,51.66569657550948,0.11814787579803669,5.693741747163418e-05,62.68780819560629,45.767976313077874,2,1,38439.27825217906,205.1339363713416,31,0.28703164764171935
1971.09,353.09213246564235,0.7087333333333333,1971.0,9.0,1970.0,12.0,2.1835794177501935,0.00617921353024447,46.0,7.0,6.0,4.0,75.0,138.0,0.39192532028487964,215.09213246564238,215.09213246564238,,1.0,215.09213246564238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,274.09213246564235,990.0,965.1654606623282,24.834539337671814,0.13226738058811743,0.014032831259579567,989.8536997881523,0.2328743788286172,0.01,0.01,0.01,24.4553647469955,24.678239125824117,24.678239125824117,24.678239125824117,,0.9555209509842884,0.0,0.0,0.0,49.27490007398135,0.0,0.0,0.0,1.059675270408201,0.0,0.0,0.0,0.98,0.9599999999999999,0.9599999999999999,0.9599999999999999,46.55572086801708,0.0,0.0,0.0,46.55572086801708,0.1319432459002922,6.03657868556305e-05,48.2,41.809512865455766,1,1,33520.1190249723,185.62655383883583,30,0.258642893711206
1971.1,292.302261019273,0.7972903225806452,1971.0,10.0,1971.0,1.0,2.2890904196370143,0.007769564069257823,41.0,6.0,4.0,3.0,56.0,110.0,0.37696841169846307,182.30226101927295,182.30226101927295,,1.0,182.30226101927295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,233.30226101927295,990.0,964.8717162030313,25.128283796968717,0.11787130137916471,0.011245692186638147,989.8708830064342,0.18860805237601846,0.01,0.01,0.01,24.81055875102687,24.989166803402888,24.989166803402888,24.989166803402888,,0.9492081501712434,0.0,0.0,0.0,42.10625108116807,0.0,0.0,0.0,0.9055107759390983,0.0,0.0,0.0,0.9777300305919318,0.96,0.96,0.96,41.17472522709948,0.0,0.0,0.0,41.17472522709948,0.14070011213154124,6.272620982437293e-05,47.603452677911896,37.2075127256693,1,1,30633.995568962007,165.9224808516464,31,0.22874847348388597
1971.11,344.2704740975327,0.7209666666666668,1971.0,11.0,1971.0,2.0,4.859917309734298,0.013886713790558647,40.0,6.0,4.0,3.0,53.0,106.0,0.30933530097541584,238.27047409753277,238.27047409753277,,1.1,223.8829676508891,14.387506446643664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,288.2704740975327,990.0,965.1213039975303,24.87869600246976,0.13727135725896125,0.018649525830549917,989.8440791169105,0.24060617304070903,0.02267313370296895,0.01,0.01,24.482168946339538,24.70010198567728,24.712775119380243,24.712775119380243,,0.9538326670322618,0.09377956256792733,0.0,0.0,51.28325968845842,3.2161257952957754,0.0,0.0,1.102865799751794,0.06916399559775861,0.0,0.0,0.979,0.961,0.9599999999999999,0.9599999999999999,46.405428956658696,3.1196420214369023,0.0,0.0,49.5250709780956,0.1439513350277403,5.7965409626243385e-05,64.36279265274796,45.37360805665372,2,1,35658.051104228834,200.02012187738305,30,0.2751392832116422
1971.12,448.04861267582515,0.600774193548387,1971.0,12.0,1971.0,3.0,7.0884201315493724,0.01571881808129705,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2552287449684146,335.016354611309,335.016354611309,,1.967741935483871,171.92457911410744,163.09177549720155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,386.53248364356705,990.0,965.6160568806774,24.383943119322527,0.1719510691861051,0.057127719376537794,989.7709212114374,0.17356099369541564,0.1648513162760608,0.01,0.01,23.981303337064485,23.990013014483843,24.1448643307599,24.1448643307599,,0.9455416802175874,0.9152244352838143,0.0,0.0,38.215739111192796,36.24707803005778,0.0,0.0,0.8218438518536084,0.7795070544098447,0.0,0.0,0.973613582483746,0.9729684211934234,0.96,0.96,36.85718216370339,35.30234345402597,0.0,0.0,72.15952561772936,0.16028893297772423,5.97572149130232e-05,92.4775989765695,48.2,2,1,53686.687059590644,273.8169121240828,31,0.40088625343182976
1972.01,718.7505002908882,0.43148387096774193,1972.0,1.0,1971.0,4.0,18.8704990638026,0.02679337314389376,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.18616629318969674,585.8795325489527,585.8795325489527,,2.6451612903225805,224.8826069548463,224.8826069548463,136.11431863926018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,642.2988873876625,990.0,966.773584351162,23.226415648838056,0.291799112538718,0.19322085652868426,989.5149800309326,0.24307363482944105,0.24307363482944105,0.150205943066227,0.01,22.498322044941226,22.498322044941226,22.59118973670444,22.731395679770664,,0.9545638954214253,0.9545638954214253,0.6162135470341351,0.0,47.387984878983765,47.387984878983765,28.33816410798619,0.0,1.0190964490104035,1.0190964490104035,0.6094228840427138,0.0,0.979539630704205,0.979539630704205,0.9724428565106567,0.96,44.767976445235625,44.767976445235625,27.752793673378154,0.0,117.2887465638494,0.16268541467594747,5.553199861695913e-05,141.46505555570894,92.11793648826448,3,2,87262.82744350395,428.17815592474926,31,0.6516041475769411
1972.02,829.4807846671255,0.385448275862069,1972.0,2.0,1971.0,5.0,2.3405358823660176,0.0028319305033280757,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,127.06896551724138,0.1532803672217126,702.4118191498841,702.4118191498841,,3.0,234.13727304996132,234.13727304996132,234.13727304996132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,754.9290605291944,990.0,967.2179231386683,22.782076861331568,0.35553997168644585,0.27021109519212255,989.3742489331214,0.2585853186174478,0.2585853186174478,0.2585853186174478,0.009999999999999998,21.89774047583559,21.89774047583559,21.89774047583559,22.146325794453038,,0.9569331379103296,0.9569331379103296,0.9569331379103296,0.0,48.11271647639178,48.11271647639178,48.11271647639178,0.0,1.0346820747611136,1.0346820747611136,1.0346820747611136,0.0,0.98,0.98,0.98,0.96,46.95161533808089,46.95161533808089,46.95161533808089,0.0,140.85484601424267,0.16980139314869674,5.571558598556978e-05,144.60000000000002,137.61932457943124,3,3,98034.9728259129,680.7246825595828,29,0.7825269223013482
1972.03,990.0362782972172,0.3344193548387097,1972.0,3.0,1971.0,6.0,9.599383678666648,0.009693092660495138,41.0,8.0,7.0,6.0,67.0,129.0,0.1313357590291043,861.0362782972172,861.0362782972172,,3.6129032258064515,240.17442200935997,240.17442200935997,240.17442200935997,140.5130122691373,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,917.0362782972172,990.0,967.8329464957022,22.167053504297694,0.49620402169448474,0.35494974116660344,989.1488462371389,0.2604093594531507,0.2604093594531507,0.2604093594531507,0.1582859494394943,21.05549038198345,21.05549038198345,21.05549038198345,21.157613791997104,,0.9555592776800662,0.9555592776800662,0.9555592776800662,0.5854248927941432,47.40147029903007,47.40147029903007,47.40147029903007,27.329085503588445,1.0193864580436576,1.0193864580436576,1.0193864580436576,0.5877222688943752,0.9799711501324302,0.9799711501324302,0.9799711501324302,0.9722292146485592,45.346352728163,45.346352728163,45.346352728163,26.781300425831773,162.82035861032077,0.16438146016963387,5.257248254498525e-05,187.3704288878164,141.93236679809655,4,3,121138.34680607864,705.6935677067364,31,0.9045575478351153
1972.04,1573.5445801769492,0.22443333333333332,1972.0,4.0,1971.0,7.0,24.95897448294701,0.016700839033028107,45.0,11.0,10.0,10.0,72.0,148.0,0.09649666531354413,1425.5445801769492,1088.8977619531167,,4.0,272.2244404882792,272.2244404882792,272.2244404882792,272.2244404882792,336.64681822383244,42.72466380974001,5.651847540754725,11.386310483780678,22.746406636745437,254.1375897528116,87.72466380974,16.651847540754723,21.386310483780676,32.746406636745434,326.1375897528116,1214.6605837873924,990.0,969.7249519631223,20.275048036877656,0.879523280788596,0.6233892356311693,988.4970874835801,0.2799294286283287,0.2799294286283287,0.2799294286283287,0.2799294286283287,18.492206091829576,18.492206091829576,18.492206091829576,18.492206091829576,,0.9518500963249135,0.9518500963249135,0.9518500963249135,0.9518500963249135,46.95225692052704,46.95225692052704,46.95225692052704,46.95225692052704,1.0097259552801516,1.0097259552801516,1.0097259552801516,1.0097259552801516,0.98,0.98,0.98,0.98,45.95895654236576,45.95895654236576,45.95895654236576,45.95895654236576,183.83582616946305,0.12043115698366463,4.6940640500540885e-05,192.8,174.94589178428407,4,4,132361.7948420134,993.7269891847708,30,1.0213101453859057
1972.05,1698.9877381573926,0.20738709677419356,1972.0,5.0,1971.0,8.0,13.376553550204203,0.008089163019227425,47.0,10.0,10.0,10.0,115.0,192.0,0.1136920820072366,1506.9877381573926,1100.0,,4.0,275.0,275.0,275.0,275.0,406.98773815739287,52.21139499013399,7.999999999999999,14.205384989530843,21.197278029030876,311.3736801486972,99.21139499013398,18.0,24.205384989530845,31.197278029030876,426.3736801486972,1241.4167799796649,990.0,970.1274988463547,19.872501153645338,0.9221889052371741,0.648,988.4298110947628,0.28,0.28,0.28,0.28,18.02231224840818,18.02231224840818,18.02231224840818,18.02231224840818,,0.9509355831881031,0.9509355831881031,0.9509355831881031,0.9509355831881031,46.221358868232706,46.221358868232706,46.221358868232706,46.221358868232706,0.9940077175964024,0.9940077175964024,0.9940077175964024,0.9940077175964024,0.98,0.98,0.98,0.98,45.29693169086805,45.29693169086805,45.29693169086805,45.29693169086805,181.1877267634722,0.10749740156631961,4.575447645542227e-05,189.38483457023827,174.94589178428407,4,4,134803.66871202333,1274.3705361774826,31,1.0065984820192901
1972.06,1154.2874315037348,0.2950666666666667,1972.0,6.0,1971.0,9.0,21.569886514741164,0.019661184664673623,53.0,12.0,12.0,13.0,120.0,210.0,0.18660517420508854,944.2874315037349,924.2781472254502,,3.7333333333333334,246.99171609097192,246.99171609097192,246.99171609097192,183.30299895253447,20.009284278284635,5.0499622226146945,1.0510377447352195,1.1433876730448362,1.238669979131906,11.526226658757981,58.049962222614695,13.05103774473522,13.143387673044836,14.238669979131906,131.526226658758,1008.5225348658449,990.0,968.3682961058332,21.631703894166698,0.6119631135580298,0.43844053954621603,988.9495963468958,0.26395444225374026,0.26395444225374026,0.26395444225374026,0.19756567546543222,20.317345798808706,20.317345798808706,20.317345798808706,20.383734565597013,,0.9545340830496764,0.9545340830496764,0.9545340830496764,0.699587284158364,46.813487064576684,46.813487064576684,46.813487064576684,34.01372607533439,1.0067416573027244,1.0067416573027244,1.0067416573027244,0.731477980114718,0.9798873203416008,0.9798873203416008,0.9798873203416008,0.9745539870082675,45.56512526285352,45.56512526285352,45.56512526285352,33.29239888637752,169.9877746749381,0.14793114256899267,5.14492544201231e-05,192.8,123.41085840667984,4,3,122391.19776595542,609.2739407352476,30,0.9443765259718783
1972.07,582.8560708229339,0.5006129032258064,1972.0,7.0,1971.0,10.0,11.261128753172835,0.018137351779662927,50.0,10.0,9.0,9.0,108.0,186.0,0.32592382055450086,396.8560708229339,396.8560708229339,,2.064516129032258,192.0689867700026,192.0689867700026,12.71809728292868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,465.8560708229339,990.0,966.2080635057761,23.791936494223922,0.20479387038850905,0.08797653085766381,989.7072295987538,0.2000546459730451,0.2000546459730451,0.022814592622276295,0.01,23.29911144700471,23.29911144700471,23.476351500355477,23.48916609297775,,0.949678762139546,0.949678762139546,0.061510078207448554,0.0,41.57145414997176,41.57145414997176,2.6496544918931852,0.0,0.8940097666660594,0.8940097666660594,0.05698181702996098,0.0,0.9757758095937031,0.9757758095937031,0.9611640355983354,0.96,39.81595357532965,39.81595357532965,2.5916061880590595,0.0,82.22351333871836,0.14039336567096672,5.797871690233166e-05,123.80256533013112,60.71811037083207,3,2,61174.293924006466,284.1789493868897,31,0.45679729632621313
1972.08,415.4321874600811,0.635483870967742,1972.0,8.0,1971.0,11.0,3.542908017552544,0.008637292937093392,54.0,9.0,8.0,6.0,107.0,184.0,0.4454218131746087,231.4321874600811,231.4321874600811,,1.1290322580645162,213.49278260254167,17.93940485753944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,302.4321874600811,990.0,965.4660599297748,24.533940070225142,0.14226946529763185,0.017645103741765544,989.8400854309607,0.2278473283192506,0.025508519138323405,0.01,0.01,24.146178172866502,24.34851698204743,24.364025501185754,24.364025501185754,,0.950520264995375,0.12079979407444055,0.0,0.0,48.05815478164668,3.953244504174411,0.0,0.0,1.0335087049816492,0.08501601084246045,0.0,0.0,0.9785417326327791,0.9612903225806451,0.96,0.96,44.29379058340975,3.8346471690491786,0.0,0.0,48.128437752458936,0.11573481780893537,5.814104659977319e-05,60.52169034836516,39.19256556371989,2,1,35807.55768782945,176.34880084276085,31,0.267380209735883
1972.09,325.32205455624467,0.7465666666666666,1972.0,9.0,1971.0,12.0,2.2472583985130408,0.006943337241457666,46.0,7.0,6.0,4.0,75.0,138.0,0.4256136017255964,187.32205455624464,187.32205455624464,,1.0,187.32205455624464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.32205455624464,990.0,965.0266922516938,24.973307748306137,0.12246641594921363,0.011672374637280734,989.8658612094135,0.1953847736509303,0.01,0.01,0.01,24.64378418406871,24.829168957719638,24.829168957719638,24.829168957719638,,0.9505829334149147,0.0,0.0,0.0,43.035539216299135,0.0,0.0,0.0,0.9254954670171857,0.0,0.0,0.0,0.9770121274405515,0.9599999999999999,0.9599999999999999,0.9599999999999999,41.98915588107257,0.0,0.0,0.0,41.98915588107257,0.1287428085548689,6.225649919400869e-05,48.2,35.882919167459434,1,1,30232.19223437225,161.18021087320443,30,0.23327308822818094
1972.1,285.37649905661834,0.8077419354838711,1972.0,10.0,1972.0,1.0,1.7170377242536923,0.006048374813810293,41.0,6.0,4.0,3.0,56.0,110.0,0.3856217662620476,175.37649905661837,175.37649905661837,,1.0,175.37649905661837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.37649905661834,990.0,964.8415059962266,25.15849400377351,0.11542695525803824,0.010657002419812506,989.8739160423221,0.17925827372643474,0.01,0.01,0.01,24.853151772369202,25.022410046095633,25.022410046095633,25.022410046095633,,0.9471421212834396,0.0,0.0,0.0,40.48686301099324,0.0,0.0,0.0,0.8706852260428655,0.0,0.0,0.0,0.976822489604673,0.96,0.96,0.96,39.551978462894795,0.0,0.0,0.0,39.551978462894795,0.13854924321745324,6.263945142217715e-05,42.85622355408985,37.2075127256693,1,1,29426.671976393725,165.9224808516464,31,0.21973321368274884
1972.11,310.07179236599046,0.7701333333333333,1972.0,11.0,1972.0,2.0,2.4632238057764444,0.00784967330821947,40.0,6.0,4.0,3.0,53.0,106.0,0.3423679198328083,204.07179236599046,204.07179236599046,,1.0,204.07179236599046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,254.07179236599046,990.0,964.9520291373549,25.04797086264522,0.12520158102435655,0.013096102351109131,989.8617023166246,0.2179969196940871,0.01,0.01,0.01,24.691676259575704,24.89967317926979,24.89967317926979,24.89967317926979,,0.9550356830703757,0.0,0.0,0.0,47.19326860827183,0.0,0.0,0.0,1.0149090023284264,0.0,0.0,0.0,0.98,0.9599999999999999,0.9599999999999999,0.9599999999999999,45.92157686086278,0.0,0.0,0.0,45.92157686086278,0.14803293412624158,6.253811307832259e-05,48.2,41.80951926067138,1,1,33063.5353398212,184.5219447532691,30,0.2551198714492377
1972.12,387.17787378958,0.668258064516129,1972.0,12.0,1972.0,3.0,8.889667110316568,0.02136017341370141,38.0,5.0,4.0,3.0,54.0,104.0,0.27150017907783075,283.17787378958,283.17787378958,,1.4838709677419355,205.65415992881472,77.52371386076528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,330.17787378958,990.0,965.3299486672374,24.670051332762473,0.15206177886391536,0.03370942280082907,989.8142287983353,0.21768963289396467,0.08199572338945248,0.01,0.01,24.26659049820375,24.40228440770826,24.47428013109771,24.47428013109771,,0.949003162682016,0.4566003117343627,0.0,0.0,46.5499998911868,17.29747299798263,0.0,0.0,1.0010752664771356,0.3719886666232824,0.0,0.0,0.9756776896215139,0.9653551089763527,0.96,0.96,41.67780676477887,16.800387409940164,0.0,0.0,58.47819417471904,0.1497655506443793,5.701555148116928e-05,86.987660077831,48.2,2,1,43507.77646599097,231.4728177879068,31,0.32487885652621695
1973.01,527.0069640158495,0.5349354838709677,1973.0,1.0,1972.0,4.0,5.6216192156798535,0.010726058471744593,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.1956794788053852,426.65212530617214,426.65212530617214,,2.0,213.32606265308604,213.32606265308604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,472.23277046746244,990.0,965.9712189514554,24.028781048544598,0.2057360708704876,0.10067296837535603,989.6935909607541,0.22948055942442683,0.22948055942442683,0.01,0.01,23.492891449874335,23.492891449874335,23.712372009298758,23.712372009298758,,0.952019838481832,0.952019838481832,0.0,0.0,46.6851595175034,46.6851595175034,0.0,0.0,1.0039819251075999,1.0039819251075999,0.0,0.0,0.9771756722035723,0.9771756722035723,0.96,0.96,43.51835191582659,43.51835191582659,0.0,0.0,87.03670383165318,0.16512523616917224,5.7176343967692385e-05,96.4,69.09213839295053,2,2,64755.30765074998,320.0331111664572,31,0.4835372435091844
1973.02,703.8769556093288,0.4372142857142857,1973.0,2.0,1972.0,5.0,6.560911938494306,0.009410243356015507,36.0,6.0,5.0,4.0,54.0,105.0,0.1501049672167389,598.8769556093288,598.8769556093288,,2.642857142857143,231.47810742757557,231.47810742757557,135.92074075417776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,645.8769556093288,990.0,966.7155078224372,23.284492177562726,0.2935667343693912,0.20104980634703162,989.5053834592836,0.24652871430385428,0.24652871430385428,0.15010014287528284,0.01,22.543346922542472,22.543346922542472,22.63977549397104,22.779875636846327,,0.9533121149328972,0.9533121149328972,0.6143058680049978,0.0,48.80928304310697,48.80928304310697,28.492110474490286,0.0,1.0496620009270317,1.0496620009270317,0.6127335585911889,0.0,0.9798079946171799,0.9798079946171799,0.9726651374743227,0.96,45.128779301756715,45.128779301756715,27.914493587471004,0.0,118.17205219098445,0.16708488296370697,5.4572757317870915e-05,137.4037250138386,96.4,3,2,79411.61907234155,503.7950640130589,28,0.6565114010610247
1973.03,894.995192259205,0.3646451612903226,1973.0,3.0,1972.0,6.0,8.747826959011938,0.009523162875254272,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,114.09677419354838,0.1294557985422968,780.8984180656566,780.8984180656566,,3.3870967741935485,231.89057570252663,231.89057570252663,231.89057570252663,85.22669095807684,0.0,0.0,0.0,0.0,0.0,0.0,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,832.8339019366244,990.0,967.4755857440156,22.524414255984308,0.42319653793519585,0.3121392386719424,989.2646642233929,0.2526335994795706,0.2526335994795706,0.2526335994795706,0.09892700053533922,21.53644487989762,21.53644487989762,21.53644487989762,21.690151478841848,,0.9558813256187534,0.9558813256187534,0.9558813256187534,0.3696551095297913,46.81871526194817,46.81871526194817,46.81871526194817,16.792619389843114,1.0068540916547992,1.0068540916547992,1.0068540916547992,0.3611315997815723,0.9799713910769355,0.9799713910769355,0.9799713910769355,0.9677133265608064,45.14646098522111,45.14646098522111,45.14646098522111,16.455575478355936,151.89495843401926,0.16966677318206203,5.417557051121896e-05,179.55707433978978,132.5920448947315,4,3,113009.84907491034,650.3663976124346,31,0.843860880188996
1973.04,1145.3332508926562,0.28876666666666667,1973.0,4.0,1972.0,7.0,5.25295072962471,0.004629929598620936,40.0,10.0,8.0,5.0,62.0,125.0,0.10932103988857853,1020.333250892656,1020.333250892656,,4.0,255.083312723164,255.083312723164,255.083312723164,255.083312723164,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1078.333250892656,990.0,968.3567616456626,21.64323835433738,0.6695594234345705,0.4894728286781725,988.8409677478872,0.2760396278129827,0.2760396278129827,0.2760396278129827,0.2760396278129827,20.20816647441165,20.20816647441165,20.20816647441165,20.20816647441165,,0.9552198532351497,0.9552198532351497,0.9552198532351497,0.9552198532351497,48.25716410674747,48.25716410674747,48.25716410674747,48.25716410674747,1.037788475413924,1.037788475413924,1.037788475413924,1.037788475413924,0.98,0.98,0.98,0.98,47.076130998335195,47.076130998335195,47.076130998335195,47.076130998335195,188.30452399334078,0.16450900046873496,5.131083607921101e-05,192.8,177.7176625915807,4,4,135579.25727520537,934.9978690640884,30,1.046136244407449
1973.05,1110.4948564033534,0.2988387096774193,1973.0,5.0,1972.0,8.0,10.02618924811259,0.009627906927308413,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,162.96774193548387,0.14926800868564066,947.5271144678695,947.5271144678695,,3.838709677419355,246.95419681590536,246.95419681590536,246.95419681590536,206.66452402015344,0.0,0.0,0.0,0.0,0.0,0.0,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,1009.3658241452889,990.0,968.2391664953323,21.760833504667676,0.595773998531695,0.42802247215742156,988.9762035293109,0.2692776167973682,0.2692776167973682,0.2692776167973682,0.22650977316888252,20.467759417181195,20.467759417181195,20.467759417181195,20.510527260809678,,0.9552655332609324,0.9552655332609324,0.9552655332609324,0.8009868923402647,47.31107942652524,47.31107942652524,47.31107942652524,39.24098431196416,1.0174425683123707,1.0174425683123707,1.0174425683123707,0.8438921357411647,0.9798639805909525,0.9798639805909525,0.9798639805909525,0.9766381741393395,46.17376072234195,46.17376072234195,46.17376072234195,38.43253014218903,176.9538123092149,0.15911933204952808,5.1991821798698743e-05,192.8,141.62602769025722,4,3,131653.63635805587,714.4211780013768,31,0.9830767350511938
1973.06,631.4979595236114,0.47946666666666665,1973.0,6.0,1972.0,9.0,14.642134322536009,0.02239548805564582,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,133.0,0.22528925304148198,498.4979595236114,498.4979595236114,,2.4,205.5456976608495,205.5456976608495,87.4065642019124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,556.4979595236114,990.0,966.4048760338738,23.59512396612609,0.25193302532772316,0.1467718949223557,989.6012950797499,0.21842052487722516,0.21842052487722516,0.1007572199596662,0.01,22.97799852099877,22.97799852099877,23.09566182591633,23.186419045875994,,0.9518753935049896,0.9518753935049896,0.38211286652804016,0.0,43.939086159620906,43.939086159620906,18.145947596329393,0.0,0.944926584077869,0.944926584077869,0.3902354321791267,0.0,0.9766892217985123,0.9766892217985123,0.9676804720438834,0.9599999999999999,42.057549824255936,42.057549824255936,17.641819689244514,0.0,101.7569193377564,0.15910427801970226,5.722458452294196e-05,144.60000000000002,65.6679487542993,3,2,73264.9819231846,306.1571483252964,30,0.5653162185430911
1973.07,403.5025404175206,0.6492903225806451,1973.0,7.0,1972.0,10.0,3.6508012133052516,0.009012144921894253,42.0,9.0,8.0,6.0,70.0,135.0,0.3368306175198768,268.5025404175206,268.5025404175206,,1.4193548387096775,204.95367582955143,63.54886458796917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,327.5025404175206,990.0,965.4093524355045,24.590647564495526,0.15111757070981052,0.028036692630851474,989.8208457366594,0.21622326649977083,0.06748451558085515,0.01,0.01,24.19527003465509,24.344008785574005,24.401493301154854,24.401493301154854,,0.9481175039552726,0.3945613186616485,0.0,0.0,46.199674862958005,14.117002150628128,0.0,0.0,0.9935413949023227,0.30359144409952965,0.0,0.0,0.9758064516129032,0.9641935483870968,0.96,0.96,41.680588860302834,13.693492086109284,0.0,0.0,55.374080946412114,0.13654135740589698,5.7154290073889966e-05,70.46960067933422,48.2,2,1,41198.31622413062,218.9823107128336,31,0.3076337830356229
1973.08,316.6216694444527,0.7599677419354839,1973.0,8.0,1972.0,11.0,2.587673330837491,0.008346815203637187,39.0,7.0,5.0,4.0,60.0,115.0,0.3651105572456788,201.62166944445278,201.62166944445278,,1.0,201.62166944445278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.62166944445278,990.0,964.9868479727106,25.01315202728947,0.12468974907907109,0.012887841902778434,989.8624224090182,0.21468925375001122,0.01,0.01,0.01,24.66088518255762,24.86557443630763,24.86557443630763,24.86557443630763,,0.9535745437202547,0.0,0.0,0.0,46.49452840975758,0.0,0.0,0.0,0.9998823313926362,0.0,0.0,0.0,0.9786347979021033,0.96,0.96,0.96,44.59607279862019,0.0,0.0,0.0,44.59607279862019,0.14062087454431824,6.157050584964263e-05,48.2,35.465372133777635,1,1,33179.47816217342,158.7644374568714,31,0.24775595999233438
1973.09,249.03428145037944,0.8751333333333334,1973.0,9.0,1972.0,12.0,1.479978399973018,0.005958746888694176,36.0,6.0,4.0,3.0,51.0,100.0,0.4059751553374838,149.03428145037944,149.03428145037944,,1.0,149.03428145037944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,195.03428145037944,990.0,964.6807622750773,25.319237724922694,0.10436509387704772,0.008417913923282207,989.8872169921997,0.14369627995801224,0.01,0.01,0.01,25.062758437164355,25.196454717122368,25.196454717122368,25.196454717122368,,0.9364034201812597,0.0,0.0,0.0,34.346659792907154,0.0,0.0,0.0,0.738637845008756,0.0,0.0,0.0,0.9728441029292659,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.433426641831915,0.0,0.0,0.0,33.433426641831915,0.1331762006156373,6.219451172518867e-05,41.50446046585453,24.5801115490202,1,1,24072.067182118975,111.36508545768088,30,0.1857412591212884
1973.1,232.89322707493358,0.9020967741935484,1973.0,10.0,1973.0,1.0,3.463942033447063,0.014881676583311694,37.0,5.0,3.0,2.0,50.0,97.0,0.41752303983949296,135.89322707493358,135.89322707493358,,1.0,135.89322707493358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.89322707493358,990.0,964.5964970670964,25.40350293290369,0.09937417933832265,0.007300924301369316,989.8933248963602,0.12595585655116026,0.01,0.01,0.01,25.17087197271284,25.286827829264,25.286827829264,25.286827829264,,0.9327036565098236,0.0,0.0,0.0,31.293155482966775,0.0,0.0,0.0,0.6729710856551995,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.354360818477772,0.0,0.0,0.0,30.354360818477772,0.1300938162590804,6.203564561999109e-05,35.77512076483967,24.89919050908488,1,1,22583.64444894746,112.2745177174335,31,0.16863533788043206
1973.11,278.6791831376299,0.8246333333333333,1973.0,11.0,1973.0,2.0,3.574809160777918,0.01274584339069851,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.35071113013442395,181.34584980429656,181.34584980429656,,1.0,181.34584980429656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,227.34584980429656,990.0,964.8180750172783,25.181924982721693,0.11576899262509235,0.011164397233365153,989.8730666101416,0.18731689723580036,0.01,0.01,0.01,24.867674695627446,25.044991592863244,25.044991592863244,25.044991592863244,,0.9485805060135313,0.0,0.0,0.0,41.95384558106587,0.0,0.0,0.0,0.9022332383024919,0.0,0.0,0.0,0.9756979088227413,0.9599999999999999,0.9599999999999999,0.9599999999999999,40.9224996263015,0.0,0.0,0.0,40.9224996263015,0.14646731111931074,6.265377735701243e-05,48.2,34.32938855024869,1,1,29464.199730937078,153.1954239432886,30,0.22734722014611944
1973.12,525.4433156442147,0.5615161290322581,1973.0,12.0,1973.0,3.0,17.85696267113123,0.03147313230306448,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.2316847052051739,411.95944467647286,411.95944467647286,,2.0,209.9580511979802,153.1935988451134,48.8077946333792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,463.70138016034383,990.0,965.9404949238807,24.059505076119397,0.20994543744246413,0.10060427249678715,989.6894502900608,0.22346476740748042,0.16455329392477405,0.060648587271190955,0.01,23.52549059877265,23.584402072255354,23.688306778908938,23.73895536618013,,0.9508643466570981,0.7360142842782157,0.21556762968560636,0.0,46.01351764434646,33.10435489974152,10.139857558918257,0.0,0.9895380138569131,0.7119216107471295,0.2180614528799625,0.0,0.9768308355415634,0.9723147065093053,0.964250190380273,0.96,42.72140937327388,31.837538405531948,9.838470638304402,0.0,84.39741841711023,0.15773158575295407,5.704857817732347e-05,144.60000000000002,48.2,3,1,62791.67930233001,225.2057950036568,31,0.4688745467617235
