MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1974.01,909.1538701944951,0.35893548387096774,1974.0,1.0,1973.0,4.0,22.01633468965807,0.02384898805495555,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.15787419728822255,766.6054830977208,766.6054830977208,,3.129032258064516,246.03539708751174,246.03539708751174,246.03539708751174,28.49929183518565,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,827.2183863235273,990.0,967.5325496414501,22.46745035854985,0.41554364179792835,0.3060650495951903,989.2783913086068,0.2652115161152485,0.2652115161152485,0.2652115161152485,0.03976436655814578,21.480630151041478,21.480630151041478,21.480630151041478,21.70607730059858,,0.956161967444125,0.956161967444125,0.956161967444125,0.12318676120478457,49.53233121961715,49.53233121961715,49.53233121961715,5.5770160607721335,1.0652114240777881,1.0652114240777881,1.0652114240777881,0.11993582926391685,0.9799143949405067,0.9799143949405067,0.9799143949405067,0.962495040101797,46.822762532803594,46.822762532803594,46.822762532803594,5.46194598600731,145.9302335844181,0.16070180880665544,5.304540693762548e-05,180.6291842481976,135.32247038851193,4,3,108572.09378680706,669.2739407352476,31,0.8107235199134338
1974.02,1768.8926254126368,0.2062142857142857,1974.0,2.0,1973.0,5.0,58.159546448084356,0.032110285328266076,49.0,8.0,7.0,5.0,93.0,162.0,0.0992573637749409,1606.8926254126368,1077.0787219113313,,4.0,269.2696804778328,269.2696804778328,269.2696804778328,269.2696804778328,529.8139035013056,39.94676089379526,7.60009119664831,11.566480063707031,16.352280972262516,454.34829037489243,88.94676089379526,15.600091196648311,18.56648006370703,21.352280972262516,547.3482903748925,1200.1920540654821,990.0,970.2491356696837,19.750864330316222,0.85860198941508,0.60945628491666,988.5319417256682,0.2775099990328678,0.2775099990328678,0.2775099990328678,0.2775099990328678,18.005296056951615,18.005296056951615,18.005296056951615,18.005296056951615,,0.9500719870777499,0.9500719870777499,0.9500719870777499,0.9500719870777499,45.05225992109282,45.05225992109282,45.05225992109282,45.05225992109282,0.9688658047546843,0.9688658047546843,0.9688658047546843,0.9688658047546843,0.9792244566868493,0.9792244566868493,0.9792244566868493,0.9792244566868493,44.09348090404717,44.09348090404717,44.09348090404717,44.09348090404717,176.37392361618868,0.10972728501587851,4.5627455520412686e-05,192.8,151.917209552377,4,4,118523.27667007879,924.4244972913413,28,0.9798551312010482
1974.03,2613.9530434991443,0.11596774193548388,1974.0,3.0,1973.0,6.0,26.20297518811876,0.010217623235011662,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08359427587721782,2394.82401124108,1100.0,,4.0,275.0,275.0,275.0,275.0,1294.8240112410797,44.54838709677419,7.709677419354839,14.064516129032258,62.2777718801208,1166.2236587157977,100.0,18.0,25.0,73.85841704141112,1297.0946264577333,1243.0,990.0,972.5819556222393,17.418044377760683,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.563754965242401,15.563754965242401,15.563754965242401,15.563754965242401,,0.9432039696662714,0.9432039696662714,0.9432039696662714,0.9432039696662714,39.59275685754809,39.59275685754809,39.59275685754809,39.59275685754809,0.8514571367214643,0.8514571367214643,0.8514571367214643,0.8514571367214643,0.9751457136721463,0.9751457136721463,0.9751457136721463,0.9751457136721463,38.61208246237094,38.61208246237094,38.61208246237094,38.61208246237094,154.44832984948377,0.059568100037882696,3.900210349734439e-05,162.86508539988068,148.18292497447888,4,4,114909.55740801594,2127.3827547648234,31,0.8580462769415766
1974.04,2300.7635696787033,0.1434,1974.0,4.0,1973.0,7.0,12.415380381368186,0.0053558124671493935,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08465952831192707,2106.7635696787033,1100.0,,4.0,275.0,275.0,275.0,275.0,1006.7635696787034,49.000000000000014,5.666666666666671,12.333333333333334,63.948441638785944,875.8151280399176,100.0,18.0,25.0,79.94844163878594,977.8151280399176,1243.0,990.0,971.825981030259,18.174018969741077,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.319729557222793,16.319729557222793,16.319729557222793,16.319729557222793,,0.9459578283590443,0.9459578283590443,0.9459578283590443,0.9459578283590443,41.634938340515255,41.634938340515255,41.634938340515255,41.634938340515255,0.8953750180755969,0.8953750180755969,0.8953750180755969,0.8953750180755969,0.979482845665018,0.979482845665018,0.979482845665018,0.979482845665018,40.78101820530276,40.78101820530276,40.78101820530276,40.78101820530276,163.12407282121103,0.07096531826737336,4.119294768212399e-05,164.96058897486978,158.99956312358978,4,4,117449.33243127193,2014.7889891539896,30,0.9062448490067279
1974.05,2288.7968809829604,0.1458064516129032,1974.0,5.0,1973.0,8.0,25.807917514495088,0.011804148502240687,55.0,13.0,13.0,17.0,178.0,276.0,0.12170747995554242,2012.7968809829601,1100.0,,4.0,275.0,275.0,275.0,275.0,912.7968809829603,45.0,4.999999999999999,11.999999999999998,53.86439756297138,796.9324834199889,100.0,18.0,25.0,70.86439756297138,974.9324834199889,1243.0,990.0,971.7875093428461,18.21249065715391,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.358201244635627,16.358201244635627,16.358201244635627,16.358201244635627,,0.9460248685716658,0.9460248685716658,0.9460248685716658,0.9460248685716658,41.73829795620836,41.73829795620836,41.73829795620836,41.73829795620836,0.8975978055098572,0.8975978055098572,0.8975978055098572,0.8975978055098572,0.9785732394113005,0.9785732394113005,0.9785732394113005,0.9785732394113005,40.84585375797503,40.84585375797503,40.84585375797503,40.84585375797503,163.3834150319001,0.07230195296717548,4.1258438139368716e-05,176.50220377953826,156.40817962090895,4,4,121557.26078373368,1559.7736825262568,31,0.9076856390661118
1974.06,1301.4391849843425,0.27166666666666667,1974.0,6.0,1973.0,9.0,35.50489760303211,0.0290788174352845,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.19863079369815562,1060.105851651009,943.3259389546805,,3.7333333333333334,251.86856274808147,251.86856274808147,242.75707446739395,196.83173899112361,116.7799126963287,17.26568576649119,2.328006266173782,4.565387003090281,7.231705753843087,85.38912790673035,76.2656857664912,14.328006266173782,17.898720336423615,22.231705753843087,227.38912790673035,1051.818351323769,990.0,968.8397701708462,21.160229829153742,0.6813180675253568,0.4772232666751772,988.8414586657995,0.26423931782686544,0.26423931782686544,0.2552393178268655,0.20763033679552598,19.73744917712634,19.73744917712634,19.74644917712634,19.79405815815768,,0.9532713746717533,0.9532713746717533,0.9215166731863654,0.7304193378792452,46.2126341869202,46.2126341869202,44.32695754004635,35.117572009806075,0.9938200900412945,0.9938200900412945,0.9532679040870183,0.7552166023614209,0.9796201316122606,0.9796201316122606,0.9789534649455938,0.975069503267189,44.91334689302153,44.91334689302153,43.306680226354864,34.39848978593639,167.5318637983343,0.13141802145560375,4.984781500592362e-05,192.8,96.4,4,2,120622.94193480072,546.6892968412517,30,0.9307325766574129
1974.07,551.5393219650833,0.5222258064516129,1974.0,7.0,1973.0,10.0,11.641616628133088,0.019495864056160352,50.0,10.0,9.0,9.0,108.0,186.0,0.34571162172924863,365.5393219650834,365.5393219650834,,1.935483870967742,193.64494400985419,159.76345586087845,12.130922094350732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,434.5393219650834,990.0,966.0712254017387,23.92877459826121,0.1922677115165031,0.072509877819119,989.7352224106644,0.20116110094739956,0.1663223912699802,0.022021906117696066,0.01,23.462835907978192,23.497674617655615,23.641975102807898,23.65399700892559,,0.9475623747415474,0.8257255859859312,0.0613927818903099,0.0,42.17593301542364,34.670037400960084,2.5402304150018393,0.0,0.9070093121596482,0.7455922021711846,0.05462861107530837,0.0,0.9753544203219846,0.9727737751606942,0.9609467320752727,0.96,39.61315534755801,33.39380050884833,2.4759571284020363,0.0,75.4829129848084,0.13522888213809872,5.7401235488387316e-05,117.21681015936142,48.2,3,1,56159.28726069744,256.799181369126,31,0.4193495165822688
1974.08,381.6592845067552,0.6747419354838711,1974.0,8.0,1973.0,11.0,3.7217638472429333,0.009792608550942555,47.0,8.0,6.0,5.0,89.0,155.0,0.40899607058565124,226.6592845067552,226.6592845067552,,1.064516129032258,217.53783295376877,9.121451552986436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.65928450675517,990.0,965.3049212151814,24.695078784818683,0.13705564948910232,0.017004256125464367,989.8459400943855,0.232094159635554,0.017959120886854262,0.01,0.01,24.30892471956857,24.523059758317263,24.53101887920412,24.53101887920412,,0.9510841078483405,0.060454956809771046,0.0,0.0,49.287266451240214,2.0207652927320714,0.0,0.0,1.0599412140051658,0.04345731812327035,0.0,0.0,0.9793186919103819,0.9606451612903225,0.96,0.96,45.19786240003426,1.960142333950109,0.0,0.0,47.15800473398437,0.12361865881012729,5.831528980645766e-05,61.25048530002738,40.45605383015759,2,1,35085.555522084374,180.4728177879068,31,0.2619889151888021
1974.09,298.9540290661404,0.7888,1974.0,9.0,1973.0,12.0,2.4696631078589935,0.008406163205029377,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,131.33333333333334,0.4440652834001054,167.62069573280706,167.62069573280706,,1.0,167.62069573280706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,223.62069573280706,990.0,964.9058949078179,25.094105092182076,0.11445426392160422,0.009997759137288554,989.875547976941,0.1687879392392895,0.01,0.01,0.01,24.80086512988388,24.95965306912317,24.95965306912317,24.95965306912317,,0.9438008804712666,0.0,0.0,0.0,38.50665697109218,0.0,0.0,0.0,0.8281001499159609,0.0,0.0,0.0,0.9741669026403585,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.54126244889585,0.0,0.0,0.0,37.54126244889585,0.12442850035623912,6.211136119059687e-05,48.2,27.26869779431837,1,1,27029.708963205012,123.382924552137,30,0.2085625691605325
1974.1,234.0746207263438,0.8997741935483872,1974.0,10.0,1974.0,1.0,2.0516651323626682,0.008698327730126494,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.4323997579220492,132.88107233924703,132.88107233924703,,1.0,132.88107233924703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,179.81655621021477,990.0,964.6032821944523,25.39671780554774,0.09899418512975725,0.007044891148835954,989.8939609237214,0.12188944765798343,0.01,0.01,0.01,25.168789281611147,25.28067872926913,25.28067872926913,25.28067872926913,,0.9318178089338682,0.0,0.0,0.0,30.564917470808755,0.0,0.0,0.0,0.6573100531356721,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.64796994668449,0.0,0.0,0.0,29.64796994668449,0.12664007187004833,6.197231458739855e-05,33.81660613897076,27.540403494878607,1,1,22058.089640333263,123.53049583159049,31,0.1647109441482472
1974.11,283.9362455669937,0.8134666666666667,1974.0,11.0,1974.0,2.0,3.1342229877635464,0.010816348230046654,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.35885552429213835,182.26957890032708,182.26957890032708,,1.0,182.26957890032708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,230.26957890032708,990.0,964.8373932359194,25.162606764080543,0.11680092019842264,0.011242914206527751,989.8719561655951,0.18856393151544154,0.01,0.01,0.01,24.845998998160177,25.024562929675618,25.024562929675618,25.024562929675618,,0.9490847055610437,0.0,0.0,0.0,42.15245778509359,0.0,0.0,0.0,0.9065044684966364,0.0,0.0,0.0,0.9770604417833646,0.9599999999999999,0.9599999999999999,0.9599999999999999,41.16304743326224,0.0,0.0,0.0,41.16304743326224,0.1447635848934258,6.271728060159338e-05,48.2,34.32938855024869,1,1,29637.394151948814,153.1954239432886,30,0.2286835968514569
1974.12,510.7959898652401,0.5495483870967742,1974.0,12.0,1974.0,3.0,11.235203977000543,0.023868350760280307,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.22520529421620333,397.3121188974981,397.3121188974981,,1.967741935483871,202.28841098106608,195.02370791643202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,449.0540543813691,990.0,965.8968709365499,24.10312906345009,0.19527878753820524,0.08684084777554117,989.7178803646863,0.21558935482443925,0.20795942504202192,0.01,0.01,23.605420073311898,23.61305000309432,23.811009428136337,23.811009428136337,,0.9528528843687348,0.9219160011558685,0.0,0.0,44.5643988695242,42.88621337240866,0.0,0.0,0.9583741692370795,0.9222841585464229,0.0,0.0,0.9778535556574363,0.9772083943671137,0.96,0.96,42.91419508400801,41.35935637433059,0.0,0.0,84.2735514583386,0.16479907106050595,5.9115920627139754e-05,96.4,48.2,2,1,62699.52228500391,225.2057950036568,31,0.46818639699076997
1975.01,911.5506393676467,0.3676129032258065,1975.0,1.0,1974.0,4.0,25.054933094705458,0.02566343017053315,46.0,7.0,6.0,4.0,76.0,139.0,0.1617332831751537,772.5506393676467,765.3333193841345,,3.161290322580645,243.52316765028053,243.52316765028053,168.15331280503764,110.13367127853577,7.217319983512132,2.3884656060543743,0.36346215744305704,0.31153899209404884,0.2076926613960326,3.946160566524619,48.388465606054375,7.363462157443057,6.311538992094049,4.207692661396033,79.94616056652463,827.3967861397259,990.0,967.4953813578232,22.50461864217675,0.44838621472780493,0.3158222592268383,989.2357915260453,0.2625822116999283,0.2625822116999283,0.18487688633682461,0.12396972511475679,21.47782795652219,21.47782795652219,21.555533281885296,21.616440443107358,,0.9543301808837483,0.9543301808837483,0.6778964972047764,0.4311748719358801,48.906237904300085,48.906237904300085,32.87639984210288,20.915048567696115,1.051747051705378,1.051747051705378,0.7070193514430726,0.4497859907031423,0.9798917106810233,0.9798917106810233,0.97408525906812,0.9690322580645161,46.14111013256969,46.14111013256969,32.14756174547292,20.42980036595171,144.859582376564,0.1584146056614383,5.283664664599724e-05,192.8,96.4,4,2,107775.52928816363,479.6506296297572,31,0.8047754576475779
1975.02,2641.836843544861,0.12089285714285715,1975.0,2.0,1974.0,5.0,82.71608116550426,0.035831203733060125,55.0,10.0,10.0,8.0,114.0,197.0,0.07968410086507352,2444.836843544861,1100.0,,4.0,275.0,275.0,275.0,275.0,1344.836843544861,44.256127175661604,7.871243902068343,14.47362098624141,51.71903679899064,1226.5168146818992,99.2561271756616,17.871243902068343,24.47362098624141,59.71903679899064,1340.5168146818992,1241.6009920639715,990.0,972.5821280162247,17.417871983775303,0.923421301766652,0.648,988.4285786982333,0.28,0.28,0.28,0.28,15.566450682008673,15.566450682008673,15.566450682008673,15.566450682008673,,0.9420090993039719,0.9420090993039719,0.9420090993039719,0.9420090993039719,39.57243797651755,39.57243797651755,39.57243797651755,39.57243797651755,0.8510201715380117,0.8510201715380117,0.8510201715380117,0.8510201715380117,0.9743389722219626,0.9743389722219626,0.9743389722219626,0.9743389722219626,38.57379994777331,38.57379994777331,38.57379994777331,38.57379994777331,154.29519979109324,0.0643625374663012,3.896343429068011e-05,192.45658732160675,135.1704486892288,4,4,103686.37425961466,1186.5781363808978,28,0.8571955543949625
1975.03,4019.2090046603707,0.044580645161290317,1975.0,3.0,1974.0,6.0,74.18553243557538,0.017809614389466297,59.0,11.0,12.0,13.0,144.0,239.0,0.06154737121797301,3780.2090046603707,1100.0,,4.0,275.0,275.0,275.0,275.0,2680.2090046603707,41.0,7.0,13.0,67.0,2552.2090046603707,100.0,18.0,25.0,80.0,2696.2090046603707,1243.0,990.004984140038,975.6064683069714,14.398515833066591,0.9244275782729254,0.648,988.432556561765,0.28,0.28,0.28,0.28,12.546088254793686,12.546088254793686,12.546088254793686,12.546088254793686,,0.9194342918808361,0.9194342918808361,0.9194342918808361,0.9194342918808361,31.18268762628739,31.18268762628739,31.18268762628739,31.18268762628739,0.6705954328233849,0.6705954328233849,0.6705954328233849,0.6705954328233849,0.97,0.97,0.97,0.97,30.24720699749877,30.24720699749877,30.24720699749877,30.24720699749877,120.98882798999507,0.03190171194700456,3.055273434090785e-05,139.39402481140553,93.0964577932905,4,4,90015.68802455634,2930.057429979481,31,0.6721601554999727
1975.04,4807.345841336363,0.022133333333333335,1975.0,4.0,1974.0,7.0,54.69641031183581,0.012062683662441277,84.0,14.0,20.0,27.0,219.0,364.0,0.07700423120865373,4443.345841336363,1100.0,,4.0,275.0,275.0,275.0,275.0,3343.3458413363624,16.0,4.000000000000001,5.0,53.0,3265.3458413363624,100.0,18.0,25.0,80.0,3484.3458413363624,1243.0,990.0174788251213,977.103321333546,12.914157491575573,0.9197601667643447,0.648,988.449718658357,0.28,0.28,0.28,0.28,11.066397324811229,11.066397324811229,11.066397324811229,11.066397324811229,,0.8986678607160866,0.8986678607160866,0.8986678607160866,0.8986678607160866,26.878423193774346,26.878423193774346,26.878423193774346,26.878423193774346,0.578030606317728,0.578030606317728,0.578030606317728,0.578030606317728,0.97,0.97,0.97,0.97,26.072070497961118,26.072070497961118,26.072070497961118,26.072070497961118,104.28828199184447,0.02240859252452171,2.6335424745415266e-05,124.45563867265712,92.04843081869404,4,4,75087.563034128,3466.753970392087,30,0.5793793443991359
1975.05,2846.2781666269507,0.1019032258064516,1975.0,5.0,1974.0,8.0,55.76443983595985,0.019610964914125877,65.0,14.0,17.0,23.0,202.0,321.0,0.11608465701869793,2525.2781666269507,1100.0,,4.0,275.0,275.0,275.0,275.0,1425.278166626951,35.0,3.9999999999999996,8.000000000000002,56.53563280286613,1321.7425338240846,100.0,18.0,25.0,79.53563280286613,1523.7425338240846,1243.0,990.0,973.1175643037351,16.882435696264885,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.0281462837466,15.0281462837466,15.0281462837466,15.0281462837466,,0.9400366187721031,0.9400366187721031,0.9400366187721031,0.9400366187721031,38.11634140954695,38.11634140954695,38.11634140954695,38.11634140954695,0.8197062668719773,0.8197062668719773,0.8197062668719773,0.8197062668719773,0.9737650544654023,0.9737650544654023,0.9737650544654023,0.9737650544654023,37.12810841763381,37.12810841763381,37.12810841763381,37.12810841763381,148.51243367053524,0.05447562606249012,3.7503139815791726e-05,168.26078368381846,126.67912322671783,4,4,110493.25065087822,1781.056335477332,31,0.8250690759474181
1975.06,1467.250106993038,0.24066666666666667,1975.0,6.0,1974.0,9.0,34.735282213774774,0.02321067020370988,62.0,12.0,14.0,16.0,153.0,257.0,0.18157513279836573,1210.250106993038,1029.6896685632955,,3.933333333333333,261.93919088767086,261.93919088767086,261.93919088767086,243.87209590028297,180.56043842974248,19.66872006489234,3.179952738126481,5.435074309895629,11.24111678940031,141.0355745274277,81.66872006489234,15.179952738126481,19.43507430989563,27.241116789400312,294.0355745274277,1145.97341567621,990.0,969.3847388779869,20.615261122013035,0.7848027181643954,0.5505965822636166,988.664600699572,0.2725885756974566,0.2725885756974566,0.2725885756974566,0.2545885756974566,19.00727324588757,19.00727324588757,19.00727324588757,19.025273245887572,,0.9525181913658263,0.9525181913658263,0.9525181913658263,0.8887861011380264,46.34210966587821,46.34210966587821,46.34210966587821,42.82107179092217,0.9966045089436174,0.9966045089436174,0.9966045089436174,0.9208832643209068,0.9798685402542618,0.9798685402542618,0.9798685402542618,0.9785352069209285,45.166552731849634,45.166552731849634,45.166552731849634,41.9532193985163,177.45287759406523,0.12452076035850872,4.808421729727301e-05,192.8,144.60000000000002,4,3,127766.07186772695,802.9978690640885,30,0.985849319967029
1975.07,735.4074393412537,0.42751612903225805,1975.0,7.0,1974.0,10.0,16.002268551168097,0.020672180296472675,58.0,11.0,11.0,11.0,136.0,227.0,0.31899091255468726,508.40743934125385,508.40743934125385,,2.3548387096774195,214.6754333548488,214.6754333548488,79.05657263155626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,588.4074393412537,990.0,966.8381390473952,23.16186095260482,0.2677970252258813,0.15040784495619544,989.581795129818,0.22987255432101308,0.22987255432101308,0.09137351676003336,0.01,22.513783528101715,22.513783528101715,22.652282565662695,22.733656082422726,,0.9538688660920471,0.9538688660920471,0.3387247276996532,0.0,45.08055044101024,45.08055044101024,15.996512745812092,0.0,0.9694742030324782,0.9694742030324782,0.3440110267916579,0.0,0.9776634993243264,0.9776634993243264,0.9663526805452207,0.96,43.28967653526481,43.28967653526481,15.434693485646205,0.0,102.01404655617583,0.13766473655745662,5.632840063443123e-05,144.60000000000002,71.15450289194395,3,2,75898.45063779483,336.92754397787746,31,0.5667447030898658
1975.08,472.0216549033074,0.5817096774193549,1975.0,8.0,1974.0,11.0,5.722466024113797,0.012383393753326975,54.0,9.0,8.0,6.0,107.0,184.0,0.395992670378842,288.0216549033074,288.0216549033074,,1.6451612903225807,182.910659120953,105.11099578235444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,359.0216549033074,990.0,965.7232838495993,24.2767161504006,0.16224164414994982,0.03916839656361373,989.7985899592865,0.18942938981328653,0.10835145720940427,0.01,0.01,23.885876719873774,23.966954652477657,24.06530610968706,24.06530610968706,,0.9487799740708981,0.6093336526533573,0.0,0.0,40.73748980947091,23.07981407578448,0.0,0.0,0.876075049666041,0.49634008765127907,0.0,0.0,0.9749698185458731,0.9678730443523246,0.96,0.96,39.183204553180346,22.44511859976765,0.0,0.0,61.628323152948,0.1293351527334573,5.9518860643662736e-05,81.2771348750785,45.201109250316335,2,1,45851.47242579331,202.53109723034976,31,0.34237957307193334
1975.09,335.6955936917399,0.7328666666666667,1975.0,9.0,1974.0,12.0,2.9116962119048444,0.008616228234196166,46.0,7.0,6.0,4.0,75.0,138.0,0.4131178912186206,197.69559369173984,197.69559369173984,,1.0,197.69559369173984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.6955936917399,990.0,965.0785052947629,24.921494705237105,0.12612758226910115,0.012554125463797836,989.8613182922671,0.20938905148384876,0.01,0.01,0.01,24.573423946020355,24.772812997504204,24.772812997504204,24.772812997504204,,0.9520935179283395,0.0,0.0,0.0,45.34699672945983,0.0,0.0,0.0,0.9752042307410717,0.0,0.0,0.0,0.9783348572209529,0.9599999999999999,0.9599999999999999,0.9599999999999999,43.495847064750656,0.0,0.0,0.0,43.495847064750656,0.12939753794854222,6.132518790464764e-05,48.2,35.882919167459434,1,1,31317.009886620468,161.18021087320443,30,0.24164359480417028
1975.1,265.53542468061636,0.8451612903225806,1975.0,10.0,1975.0,1.0,2.458590231861028,0.009427629165008364,41.0,6.0,4.0,3.0,56.0,110.0,0.4157650628895165,155.5354246806164,155.5354246806164,,1.0,155.5354246806164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.5354246806164,990.0,964.7593767406281,25.240623259371947,0.1084242409319843,0.008970511097852348,989.8826052479702,0.1524728233188321,0.01,0.01,0.01,24.970755684023267,25.113228507342097,25.113228507342097,25.113228507342097,,0.9404369271185058,0.0,0.0,0.0,35.82725901372717,0.0,0.0,0.0,0.770478688467251,0.0,0.0,0.0,0.9719879520054485,0.96,0.96,0.96,34.83350791563127,0.0,0.0,0.0,34.83350791563127,0.13080631614872168,6.217998877176968e-05,41.8292054107747,28.850793725540225,1,1,25916.129889229665,129.64129376144416,31,0.19351948842017372
1975.11,262.82763106573486,0.8503666666666666,1975.0,11.0,1975.0,2.0,3.129770501423863,0.011731301760439636,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3895923031661071,161.1609643990682,161.1609643990682,,1.0,161.1609643990682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,209.1609643990682,990.0,964.7479572029981,25.25204279700193,0.10935089237518447,0.009448681973920743,989.881200425651,0.16006730193874208,0.01,0.01,0.01,24.973175920714063,25.1232432226528,25.1232432226528,25.1232432226528,,0.9422426547378906,0.0,0.0,0.0,37.20712408266643,0.0,0.0,0.0,0.800153206078848,0.0,0.0,0.0,0.9733836701563613,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.240139820052235,0.0,0.0,0.0,36.240139820052235,0.13719311613763324,6.239488142498396e-05,44.90461776717088,29.785197274101023,1,1,26092.900670437608,133.64129376144416,30,0.2013341101114013
1975.12,400.40026483594045,0.6532903225806451,1975.0,12.0,1975.0,3.0,11.569041380818815,0.029681798439000887,38.0,5.0,4.0,3.0,54.0,104.0,0.26285043960003873,296.4002648359404,296.4002648359404,,1.7096774193548387,183.39165145406,113.00861338188044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,343.40026483594045,990.0,965.392986252375,24.607013747625054,0.15672837091301248,0.04030670394774854,989.8029649251392,0.18814161899193854,0.11465840225908697,0.01,0.01,24.22183705377234,24.29532027050519,24.399978672764277,24.399978672764277,,0.9462096627791704,0.669326804079397,0.0,0.0,41.29817102431033,25.216079499826083,0.0,0.0,0.8881327102002221,0.5422812795661522,0.0,0.0,0.9737984083262469,0.9679919567133437,0.96,0.96,38.454666616533984,24.495611615205796,0.0,0.0,62.95027823173978,0.15621815271891487,5.8823979292652926e-05,81.68842619569416,47.13070504117374,2,1,46835.007004414394,207.8155700798613,31,0.34972376795410987
1976.01,602.4685896621454,0.4886451612903226,1976.0,1.0,1975.0,4.0,8.030128149117221,0.013272356972647942,41.0,6.0,4.0,3.0,66.0,120.0,0.2021761028107278,482.4685896621454,482.4685896621454,,2.2580645161290325,215.9313040655547,215.9313040655547,50.605981531035944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,533.4685896621454,990.0,966.2941038093805,23.705896190619477,0.23360075009301087,0.13189005705571033,989.6345091928513,0.23160037518996687,0.23160037518996687,0.060898720228188846,0.01,23.108805008280793,23.108805008280793,23.27950666324257,23.330405383470758,,0.9547243229867519,0.9547243229867519,0.2460511917203795,0.0,46.70817474344504,46.70817474344504,10.681572490097404,0.0,1.0044768762031193,1.0044768762031193,0.22971123634618074,0.0,0.9796049867196638,0.9796049867196638,0.9647662770422444,0.96,44.64517613987709,44.64517613987709,10.45217678272492,0.0,99.74252906247911,0.16551818494696632,5.768148249304295e-05,125.40286099499436,84.88789463489769,3,2,74208.44162248446,392.1178199937132,31,0.5541251614582173
1976.02,877.8237691391598,0.371551724137931,1976.0,2.0,1975.0,5.0,15.798794013527488,0.01657224061200793,43.0,7.0,5.0,4.0,78.0,137.0,0.15902092769868903,740.8237691391598,740.8237691391598,,3.206896551724138,230.54111946025535,230.54111946025535,230.54111946025535,49.20041075839382,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,795.8237691391598,990.0,967.395583678366,22.604416321633867,0.40004644647899784,0.29015275184441985,989.3098008016765,0.25050635597534576,0.25050635597534576,0.25050635597534576,0.06187707322691177,21.663710767335104,21.663710767335104,21.663710767335104,21.852340050083537,,0.9558163845624188,0.9558163845624188,0.9558163845624188,0.19763919297012633,46.72551601602376,46.72551601602376,46.72551601602376,9.468931332984214,1.00484980679621,1.00484980679621,1.00484980679621,0.2036329318921336,0.98,0.98,0.98,0.9641379310344828,45.21097406603465,45.21097406603465,45.21097406603465,9.279552706324528,144.9124749044285,0.1653586380738814,5.466849339281782e-05,192.62842054218007,123.95660262134146,4,3,100859.08253348224,602.6475434553279,29,0.8050693050246028
1976.03,3622.028396529179,0.07987096774193549,1976.0,3.0,1975.0,6.0,135.79570011418252,0.046775379769312224,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.07010471415241452,3401.0929126582114,1097.6180879216067,,4.0,274.4045219804017,274.4045219804017,274.4045219804017,274.4045219804017,2303.474824736605,40.704165271692126,7.033878940620213,12.679040230942794,56.680827559462195,2186.376912733888,96.47835882007922,17.388717650297632,23.711298295458924,68.39050497881702,2318.44142886292,1235.1964626874424,990.0043818407486,974.5852901236761,15.419091717072474,0.9114561139176378,0.6426406978236152,988.4502850290073,0.28,0.28,0.28,0.28,13.584994905331232,13.584994905331232,13.584994905331232,13.584994905331232,,0.9238140788309054,0.9238140788309054,0.9238140788309054,0.9238140788309054,33.900916441976506,33.900916441976506,33.900916441976506,33.900916441976506,0.7290519664941184,0.7290519664941184,0.7290519664941184,0.7290519664941184,0.972495941983395,0.972495941983395,0.972495941983395,0.972495941983395,32.99738776576417,32.99738776576417,32.99738776576417,32.99738776576417,131.98955106305667,0.049418270656974,3.343960463369363e-05,192.48770628286653,92.4038254660285,4,4,98200.22599091416,1063.0803627849048,31,0.7332752836836481
1976.04,4745.836610380034,0.021833333333333333,1976.0,4.0,1975.0,7.0,39.949385099545424,0.008294709052426701,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07195141976354343,4404.836610380034,1100.0,,4.0,275.0,275.0,275.0,275.0,3304.8366103800336,20.666666666666668,4.000000000000002,5.666666666666667,53.666666666666664,3220.8366103800336,100.0,18.0,25.0,80.0,3422.8366103800336,1243.0,990.008764653663,977.0213893800917,12.987375273571217,0.9230153607833531,0.648,988.4377492928795,0.28,0.28,0.28,0.28,11.136359912787873,11.136359912787873,11.136359912787873,11.136359912787873,,0.9047747721508846,0.9047747721508846,0.9047747721508846,0.9047747721508846,27.200896987795936,27.200896987795936,27.200896987795936,27.200896987795936,0.5849655266192675,0.5849655266192675,0.5849655266192675,0.5849655266192675,0.97,0.97,0.97,0.97,26.38487007816206,26.38487007816206,26.38487007816206,26.38487007816206,105.53948031264824,0.02250868366173985,2.6651383917335412e-05,113.57096402545936,91.70289274170072,4,4,75988.42582510672,4057.723084314373,30,0.5863304461813791
1976.05,3830.294280684424,0.047677419354838706,1976.0,5.0,1975.0,8.0,52.50598579888385,0.014375685165787171,71.0,14.0,18.0,24.0,213.0,340.0,0.09047246402389254,3490.294280684424,1100.0,,4.0,275.0,275.0,275.0,275.0,2390.2942806844244,29.0,3.9999999999999987,7.000000000000001,56.0,2294.294280684424,100.0,18.0,25.0,80.0,2507.294280684424,1243.0,990.0,975.2738344217579,14.726165578242078,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.871876165723796,12.871876165723796,12.871876165723796,12.871876165723796,,0.9265078919748669,0.9265078919748669,0.9265078919748669,0.9265078919748669,32.18619403932968,32.18619403932968,32.18619403932968,32.18619403932968,0.6921762158995628,0.6921762158995628,0.6921762158995628,0.6921762158995628,0.9700220525593046,0.9700220525593046,0.9700220525593046,0.9700220525593046,31.221432743048155,31.221432743048155,31.221432743048155,31.221432743048155,124.88573097219262,0.03365569005620822,3.15368007505537e-05,145.29469062098957,110.62827304577466,4,4,92914.98384331132,2602.868341840209,31,0.6938096165121813
1976.06,2140.2640141215866,0.16283333333333333,1976.0,6.0,1975.0,9.0,48.60050676263723,0.023079959873790305,67.0,13.0,15.0,17.0,181.0,293.0,0.14218501685704296,1847.2640141215863,1100.0,,4.0,275.0,275.0,275.0,275.0,747.2640141215865,32.52919547471891,4.969179841466916,9.671496007017392,40.14340197409315,659.95074082429,99.52919547471892,17.969179841466918,24.67149600701739,57.14340197409315,840.95074082429,1242.1698713232033,990.0,971.3478913908367,18.652108609163246,0.9242138032945987,0.648,988.4277861967054,0.28,0.28,0.28,0.28,16.79989480586867,16.79989480586867,16.79989480586867,16.79989480586867,,0.9471714340991428,0.9471714340991428,0.9471714340991428,0.9471714340991428,42.92513705263783,42.92513705263783,42.92513705263783,42.92513705263783,0.9231212269384479,0.9231212269384479,0.9231212269384479,0.9231212269384479,0.9782964222799811,0.9782964222799811,0.9782964222799811,0.9782964222799811,42.00015614363718,42.00015614363718,42.00015614363718,42.00015614363718,168.0006245745487,0.0826675281793258,4.242440014508806e-05,188.79888189869,146.63058066478905,4,4,120960.4496936751,1191.853138961092,30,0.9333368031919375
1976.07,1034.3214641000047,0.32887096774193547,1976.0,7.0,1975.0,10.0,25.57892071672336,0.02499235570436002,63.0,12.0,13.0,13.0,155.0,256.0,0.2592487657116476,778.3214641000048,772.6307388160346,,3.2580645161290325,236.4994222635052,236.4994222635052,190.0412641615963,109.5906301274279,5.69072528397025,1.4004519253520538,0.26675274768610546,0.2889821433266142,0.2889821433266142,3.4455563242788623,64.40045192535206,12.266752747686105,13.288982143326614,13.288982143326614,158.44555632427887,862.5869256323994,990.0,967.942004312171,22.057995687829084,0.4792604057138615,0.32505588780019645,989.195683706486,0.2546862078844611,0.2546862078844611,0.20573488319257152,0.12251346921155254,20.99899318643056,20.99899318643056,21.04794451112245,21.131165925103467,,0.9547893052254566,0.9547893052254566,0.769712987164781,0.4307691088413876,46.36183563601973,46.36183563601973,36.5570708524924,20.393542299572566,0.9970287233552629,0.9970287233552629,0.7861735667202666,0.4385708021413455,0.9794567297216586,0.9794567297216586,0.9755857619797231,0.968836938806436,44.82928327271249,44.82928327271249,35.604417034625754,19.970790130227932,145.23377371027868,0.13981715866802635,5.287002818414477e-05,192.8,91.2715690650886,4,2,108053.92764044733,435.9065967426677,31,0.8068542983904371
1976.08,541.2366510259319,0.5250967741935484,1976.0,8.0,1975.0,11.0,7.704322026614877,0.013786359587522397,58.0,10.0,10.0,7.0,117.0,202.0,0.37866803890429146,339.236651025932,339.236651025932,,1.7741935483870968,199.12483982069787,140.11181120523415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,417.236651025932,990.0,966.0310250636685,23.968974936331517,0.18361794694949365,0.05911969928423986,989.7572623537662,0.2078606225464209,0.14689288061093703,0.01,0.01,23.518376667551355,23.579344409486836,23.716237290097773,23.716237290097773,,0.9478262818262569,0.7343348985868302,0.0,0.0,43.534640794609516,30.482470902951338,0.0,0.0,0.9362288342926778,0.6555370086656203,0.0,0.0,0.975709447958669,0.9711933189264109,0.96,0.96,40.52299554187456,29.639124574132627,0.0,0.0,70.16212011600719,0.12808357296744857,5.7126972590072025e-05,96.4,48.2,2,1,52200.61736630934,251.07261391760647,31,0.3897895562000399
1976.09,403.01424231575834,0.6496999999999999,1976.0,9.0,1975.0,12.0,2.6687496178385723,0.006528346261117377,48.0,8.0,7.0,4.0,79.0,146.0,0.3634704278099408,257.01424231575834,257.01424231575834,,1.2333333333333334,222.9468115567678,34.06743075899055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,320.01424231575834,990.0,965.409504362561,24.590495637438917,0.1484747179715706,0.02273812420818242,989.8287871578202,0.23877335070436567,0.040241031524637226,0.01,0.01,24.180509444554783,24.37904176373451,24.40928279525915,24.40928279525915,,0.9491787476610295,0.21909984013214143,0.0,0.0,50.23542017584751,7.557978224587045,0.0,0.0,1.0803316166848929,0.1625371661201515,0.0,0.0,0.9776666666666666,0.9623333333333333,0.9599999999999999,0.9599999999999999,44.28457221118277,7.331238877849433,0.0,0.0,51.6158110890322,0.1277718864097235,5.575174016045204e-05,66.04403768695353,48.2,2,1,37163.38398410319,227.01012538244936,30,0.28675450605017894
1976.1,379.42073163836506,0.6777096774193548,1976.0,10.0,1976.0,1.0,1.451473740199377,0.003802010849125748,44.0,7.0,6.0,3.0,60.0,120.0,0.3163108354818518,259.42073163836506,259.42073163836506,,1.0,259.42073163836506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,316.42073163836506,990.0,965.2971036581918,24.702896341808213,0.14720645655828524,0.02144658533330825,989.8313469581084,0.28,0.01,0.01,0.01,24.25424329991659,24.52424329991659,24.52424329991659,24.52424329991659,,0.9488620182682957,0.0,0.0,0.0,58.547593754115795,0.0,0.0,0.0,1.2590880377229203,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1270515189185438,5.1624404142345273e-05,48.2,48.2,1,1,35860.8,253.01012538244936,31,0.2677777777777778
1976.11,378.4588888330689,0.6792333333333335,1976.0,11.0,1976.0,2.0,2.6209736493333273,0.006847276101392367,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.2945370499844469,267.1255554997356,267.1255554997356,,1.2333333333333334,233.64262207530962,33.482933424425966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,320.4588888330689,990.0,965.2922944441652,24.707705555834703,0.1486316475235,0.025083262195875138,989.8262850902806,0.24645196012297504,0.03945196012297504,0.01,0.01,24.287538685992352,24.494538685992357,24.52399064611533,24.52399064611533,,0.9457888555319915,0.21877951420089203,0.0,0.0,52.67584760438847,7.48467866984866,0.0,0.0,1.1328139269760962,0.16096083160964858,0.0,0.0,0.9776666666666666,0.9623333333333333,0.9599999999999999,0.9599999999999999,44.213471643086535,7.2601383097531995,0.0,0.0,51.47360995283974,0.13576593586506666,5.339610690287422e-05,63.337047008191554,48.2,2,1,37060.99916604461,250.68251758050712,30,0.28596449973799853
1976.12,470.47174068596337,0.5812580645161289,1976.0,12.0,1976.0,3.0,4.930695810705369,0.010386435915243736,42.0,7.0,5.0,3.0,61.0,118.0,0.25341223615253317,352.47174068596337,352.47174068596337,,2.0,176.23587034298168,176.23587034298168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,406.47174068596337,990.0,965.7171228330868,24.282877166913195,0.17898825164824095,0.06536666160377465,989.755645086748,0.18041842496302526,0.18041842496302526,0.01,0.01,23.858103828698155,23.858103828698155,24.02852225366118,24.02852225366118,,0.9478921338185046,0.9478921338185046,0.0,0.0,39.05581752281068,39.05581752281068,0.0,0.0,0.8399100542539931,0.8399100542539931,0.0,0.0,0.974700438889235,0.974700438889235,0.96,0.96,38.090605721824886,38.090605721824886,0.0,0.0,76.18121144364977,0.16137331013845188,6.0042104495633845e-05,93.10249179382218,61.63371000256916,2,2,56678.82131407543,284.90237744418727,31,0.423228952464721
1977.01,691.5144205949543,0.44419354838709674,1977.0,1.0,1976.0,4.0,19.66598723812716,0.02679300048677021,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,132.25806451612902,0.19664437583283756,559.2563560788253,559.2563560788253,,2.4516129032258065,229.69106176726825,229.69106176726825,99.87423254428883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,615.4176464014059,990.0,966.663836659495,23.336163340505014,0.2783670336653282,0.17727882595924793,989.5443541403755,0.2503144349587476,0.2503144349587476,0.11317815956796505,0.01,22.63020304592169,22.63020304592169,22.76733932131247,22.870517480880434,,0.9555556650745806,0.9555556650745806,0.43141743677113453,0.0,48.68801579340988,48.68801579340988,20.667476414705725,0.0,1.0470541030840836,1.0470541030840836,0.4444618583807683,0.0,0.9797801749586412,0.9797801749586412,0.9688124330231573,0.96,46.05055411873346,46.05055411873346,19.937931711105012,0.0,112.03903994857193,0.1614758994153668,5.588130537109629e-05,144.60000000000002,89.6029158246047,3,2,83357.04572173752,417.2195342976412,31,0.6224391108253997
1977.02,1043.6919082991394,0.32335714285714284,1977.0,2.0,1976.0,5.0,25.849094113015575,0.022845411062001417,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.14514248660110304,897.7633368705681,875.4947353051457,,3.5,249.87689333384725,249.87689333384725,249.87689333384725,125.86405530360389,22.268601565422387,6.008471452307377,1.0636556783246742,0.8127226848694301,0.6501781478955441,13.73357360202536,51.151328595164514,8.420798535467531,6.527008399155144,5.007321005038401,97.09071645916822,941.5938708349329,990.0,967.9935299581837,22.00647004181632,0.5407429937362546,0.4050832819310265,989.0541737243327,0.26693970724166916,0.26693970724166916,0.26693970724166916,0.1376295331980286,20.793704058907355,20.793704058907355,20.793704058907355,20.923014232950997,,0.9553353625855446,0.9553353625855446,0.9553353625855446,0.47711221746454663,48.563026966565836,48.563026966565836,48.563026966565836,23.51911430837118,1.0443661713239965,1.0443661713239965,1.0443661713239965,0.5057874044811006,0.9799604416659448,0.9799604416659448,0.9799604416659448,0.9699604416659449,46.63409093053939,46.63409093053939,46.63409093053939,22.908692327749495,162.81096511936767,0.15718478614865208,5.204051331828751e-05,192.8,137.65935132481852,4,3,109408.96856021507,685.0875422650073,28,0.9045053617742648
1977.03,2081.421528365594,0.1673548387096774,1977.0,3.0,1976.0,6.0,29.123095221896207,0.015011321952061575,49.0,9.0,9.0,9.0,107.0,183.0,0.08881310483848409,1898.421528365594,1100.0,,4.0,275.0,275.0,275.0,275.0,798.421528365594,51.0,9.0,15.922744374485683,39.2666325425702,683.2321514485382,100.0,18.0,24.922744374485685,48.2666325425702,790.2321514485382,1242.9227443744855,990.0,971.2585187306441,18.74148126935577,0.9260892946206506,0.648,988.4259107053794,0.28,0.28,0.28,0.28,16.887391974735145,16.887391974735145,16.887391974735145,16.887391974735145,,0.947660064089738,0.947660064089738,0.947660064089738,0.947660064089738,43.16298085312196,43.16298085312196,43.16298085312196,43.16298085312196,0.9282361473789668,0.9282361473789668,0.9282361473789668,0.9282361473789668,0.9798376801236782,0.9798376801236782,0.9798376801236782,0.9798376801236782,42.29302356652098,42.29302356652098,42.29302356652098,42.29302356652098,169.17209426608392,0.08240775354185015,4.272022582476866e-05,185.90821809002117,160.5060167860122,4,4,125864.03813396643,1376.6365373841434,31,0.9398449681449106
1977.04,2609.7195387338306,0.1158,1977.0,4.0,1976.0,7.0,11.412481314247453,0.004451684614117277,54.0,13.0,14.0,19.0,117.0,217.0,0.08319323936529845,2392.7195387338306,1100.0,,4.0,275.0,275.0,275.0,275.0,1292.7195387338309,46.0,5.0,11.0,61.0,1169.7195387338309,100.0,18.0,25.0,80.0,1286.7195387338309,1243.0,990.0,972.5717368176333,17.428263182366596,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.573973769848314,15.573973769848314,15.573973769848314,15.573973769848314,,0.943295101957949,0.943295101957949,0.943295101957949,0.943295101957949,39.62056871790254,39.62056871790254,39.62056871790254,39.62056871790254,0.852055241245216,0.852055241245216,0.852055241245216,0.852055241245216,0.9752055241245217,0.9752055241245217,0.9752055241245217,0.9752055241245217,38.63850610928953,38.63850610928953,38.63850610928953,38.63850610928953,154.55402443715812,0.05926700042757691,3.90287940497874e-05,159.7442344823899,152.58508323189855,4,4,111278.89759475384,2206.365591149523,30,0.8586334690953229
1977.05,2665.1028499292265,0.1120967741935484,1977.0,5.0,1976.0,8.0,23.264365017006522,0.00907335480212853,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.11581240136055893,2358.6189789614846,1100.0,,4.0,275.0,275.0,275.0,275.0,1258.6189789614848,38.225806451612904,4.32258064516129,9.290322580645162,58.935483870967744,1147.8447854130975,100.0,18.0,25.0,80.0,1342.1028499292265,1243.0,990.0,972.7054206722429,17.294579327757035,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.440289915238752,15.440289915238752,15.440289915238752,15.440289915238752,,0.9427190280181862,0.9427190280181862,0.9427190280181862,0.9427190280181862,39.2582233684804,39.2582233684804,39.2582233684804,39.2582233684804,0.8442628681393635,0.8442628681393635,0.8442628681393635,0.8442628681393635,0.9744233912520462,0.9744233912520462,0.9744233912520462,0.9744233912520462,38.257106879414835,38.257106879414835,38.257106879414835,38.257106879414835,153.02842751765934,0.05784067622971469,3.8643542302439224e-05,164.2156189366118,148.42538464501607,4,4,113853.15007313855,1940.108087620956,31,0.850157930653663
1977.06,1634.4916720668507,0.21936666666666668,1977.0,6.0,1976.0,9.0,38.44654227303394,0.024109742446723214,62.0,12.0,14.0,16.0,153.0,257.0,0.1645142961422893,1377.4916720668507,1059.01172449967,,4.0,264.7529311249175,264.7529311249175,264.7529311249175,264.7529311249175,318.4799475671806,25.587726444819847,4.128006266173783,7.173338467770328,19.82754537383226,261.7633310145844,87.58772644481984,16.12800626617378,21.17333846777033,35.82754537383225,414.7633310145844,1183.900795678434,990.0,969.9042191129579,20.09578088704201,0.8370505513313838,0.5876144175545044,988.575335031114,0.2739154373540723,0.2739154373540723,0.2739154373540723,0.2739154373540723,18.39720048080206,18.39720048080206,18.39720048080206,18.39720048080206,,0.9511652776672188,0.9511652776672188,0.9511652776672188,0.9511652776672188,45.2490351319276,45.2490351319276,45.2490351319276,45.2490351319276,0.9730975297188731,0.9730975297188731,0.9730975297188731,0.9730975297188731,0.9799470762229409,0.9799470762229409,0.9799470762229409,0.9799470762229409,44.341878642139314,44.341878642139314,44.341878642139314,44.341878642139314,177.36751456855725,0.11371425142034562,4.6722163254287e-05,192.62494431005405,160.89682171733614,4,4,127704.61048936122,850.711819429938,30,0.9853750809364292
1977.07,781.1817534183938,0.4103225806451613,1977.0,7.0,1976.0,10.0,17.28450733514741,0.0215890294048677,58.0,11.0,11.0,11.0,136.0,227.0,0.30251009670780216,554.1817534183938,554.1817534183938,,2.5161290322580645,219.25740480005058,219.25740480005058,101.9111334149715,13.75581040332119,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,634.1817534183938,990.0,967.0169607110029,22.983039288997198,0.29683802504300993,0.1773076689631875,989.5258543059938,0.23520808663754433,0.23520808663754433,0.11514833234280276,0.024215505334806185,22.273685508353466,22.273685508353466,22.393745262648206,22.484678089656203,,0.9543543995846085,0.9543543995846085,0.43134600519553445,0.06154474684059248,45.58758028312801,45.58758028312801,20.465553379302136,2.671336134937364,0.9803780706049035,0.9803780706049035,0.44011942751187394,0.05744808892338418,0.9786360241454993,0.9786360241454993,0.9687061727057106,0.9612286798600803,43.68849754009768,43.68849754009768,19.76661434056009,2.6153664706491653,109.75897589140462,0.13929263943698536,5.566906934494254e-05,163.2658945868963,72.83213905918515,4,2,81660.67806320504,344.8920920403683,31,0.6097720882855812
1977.08,492.42986946255246,0.5598387096774193,1977.0,8.0,1976.0,11.0,4.546266463788375,0.00919248619804838,54.0,9.0,8.0,6.0,107.0,184.0,0.3764985733024697,308.42986946255246,308.42986946255246,,1.7096774193548387,192.0091992527599,116.42067020979258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,379.42986946255246,990.0,965.8159344125814,24.184065587418548,0.16944433627004524,0.04461687642330687,989.7859387873067,0.19751929422660558,0.11926467897676835,0.01,0.01,23.772485080498605,23.85073969574844,23.96000437472521,23.96000437472521,,0.9449966892117376,0.6705042079478287,0.0,0.0,42.33671723877241,25.55686640071863,0.0,0.0,0.9104670373929549,0.5496100301229813,0.0,0.0,0.9746125063435747,0.9688060547306714,0.96,0.96,38.85343462364536,24.859886236548586,0.0,0.0,63.713320860193946,0.12832782450494118,5.704025227163692e-05,82.9607206319476,48.2,2,1,47402.7107199843,246.9578316629287,31,0.3539628936677442
