MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1977.09,373.65573176822886,0.6837,1977.0,9.0,1976.0,12.0,3.1828337958340627,0.00840457401373505,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,140.66666666666666,0.37865695158971513,232.9890651015622,232.9890651015622,,1.1333333333333333,214.1775175287725,18.811547572789696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,293.3223984348955,990.0,965.266703622916,24.73329637708405,0.13905433810279785,0.018051507403208888,989.8428941544939,0.22871883803045823,0.02639558922326608,0.01,0.01,24.34747169354758,24.549794942354772,24.566190531578037,24.566190531578037,,0.9517650511815677,0.12490621678727483,0.0,0.0,48.68758843086873,4.18032266066535,0.0,0.0,1.0470449124918007,0.08989941205731936,0.0,0.0,0.9786666666666667,0.9613333333333334,0.9599999999999999,0.9599999999999999,44.96495339204141,4.05491298084539,0.0,0.0,49.0198663728868,0.13121892235942118,5.8801855439458325e-05,62.2122794368785,44.49993380412031,2,1,35294.3037884785,197.4728177879068,30,0.27233259096048223
1977.1,309.02660061336064,0.7717096774193548,1977.0,10.0,1977.0,1.0,1.9606044330179386,0.006421860315084019,44.0,7.0,6.0,3.0,60.0,120.0,0.38950625110195497,189.02660061336067,189.02660061336067,,1.0,189.02660061336067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,246.02660061336067,990.0,964.9487191252953,25.05128087470477,0.12236215149540315,0.011817261052135606,989.8658205874525,0.19768591082803688,0.01,0.01,0.01,24.719415551329202,24.907101462157236,24.907101462157236,24.907101462157236,,0.9510311143510027,0.0,0.0,0.0,43.58206047176797,0.0,0.0,0.0,0.9372486122960852,0.0,0.0,0.0,0.9778812148244437,0.96,0.96,0.96,42.62872997148278,0.0,0.0,0.0,42.62872997148278,0.13765208462734085,6.262480671465537e-05,47.81131566253743,36.57181889839005,1,1,31715.77509878319,163.60796861598828,31,0.2368262776193488
1977.11,303.7400168197126,0.7800333333333334,1977.0,11.0,1977.0,2.0,3.5114067218327096,0.011505724575103364,40.0,6.0,4.0,3.0,53.0,106.0,0.35145444565112016,197.7400168197126,197.7400168197126,,1.0,197.7400168197126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.7400168197126,990.0,964.9288387126277,25.07116128737227,0.12296683873121718,0.012557901429675512,989.8644752598392,0.20944902270661198,0.01,0.01,0.01,24.726187524504795,24.925636547211404,24.925636547211404,24.925636547211404,,0.9520808019471152,0.0,0.0,0.0,45.64590587152695,0.0,0.0,0.0,0.981632384333913,0.0,0.0,0.0,0.9781414772994143,0.9599999999999999,0.9599999999999999,0.9599999999999999,43.36942068188276,0.0,0.0,0.0,43.36942068188276,0.14261427275144442,6.116475852576191e-05,48.2,37.68913973471605,1,1,31225.982890955587,167.7644374568714,30,0.24094122601045978
1977.12,529.0828102699618,0.550258064516129,1977.0,12.0,1977.0,3.0,13.260331686077423,0.024980559611253162,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.24076660757892768,408.2441005925424,408.2441005925424,,1.903225806451613,218.11379646948703,170.88486605699282,19.2454380660625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,463.66345543125203,990.0,965.9666163546852,24.03338364531477,0.20645708498789767,0.09492744170788484,989.6986154733042,0.2336438922059941,0.1844287292551344,0.029449083324668245,0.01,23.498355226412993,23.547570389363855,23.70255003529432,23.72199911861899,,0.951422316677995,0.7669135534408091,0.09229255880740571,0.0,47.75605301272598,37.00544400840068,4.048947932120725,0.0,1.0270118927467953,0.7958160001806598,0.08707414907786505,0.0,0.977624985484163,0.9737540177422275,0.9617596639917417,0.96,43.80669813003879,34.477665871974274,3.961056517093159,0.0,82.24542051910622,0.15375642391396266,5.632846787398397e-05,128.30516095675657,48.2,3,1,61190.59286621503,226.6194637292325,31,0.4569190028839235
1978.01,983.228188947521,0.3364516129032258,1978.0,1.0,1977.0,4.0,29.15512840287172,0.030650948272550757,46.0,7.0,6.0,4.0,76.0,139.0,0.14255765406135498,844.228188947521,844.228188947521,,3.5161290322580645,241.84567763248816,241.84567763248816,241.84567763248816,118.69115605005645,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,903.228188947521,990.0,967.805462282745,22.194537717254995,0.4825994261948969,0.34661057440341897,989.1707899994018,0.2636039629803082,0.2636039629803082,0.2636039629803082,0.13539435099015684,21.101723753676385,21.101723753676385,21.101723753676385,21.229933365666533,,0.9557213075571952,0.9557213075571952,0.9557213075571952,0.492980231144221,47.85255697870909,47.85255697870909,47.85255697870909,23.033744039145308,1.029087246853959,1.029087246853959,1.029087246853959,0.4953493341751679,0.9799434937971547,0.9799434937971547,0.9799434937971547,0.970266074442316,45.77904837532219,45.77904837532219,45.77904837532219,22.57072738696737,159.90787251293395,0.16253442336440002,5.2662795819484705e-05,183.59533961651107,137.22214651460575,4,3,118971.45714962285,678.7246825595828,31,0.8883770695162996
1978.02,1475.1787264779164,0.23782142857142857,1978.0,2.0,1977.0,5.0,33.47175316505503,0.02166084783627375,49.0,8.0,7.0,5.0,93.0,162.0,0.11322842377424071,1313.1787264779164,1076.0327960208385,,4.0,269.00819900520963,269.00819900520963,269.00819900520963,269.00819900520963,237.14593045707775,31.575326759050824,5.985829142586125,8.537563901234735,7.319318841267831,183.72789181293822,80.57532675905084,13.985829142586125,15.537563901234735,12.319318841267831,276.72789181293825,1186.1315158237103,990.0,969.4083628542767,20.591637145723375,0.8325477666822965,0.5993889358829642,988.5680632974347,0.27898422345290147,0.27898422345290147,0.27898422345290147,0.27898422345290147,18.88071621970521,18.88071621970521,18.88071621970521,18.88071621970521,,0.9525327289111961,0.9525327289111961,0.9525327289111961,0.9525327289111961,47.37313997842441,47.37313997842441,47.37313997842441,47.37313997842441,1.018777203837084,1.018777203837084,1.018777203837084,1.018777203837084,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.32545310314553,46.32545310314553,46.32545310314553,46.32545310314553,185.3018124125821,0.1300090271993481,4.791716829811766e-05,192.8,170.13606645591824,4,4,124522.81794125518,965.726717014242,28,1.029454513403234
1978.03,3519.4385384466163,0.077,1978.0,3.0,1977.0,6.0,108.64136245425463,0.030949900804724036,59.0,11.0,12.0,13.0,144.0,239.0,0.07501923401874497,3280.4385384466163,1100.0,,4.0,275.0,275.0,275.0,275.0,2180.4385384466163,40.99999999999999,6.999999999999999,12.999999999999998,62.95489475534067,2056.483643691276,100.0,18.0,25.0,75.95489475534066,2200.483643691276,1243.0,990.0043721725581,974.4681537292666,15.536218443291443,0.9246561797974763,0.648,988.4317159927605,0.28,0.28,0.28,0.28,13.683562263493984,13.683562263493984,13.683562263493984,13.683562263493984,,0.9260554604594599,0.9260554604594599,0.9260554604594599,0.9260554604594599,34.30847762497622,34.30847762497622,34.30847762497622,34.30847762497622,0.7378167231177682,0.7378167231177682,0.7378167231177682,0.7378167231177682,0.9730601004629439,0.9730601004629439,0.9730601004629439,0.9730601004629439,33.40547144314444,33.40547144314444,33.40547144314444,33.40547144314444,133.62188577257777,0.044384421478580564,3.3742900447620644e-05,168.26078368381846,92.4038254660285,4,4,99414.68301479785,1863.056335477332,31,0.7423438098476541
1978.04,6021.073301795039,0.00656666666666665,1978.0,4.0,1977.0,7.0,58.264375856184536,0.009750922463984794,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.05656261130117754,5680.073301795039,0.0,,0.0,275.0,275.0,275.0,275.0,5680.073301795039,1120.6666666666667,4.0,5.666666666666666,53.666666666666664,4496.073301795039,1200.0,18.0,25.0,80.0,4698.073301795039,1243.0,990.0895554069491,979.0416146350368,11.047940771912197,0.892835833315765,0.648,988.5487195736333,0.28,0.28,0.28,0.28,9.227104938596415,9.227104938596415,9.227104938596415,9.227104938596415,1.0,0.8080473566287708,0.8080473566287708,0.8080473566287708,0.8080473566287708,20.135879174671174,20.135879174671174,20.135879174671174,20.135879174671174,0.43302965967034784,0.43302965967034784,0.43302965967034784,0.43302965967034784,0.9632702400754235,0.9632702400754235,0.9632702400754235,0.9632702400754235,19.401206354594855,19.401206354594855,19.401206354594855,19.401206354594855,77.60482541837942,0.012967962116600703,inf,91.34661941407388,72.06723808480808,0,0,55875.47430123318,5157.641164881446,30,0.4311379189909968
1978.05,4600.235144433515,0.027580645161290322,1978.0,5.0,1977.0,8.0,74.44152685521418,0.0167455337658996,71.0,14.0,18.0,24.0,213.0,340.0,0.07592234441056772,4260.2351444335145,922.5806451612904,,3.3548387096774195,275.0,275.0,275.0,275.0,3337.6544992722247,206.41935483870967,3.9999999999999987,7.000000000000001,56.0,3064.2351444335154,277.4193548387097,18.0,25.0,80.0,3277.2351444335154,1243.0,990.014711744371,976.7078881930997,13.306823551271295,0.9207938146276767,0.648,988.4459179297434,0.28,0.28,0.28,0.28,11.45802973664362,11.45802973664362,11.45802973664362,11.45802973664362,1.0,0.9026509615003603,0.9026509615003603,0.9026509615003603,0.9026509615003603,27.981900700715464,27.981900700715464,27.981900700715464,27.981900700715464,0.6017613053917304,0.6017613053917304,0.6017613053917304,0.6017613053917304,0.9697711685915364,0.9697711685915364,0.9697711685915364,0.9697711685915364,27.137320411672917,27.137320411672917,27.137320411672917,27.137320411672917,108.54928164669167,0.024810840864817402,inf,133.2537430934547,85.39321862480318,4,0,80760.6655451386,3101.005216005948,31,0.6030515647038426
1978.06,2476.3303730360367,0.1323,1978.0,6.0,1977.0,9.0,56.50127891134428,0.02289139520364442,67.0,13.0,15.0,17.0,181.0,293.0,0.12281070122276184,2183.330373036037,1100.0,,4.0,275.0,275.0,275.0,275.0,1083.3303730360371,33.0,5.0,10.0,50.970996040084266,984.3593769959529,100.0,18.0,25.0,67.97099604008426,1165.3593769959527,1243.0,990.0,972.2224213991752,17.77757860082483,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.923289188306548,15.923289188306548,15.923289188306548,15.923289188306548,,0.9439182269914211,0.9439182269914211,0.9439182269914211,0.9439182269914211,40.55085150583583,40.55085150583583,40.55085150583583,40.55085150583583,0.8720613227061468,0.8720613227061468,0.8720613227061468,0.8720613227061468,0.9761354658641104,0.9761354658641104,0.9761354658641104,0.9761354658641104,39.59563251697294,39.59563251697294,39.59563251697294,39.59563251697294,158.38253006789176,0.0674309296860218,3.999558840098277e-05,179.59397226512317,134.0620199038597,4,4,114035.42164888207,1452.9668486656192,30,0.8799029448216209
1978.07,1217.9503038428643,0.2850967741935484,1978.0,7.0,1977.0,10.0,28.627070400903275,0.023196299288585957,63.0,12.0,13.0,13.0,155.0,256.0,0.21856460011641785,961.9503038428642,907.7725748348272,,3.6451612903225805,248.08594791532087,248.08594791532087,248.08594791532087,163.51473108886458,54.177729008037026,8.805449675858716,1.494764883465119,2.381047851229487,2.7512128011893804,38.74525379629433,71.80544967585871,13.49476488346512,15.381047851229487,15.75121280118938,193.74525379629432,1008.4538372453804,990.0,968.5753616629707,21.42463833702918,0.6222196478583077,0.4368234624842918,988.9409568896574,0.26293284557754637,0.26293284557754637,0.26293284557754637,0.17537904025945383,20.102662381109038,20.102662381109038,20.102662381109038,20.190216186427133,,0.9541274663408257,0.9541274663408257,0.9541274663408257,0.6149579748627018,46.4466062854261,46.4466062854261,46.4466062854261,29.58905715464075,0.9988517480736796,0.9988517480736796,0.9988517480736796,0.6363238097772204,0.9798007797519048,0.9798007797519048,0.9798007797519048,0.97274853562996,45.160530288719926,45.160530288719926,45.160530288719926,28.986840105672297,164.4684309718321,0.1368635969083647,5.0837649563822226e-05,192.8,120.98115614964402,4,3,122364.51264304307,602.5276662376176,31,0.9137135053990671
1978.08,676.4636750567804,0.45012903225806455,1978.0,8.0,1977.0,11.0,9.751875223870208,0.014128450075808823,58.0,10.0,10.0,7.0,117.0,202.0,0.3037143218383025,474.4636750567804,474.4636750567804,,2.225806451612903,214.51735477315876,214.51735477315876,45.428965510462845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,552.4636750567804,990.0,966.6022572822357,23.397742717764366,0.24417838344614326,0.12840760286954842,989.6274140136843,0.2290762583981225,0.2290762583981225,0.056087167955253876,0.01,22.79608047305054,22.79608047305054,22.969069563493413,23.015156731448663,,0.9538257477235847,0.9538257477235847,0.21539203126469636,0.0,45.69223999065881,45.69223999065881,9.40874899895161,0.0,0.9826288170034152,0.9826288170034152,0.20233868814949696,0.0,0.9787352580064229,0.9787352580064229,0.964111798999281,0.96,43.498728167380705,43.498728167380705,9.204526535880126,0.0,96.20198287064153,0.1417539194111591,5.665788336582786e-05,129.81974758066983,75.27900440940806,3,2,71574.2752557573,354.2195342976412,31,0.534455460392453
1978.09,490.5120764542389,0.5609000000000001,1978.0,9.0,1977.0,12.0,4.024088305964648,0.008204351697489632,48.0,8.0,7.0,4.0,79.0,146.0,0.2992495146173649,344.5120764542389,344.5120764542389,,2.0,172.25603822711946,172.25603822711946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,407.5120764542389,990.0,965.807304344044,24.19269565595596,0.17935541841918304,0.06160970008640074,989.7590348814944,0.17504565160661126,0.17504565160661126,0.01,0.01,23.776684885843753,23.776684885843753,23.941730537450365,23.941730537450365,,0.9472722870442614,0.9472722870442614,0.0,0.0,38.03196118049995,38.03196118049995,0.0,0.0,0.8178916382903214,0.8178916382903214,0.0,0.0,0.9737847885196541,0.9737847885196541,0.9599999999999999,0.9599999999999999,37.05101289110127,37.05101289110127,0.0,0.0,74.10202578220255,0.15071974830889018,5.974435138698786e-05,87.05446500737413,62.305464499097226,2,2,53353.45856318583,289.4968851187017,30,0.4116779210122363
1978.1,416.85737116445785,0.6332580645161291,1978.0,10.0,1978.0,1.0,3.3768766779264863,0.008112272726893426,44.0,7.0,6.0,3.0,60.0,120.0,0.28814189240167015,296.85737116445785,296.85737116445785,,1.935483870967742,157.1969730701026,139.6603980943553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,353.85737116445785,990.0,965.4755344175127,24.52446558248736,0.16041900818717286,0.039116679189624054,989.8004643126231,0.1528157309757667,0.13539637613705702,0.01,0.01,24.17211416413482,24.18953351897353,24.314929895110584,24.314929895110584,,0.9401357279388163,0.8794271431823526,0.0,0.0,35.03541989154444,31.121984634841038,0.0,0.0,0.7534498901407407,0.669289992147119,0.0,0.0,0.9706451612903225,0.9693548387096774,0.96,0.96,33.29800251515065,30.188325095795808,0.0,0.0,63.486327610946454,0.1521357677228854,5.934823726955029e-05,69.08631827949262,48.2,2,1,47233.82774254416,271.8169121240828,31,0.35270182006081363
1978.11,519.0877341724616,0.5385666666666666,1978.0,11.0,1978.0,2.0,5.319596815062203,0.010326045152306593,42.0,7.0,6.0,3.0,56.0,114.0,0.22103955516765808,405.08773417246164,405.08773417246164,,2.0,202.54386708623082,202.54386708623082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,460.08773417246164,990.0,965.935894803776,24.06410519622396,0.19825955521811447,0.09020141052940185,989.7115390342525,0.2159342205664116,0.2159342205664116,0.01,0.01,23.559710009910027,23.559710009910027,23.765644230476436,23.765644230476436,,0.9540302148778338,0.9540302148778338,0.0,0.0,44.61475318529746,44.61475318529746,0.0,0.0,0.9594570577483325,0.9594570577483325,0.0,0.0,0.978526709438555,0.978526709438555,0.9599999999999999,0.9599999999999999,43.4856229936031,43.4856229936031,0.0,0.0,86.9712459872062,0.16737001010942645,5.9696547628042955e-05,96.4,70.42502641343091,2,2,62619.297110788466,326.0331111664572,30,0.48317358881781225
1978.12,698.825835023996,0.4380322580645161,1978.0,12.0,1978.0,3.0,7.274707189691423,0.010502565622301903,44.0,8.0,6.0,4.0,64.0,126.0,0.18096904911289144,572.825835023996,572.825835023996,,2.774193548387097,210.5234807342363,210.5234807342363,151.77887355552338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,630.825835023996,990.0,966.695303340096,23.304696659904057,0.28501333075918245,0.18386112402715063,989.5311255452137,0.22287600515805164,0.22287600515805164,0.16264341478382757,0.01,22.61294619995969,22.61294619995969,22.673178790333917,22.825822205117742,,0.9527899583820018,0.9527899583820018,0.7379020819160351,0.0,44.49090320162939,44.49090320162939,31.979136116710844,0.0,0.9567936172393419,0.9567936172393419,0.6877233573486202,0.0,0.9779790009697504,0.9779790009697504,0.9734628719374924,0.96,42.143150825784765,42.143150825784765,31.259279858042834,0.0,115.54558150961238,0.16502953015924102,5.595677875963914e-05,133.9466474311317,96.4,3,2,85965.9126431516,475.777842158206,31,0.6419198972756243
1979.01,939.3467259689967,0.35080645161290325,1979.0,1.0,1978.0,4.0,11.90852245481436,0.012558712121671816,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.15401753992566983,796.7983388722225,796.7983388722225,,3.3870967741935485,236.21064392531196,236.21064392531196,236.21064392531196,88.16640709628656,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,857.4112420980288,990.0,967.6397822582143,22.360217741785767,0.44498782791654823,0.3202498611500128,989.2347623109335,0.25761731063279325,0.25761731063279325,0.25761731063279325,0.10289561732192233,21.337362742086423,21.337362742086423,21.337362742086423,21.49208443539729,,0.955856498048781,0.955856498048781,0.955856498048781,0.3697199233654111,47.23182982022402,47.23182982022402,47.23182982022402,17.14479577646445,1.0157382757037423,1.0157382757037423,1.0157382757037423,0.36870528551536447,0.9799717468985774,0.9799717468985774,0.9799717468985774,0.9677136823824484,45.435572116685414,45.435572116685414,45.435572116685414,16.800728975237643,153.1074453252939,0.16296350471143783,5.354714515929517e-05,184.81143541591604,129.14499444695596,4,3,113911.93932201866,633.7426792233937,31,0.850596918473855
1979.02,1466.3020458329863,0.2390357142857143,1979.0,2.0,1978.0,5.0,29.52664280064621,0.01939793082062063,49.0,8.0,7.0,5.0,93.0,162.0,0.11404442112977652,1304.3020458329863,1073.9222011708057,,4.0,268.4805502927014,268.4805502927014,268.4805502927014,268.4805502927014,230.37984466218066,29.31855631632102,5.546349018042549,8.169680321794251,7.110489032783354,180.2347699732395,78.31855631632102,13.54634901804255,15.169680321794251,12.110489032783354,273.2347699732395,1180.9567868269637,990.0,969.3808984548314,20.619101545168633,0.8245249573235348,0.5934330392703522,988.5820420034061,0.27921490416780115,0.27921490416780115,0.27921490416780115,0.27921490416780115,18.921928644406943,18.921928644406943,18.921928644406943,18.921928644406943,,0.9526407708062659,0.9526407708062659,0.9526407708062659,0.9526407708062659,47.3870298839739,47.3870298839739,47.3870298839739,47.3870298839739,1.0190759114833097,1.0190759114833097,1.0190759114833097,1.0190759114833097,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.36080969325889,46.36080969325889,46.36080969325889,46.36080969325889,185.44323877303555,0.1310870103847182,4.804953119237557e-05,192.8,172.4911449472741,4,4,124617.8564554799,965.726717014242,28,1.030240215405753
1979.03,2786.3467008594926,0.10725806451612903,1979.0,3.0,1978.0,6.0,52.28172979203281,0.019282093565333502,59.0,11.0,12.0,13.0,144.0,239.0,0.08883275378529129,2547.346700859492,1100.0,,4.0,275.0,275.0,275.0,275.0,1447.3467008594923,41.0,7.0,13.0,59.91083756806439,1326.4358632914282,100.0,18.0,25.0,72.9108375680644,1470.4358632914282,1243.0,990.0,972.9749485764992,17.025051423500862,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.17076201098258,15.17076201098258,15.17076201098258,15.17076201098258,,0.9405755330294456,0.9405755330294456,0.9405755330294456,0.9405755330294456,38.50167864256869,38.50167864256869,38.50167864256869,38.50167864256869,0.8279930890874987,0.8279930890874987,0.8279930890874987,0.8279930890874987,0.9742447300183864,0.9742447300183864,0.9742447300183864,0.9742447300183864,37.52362994963282,37.52362994963282,37.52362994963282,37.52362994963282,150.09451979853128,0.056728085280165284,3.7902656514780627e-05,171.4309640840271,130.28246530167073,4,4,111670.32273010726,1744.4436828176408,31,0.8338584433251737
1979.04,4659.034428229059,0.0245,1979.0,4.0,1978.0,7.0,98.94521832915656,0.021837633056548796,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06916201778759377,4341.034428229059,1100.0,,4.0,275.0,275.0,275.0,275.0,3241.034428229059,25.333333333333332,3.9999999999999996,6.333333333333334,54.333333333333336,3151.034428229059,100.0,18.0,25.0,80.0,3336.034428229059,1243.0,990.0092163530145,976.8527484957206,13.156467857293963,0.9228466276990334,0.648,988.4383697253154,0.28,0.28,0.28,0.28,11.305621229594939,11.305621229594939,11.305621229594939,11.305621229594939,,0.9056747082590295,0.9056747082590295,0.9056747082590295,0.9056747082590295,27.658032624764715,27.658032624764715,27.658032624764715,27.658032624764715,0.5947964005325745,0.5947964005325745,0.5947964005325745,0.5947964005325745,0.97,0.97,0.97,0.97,26.828291646021775,26.828291646021775,26.828291646021775,26.828291646021775,107.3131665840871,0.023661764806278778,2.7099284490931083e-05,127.69176904797622,93.71205081353584,4,4,77265.4799405427,3393.949790985967,30,0.5961842588004839
1979.05,3071.08919584486,0.08832258064516128,1979.0,5.0,1978.0,8.0,62.63726716140714,0.02087653695320318,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.11013143614860645,2743.9601635867957,1100.0,,4.0,275.0,275.0,275.0,275.0,1643.9601635867955,33.064516129032256,3.9999999999999996,7.67741935483871,56.56809505600169,1542.650133046923,100.0,18.0,25.0,79.89067570116296,1748.1985201436971,1243.0,990.0,973.6215110468577,16.3784889531423,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.524199540624014,14.524199540624014,14.524199540624014,14.524199540624014,,0.9371216801485718,0.9371216801485718,0.9371216801485718,0.9371216801485718,36.734328251775636,36.734328251775636,36.734328251775636,36.734328251775636,0.7899855538016266,0.7899855538016266,0.7899855538016266,0.7899855538016266,0.9729014490591258,0.9729014490591258,0.9729014490591258,0.9729014490591258,35.75110605553688,35.75110605553688,35.75110605553688,35.75110605553688,143.00442422214752,0.049300416185542886,3.611222833892614e-05,166.55140950104115,119.81972836391076,4,4,106395.29162127775,1848.222343577076,31,0.794469023456375
1979.06,1526.736993641319,0.23386666666666667,1979.0,6.0,1978.0,9.0,36.530878361886316,0.023768621280728344,62.0,12.0,14.0,16.0,153.0,257.0,0.176286387666392,1269.736993641319,1034.6758454633975,,3.966666666666667,260.9364502345174,260.9364502345174,260.9364502345174,251.86649475984535,235.0611481779213,20.849440843281716,3.363318050072812,5.822856275537508,14.634157085006771,190.39137592402247,82.84944084328171,15.363318050072811,19.822856275537507,30.634157085006773,343.39137592402244,1152.7114606322896,990.0,969.569742522368,20.430257477632015,0.7943997205991232,0.558979607047502,988.6466206723533,0.2709901427717222,0.2709901427717222,0.2709901427717222,0.26199014277172217,18.805888007213678,18.805888007213678,18.805888007213678,18.814888007213675,,0.9519244922203512,0.9519244922203512,0.9519244922203512,0.9200595586113455,45.59795671844661,45.59795671844661,45.59795671844661,43.83161993671209,0.98060121975154,0.98060121975154,0.98060121975154,0.9426154825099374,0.979831520022873,0.979831520022873,0.979831520022873,0.9791648533562062,44.550478273471235,44.550478273471235,44.550478273471235,42.94381160680457,176.59524642721829,0.12065177836149031,4.7660017589874924e-05,192.8,144.60000000000002,4,3,127148.57742759718,816.2959927204863,30,0.981084702373435
1979.07,787.9115741628179,0.4060967741935484,1979.0,7.0,1978.0,10.0,15.210262921363888,0.01887735485573061,58.0,11.0,11.0,11.0,136.0,227.0,0.29646081326867213,560.9115741628179,560.9115741628179,,2.4838709677419355,226.2706300081538,226.2706300081538,101.6525893959934,6.717724750516841,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,640.9115741628179,990.0,967.0481073321147,22.951892667885296,0.29704141523096217,0.17998889104863058,989.5229696937204,0.24388542605833244,0.24388542605833244,0.11491123809784669,0.016891509058359025,22.23097693554737,22.23097693554737,22.359951123507855,22.457970852547344,,0.9551175015381766,0.9551175015381766,0.43136036811430206,0.030759306943799563,47.04605341202261,47.04605341202261,20.492580142569917,1.3101102226048142,1.0117430841295185,1.0117430841295185,0.4407006482273101,0.028174413389350846,0.9795044920231643,0.9795044920231643,0.9686220090145116,0.960559376822806,44.87303970060735,44.87303970060735,19.795291971237628,1.2804240178098605,110.8217953902622,0.13986320602558353,5.536477911000501e-05,158.7725782084227,79.40242069819936,4,2,82451.41577035507,374.777842158206,31,0.6156766410570123
1979.08,520.9652729419885,0.536741935483871,1979.0,8.0,1978.0,11.0,4.713635038574725,0.009033439024360558,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,190.38709677419354,0.36895431353443736,330.578176167795,330.578176167795,,1.8064516129032258,190.5117893699825,140.06638679781253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,404.06204713553694,990.0,965.9443437282389,24.05565627176108,0.1781377960291511,0.05503289915119919,989.7668293048197,0.19691220282220814,0.14465413830607912,0.01,0.01,23.625573373758535,23.677831438274662,23.812485576580738,23.812485576580738,,0.9472224922758763,0.7641506413825917,0.0,0.0,41.83079838503046,30.66671013893433,0.0,0.0,0.8995870620436658,0.6594991427727812,0.0,0.0,0.97525401974344,0.9713830520015044,0.96,0.96,39.21374966973885,29.884717411674337,0.0,0.0,69.09846708141319,0.13154149259996153,5.7739296562032375e-05,87.72113566887478,48.2,2,1,51409.25950857141,253.65515596238956,31,0.38388037267451774
1979.09,401.16471966121827,0.6519999999999999,1979.0,9.0,1978.0,12.0,3.9111371419796606,0.01000387479290179,48.0,8.0,7.0,4.0,79.0,146.0,0.367015986236481,255.1647196612183,255.1647196612183,,1.3333333333333333,206.13878718690222,49.025932474316086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,318.16471966121827,990.0,965.3977385632081,24.602261436791927,0.14782196404196443,0.024601711454956262,989.8275763245031,0.21567118171871763,0.05368500884032671,0.01,0.01,24.21416657957628,24.376152752454672,24.419837761294996,24.419837761294996,,0.9471646424693693,0.31314530771820687,0.0,0.0,46.406163758653186,10.875795002752163,0.0,0.0,0.9979820163151223,0.2338880645753153,0.0,0.0,0.9766666666666667,0.9633333333333333,0.9599999999999999,0.9599999999999999,42.028673211822166,10.549521152669596,0.0,0.0,52.578194364491765,0.13065786291442358,5.7421399784353305e-05,66.58413447537303,43.25885055249426,2,1,37856.299942434074,192.3210417029997,30,0.29210107980273203
1979.1,339.1476218091889,0.7260645161290322,1979.0,10.0,1979.0,1.0,4.062953281066105,0.01171351697862819,44.0,7.0,6.0,3.0,60.0,120.0,0.35415340251587185,219.1476218091889,219.1476218091889,,1.0,219.1476218091889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,276.1476218091889,990.0,965.0957381090459,24.904261890954082,0.13299282655276679,0.014382101286990752,989.8526250721602,0.23833340537306869,0.01,0.01,0.01,24.51855355774128,24.74688696311435,24.74688696311435,24.74688696311435,,0.9572898038445274,0.0,0.0,0.0,50.43755375183369,0.0,0.0,0.0,1.0846785753082515,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.916324759062306,0.0,0.0,0.0,47.916324759062306,0.14138683398910717,6.0848741832501e-05,48.2,46.49394012465395,1,1,35649.74562074236,205.66079623578744,31,0.26620180421701284
1979.11,441.61101306360257,0.6125,1979.0,11.0,1979.0,2.0,6.9518463952590235,0.014883294037223634,42.0,7.0,6.0,3.0,56.0,114.0,0.26233479323784903,327.61101306360257,327.61101306360257,,1.7,204.14601037256713,123.46500269103542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,382.61101306360257,990.0,965.584553677829,24.415446322170997,0.17056706054764728,0.053632398166020355,989.7758005412863,0.21042775363289784,0.12942775363289782,0.01,0.01,23.98081910982445,24.061819109824448,24.181246863457343,24.181246863457343,,0.9464031698951072,0.6633990120262905,0.0,0.0,45.45306260437772,27.369313760981623,0.0,0.0,0.9774852172984456,0.5885873927092822,0.0,0.0,0.9756124678044407,0.9696124678044407,0.9599999999999999,0.9599999999999999,41.12531296522325,26.665312965223247,0.0,0.0,67.79062593044651,0.15160635369907371,5.6946458209834184e-05,96.4,48.2,2,1,48809.25066992148,259.01012538244936,30,0.37661458850248053
1979.12,709.6044851996052,0.43506451612903224,1979.0,12.0,1979.0,3.0,11.918779655840426,0.01651796530026728,44.0,8.0,6.0,4.0,64.0,126.0,0.1803140139963316,583.6044851996052,583.6044851996052,,2.5483870967741935,232.04420144256812,232.04420144256812,119.51608231446895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,641.6044851996052,990.0,966.7374475614386,23.26255243856146,0.2911546276920808,0.1920548324895305,989.5167905398184,0.2521091804840023,0.2521091804840023,0.13433058209227502,0.01,22.527233797895857,22.527233797895857,22.645012396287584,22.769342978379857,,0.9549665159176152,0.9549665159176152,0.5241170083891423,0.0,48.973876491775584,48.973876491775584,24.82108545068546,0.0,1.0532016449844213,1.0532016449844213,0.5337867838857089,0.0,0.9796768402072142,0.9796768402072142,0.9706445821426981,0.96,46.06473386249737,46.06473386249737,24.311714340318684,0.0,116.44118206531341,0.16335366162770476,5.53469134119711e-05,144.51319528203447,95.48721037507804,3,2,86632.23945659318,445.8920920403683,31,0.6468954559184078
1980.01,1379.7009392431014,0.27187096774193553,1980.0,1.0,1979.0,4.0,44.667788609322024,0.030368863336655793,49.0,8.0,7.0,5.0,81.0,150.0,0.12289520554410611,1229.7009392431014,950.533274286906,,3.7096774193548385,255.59063022894358,255.59063022894358,255.59063022894358,183.76138360007528,279.16766495619544,19.950024734859,3.864762552713513,6.501785273703613,9.305588831873182,239.5455035630461,68.95002473485901,11.864762552713513,13.501785273703613,14.30558883187318,320.5455035630461,1044.849846848182,990.0,969.0556624325496,20.94433756745044,0.6685342960991969,0.47752413749405476,988.8539415664067,0.27073681873938965,0.27073681873938965,0.27073681873938965,0.1949739461389,19.52754231511781,19.52754231511781,19.52754231511781,19.603305187718302,,0.9528992476076855,0.9528992476076855,0.9528992476076855,0.675186620649088,46.36163009035499,46.36163009035499,46.36163009035499,31.833131364634248,0.9970243030183868,0.9970243030183868,0.9970243030183868,0.684583470207188,0.9799612614331846,0.9799612614331846,0.9799612614331846,0.9741548098202814,45.03382718702532,45.03382718702532,45.03382718702532,31.16044886531149,166.26193042638744,0.13381445357634944,4.9272635423120525e-05,192.8,141.8060459798465,4,3,123698.87623723225,708.5276662376176,31,0.923677391257708
1980.02,2260.3691973135883,0.1480344827586207,1980.0,2.0,1979.0,5.0,19.338913518945322,0.008540125121846431,53.13793103448276,9.379310344827585,9.068965517241379,7.068965517241379,107.48275862068965,186.13793103448276,0.08233266345462636,2074.2312662791055,1100.0,,4.0,275.0,275.0,275.0,275.0,974.2312662791056,46.86206896551724,8.620689655172415,15.931034482758621,36.5886357811951,866.2288373944622,100.0,18.0,25.0,43.65760129843649,973.7115960151518,1243.0,990.0,971.7284773728259,18.27152262717409,0.9262894125183112,0.648,988.4257105874815,0.28,0.28,0.28,0.28,16.417233214655806,16.417233214655806,16.417233214655806,16.417233214655806,,0.9462516996439674,0.9462516996439674,0.9462516996439674,0.9462516996439674,41.89657396937506,41.89657396937506,41.89657396937506,41.89657396937506,0.9010015907392486,0.9010015907392486,0.9010015907392486,0.9010015907392486,0.9798765917474377,0.9798765917474377,0.9798765917474377,0.9798765917474377,41.05350677059694,41.05350677059694,41.05350677059694,41.05350677059694,164.21402708238776,0.07266811251316865,4.1468188657168626e-05,165.89026351988875,162.17944791216686,4,4,114292.96284934189,1998.2181702718217,29,0.9123001504577098
1980.03,2590.9176378469724,0.11819354838709678,1980.0,3.0,1979.0,6.0,22.572464907484882,0.008742300005501422,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08581248139497068,2371.788605588908,1100.0,,4.0,275.0,275.0,275.0,275.0,1271.7886055889078,44.54838709677419,7.70967741935484,14.064516129032258,63.848877361641364,1141.617147582105,100.0,18.0,25.0,75.42952252293168,1272.4881153240406,1243.0,990.0,972.5263529189409,17.47364708105902,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.619357668540738,15.619357668540738,15.619357668540738,15.619357668540738,,0.9433692166444548,0.9433692166444548,0.9433692166444548,0.9433692166444548,39.741642166198446,39.741642166198446,39.741642166198446,39.741642166198446,0.8546589713160956,0.8546589713160956,0.8546589713160956,0.8546589713160956,0.9754498178460215,0.9754498178460215,0.9754498178460215,0.9754498178460215,38.77003182555284,38.77003182555284,38.77003182555284,38.77003182555284,155.08012730221137,0.06045058027523572,3.916164830863923e-05,164.96058897486978,145.61369699053793,4,4,115379.61471284526,1992.7889891539896,31,0.8615562627900631
1980.04,2941.274054176072,0.09096666666666665,1980.0,4.0,1979.0,7.0,16.901742081036478,0.005825391559195187,54.0,13.0,14.0,19.0,117.0,217.0,0.07387829207939355,2724.274054176072,1100.0,,4.0,275.0,275.0,275.0,275.0,1624.274054176072,46.0,5.0,11.0,61.0,1501.274054176072,100.0,18.0,25.0,80.0,1618.274054176072,1243.0,990.0,973.3720408204249,16.627959179575022,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.773669767056738,14.773669767056738,14.773669767056738,14.773669767056738,,0.9395562136268717,0.9395562136268717,0.9395562136268717,0.9395562136268717,37.43636657756272,37.43636657756272,37.43636657756272,37.43636657756272,0.8050831522056501,0.8050831522056501,0.8050831522056501,0.8050831522056501,0.9708603759985884,0.9708603759985884,0.9708603759985884,0.9708603759985884,36.346333435548885,36.346333435548885,36.346333435548885,36.346333435548885,145.38533374219554,0.04953442690917039,3.6713468116716044e-05,152.1316047009085,141.98161562820857,4,4,104677.4402943808,2480.0639055583683,30,0.807696298567753
1980.05,2278.0709202970725,0.14729032258064514,1980.0,5.0,1979.0,8.0,27.89573459581831,0.012562214159668315,55.0,13.0,13.0,17.0,178.0,276.0,0.12254645113300154,2002.0709202970727,1100.0,,4.0,275.0,275.0,275.0,275.0,902.0709202970726,45.0,5.0,12.0,52.48598616855924,787.5849341285134,100.0,18.0,25.0,69.48598616855924,965.5849341285134,1243.0,990.0,971.7591383515421,18.24086164845792,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.386572235939635,16.386572235939635,16.386572235939635,16.386572235939635,,0.9460799011509374,0.9460799011509374,0.9460799011509374,0.9460799011509374,41.81383948625976,41.81383948625976,41.81383948625976,41.81383948625976,0.8992223545432206,0.8992223545432206,0.8992223545432206,0.8992223545432206,0.9785000736773922,0.9785000736773922,0.9785000736773922,0.9785000736773922,40.91750351608069,40.91750351608069,40.91750351608069,40.91750351608069,163.67001406432274,0.07298732648136186,4.133081163240474e-05,176.62181726586016,152.58508323189855,4,4,121770.49046385614,1556.2961330880007,31,0.9092778559129043
1980.06,1277.4902924929822,0.2748,1980.0,6.0,1979.0,9.0,32.45894889501277,0.025650530035880432,53.0,12.0,12.0,13.0,120.0,210.0,0.17225109743153327,1067.4902924929822,961.2994226014816,,3.7666666666666666,254.5455401117201,254.5455401117201,254.5455401117201,197.66280226632134,106.19086989150072,16.299251509283838,2.3129125424196375,4.268986813616207,6.5737205170929025,76.73599850908813,69.29925150928383,14.312912542419637,16.268986813616205,19.5737205170929,196.73599850908812,1061.1805734668012,990.0,968.7675891788284,21.232410821171477,0.6834664908900744,0.4854895884500782,988.8310439206598,0.26893093822902475,0.26893093822902475,0.26893093822902475,0.20930876099726511,19.7945238036023,19.7945238036023,19.7945238036023,19.854145980834055,,0.9538610899857246,0.9538610899857246,0.9538610899857246,0.730703544034175,46.923940235570036,46.923940235570036,46.923940235570036,35.52547566733965,1.009116994313334,1.009116994313334,1.009116994313334,0.7639887240288096,0.9799412215712692,0.9799412215712692,0.9799412215712692,0.9752745549046025,45.71806095404551,45.71806095404551,45.71806095404551,34.785834672323986,171.9400175344605,0.13813310651527255,5.013345259999854e-05,192.8,130.218260383375,4,3,123796.81262481157,648.5276662376176,30,0.9552223196358918
1980.07,652.7252380285204,0.4625806451612903,1980.0,7.0,1979.0,10.0,10.3482301278562,0.015261927342749771,58.0,11.0,11.0,11.0,136.0,227.0,0.35476150322480604,425.72523802852044,425.72523802852044,,2.193548387096774,194.06494752652466,194.06494752652466,37.5953429754711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,505.72523802852044,990.0,966.503610140572,23.496389859427946,0.2227067908703942,0.10317006254428708,989.6741231465853,0.20417969160471475,0.20417969160471475,0.04768919688785372,0.01,22.966333314408544,22.966333314408544,23.122823809125403,23.160513006013257,,0.9513807455311547,0.9513807455311547,0.18438992191130743,0.0,41.52585332123938,41.52585332123938,7.783161166998476,0.0,0.8930291036825674,0.8930291036825674,0.16737981004297797,0.0,0.9757621444669445,0.9757621444669445,0.9631603512335897,0.96,40.2078355607259,40.2078355607259,7.59983164293647,0.0,88.01550276438826,0.1338270208826917,5.7705532583065035e-05,124.27830744558808,65.78479316111367,3,2,65483.53405670487,310.7325322740754,31,0.4889750153577126
1980.08,466.2912641848902,0.5819354838709677,1980.0,8.0,1979.0,11.0,4.000004832384933,0.00850182143010602,54.0,9.0,8.0,6.0,107.0,184.0,0.3966389473914353,282.2912641848902,282.2912641848902,,1.5806451612903225,193.6064551355673,88.68480904932295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,353.2912641848902,990.0,965.698310688832,24.30168931116803,0.16021921146958024,0.03314106923142322,989.806639719299,0.20061863678288666,0.09053094382948917,0.01,0.01,23.90771039368415,24.017798086637548,24.09832903046704,24.09832903046704,,0.9449617896735736,0.5465718421512851,0.0,0.0,42.96772225300546,19.51244546952263,0.0,0.0,0.9240370376990421,0.4196224832155404,0.0,0.0,0.9742963293720662,0.9659092325978726,0.96,0.96,39.14388491433811,18.930981688531656,0.0,0.0,58.07486660286977,0.12384549732010512,5.693425869625268e-05,74.30029437432384,48.2,2,1,43207.70075253511,229.7323824701425,31,0.3226381477937209
1980.09,360.8321899339698,0.6996333333333333,1980.0,9.0,1979.0,12.0,3.397227079676041,0.009495784447686777,46.0,7.0,6.0,4.0,75.0,138.0,0.3845720735619961,222.8321899339698,222.8321899339698,,1.0,222.8321899339698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,281.8321899339698,990.0,965.2039791676082,24.796020832391818,0.13499908627951512,0.01526341252244071,989.849737501198,0.24132574811532442,0.01,0.01,0.01,24.404432585474538,24.635758333589862,24.635758333589862,24.635758333589862,,0.9536130260330175,0.0,0.0,0.0,50.80973313950332,0.0,0.0,0.0,1.0926824331075982,0.0,0.0,0.0,0.9798021010956237,0.9599999999999999,0.9599999999999999,0.9599999999999999,46.45924005663123,0.0,0.0,0.0,46.45924005663123,0.1289968112305819,5.841323508826276e-05,48.2,38.9599446928198,1,1,33450.652840774485,173.8155700798613,30,0.25810688920350683
1980.1,302.8097524007448,0.7806451612903226,1980.0,10.0,1980.0,1.0,2.762799228765353,0.008997278376720765,41.0,6.0,4.0,3.0,56.0,110.0,0.36398083165590156,192.8097524007448,192.8097524007448,,1.0,192.8097524007448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.8097524007448,990.0,964.9181376575614,25.08186234243862,0.12157976953734258,0.012138828954063251,989.8662814015086,0.2027931657410055,0.01,0.01,0.01,24.745350578206182,24.938143743947187,24.938143743947187,24.938143743947187,,0.9521979482747791,0.0,0.0,0.0,44.55391662969434,0.0,0.0,0.0,0.9581487447246095,0.0,0.0,0.0,0.9794236781119968,0.96,0.96,0.96,43.44109058836897,0.0,0.0,0.0,43.44109058836897,0.1433545288801206,6.26213196290244e-05,48.2,39.11609423321339,1,1,32320.171397746515,173.60796861598828,31,0.2413393921576054
1980.11,374.7731124693755,0.6824333333333333,1980.0,11.0,1980.0,2.0,4.6721720895958,0.012429424974577509,42.0,7.0,6.0,3.0,56.0,114.0,0.3058761900897395,260.7731124693756,260.7731124693756,,1.3666666666666667,207.64940608249697,53.12370638687857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,315.7731124693755,990.0,965.2726009986674,24.72739900133268,0.14697789165998107,0.025034582341504644,989.8279875259984,0.21767744575266013,0.05696700362228605,0.01,0.01,24.33770908157854,24.49841952370891,24.545386527331196,24.545386527331196,,0.9475347465476225,0.3440225686635362,0.0,0.0,47.04184474030947,11.855221844598777,0.0,0.0,1.0116525750604188,0.25495100741072635,0.0,0.0,0.9763333333333333,0.9636666666666667,0.9599999999999999,0.9599999999999999,42.02623185592748,11.499565189260812,0.0,0.0,53.52579704518829,0.14246725287066836,5.702218933233348e-05,66.72481132998917,48.2,2,1,38538.57387253558,217.6115672476363,30,0.297365539139935
1980.12,515.1372711509063,0.5424516129032257,1980.0,12.0,1980.0,3.0,5.5743747828839805,0.01106153664548293,42.0,7.0,5.0,3.0,61.0,118.0,0.23097654403208148,397.13727115090626,397.13727115090626,,2.0,198.5686355754531,198.5686355754531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,451.13727115090626,990.0,965.918117720179,24.081882279820963,0.19509338902295092,0.08644879198322769,989.7184578189939,0.21056765802686167,0.21056765802686167,0.01,0.01,23.589772440787925,23.589772440787925,23.790340098814784,23.790340098814784,,0.9530195118880281,0.9530195118880281,0.0,0.0,43.74098674150216,43.74098674150216,0.0,0.0,0.9406663815376809,0.9406663815376809,0.0,0.0,0.9774551786135749,0.9774551786135749,0.96,0.96,42.592300349962215,42.592300349962215,0.0,0.0,85.18460069992443,0.16508876137608058,5.9645209785679966e-05,96.4,67.62428108984089,2,2,63377.34292074377,312.9578316629287,31,0.4732477816662468
1981.01,743.9896971576902,0.4210645161290323,1981.0,1.0,1980.0,4.0,16.33407795923087,0.021659145223930937,46.0,7.0,6.0,4.0,76.0,139.0,0.19010121885924744,604.9896971576902,604.9896971576902,,2.6774193548387095,228.2380030537784,228.2380030537784,148.51369105013347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,663.9896971576902,990.0,966.8758895799402,23.124110420059743,0.30583255870684106,0.20536552051815068,989.488801920775,0.24863838425639834,0.24863838425639834,0.16376039444555582,0.01,22.364273956578344,22.364273956578344,22.449151946389186,22.60291234083474,,0.955031370369566,0.955031370369566,0.646927884303165,0.0,47.78958395645763,47.78958395645763,30.6772022029971,0.0,1.027732988310917,1.027732988310917,0.6597247785590774,0.0,0.9791183412692793,0.9791183412692793,0.9726667283660535,0.96,45.282604408115674,45.282604408115674,29.734217311341478,0.0,120.29942612757283,0.16119546041475888,5.5294203242147283e-05,144.60000000000002,96.4,3,2,89502.7730389142,456.7090611902229,31,0.6683301451531825
1981.02,1071.4302554080468,0.314,1981.0,2.0,1980.0,5.0,19.344834287732038,0.017256401281490773,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.14573704402206977,918.3588268366183,907.6245291020094,,3.5714285714285716,254.3143683306517,254.3143683306517,254.3143683306517,144.68142411005434,10.73429773460886,3.2467937592335443,0.5300887770177215,0.46382767989050633,0.33130548563607587,6.162282032831013,50.1039366163764,8.172945919874865,6.7495419656047915,4.974162628493219,93.80513917568815,972.6509536038656,990.0,968.0963301167785,21.903669883221454,0.567827035360315,0.4241830024777568,989.007989962162,0.2733849020492852,0.2733849020492852,0.2733849020492852,0.15795566644455775,20.63827494333409,20.63827494333409,20.63827494333409,20.753704178938815,,0.9553262669787016,0.9553262669787016,0.9553262669787016,0.545430648111836,49.1073999058434,49.1073999058434,49.1073999058434,27.11022873533968,1.0560731162546968,1.0560731162546968,1.0560731162546968,0.5830156717277349,0.9799765406311434,0.9799765406311434,0.9799765406311434,0.9714051120597148,47.093434181918006,47.093434181918006,47.093434181918006,26.436291324775148,167.71659387052918,0.1569938821203938,5.154687013078121e-05,192.8,144.60000000000002,4,3,112705.55108099562,743.4211927358452,28,0.9317588548362733
1981.03,2109.0538481486647,0.16899999999999998,1981.0,3.0,1980.0,6.0,54.70767463589172,0.02625588248805141,49.0,9.0,9.0,9.0,107.0,183.0,0.09400712375934984,1926.0538481486647,1100.0,,4.0,275.0,275.0,275.0,275.0,826.0538481486645,47.42567206200088,8.438289996904704,13.358034426765304,38.70024804716127,718.1316036158323,96.42567206200088,17.438289996904704,22.358034426765304,47.70024804716127,825.1316036158323,1236.2219964856708,990.0,971.1880241640138,18.811975835986207,0.9114557237291829,0.648,988.4405442762707,0.28,0.28,0.28,0.28,16.97252011225703,16.97252011225703,16.97252011225703,16.97252011225703,,0.947124182968325,0.947124182968325,0.947124182968325,0.947124182968325,43.37483994705511,43.37483994705511,43.37483994705511,43.37483994705511,0.9327922569259165,0.9327922569259165,0.9327922569259165,0.9327922569259165,0.977319034398756,0.977319034398756,0.977319034398756,0.977319034398756,42.404985475770744,42.404985475770744,42.404985475770744,42.404985475770744,169.61994190308297,0.08965735295346337,4.28333186623947e-05,192.5207245851049,143.62807610916036,4,4,126197.23677589373,1200.5781363808978,31,0.9423330105726831
1981.04,3166.4035062304542,0.07613333333333332,1981.0,4.0,1980.0,7.0,15.776603772197678,0.004892610440147069,54.0,13.0,14.0,19.0,117.0,217.0,0.06867694096484489,2949.4035062304542,1100.0,,4.0,275.0,275.0,275.0,275.0,1849.4035062304542,46.0,5.0000000000000036,11.0,61.0,1726.4035062304542,100.0,18.0,25.0,80.0,1843.4035062304542,1243.0,990.0,973.8958825576598,16.104117442340208,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.249828029821924,14.249828029821924,14.249828029821924,14.249828029821924,,0.9364989681789315,0.9364989681789315,0.9364989681789315,0.9364989681789315,35.99227393059313,35.99227393059313,35.99227393059313,35.99227393059313,0.7740273963568415,0.7740273963568415,0.7740273963568415,0.7740273963568415,0.97,0.97,0.97,0.97,34.91250571267533,34.91250571267533,34.91250571267533,34.91250571267533,139.65002285070133,0.04424670548695518,3.5265157285530644e-05,143.19838524950944,133.2537430934547,4,4,100548.01645250498,2803.841272673107,30,0.7758334602816742
1981.05,2733.749215968104,0.11048387096774193,1981.0,5.0,1980.0,8.0,46.569554153533986,0.01759514317880946,65.0,14.0,17.0,23.0,202.0,321.0,0.1208223089477545,2412.749215968104,1100.0,,4.0,275.0,275.0,275.0,275.0,1312.7492159681044,35.0,4.000000000000001,8.0,55.49143396533813,1210.2577820027661,100.0,18.0,25.0,78.49143396533815,1412.2577820027661,1243.0,990.0,972.8568416473695,17.143158352630458,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.288868940112174,15.288868940112174,15.288868940112174,15.288868940112174,,0.9413110367874488,0.9413110367874488,0.9413110367874488,0.9413110367874488,38.82759124225033,38.82759124225033,38.82759124225033,38.82759124225033,0.8350019621989317,0.8350019621989317,0.8350019621989317,0.8350019621989317,0.9743388615024676,0.9743388615024676,0.9743388615024676,0.9743388615024676,37.84280518048736,37.84280518048736,37.84280518048736,37.84280518048736,151.37122072194944,0.057744513986885314,3.822505573786602e-05,170.3555761222517,133.00078242377398,4,4,112620.18821713037,1698.8353690960687,31,0.8409512262330524
