MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1981.06,1366.5209547995098,0.26053333333333334,1981.0,6.0,1980.0,9.0,37.59911264669691,0.027671015169766926,62.0,12.0,14.0,16.0,153.0,257.0,0.198393185819335,1109.5209547995098,968.0952805502451,,3.7666666666666666,256.1787093636025,256.1787093636025,256.1787093636025,199.55915245943748,141.42567424926463,15.642776358888607,2.5644675398645105,4.324577198416486,8.804711237308302,110.0891419147867,77.64277635888861,14.564467539864511,18.324577198416485,24.804711237308304,263.0891419147867,1078.6271016474145,990.0,969.0573996626227,20.942600337377296,0.7083440707162031,0.499039781621218,988.7926161476626,0.26860735107072764,0.26860735107072764,0.26860735107072764,0.2098409808860435,19.46660913396914,19.46660913396914,19.46660913396914,19.52537550415382,,0.9531696613697744,0.9531696613697744,0.9531696613697744,0.7300842077723708,46.37688158609401,46.37688158609401,46.37688158609401,35.123156371347804,0.9973522921740646,0.9973522921740646,0.9973522921740646,0.7553366961580171,0.9798598649880403,0.9798598649880403,0.9798598649880403,0.9751931983213737,45.19417825110376,45.19417825110376,45.19417825110376,34.41501827429588,169.99755302760715,0.12841516885066032,4.9276869172132326e-05,192.62494431005405,126.70212968674042,4,3,122398.23817987715,634.8619896951615,30,0.9444308501533731
1981.07,648.1880649967491,0.4655161290322581,1981.0,7.0,1980.0,10.0,11.59170215260743,0.016815775301519502,58.0,11.0,11.0,11.0,136.0,227.0,0.3579020566918039,421.18806499674906,421.18806499674906,,2.161290322580645,194.70949228782084,194.70949228782084,31.769080421107308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.18806499674906,990.0,966.4836048340827,23.516395165917363,0.22110493670660797,0.10097594963385993,989.6779191136595,0.20431977726986716,0.20431977726986716,0.04200116179430131,0.01,22.989994502307002,22.989994502307002,23.15231311778257,23.184314279576867,,0.9507967773376237,0.9507967773376237,0.15372307015787767,0.0,41.653403200912344,41.653403200912344,6.565312370710282,0.0,0.8957721118475772,0.8957721118475772,0.1411895133486082,0.0,0.9754486041581416,0.9754486041581416,0.9627179890283784,0.96,40.06908259677291,40.06908259677291,6.414158772277097,0.0,86.55232396582291,0.1324938958613912,5.7439245843396784e-05,127.7279226449556,64.71254083182455,3,2,64394.929030572246,305.5192229643311,31,0.48084624425457173
1981.08,450.86033728765835,0.5985483870967742,1981.0,8.0,1980.0,11.0,4.334595794761309,0.009488718752278047,54.0,9.0,8.0,6.0,107.0,184.0,0.41123881921754857,266.86033728765835,266.86033728765835,,1.4193548387096775,202.57196858871137,64.288368698947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,337.86033728765835,990.0,965.6288117356437,24.371188264356334,0.15477315859485138,0.028508357863964696,989.8167184835412,0.21287234666444602,0.0684828461306752,0.01,0.01,23.97503440123309,24.119423901766858,24.177906747897534,24.177906747897534,,0.948234440401848,0.39479495113901864,0.0,0.0,45.24099406171284,14.142318142575034,0.0,0.0,0.9729246034776954,0.3041358740338717,0.0,0.0,0.9758389394725222,0.9642260362467158,0.96,0.96,41.675770559820336,13.719272050834615,0.0,0.0,55.39504261065495,0.12219728052983285,5.766336653616853e-05,73.1422465831196,47.7257268892786,2,1,41213.911702327285,214.1467533267305,31,0.3077502367258608
1981.09,345.5992816014718,0.7204,1981.0,9.0,1980.0,12.0,3.5874936191153797,0.010610938161856499,46.0,7.0,6.0,4.0,75.0,138.0,0.4025449491866021,207.59928160147177,207.59928160147177,,1.0,207.59928160147177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.5992816014718,990.0,965.1284882342906,24.871511765709354,0.12962289420982534,0.013459804881716032,989.8569173009085,0.22253624197969277,0.01,0.01,0.01,24.505892824638128,24.71842906661782,24.71842906661782,24.71842906661782,,0.9523779112527321,0.0,0.0,0.0,47.48523713602676,0.0,0.0,0.0,1.021187895398425,0.0,0.0,0.0,0.9783740393412184,0.9599999999999999,0.9599999999999999,0.9599999999999999,44.388045394937976,0.0,0.0,0.0,44.388045394937976,0.128303006055221,5.981914265263465e-05,48.2,33.92578298761933,1,1,31959.39268435534,152.5219447532691,30,0.24660025219409987
1981.1,268.30493237158396,0.8409354838709677,1981.0,10.0,1981.0,1.0,1.5445473359976878,0.005725230010502394,41.0,6.0,4.0,3.0,56.0,110.0,0.4106224424662054,158.304932371584,158.304932371584,,1.0,158.304932371584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.304932371584,990.0,964.7731679049768,25.22683209502312,0.10940169238616376,0.009205919251584588,989.8813923883622,0.15621165870163833,0.01,0.01,0.01,24.952012824683713,25.098224483385348,25.098224483385348,25.098224483385348,,0.9416032120039409,0.0,0.0,0.0,36.478951136707344,0.0,0.0,0.0,0.784493572832416,0.0,0.0,0.0,0.9713290746921506,0.96,0.96,0.96,35.43774577029493,0.0,0.0,0.0,35.43774577029493,0.13191927649996066,6.216887993590203e-05,40.01072750534343,31.15555445667041,1,1,26365.682853099428,139.7991800258312,31,0.19687636539052739
1981.11,281.20912148912134,0.8178333333333333,1981.0,11.0,1981.0,2.0,3.570331892414463,0.01281063910094873,40.0,6.0,4.0,3.0,53.0,106.0,0.37863880522336435,175.20912148912132,175.20912148912132,,1.0,175.20912148912132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.20912148912132,990.0,964.8260373563279,25.173962643672144,0.11501490597551754,0.010642775326575257,989.874342318698,0.17903231401031378,0.01,0.01,0.01,24.86927264835975,25.03830496237006,25.03830496237006,25.03830496237006,,0.9469120471269235,0.0,0.0,0.0,40.470548917833035,0.0,0.0,0.0,0.8703343853297426,0.0,0.0,0.0,0.9759171329388181,0.9599999999999999,0.9599999999999999,0.9599999999999999,39.51346429642193,0.0,0.0,0.0,39.51346429642193,0.14007665119251558,6.260558233018436e-05,46.04414217794645,31.27457867360564,1,1,28449.694293423785,140.1954239432886,30,0.2195192460912329
1981.12,373.81514370889903,0.6854516129032258,1981.0,12.0,1981.0,3.0,3.4365694354060823,0.009478083172228455,38.0,5.0,4.0,3.0,54.0,104.0,0.2799372545277142,269.81514370889903,269.81514370889903,,1.6129032258064515,180.95036788218025,88.8647758267188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.81514370889903,990.0,965.2689820934656,24.731017906534376,0.14734565681533168,0.02882366753793838,989.8238306756467,0.18449312130521364,0.0885964796241349,0.01,0.01,24.37035546087587,24.46625210255695,24.544848582181082,24.544848582181082,,0.9446580486562814,0.5750718157417761,0.0,0.0,40.96031908104183,19.87158752559653,0.0,0.0,0.8808670770116521,0.42734596829239857,0.0,0.0,0.9738709677419354,0.9661290322580645,0.96,0.96,37.9327625996545,19.275439899828637,0.0,0.0,57.208202499483136,0.15258042048909015,5.885032539586199e-05,64.8207899601374,48.17700369460167,2,1,42562.90265961545,212.52242407738737,31,0.31782334721935074
1982.01,484.4713319054971,0.5685483870967742,1982.0,1.0,1981.0,4.0,5.1943602107641995,0.010761800415544129,34.0,5.0,4.0,3.0,45.0,91.0,0.1898183744727527,393.4713319054971,393.4713319054971,,2.0,196.73566595274855,196.73566595274855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,436.4713319054971,990.0,965.7801209935747,24.219879006425302,0.1897179968065123,0.08471846865939457,989.7255635345341,0.2080931490362105,0.2080931490362105,0.01,0.01,23.7373493919232,23.7373493919232,23.93544254095941,23.93544254095941,,0.952394223345569,0.952394223345569,0.0,0.0,43.57383344772223,43.57383344772223,0.0,0.0,0.9370716870477899,0.9370716870477899,0.0,0.0,0.9770950282249712,0.9770950282249712,0.96,0.96,42.32176581887985,42.32176581887985,0.0,0.0,84.6435316377597,0.17450928560271647,5.984846025783312e-05,96.4,67.73685675089742,2,2,62974.78753849321,311.90237744418727,31,0.4702418424319983
1982.02,631.6092633251459,0.46867857142857144,1982.0,2.0,1981.0,5.0,5.069210888659081,0.00792586702762885,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,92.14285714285714,0.14729341318901135,539.4664061822888,539.4664061822888,,2.4285714285714284,227.8367259262882,227.8367259262882,83.7929543297123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,582.6092633251459,990.0,966.4234467989411,23.57655320105892,0.25761232788350774,0.16278073903868157,989.5796069330779,0.24359703781696831,0.24359703781696831,0.09419191691654018,0.01,22.912563096319783,22.912563096319783,23.06196821722021,23.146160134136746,,0.9529484447401436,0.9529484447401436,0.40856813670232744,0.0,48.80526756287896,48.80526756287896,17.805822741468376,0.0,1.049575646513526,1.049575646513526,0.3829209191713629,0.0,0.9793465733599065,0.9793465733599065,0.967918001931335,0.96,44.966049786407154,44.966049786407154,17.423192643550014,0.0,107.35529221636433,0.16952420866328963,5.522233487629924e-05,128.46075834166595,96.4,3,2,72142.75636939684,461.8540212047202,28,0.5964182900909131
1982.03,811.7603541669112,0.39348387096774196,1982.0,3.0,1981.0,6.0,9.148776089504057,0.010800432694361097,36.0,8.0,6.0,4.0,53.0,107.0,0.1329369047497015,704.7603541669112,704.7603541669112,,3.096774193548387,228.0023389344804,228.0023389344804,228.0023389344804,20.75333736346985,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,754.7603541669112,990.0,967.1470414166677,22.852958583332384,0.362998817984212,0.26874389816243915,989.3682572838533,0.2475728294417145,0.2475728294417145,0.2475728294417145,0.031484747376168166,21.973643037744026,21.973643037744026,21.973643037744026,22.18973111980957,,0.9560538111922651,0.9560538111922651,0.9560538111922651,0.09238892099534106,46.927998332344416,46.927998332344416,46.927998332344416,4.11280782849514,1.009204265211708,1.009204265211708,1.009204265211708,0.08844748018269119,0.9799968783616835,0.9799968783616835,0.9799968783616835,0.9619323622326513,45.31395503819807,45.31395503819807,45.31395503819807,4.030421171830476,139.97228628642466,0.17275098628993704,5.536915211413681e-05,170.35272248117832,123.95877717483604,4,3,104139.38099709996,598.8654488603318,31,0.7776238127023593
1982.04,1277.8733344060138,0.2665666666666667,1982.0,4.0,1981.0,7.0,20.49232534199746,0.016481891061509747,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.10461658375589164,1145.2066677393473,1063.685418549861,,4.0,265.92135463746524,265.92135463746524,265.92135463746524,265.92135463746524,81.5212491894863,25.27491256378414,4.332158086885221,5.324050860802785,4.085279747345932,42.50484793066822,66.9415792304508,14.665491420218554,13.990717527469453,10.751946414012597,107.83818126400155,1159.2832067279999,990.0,968.7748940201361,21.225105979863923,0.7920466044301256,0.5861467957802844,988.6218065997896,0.2762055895444251,0.2762055895444251,0.2762055895444251,0.2762055895444251,19.57070699010908,19.57070699010908,19.57070699010908,19.57070699010908,,0.9537170861499679,0.9537170861499679,0.9537170861499679,0.9537170861499679,48.5875049270184,48.5875049270184,48.5875049270184,48.5875049270184,1.0448925790756645,1.0448925790756645,1.0448925790756645,1.0448925790756645,0.98,0.98,0.98,0.98,47.35908294169648,47.35908294169648,47.35908294169648,47.35908294169648,189.4363317667859,0.14945138582309098,4.9571761677223514e-05,192.8,172.11763669625634,4,4,136394.15887208589,897.729174239858,30,1.052424065371033
1982.05,1132.3762013071316,0.2945161290322581,1982.0,5.0,1981.0,8.0,9.274894821536273,0.008044963323404012,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.14226301695575466,970.8600722748736,970.8600722748736,,4.0,242.7150180687184,242.7150180687184,242.7150180687184,242.7150180687184,0.0,0.0,0.0,0.0,0.0,0.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,1032.4407174361638,990.0,968.3160394898224,21.683960510177602,0.6133196616117343,0.4307714439231343,988.9559088944652,0.2659847140768257,0.2659847140768257,0.2659847140768257,0.2659847140768257,20.37388469056591,20.37388469056591,20.37388469056591,20.37388469056591,,0.9551250578600203,0.9551250578600203,0.9551250578600203,0.9551250578600203,46.262940802642696,46.262940802642696,46.262940802642696,46.262940802642696,0.994901952745004,0.994901952745004,0.994901952745004,0.994901952745004,0.98,0.98,0.98,0.98,45.25813837230414,45.25813837230414,45.25813837230414,45.25813837230414,181.03255348921655,0.16019114840476442,5.187126931149976e-05,192.8,168.48006654307088,4,4,134688.21979597711,878.1570830002852,31,1.0057364082734253
1982.06,729.6288043007842,0.43196666666666667,1982.0,6.0,1981.0,9.0,16.421262001198468,0.022122472242832637,45.0,10.0,9.0,9.0,88.0,161.0,0.2299878187898541,568.6288043007842,568.6288043007842,,2.533333333333333,223.63953636276014,223.63953636276014,114.37740927641072,6.972322298853227,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,632.6288043007842,990.0,966.8125897321411,23.18741026785889,0.29368663774494164,0.18601921687822312,989.5202941453769,0.2407361309191086,0.2407361309191086,0.12847118137326957,0.017162635103451854,22.466968282316618,22.466968282316618,22.57923323186246,22.690541778132275,,0.9550103583871373,0.9550103583871373,0.477738373627463,0.031798155459208,46.94410795641218,46.94410795641218,23.290308571584823,1.3737853065256111,1.009550708740047,1.009550708740047,0.5008668510018242,0.02954377003280884,0.9796058619076561,0.9796058619076561,0.9697161447320973,0.9606210436699475,44.863620458893614,44.863620458893614,22.375189504637458,1.3444293143191273,113.44685973674382,0.15498669363217185,5.605827397519203e-05,161.33151771829526,79.79982947326843,4,2,81681.73901045555,371.5192229643311,30,0.630260331870799
1982.07,450.67368433786083,0.5974193548387097,1982.0,7.0,1981.0,10.0,4.538784220653171,0.009977584262383928,42.0,9.0,8.0,6.0,70.0,135.0,0.3013217882503742,315.67368433786083,315.67368433786083,,1.8709677419354838,174.9476581229397,140.72602621492118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,374.67368433786083,990.0,965.6278697031566,24.37213029684335,0.1677657309702096,0.04799797900747029,989.7842362900224,0.17602852248691775,0.1411898128094984,0.01,0.01,23.98033806437874,24.015176774056158,24.146366586865653,24.146366586865653,,0.9440300064428562,0.822211467670071,0.0,0.0,38.851646234415384,31.201851350729697,0.0,0.0,0.8355192738583954,0.6710075559296709,0.0,0.0,0.9727632367905362,0.9701825916292459,0.96,0.96,36.545495173134846,30.326140334425165,0.0,0.0,66.87163550756,0.14768104570843402,5.865317246423199e-05,83.7905609589129,48.2,2,1,49752.49681762465,256.8169121240828,31,0.3715090861531112
1982.08,350.9070471136951,0.7126451612903225,1982.0,8.0,1981.0,11.0,2.309737737949472,0.0065536270530755746,47.0,8.0,6.0,5.0,89.0,155.0,0.4435256532600129,195.90704711369509,195.90704711369509,,1.0,195.90704711369509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.9070471136951,990.0,965.1545352355685,24.845464764431554,0.1262022158500205,0.012402099004664036,989.8613956851452,0.20697451360348837,0.01,0.01,0.01,24.499885935973378,24.696860449576867,24.696860449576867,24.696860449576867,,0.9521000234948371,0.0,0.0,0.0,44.80733212822931,0.0,0.0,0.0,0.9635985403920282,0.0,0.0,0.0,0.9780343020594051,0.96,0.96,0.96,43.163304207588816,0.0,0.0,0.0,43.163304207588816,0.12276620711477354,6.133878011910049e-05,48.2,36.718790097928746,1,1,32113.49833044608,165.2150422476492,31,0.23979613448660453
1982.09,281.2494019697253,0.8180999999999999,1982.0,9.0,1981.0,12.0,2.564511867778753,0.009254271877027693,40.0,6.0,4.0,3.0,65.0,118.0,0.4219367176092609,163.24940196972526,163.24940196972526,,1.0,163.24940196972526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.24940196972526,990.0,964.8273598434878,25.17264015651224,0.11079385202093321,0.009626199167426597,989.8795799488117,0.16288669265912908,0.01,0.01,0.01,24.889333412664744,25.042220105323867,25.042220105323867,25.042220105323867,,0.9430223474418921,0.0,0.0,0.0,37.58704772722165,0.0,0.0,0.0,0.8083236070370248,0.0,0.0,0.0,0.9732005394308464,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.59932624543981,0.0,0.0,0.0,36.59932624543981,0.12953476220818466,6.22243672670282e-05,45.75261846972096,27.81238464169868,1,1,26351.514896716668,125.27968621428656,30,0.20332959025244343
1982.1,269.35745595651537,0.8391612903225806,1982.0,10.0,1982.0,1.0,2.765214266636603,0.010321006782160493,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.3932424825945773,163.55100434361216,163.55100434361216,,1.0,163.55100434361216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,212.6155204726444,990.0,964.7774298238261,25.222570176173914,0.11057012669864678,0.009651835369206987,989.8797780379322,0.16329385586387637,0.01,0.01,0.01,24.93905435824218,25.092348214106057,25.092348214106057,25.092348214106057,,0.9433644009673231,0.0,0.0,0.0,37.739407763228236,0.0,0.0,0.0,0.8116001669511449,0.0,0.0,0.0,0.9730377908834602,0.96,0.96,0.96,36.73021644732255,0.0,0.0,0.0,36.73021644732255,0.13624741823411254,6.236262159369288e-05,40.84747306848951,32.73818716282709,1,1,27327.28103680797,146.68278898827032,31,0.20405675804068077
1982.11,338.8017160560619,0.7320333333333333,1982.0,11.0,1982.0,2.0,4.903521216524362,0.013763326130708582,40.0,6.0,4.0,3.0,53.0,106.0,0.31856793432848546,232.80171605606182,232.80171605606182,,1.2333333333333334,197.3385247794055,35.46319127665634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,282.8017160560619,990.0,965.0952271084694,24.90477289153067,0.13534125969116034,0.020852166135402413,989.8438065741735,0.20737034488531877,0.042125308223486056,0.01,0.01,24.541209120818795,24.70645415748063,24.738579465704113,24.738579465704113,,0.9500080910201937,0.21954845820379154,0.0,0.0,45.15983768722255,7.92077415400619,0.0,0.0,0.9711793051015601,0.17033922911841265,0.0,0.0,0.9776666666666666,0.9623333333333333,0.9599999999999999,0.9599999999999999,42.35966316045065,7.683150929386003,0.0,0.0,50.042814089836654,0.14710613626514665,6.009572985048814e-05,70.30439610759362,41.04063785582714,2,1,36030.826144682396,181.1870699602335,30,0.2780156338324259
1982.12,525.1535098645219,0.5338709677419355,1982.0,12.0,1982.0,3.0,5.510322919202493,0.010679289155919413,42.0,7.0,5.0,3.0,61.0,118.0,0.22629285431825713,407.1535098645218,407.1535098645218,,2.0,203.5767549322609,203.5767549322609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,461.1535098645218,990.0,965.9631621195168,24.0368378804832,0.19889412067417198,0.09117645665605426,989.7099294226697,0.2173286191585522,0.2173286191585522,0.01,0.01,23.52943868399442,23.52943868399442,23.736767303152973,23.736767303152973,,0.9539609730855685,0.9539609730855685,0.0,0.0,44.77499044610206,44.77499044610206,0.0,0.0,0.9629030203462808,0.9629030203462808,0.0,0.0,0.9783184012447077,0.9783184012447077,0.96,0.96,43.51839489196714,43.51839489196714,0.0,0.0,87.03678978393428,0.16559436372466974,5.947151656733247e-05,96.4,70.69240966583742,2,2,64755.37159924711,327.541354005931,31,0.48353772102185716
1983.01,701.8821866872518,0.43670967741935485,1983.0,1.0,1982.0,4.0,6.074096536179904,0.008722125683570281,46.0,7.0,6.0,4.0,76.0,139.0,0.19912743527485424,562.8821866872518,562.8821866872518,,2.6129032258064515,220.28762839259107,220.28762839259107,122.30692990206953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,621.8821866872518,990.0,966.707528746749,23.29247125325103,0.2799307434834886,0.17764418039690355,989.5424250761197,0.23605929323654443,0.23605929323654443,0.13374338762585836,0.01,22.598837036134096,22.598837036134096,22.70115294174478,22.824896329370638,,0.9537868300818356,0.9537868300818356,0.5846677561757185,0.0,46.60030425052031,46.60030425052031,25.667815980935888,0.0,1.0021570806563507,1.0021570806563507,0.5519960426007718,0.0,0.9793574950158225,0.9793574950158225,0.9716155595319514,0.96,43.7869024410275,43.7869024410275,25.128837924898466,0.0,112.70264280695346,0.16011697749623782,5.551579846076107e-05,130.58756080209633,96.4,3,2,83850.76624837339,469.7950640130589,31,0.6261257933719637
1983.02,842.5001136612574,0.38100000000000006,1983.0,2.0,1982.0,5.0,5.4442704239030935,0.006355824478161978,43.0,7.0,5.0,4.0,78.0,137.0,0.16284559064744158,705.5001136612574,705.5001136612574,,3.0,235.16670455375245,235.16670455375245,235.16670455375245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,760.5001136612574,990.0,967.270000454645,22.729999545355007,0.36072101101250553,0.27187343448241263,989.3674055545051,0.2589952215307817,0.2589952215307817,0.2589952215307817,0.01,21.838409878329305,21.838409878329305,21.838409878329305,22.087405099860085,,0.9567695287664458,0.9567695287664458,0.9567695287664458,0.0,48.16973311133676,48.16973311133676,48.16973311133676,0.0,1.0359082389534788,1.0359082389534788,1.0359082389534788,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.85835677157652,46.85835677157652,46.85835677157652,0.0,140.57507031472954,0.16694607641972176,5.540318373820621e-05,144.60000000000002,131.7667465553737,3,3,94466.44725149826,646.7426792233937,28,0.7809726128596086
1983.03,1040.5705130563715,0.31929032258064516,1983.0,3.0,1982.0,6.0,6.867409173417044,0.006647282757755184,41.0,8.0,7.0,6.0,67.0,129.0,0.12440669822250018,911.5705130563715,911.5705130563715,,3.806451612903226,240.9918743059214,240.9918743059214,240.9918743059214,188.59489013860724,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,967.5705130563715,990.0,968.0158753049703,21.984124695029653,0.5408235324867394,0.3802001283192838,989.078976339194,0.2624256823322811,0.2624256823322811,0.2624256823322811,0.21016761781615204,20.80067535189136,20.80067535189136,20.80067535189136,20.852933416407488,,0.9554331050411542,0.9554331050411542,0.9554331050411542,0.7704563337760955,46.9873973976893,46.9873973976893,46.9873973976893,36.54012945082048,1.0104816644664365,1.0104816644664365,1.0104816644664365,0.7858092355015155,0.979953550763601,0.979953550763601,0.979953550763601,0.9760825830216655,45.13644632014275,45.13644632014275,45.13644632014275,35.80741406207823,171.21675302250648,0.16431765606832816,5.212198545665097e-05,185.31953396180572,144.60000000000002,4,3,127385.26424874483,800.9006238828885,31,0.9512041834583694
1983.04,1084.2699676391398,0.3072,1983.0,4.0,1982.0,7.0,2.748369348497484,0.0025217910472448866,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.12232928462645982,951.6033009724731,951.6033009724731,,4.0,237.90082524311828,237.90082524311828,237.90082524311828,237.90082524311828,0.0,0.0,0.0,0.0,0.0,0.0,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,1012.2699676391398,990.0,968.1648484697231,21.835151530277017,0.5815350250384672,0.399575997670677,989.0188889772909,0.26366611407820967,0.26366611407820967,0.26366611407820967,0.26366611407820967,20.59037439348967,20.59037439348967,20.59037439348967,20.59037439348967,,0.9554841310130282,0.9554841310130282,0.9554841310130282,0.9554841310130282,45.90059349836109,45.90059349836109,45.90059349836109,45.90059349836109,0.9871095375991632,0.9871095375991632,0.9871095375991632,0.9871095375991632,0.98,0.98,0.98,0.98,44.982581628393866,44.982581628393866,44.982581628393866,44.982581628393866,179.93032651357547,0.16595269054407324,5.252305624790337e-05,183.0814729384473,176.57287262602014,4,4,129549.83508977434,932.0406798008228,30,0.9996129250754192
1983.05,968.2474867331359,0.34274193548387094,1983.0,5.0,1982.0,8.0,10.398425290066188,0.01150954586328672,42.0,9.0,8.0,6.0,82.0,147.0,0.1535156487197858,821.2474867331359,821.2474867331359,,3.5161290322580645,234.93764795447768,234.93764795447768,234.93764795447768,116.43454286970292,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,880.2474867331359,990.0,967.7504435590531,22.24955644094686,0.46486737953880775,0.3332181075439089,989.2019145129173,0.25500637679288274,0.25500637679288274,0.25500637679288274,0.13234792319667957,21.196464577071268,21.196464577071268,21.196464577071268,21.31912303066747,,0.955624269082674,0.955624269082674,0.955624269082674,0.4929598835893079,46.66691113421099,46.66691113421099,46.66691113421099,22.667014156606392,1.0035894867572257,1.0035894867572257,1.0035894867572257,0.48746267003454613,0.9799455250333725,0.9799455250333725,0.9799455250333725,0.9702681056785338,44.84996363257545,44.84996363257545,44.84996363257545,22.211436872950376,156.76132777067673,0.1618999346530827,5.315158437839845e-05,176.8055227762294,125.659299602131,4,3,116630.42786138349,613.52821131929,31,0.8708962653926485
1983.06,555.4489798869279,0.5199333333333334,1983.0,6.0,1982.0,9.0,10.4995619104453,0.018030327206198717,39.0,9.0,7.0,5.0,59.0,119.0,0.21978629405319453,436.44897988692793,436.44897988692793,,2.1666666666666665,201.73543341675614,201.73543341675614,32.97811305341568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,491.44897988692793,990.0,966.0878885102308,23.912111489769178,0.216108554320079,0.10856122366765869,989.6753302220123,0.21312259065959163,0.21312259065959163,0.04327045262211117,0.01,23.374319121121854,23.374319121121854,23.544171259159334,23.577441711781443,,0.952147237962094,0.952147237962094,0.1589357811964803,0.0,43.95513292691185,43.95513292691185,6.952615378008363,0.0,0.9452716758475667,0.9452716758475667,0.14951861027974975,0.0,0.9771555622825012,0.9771555622825012,0.9630748490984246,0.9599999999999999,42.11894337402723,42.11894337402723,6.803189205400056,0.0,91.04107595345452,0.16359874669916924,5.832572549616132e-05,129.11281844673778,70.468690842225,3,2,65549.57468648726,326.541354005931,30,0.5057837552969696
1983.07,391.81237941896546,0.6626129032258065,1983.0,7.0,1982.0,10.0,3.3853563909146573,0.008723116148084648,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,126.29032258064517,0.3261262171290594,265.52205683832034,265.52205683832034,,1.3548387096774193,209.67151557119976,55.850541267120576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,321.94141167703,990.0,965.3544064054454,24.645593594554544,0.1491548758331133,0.02808016424787678,989.822764959919,0.2225456775194036,0.06144661780738696,0.01,0.01,24.245812876954147,24.406911936666162,24.45835855447355,24.45835855447355,,0.9498494469621871,0.334546446012969,0.0,0.0,47.412120306656455,12.45521113694271,0.0,0.0,1.01961549046573,0.2678540029450045,0.0,0.0,0.9764580782056684,0.9635548523992169,0.96,0.96,43.04338836960019,12.081795914634252,0.0,0.0,55.125184284234436,0.1398967737713008,5.76051855453475e-05,72.36375176092966,46.33706962080859,2,1,41013.13710747042,205.5953058875766,31,0.3062510238013024
1983.08,314.94290811242195,0.7626129032258064,1983.0,8.0,1982.0,11.0,1.838301202309301,0.005954232931508213,39.0,7.0,5.0,4.0,60.0,115.0,0.3663702826043296,199.94290811242197,199.94290811242197,,1.0,199.94290811242197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.94290811242197,990.0,964.9772895534886,25.02271044651143,0.12409727547168978,0.012745147189555817,989.8631575773388,0.21242292595176968,0.01,0.01,0.01,24.673445097898426,24.87586802385019,24.87586802385019,24.87586802385019,,0.953708216729312,0.0,0.0,0.0,46.14000850851441,0.0,0.0,0.0,0.9922582474949335,0.0,0.0,0.0,0.9791000100303774,0.96,0.96,0.96,44.717255615854135,0.0,0.0,0.0,44.717255615854135,0.14178941972637768,6.21781443454699e-05,48.2,37.84095730824206,1,1,33269.638178195484,168.60796861598828,31,0.24842919786585638
1983.09,250.4434432477278,0.8713333333333334,1983.0,9.0,1982.0,12.0,2.0441710776949926,0.00820131606522858,36.0,6.0,4.0,3.0,51.0,100.0,0.4016326094811996,150.4434432477278,150.4434432477278,,1.0,150.4434432477278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,196.4434432477278,990.0,964.6845565510278,25.31544344897235,0.1048624365102762,0.008537692676056812,989.8865998708137,0.1455986483844325,0.01,0.01,0.01,25.056444671401593,25.192043319786023,25.192043319786023,25.192043319786023,,0.9380388926530672,0.0,0.0,0.0,34.699423861422055,0.0,0.0,0.0,0.74622416906284,0.0,0.0,0.0,0.9731470147356934,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.79128975208805,0.0,0.0,0.0,33.79128975208805,0.13433352380075567,6.230807017986119e-05,43.25272691167802,26.16645391347033,1,1,24329.728621503396,118.19433422910612,30,0.1877293875116003
1983.1,224.64020647417055,0.9170967741935484,1983.0,10.0,1983.0,1.0,1.587490190315393,0.007033893513201003,37.0,5.0,3.0,2.0,50.0,97.0,0.43234182276225913,127.64020647417055,127.64020647417055,,1.0,127.64020647417055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.64020647417055,990.0,964.547841238845,25.452158761154944,0.09646141859620798,0.0065994175503044355,989.8969391638534,0.1148142787401302,0.01,0.01,0.01,25.234283646268295,25.339097925008424,25.339097925008424,25.339097925008424,,0.9291810370699418,0.0,0.0,0.0,29.35356286143664,0.0,0.0,0.0,0.6312594163749815,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.47295597559354,0.0,0.0,0.0,28.47295597559354,0.1266206837761183,6.195761476306102e-05,32.728950232937706,25.550036647271792,1,1,21183.879245841592,115.05144921368183,31,0.15818308875329742
1983.11,270.2202361810899,0.8387666666666667,1983.0,11.0,1983.0,2.0,2.5502551195991554,0.009387668415815814,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.36227014944802766,172.88690284775655,172.88690284775655,,1.0,172.88690284775655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,218.88690284775655,990.0,964.7812793689073,25.2187206310927,0.11278352209642063,0.010445386742059247,989.8767710911616,0.17589731884447132,0.01,0.01,0.01,24.919594403409725,25.085491722254194,25.085491722254194,25.085491722254194,,0.9460149337809193,0.0,0.0,0.0,39.9801112789028,0.0,0.0,0.0,0.859787339331243,0.0,0.0,0.0,0.9738036632151819,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.93397337473751,0.0,0.0,0.0,38.93397337473751,0.1435641141982071,6.25113116494979e-05,48.2,32.0948168182932,1,1,28032.46082981101,143.7991800258312,30,0.21629985208187508
1983.12,391.8886525466679,0.6660967741935484,1983.0,12.0,1983.0,3.0,8.694976005937042,0.02160761993359454,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.28310982582015565,282.92091061118407,282.92091061118407,,1.5806451612903225,187.84136720609402,95.07954340509006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,332.40478157892596,990.0,965.3476400731407,24.65235992685935,0.1528477237166578,0.03729168225317252,989.80986059403,0.19580936569152602,0.0991638352097748,0.01,0.01,24.266411155197993,24.363056685679748,24.45222052088952,24.45222052088952,,0.9498210862424022,0.5486232441394905,0.0,0.0,42.56569627544296,21.17214759329241,0.0,0.0,0.9153913177514617,0.45531500200628844,0.0,0.0,0.9749021119449796,0.966515015170786,0.96,0.96,40.63075449564984,20.565199408864483,0.0,0.0,61.19595390451432,0.15522681883523679,6.017834488531553e-05,79.55707030477495,45.83978652419347,2,1,45529.78970495865,202.02012187738305,31,0.3399775216917462
1984.01,540.0811646942373,0.5235806451612903,1984.0,1.0,1983.0,4.0,5.437754179087271,0.009898040057665834,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18891675068101293,439.7263259845599,439.7263259845599,,2.0,219.86316299227994,219.86316299227994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,485.3069711458502,990.0,966.0286889297909,23.971311070209076,0.21007454822554308,0.10754935926213033,989.6823760925123,0.23587644328826554,0.23587644328826554,0.01,0.01,23.41781071943315,23.41781071943315,23.643687162721413,23.643687162721413,,0.9535995569615592,0.9535995569615592,0.0,0.0,48.07051205409476,48.07051205409476,0.0,0.0,1.0337744527762314,1.0337744527762314,0.0,0.0,0.9792665336348365,0.9792665336348365,0.96,0.96,45.1483894869975,45.1483894869975,0.0,0.0,90.296778973995,0.1674651898475369,5.747697556466123e-05,96.4,75.67694169864825,2,2,67180.80355665229,350.1789493868897,31,0.50164877207775
1984.02,737.9116982230288,0.42244827586206896,1984.0,2.0,1983.0,5.0,7.876381639777445,0.010579990323654049,36.0,6.0,5.0,4.0,54.0,105.0,0.14326310794105962,632.9116982230288,632.9116982230288,,2.9310344827586206,217.14628316399978,217.14628316399978,198.61913189502926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,679.9116982230288,990.0,966.851646792892,23.148353207107913,0.3131658685313507,0.22376263197892385,989.4630714994898,0.23385695047874025,0.23385695047874025,0.21523626082356784,0.009999999999999998,22.377567756118914,22.377567756118914,22.39618844577409,22.60142470659765,,0.9546820185766155,0.9546820185766155,0.8892506044323648,0.0,45.457105597295566,45.457105597295566,41.52120286966401,0.0,0.9775721633827001,0.9775721633827001,0.8929290939712689,0.0,0.9792235243726258,0.9792235243726258,0.9778442140277983,0.96,43.879665639111955,43.879665639111955,40.55552770807747,0.0,128.31485898630137,0.1737062730998467,5.631924757035502e-05,144.60000000000002,96.4,3,2,89307.14185446576,531.9257883620418,29,0.7128603277016744
1984.03,1313.1222855684262,0.2725483870967742,1984.0,3.0,1983.0,6.0,30.42458724772195,0.02347843131008939,41.0,8.0,7.0,6.0,67.0,129.0,0.10472144192170564,1184.1222855684262,996.3863022356505,,3.806451612903226,261.58968298952567,261.58968298952567,261.58968298952567,211.61725326707358,187.73598333277556,25.564582971513058,4.403822017643269,7.058766782165712,8.731906201524446,141.9769053599291,66.56458297151306,12.403822017643268,14.058766782165712,14.731906201524446,208.9769053599291,1089.4134740069726,990.0,968.8789427641324,21.121057235867635,0.71728289466075,0.5190555412727809,988.7636615640664,0.27478219841936874,0.27478219841936874,0.27478219841936874,0.22255405292393812,19.609936601514747,19.609936601514747,19.609936601514747,19.662164747010177,,0.95358057732045,0.95358057732045,0.95358057732045,0.7684984334032602,47.81167473253634,47.81167473253634,47.81167473253634,37.74813188430392,1.0282080587642224,1.0282080587642224,1.0282080587642224,0.8117877824581489,0.9799903833774767,0.9799903833774767,0.9799903833774767,0.9761194156355412,46.206333341232394,46.206333341232394,46.206333341232394,36.87730108316788,175.49630110686505,0.14019765404881873,4.924458302358689e-05,192.8,144.60000000000002,4,3,130569.24802350762,747.9389119074414,31,0.974979450593695
1984.04,1677.95399784235,0.20946666666666666,1984.0,4.0,1983.0,7.0,10.671711870548393,0.006461762011657187,45.0,11.0,10.0,10.0,72.0,148.0,0.08847788820074648,1529.95399784235,1100.0,,4.0,275.0,275.0,275.0,275.0,429.95399784234996,55.0,7.0,15.0,29.050945800158782,323.90305204219123,100.0,18.0,25.0,39.05094580015878,395.90305204219123,1243.0,990.0,970.0595436853368,19.94045631466317,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.08616690214489,18.08616690214489,18.08616690214489,18.08616690214489,,0.9512022099181162,0.9512022099181162,0.9512022099181162,0.9512022099181162,46.397526762930326,46.397526762930326,46.397526762930326,46.397526762930326,0.99779627447162,0.99779627447162,0.99779627447162,0.99779627447162,0.98,0.98,0.98,0.98,45.46957622767172,45.46957622767172,45.46957622767172,45.46957622767172,181.8783049106869,0.10883598008906191,4.5928864876436085e-05,187.4617859936435,177.4648359327228,4,4,130952.37953569458,1363.0711996298642,30,1.010435027281594
1984.05,1224.550417548312,0.27754838709677415,1984.0,5.0,1983.0,8.0,18.385391729534284,0.015439703837176898,47.0,10.0,10.0,10.0,115.0,192.0,0.1594345697210328,1032.550417548312,994.0606696565771,,3.903225806451613,254.75370539568124,254.75370539568124,254.75370539568124,229.79955346953346,38.48974789173475,9.421969535997567,1.9019995809827426,2.004674369361185,2.004674369361185,23.156430036032067,56.42196953599757,11.901999580982743,12.004674369361185,12.004674369361185,138.15643003603208,1074.3893131429188,990.0,968.6046612065044,21.395338793495554,0.6816811972235775,0.5010689834941684,988.8172498192823,0.2699078553986397,0.2699078553986397,0.2699078553986397,0.24379153845649668,19.942680757379165,19.942680757379165,19.942680757379165,19.968797074321305,,0.9541996784372214,0.9541996784372214,0.9541996784372214,0.8616409402571195,47.41665759668487,47.41665759668487,47.41665759668487,42.45070512103207,1.0197130665953735,1.0197130665953735,1.0197130665953735,0.9129183896996144,0.9799391042349648,0.9799391042349648,0.9799391042349648,0.9780036203639969,46.15790349200173,46.15790349200173,46.15790349200173,41.49338736296947,179.96709783897467,0.14795517028163493,5.0480686562052596e-05,192.8,144.60000000000002,4,3,133895.52079219715,749.1240560143012,31,0.9998172102165259
1984.06,586.7101839822984,0.5094,1984.0,6.0,1983.0,9.0,17.14970583411189,0.02681972621344794,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,133.0,0.2326539144895871,453.7101839822984,453.7101839822984,,2.2333333333333334,201.568925300424,201.568925300424,50.5723333814504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,511.7101839822984,990.0,966.2120948603438,23.787905139656306,0.22880331455824693,0.1202544141788163,989.6509422712629,0.21381444795739338,0.21381444795739338,0.06252265006495804,0.01,23.225032962961844,23.225032962961844,23.376324760854278,23.428847410919232,,0.9517532848263311,0.9517532848263311,0.22285678151351102,0.0,43.54640222225825,43.54640222225825,10.430539687990315,0.0,0.9364817682206076,0.9364817682206076,0.2243126814621573,0.0,0.9767256283726398,0.9767256283726398,0.9644207413789071,0.9599999999999999,41.83076269555458,41.83076269555458,10.181297136346272,0.0,93.84282252745544,0.160068121385717,5.800466306832308e-05,144.60000000000002,66.48892237464959,3,2,67566.83221976792,307.6328809909446,30,0.5213490140414192
1984.07,362.9642422929196,0.6976774193548387,1984.0,7.0,1983.0,10.0,3.4328335078482395,0.009324155130684584,37.0,8.0,6.0,4.0,53.0,108.0,0.29960428961718766,254.96424229291964,254.96424229291964,,1.3225806451612903,207.6276992653191,47.33654302760053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,305.9642422929196,990.0,965.2138085339154,24.786191466084468,0.14351603703659402,0.02341887106356133,989.8330650918998,0.22081563731752296,0.0521301395388736,0.01,0.01,24.39844092066678,24.567126418445426,24.6092565579843,24.6092565579843,,0.9502250316923161,0.3028770009257927,0.0,0.0,47.305911288616784,10.574263473863656,0.0,0.0,1.0173314255616512,0.22740351556696034,0.0,0.0,0.9767741935483871,0.9632258064516129,0.96,0.96,42.90434829667791,10.257035569647746,0.0,0.0,53.16138386632565,0.1460142913895497,5.7915468813106774e-05,67.60657384417382,48.06669453793501,2,1,39552.06959654629,212.2150422476492,31,0.29534102147958696
1984.08,283.6851669277571,0.8140645161290323,1984.0,8.0,1983.0,11.0,2.049427524496093,0.007198466950154477,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.3840706364786899,175.7819411213055,175.7819411213055,,1.0,175.7819411213055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,225.16903789549903,990.0,964.8374812563277,25.162518743672248,0.11500070673721825,0.010691464995310913,989.8743078282674,0.1798056205137624,0.01,0.01,0.01,24.85702095142596,25.02682657193972,25.02682657193972,25.02682657193972,,0.9464782228656226,0.0,0.0,0.0,40.57659816542954,0.0,0.0,0.0,0.8726150143103126,0.0,0.0,0.0,0.9741116608884849,0.96,0.96,0.96,39.23746066166496,0.0,0.0,0.0,39.23746066166496,0.13752483550347583,6.203530501183705e-05,48.2,31.563756300213782,1,1,29192.670732278733,141.68278898827032,31,0.21798589256480536
1984.09,230.1880149367789,0.9071,1984.0,9.0,1983.0,12.0,1.4877113258196166,0.006422627407501023,34.0,6.0,4.0,3.0,44.0,91.0,0.3961733939775144,139.1880149367789,139.1880149367789,,1.0,139.1880149367789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,183.1880149367789,990.0,964.5811280896207,25.418871910379302,0.10018408298218291,0.00758098126962615,989.8922349357483,0.1304038201646515,0.01,0.01,0.01,25.180703025962863,25.301106846127514,25.301106846127514,25.301106846127514,,0.934238396765208,0.0,0.0,0.0,32.114965761932964,0.0,0.0,0.0,0.6906444249878056,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.15151678907497,0.0,0.0,0.0,31.15151678907497,0.13513272769383125,6.216224256006042e-05,35.607348223186065,26.994280835005743,1,1,22429.09208813398,121.05144921368183,30,0.17306398216152763
1984.1,210.7578498482496,0.937258064516129,1984.0,10.0,1984.0,1.0,1.4908848822145884,0.006957249645313633,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.38557551112022853,129.24172081599153,129.24172081599153,,1.0,129.24172081599153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,169.72559178373348,990.0,964.4652496340386,25.53475036596132,0.09543275687160595,0.00673554626935923,989.8978316968592,0.11697632310158855,0.01,0.01,0.01,25.31560573971877,25.422582062820354,25.422582062820354,25.422582062820354,,0.9298000734909877,0.0,0.0,0.0,29.839424701651065,0.0,0.0,0.0,0.6417080581000228,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.944241960601534,0.0,0.0,0.0,28.944241960601534,0.13761572216453544,6.219909115437454e-05,31.253037940830392,24.27215601974541,1,1,21534.51601868754,109.5966432631272,31,0.16080134422556408
1984.11,261.3016694919583,0.8522333333333333,1984.0,11.0,1984.0,2.0,2.792589751129401,0.010444492541591197,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.37548519697472277,163.968336158625,163.968336158625,,1.0,163.968336158625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,209.968336158625,990.0,964.7275045951644,25.272495404835652,0.10963588519932052,0.009687308573483077,989.8806768062273,0.16385725381414373,0.01,0.01,0.01,24.989314957248688,25.143172211062833,25.143172211062833,25.143172211062833,,0.9428061687242995,0.0,0.0,0.0,37.89441120383266,0.0,0.0,0.0,0.8149335742759712,0.0,0.0,0.0,0.9748383134408158,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.96957223703706,0.0,0.0,0.0,36.96957223703706,0.14069964031072127,6.25631265568013e-05,45.37360805665372,29.81662107653263,1,1,26618.092010666685,133.3790707324809,30,0.2053865124279837
1984.12,375.96567624429326,0.6852903225806452,1984.0,12.0,1984.0,3.0,4.772178768431771,0.012723278253835476,38.0,5.0,4.0,3.0,54.0,104.0,0.2826125307167039,271.96567624429326,271.96567624429326,,1.5161290322580645,188.83255094514791,83.13312529914536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.96567624429326,990.0,965.2730524616211,24.726947538378898,0.14810464647127275,0.033513957543690735,989.818381395985,0.19659608347703655,0.08739100947642688,0.01,0.01,24.348732850886883,24.457937924887492,24.53532893436392,24.53532893436392,,0.9498596556300426,0.48724259034194556,0.0,0.0,42.927601614202295,18.552231016361358,0.0,0.0,0.9231742282624149,0.3989727100292765,0.0,0.0,0.9749898424497858,0.9653124230949471,0.96,0.96,40.867124689885664,18.00135955617079,0.0,0.0,58.86848424605645,0.15551017796693356,6.0260249512919524e-05,73.33612969941795,45.83978652419347,2,1,43798.152279066,202.02012187738305,31,0.32704713470031366
1985.01,554.2190659174393,0.5194193548387097,1985.0,1.0,1984.0,4.0,10.797890339111154,0.01834693428680043,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18770429790856558,453.8642272077618,453.8642272077618,,2.193548387096774,207.37986466760324,207.37986466760324,39.10449787255534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,499.4448723690522,990.0,966.0836075207804,23.916392479219542,0.21928959465883544,0.11777719860006289,989.6629332067412,0.22064589450797892,0.22064589450797892,0.049726555998917454,0.01,23.358679791452662,23.358679791452662,23.529599129961724,23.56932568596064,,0.9530263234887805,0.9530263234887805,0.18469526067873693,0.0,45.21720917644498,45.21720917644498,8.265722326930023,0.0,0.9724131005687091,0.9724131005687091,0.1777574693963446,0.0,0.9777047593715156,0.9777047593715156,0.9636704303564609,0.96,43.26958084619522,43.26958084619522,8.092320614206608,0.0,94.63148230659705,0.1700746238612065,5.825224783451389e-05,134.7760241361173,71.82748398601673,3,2,70405.8228361082,333.0726139176065,31,0.5257304572588725
1985.02,798.7081229166454,0.398,1985.0,2.0,1984.0,5.0,5.140657483184518,0.006437553910509265,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.1603957191793084,670.8509800595026,670.8509800595026,,3.0,223.61699335316752,223.61699335316752,223.61699335316752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.714285714285714,5.0,4.0,71.14285714285714,723.5652657737883,990.0,967.0948324916666,22.90516750833345,0.3377567179662318,0.24912845467974767,989.413114827354,0.24438294102677616,0.24438294102677616,0.24438294102677616,0.01,22.073899394660682,22.073899394660682,22.073899394660682,22.308282335687455,,0.9565180924246022,0.9565180924246022,0.9565180924246022,0.0,46.29482385524586,46.29482385524586,46.29482385524586,0.0,0.9955876097902336,0.9955876097902336,0.9955876097902336,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.30623050928319,45.30623050928319,45.30623050928319,0.0,135.91869152784957,0.17013715299224813,5.629707636534929e-05,144.60000000000002,127.6788893685534,3,3,91337.36070671491,623.52821131929,28,0.7551038418213866
1985.03,1044.0333546337663,0.3194516129032258,1985.0,3.0,1984.0,6.0,12.985606722533332,0.012419691399087213,41.0,8.0,7.0,6.0,67.0,129.0,0.12547481379509773,915.0333546337665,913.9313957444177,,3.6774193548387095,248.8851980894618,248.8851980894618,248.8851980894618,167.27580147603229,1.1019588893486945,0.3502349958395076,0.06833853577356246,0.059796218801867154,0.05125390183017184,0.5723352371035856,41.35023499583951,8.068338535773561,7.059796218801867,6.051253901830171,67.57233523710359,970.4097654948326,990.0,968.006559706089,21.993440293910993,0.5576744826659602,0.4124059607264811,989.0299195566075,0.269566427573919,0.269566427573919,0.269566427573919,0.1840375304735371,20.753793422944636,20.753793422944636,20.753793422944636,20.839322320045014,,0.955545624595129,0.955545624595129,0.955545624595129,0.647002564783424,48.3581702790394,48.3581702790394,48.3581702790394,31.8564714670329,1.0399606511621378,1.0399606511621378,1.0399606511621378,0.6850854078931806,0.9799903833774767,0.9799903833774767,0.9799903833774767,0.9735387704742509,46.60620193710794,46.60620193710794,46.60620193710794,31.064774370199192,170.88338018152302,0.16387791314527125,5.2126984360351235e-05,192.8,143.95276372251374,4,3,127137.23485505313,718.0875422650073,31,0.9493521121195724
1985.04,1647.9682331493448,0.21426666666666666,1985.0,4.0,1984.0,7.0,22.348701171810163,0.014198815172349203,45.0,11.0,10.0,10.0,72.0,148.0,0.09100827435112882,1499.9682331493448,1100.0,,4.0,275.0,275.0,275.0,275.0,399.9682331493448,51.10907421614101,6.743487009294791,13.551832332459105,27.024880618198974,301.538958973251,96.109074216141,17.74348700929479,23.551832332459107,37.02488061819897,373.538958973251,1237.404393557895,990.0,969.9630158282245,20.03698417177557,0.9153069055228029,0.648,988.4366930944772,0.28,0.28,0.28,0.28,18.193677266252784,18.193677266252784,18.193677266252784,18.193677266252784,,0.9512197368467795,0.9512197368467795,0.9512197368467795,0.9512197368467795,46.67573368327786,46.67573368327786,46.67573368327786,46.67573368327786,1.0037792189952228,1.0037792189952228,1.0037792189952228,1.0037792189952228,0.98,0.98,0.98,0.98,45.688783064831924,45.688783064831924,45.688783064831924,45.688783064831924,182.7551322593277,0.1128113356428223,4.615028592407265e-05,192.8,173.72656476377463,4,4,131583.69522671596,1121.7472452468237,30,1.0153062903295984
