MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1985.05,1781.6934512741072,0.19893548387096774,1985.0,5.0,1984.0,8.0,17.808349915271073,0.010532677161225247,49.83870967741935,11.064516129032258,11.064516129032258,12.483870967741936,137.3548387096774,221.80645161290323,0.12735071438847637,1559.886999661204,1100.0,,4.0,275.0,275.0,275.0,275.0,459.8869996612041,47.590502259457125,6.881597553267364,13.043328211201544,24.694183751698134,367.6773878855799,97.42921193687648,17.94611368229962,24.1078443402338,37.17805471944007,505.0322265952573,1239.48316995941,990.0,970.3947019195009,19.605298080499036,0.9187073571258435,0.648,988.433292642874,0.28,0.28,0.28,0.28,17.758590723373207,17.758590723373207,17.758590723373207,17.758590723373207,,0.9501962168444414,0.9501962168444414,0.9501962168444414,0.9501962168444414,45.510245141236744,45.510245141236744,45.510245141236744,45.510245141236744,0.9787149492739086,0.9787149492739086,0.9787149492739086,0.9787149492739086,0.98,0.98,0.98,0.98,44.600040238412014,44.600040238412014,44.600040238412014,44.600040238412014,178.40016095364805,0.1012069834432623,4.505054569536567e-05,190.4191972182805,172.4911449472741,4,4,132729.71974951416,1170.688358904274,31,0.9911120052980448
1985.06,1018.0213953769596,0.3364333333333333,1985.0,6.0,1984.0,9.0,27.70201950791091,0.028952324408761065,53.0,12.0,12.0,13.0,120.0,210.0,0.2201944004946094,808.0213953769596,797.4401765777162,,3.3,239.3392754916964,239.3392754916964,193.5060552234788,125.25557037084451,10.58121879924347,2.6704980779043046,0.572649924798151,0.6046410742424839,0.6550278304293576,6.078401891869174,55.670498077904305,12.572649924798151,12.604641074242485,13.655027830429358,126.07840189186918,878.2879656546611,990.0,967.8718289167681,22.128171083231898,0.5015873991118132,0.34585409113710325,989.1525585097511,0.2570651118665139,0.2570651118665139,0.2091064485846385,0.13880048806024,21.02366448111646,21.02366448111646,21.071623144398338,21.14192910492273,,0.9548307661327442,0.9548307661327442,0.7636246182533435,0.47709094378052097,46.89737554584461,46.89737554584461,37.09553368669412,23.282458680129043,1.0085457106633249,1.0085457106633249,0.7977534126170778,0.5006980361318074,0.9796350324371856,0.9796350324371856,0.9756350324371856,0.969986449098647,45.376408177433184,45.376408177433184,36.059083958985134,22.783182946427885,149.59508326027938,0.14676183306613738,5.2965946190889635e-05,192.8,86.1062709959701,4,2,107708.45994740116,405.6277736669467,30,0.8310837958904411
1985.07,469.2161481996441,0.5834516129032258,1985.0,7.0,1984.0,10.0,7.306252815987261,0.014951160873351802,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,151.4516129032258,0.3223125178789418,317.76453529641833,317.76453529641833,,1.8387096774193548,180.1743111051334,137.59022419128493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,379.9903417480312,990.0,965.7111355314439,24.28886446855612,0.1696421443292672,0.04898486065990941,989.7813729950108,0.1826822865292024,0.13913389943242818,0.01,0.01,23.887555177037733,23.93110356413451,24.060237463566935,24.060237463566935,,0.9448245959234914,0.7924334087973851,0.0,0.0,39.89795297464266,30.36948116650108,0.0,0.0,0.8580204940783367,0.6531071218602383,0.0,0.0,0.9730722064144762,0.9698463999628634,0.96,0.96,37.29318501926718,29.518991470880078,0.0,0.0,66.81217649014725,0.14204752537235238,5.818518347610555e-05,87.29661099405821,48.2,2,1,49708.259308669556,254.1339363713416,31,0.37117875827859587
1985.08,334.1227158867602,0.7361612903225807,1985.0,8.0,1984.0,11.0,3.181031987679759,0.00949649600153703,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.42791332478510946,192.02594169321185,192.02594169321185,,1.0,192.02594169321185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,249.80013524159892,990.0,965.0712862023653,24.92871379763465,0.1236938941717501,0.012072205043922958,989.8642339007844,0.20173502128583595,0.01,0.01,0.01,24.59121267713313,24.782947698418962,24.782947698418962,24.782947698418962,,0.9507586653191872,0.0,0.0,0.0,44.044625802268854,0.0,0.0,0.0,0.9471962538122334,0.0,0.0,0.0,0.9764935008854687,0.96,0.96,0.96,42.37069411616857,0.0,0.0,0.0,42.37069411616857,0.1263249644613005,6.136444167715002e-05,48.2,29.962053063052448,1,1,31523.796422429416,135.5219447532691,31,0.23539274508982538
1985.09,252.91426550834447,0.8673666666666667,1985.0,9.0,1984.0,12.0,2.1380958006929403,0.008380795825166999,40.0,6.0,4.0,3.0,65.0,118.0,0.46940305420368744,134.91426550834447,134.91426550834447,,1.0,134.91426550834447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,184.91426550834447,990.0,964.6969930442721,25.303006955727945,0.10079335960657,0.00721771256820923,989.8919889278252,0.124634258436265,0.01,0.01,0.01,25.070361625116906,25.184995883553167,25.184995883553167,25.184995883553167,,0.9314847350057288,0.0,0.0,0.0,30.917463984404506,0.0,0.0,0.0,0.6648916985893442,0.0,0.0,0.0,0.9703110943721373,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.002074028284635,0.0,0.0,0.0,30.002074028284635,0.11794607199423202,6.172513033160827e-05,38.79392824412551,23.88739373640885,1,1,21601.49330036494,108.3790707324809,30,0.16667818904602577
1985.1,211.78494624773617,0.9357096774193548,1985.0,10.0,1985.0,1.0,1.8680489713271844,0.008870427748523155,37.0,5.0,3.0,2.0,50.0,97.0,0.4585541461310026,114.78494624773616,114.78494624773616,,1.0,114.78494624773616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,159.78494624773617,990.0,964.4707096774864,25.52929032251358,0.09192438178028879,0.005506720431057529,989.9025688977887,0.0974596774344438,0.01,0.01,0.01,25.334399542867786,25.421859220302228,25.421859220302228,25.421859220302228,,0.7737347678349791,0.0,0.0,0.0,22.433302210709257,0.0,0.0,0.0,0.4824366066819195,0.0,0.0,0.0,0.9683870967741935,0.96,0.96,0.96,21.76030314438798,0.0,0.0,0.0,21.76030314438798,0.10172162230146392,5.176597228258878e-05,28.87979060976382,0.0,1,1,16189.665539424655,104.17011281861927,31,0.12089057302437765
1985.11,223.17660222735623,0.9175666666666668,1985.0,11.0,1985.0,2.0,2.075194426223201,0.009209707171373531,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.34218342817254765,147.50993556068954,147.50993556068954,,1.0,147.50993556068954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,185.50993556068954,990.0,964.5390596133641,25.460940386635848,0.101003578781715,0.008288344522658567,989.8907080766955,0.14163841300693086,0.01,0.01,0.01,25.21001005032455,25.341648463331474,25.341648463331474,25.341648463331474,,0.9361768471715909,0.0,0.0,0.0,34.17239663420117,0.0,0.0,0.0,0.7348902501978747,0.0,0.0,0.0,0.9716181570762719,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.21158986504865,0.0,0.0,0.0,33.21158986504865,0.14805333166838117,6.246667379227715e-05,40.10353066360582,25.23009185431441,1,1,23912.344702835027,113.5966432631272,30,0.1845088325836036
1985.12,305.8031883106562,0.7818709677419354,1985.0,12.0,1985.0,3.0,7.377606169119,0.02298650178337114,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,70.61290322580645,0.2414027905290511,235.19028508484973,235.19028508484973,,1.3225806451612903,184.9608383907453,50.229446694104425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,272.0612528267852,990.0,964.9414923425235,25.058507657476504,0.13155053963138494,0.023661335091720456,989.8447881252769,0.19131720204508884,0.05603555948865387,0.01,0.01,24.71197858070831,24.84726022326474,24.893295782753395,24.893295782753395,,0.9485887835978847,0.3038103810766283,0.0,0.0,42.578104832876114,11.315582103357446,0.0,0.0,0.9156581684489488,0.24334585168510636,0.0,0.0,0.9748387096774194,0.9632258064516129,0.96,0.96,40.72555880062378,10.976114640256721,0.0,0.0,51.701673440880505,0.16719578036718993,6.131989700606528e-05,72.02785604097878,35.49003673590981,2,1,38466.045040015095,157.76788002600708,31,0.2872315191160028
1986.01,421.6114709535648,0.6288387096774194,1986.0,1.0,1985.0,4.0,4.905632405957926,0.011913957307140196,29.0,5.0,4.0,2.0,33.0,73.0,0.17477058484489796,348.6114709535648,348.6114709535648,,2.0,174.3057354767824,174.3057354767824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,386.6114709535648,990.0,965.4929994167245,24.507000583275506,0.17197894625852886,0.06354461429008253,989.7644764394513,0.1778127428936562,0.1778127428936562,0.01,0.01,24.09366427983324,24.09366427983324,24.261477022726897,24.261477022726897,,0.9474873174604234,0.9474873174604234,0.0,0.0,39.00349877583606,39.00349877583606,0.0,0.0,0.8387849199104527,0.8387849199104527,0.0,0.0,0.9747810469369461,0.9747810469369461,0.96,0.96,38.03857192598384,38.03857192598384,0.0,0.0,76.07714385196768,0.18007988801866176,6.061545423591125e-05,89.9393689319728,62.72067153277456,2,2,56601.395025863945,287.34880084276085,31,0.4226507991775982
1986.02,621.027150859864,0.47710714285714284,1986.0,2.0,1985.0,5.0,9.736517766104033,0.016026253003807955,31.0,6.0,4.0,3.0,41.0,85.0,0.1384906921508625,536.027150859864,536.027150859864,,2.4285714285714284,224.77059443404633,224.77059443404633,86.4859619917714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,577.027150859864,990.0,966.3741209894924,23.625879010507543,0.25507164471519045,0.16164590428741826,989.5832824509973,0.24322878812106158,0.24322878812106158,0.09782747726031996,0.01,22.96593267338388,22.96593267338388,23.11133398424462,23.199161461504936,,0.954592811829148,0.954592811829148,0.4089710232038247,0.0,48.35549768799848,48.35549768799848,18.305671340020286,0.0,1.0399031760859887,1.0399031760859887,0.39367035139828566,0.0,0.9795597151071688,0.9795597151071688,0.9681311436785973,0.96,45.41989592224427,45.41989592224427,17.92188007860143,0.0,108.76167192308996,0.17480026250904115,5.636413465182135e-05,134.47557863568423,94.71615658458116,3,2,73087.84353231646,438.0192327708844,28,0.6042315106838332
1986.03,896.7717193442322,0.3645161290322581,1986.0,3.0,1985.0,6.0,11.186353349548815,0.012271112047562014,36.0,8.0,6.0,4.0,53.0,107.0,0.12093099427571334,789.7717193442322,789.7717193442322,,3.3870967741935485,234.24501645340914,234.24501645340914,234.24501645340914,87.0366699840048,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,839.7717193442322,990.0,967.4775935703608,22.522406429639293,0.43063472077657206,0.31635041604235115,989.2530148631811,0.2548728581113679,0.2548728581113679,0.2548728581113679,0.10137047222034198,21.520548434709003,21.520548434709003,21.520548434709003,21.674050820600026,,0.9558731668689425,0.9558731668689425,0.9558731668689425,0.36970028990370074,47.237699432933816,47.237699432933816,47.237699432933816,17.069073122011492,1.0158645039340606,1.0158645039340606,1.0158645039340606,0.36707684133358043,0.9799776343535683,0.9799776343535683,0.9799776343535683,0.9677195698374392,45.4092197410667,45.4092197410667,45.4092197410667,16.72676113607047,152.95442035927059,0.17076969654044208,5.398593942018528e-05,184.82463309890983,130.01925475946004,4,3,113798.08874729733,632.6475434553279,31,0.8497467797737256
1986.04,2171.0910778625293,0.16846666666666668,1986.0,4.0,1985.0,7.0,74.34878832736038,0.03641748191062806,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08626261586307177,2000.0910778625293,1080.1675588240364,,4.0,270.04188970600916,270.04188970600916,270.04188970600916,270.04188970600916,919.9235190384929,39.145406004667095,4.807059318115097,10.016845786357068,42.0184571148416,823.9357508145121,87.1454060046671,16.473725984781762,21.3501791196904,55.0184571148416,910.9357508145121,1205.1368699331758,990.0,971.3023868415695,18.697613158430432,0.8662228047780134,0.6086419388078185,988.525135256414,0.2789938197250079,0.2789938197250079,0.2789938197250079,0.2789938197250079,16.943754595119614,16.943754595119614,16.943754595119614,16.943754595119614,,0.9464718700364626,0.9464718700364626,0.9464718700364626,0.9464718700364626,42.343826972055666,42.343826972055666,42.343826972055666,42.343826972055666,0.9106199348829176,0.9106199348829176,0.9106199348829176,0.9106199348829176,0.9761404173025964,0.9761404173025964,0.9761404173025964,0.9761404173025964,41.32605399696308,41.32605399696308,41.32605399696308,41.32605399696308,165.30421598785233,0.09129037053411611,4.2678151190943134e-05,192.8,142.45478540256434,4,4,119019.03551125368,948.4988223473632,30,0.9183567554880685
1986.05,2029.246182069162,0.17341935483870968,1986.0,5.0,1985.0,8.0,41.58978274523682,0.02029876441385318,55.0,13.0,13.0,17.0,178.0,276.0,0.14039974992872917,1753.246182069162,1100.0,,4.0,275.0,275.0,275.0,275.0,653.2461820691618,43.188471060425414,5.0,11.363580605349059,38.007370094987884,555.6867603083996,98.18847106042541,18.0,24.363580605349057,55.007370094987884,733.6867603083996,1240.5520516657746,990.0,971.0556382785072,18.94436172149272,0.920654627294537,0.648,988.4313453727053,0.28,0.28,0.28,0.28,17.0957070941982,17.0957070941982,17.0957070941982,17.0957070941982,,0.9481395377751806,0.9481395377751806,0.9481395377751806,0.9481395377751806,43.72322401013726,43.72322401013726,43.72322401013726,43.72322401013726,0.9402843873147798,0.9402843873147798,0.9402843873147798,0.9402843873147798,0.9790749387533203,0.9790749387533203,0.9790749387533203,0.9790749387533203,42.81207310671487,42.81207310671487,42.81207310671487,42.81207310671487,171.24829242685948,0.08808815614263864,4.324451828961098e-05,188.68072791839825,150.87635112487357,4,4,127408.72956558345,1216.9232463956196,31,0.9513794023714415
1986.06,1040.1580861103353,0.33059999999999995,1986.0,6.0,1985.0,9.0,29.243182424289095,0.030079802032573447,53.0,12.0,12.0,13.0,120.0,210.0,0.21555117250325975,830.1580861103353,814.58085603901,,3.3333333333333335,242.54732965433965,242.54732965433965,195.73639575944787,133.74980097088272,15.577230071325312,3.931396160858293,0.772649924798151,0.8901274326471607,0.9643047187010907,9.018751834320616,56.93139616085829,12.77264992479815,12.89012743264716,13.964304718701092,129.01875183432062,897.1750295573135,990.0,967.949939268588,22.050060731412096,0.5194304942633534,0.3613647913752342,989.1192047143614,0.25994269722856667,0.25994269722856667,0.2111550834753259,0.14689269937029156,20.909322748544938,20.909322748544938,20.95811036229818,21.022372746403214,,0.954695149504783,0.954695149504783,0.7636079685153013,0.5088089647596908,47.27808102861215,47.27808102861215,37.30107324219537,24.79505382369062,1.0167329253464978,1.0167329253464978,0.8021736181117285,0.5332269639503359,0.9798017379886237,0.9798017379886237,0.9758017379886237,0.9706349848722023,45.61233854154183,45.61233854154183,36.29501432309378,24.264778849764483,151.78447025594193,0.14587195233858036,5.252800265897262e-05,192.8,86.1062709959701,4,2,109284.8185842782,405.6277736669467,30,0.8432470569774552
1986.07,469.4985128271394,0.5834516129032258,1986.0,7.0,1985.0,10.0,7.306252815987261,0.014946000387921932,50.0,10.0,9.0,9.0,108.0,186.0,0.4020191909118745,283.4985128271394,283.4985128271394,,1.4838709677419355,202.86348226427393,80.63503056286542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,352.4985128271394,990.0,965.7124061722676,24.287593827732387,0.15993942491887095,0.03620222576725573,989.8038583493139,0.21372202204401394,0.08619600093728767,0.01,0.01,23.87773015500225,24.00525617610898,24.081452177046263,24.081452177046263,,0.9491124279016707,0.45745489142164997,0.0,0.0,45.15119547343325,17.679940329164978,0.0,0.0,0.9709934510415752,0.3802137705196769,0.0,0.0,0.9765327111014207,0.9662101304562595,0.96,0.96,41.887485550625996,17.20722346467067,0.0,0.0,59.09470901529667,0.12451517721889774,5.782606529489766e-05,87.29661099405821,45.31526207184758,2,1,43966.46350738072,203.1339363713416,31,0.3283039389738704
1986.08,339.2671005166207,0.7283870967741934,1986.0,8.0,1985.0,11.0,3.0455054717405154,0.009039105177947386,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.4244716911922589,197.17032632307232,197.17032632307232,,1.0,197.17032632307232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,254.94451987145942,990.0,965.0965057197848,24.90349428021523,0.12550952621945863,0.013361182548703674,989.8611292912318,0.2057088772411154,0.01,0.01,0.01,24.558914694205956,24.754623571447066,24.754623571447066,24.754623571447066,,0.947343886169745,0.0,0.0,0.0,44.94459317063981,0.0,0.0,0.0,0.9665503907664476,0.0,0.0,0.0,0.9764811451002593,0.96,0.96,0.96,41.20818845065029,0.0,0.0,0.0,41.20818845065029,0.12091276028836384,5.8952442202214706e-05,48.2,30.9194050473964,1,1,30658.892207283814,139.72326674738565,31,0.2289343802813905
1986.09,268.2073613420174,0.8402999999999999,1986.0,9.0,1985.0,12.0,2.21002053187792,0.00831378202286197,40.0,6.0,4.0,3.0,65.0,118.0,0.4412279989014626,150.2073613420174,150.2073613420174,,1.0,150.2073613420174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.2073613420174,990.0,964.7717881157564,25.228211884243578,0.10619082026636892,0.008517625714071431,989.8852915540195,0.14527993781172344,0.01,0.01,0.01,24.968223500451426,25.10350343826315,25.10350343826315,25.10350343826315,,0.9386527904024982,0.0,0.0,0.0,34.53080423389775,0.0,0.0,0.0,0.7425979405139301,0.0,0.0,0.0,0.97097627873795,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.533581239115954,0.0,0.0,0.0,33.533581239115954,0.12471986717395779,6.199124839871881e-05,39.84142142948803,28.471196942068374,1,1,24144.178492163486,128.1954239432886,30,0.1862976735506442
1986.1,285.272770549765,0.8119032258064516,1986.0,10.0,1986.0,1.0,3.7462466690034115,0.013109575922695387,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.3579905800722051,183.65986732395854,183.65986732395854,,1.0,183.65986732395854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,230.78889958202305,990.0,964.8460818239477,25.15391817605231,0.11698418781073318,0.01136108872253643,989.8716547234667,0.19044082088734401,0.01,0.01,0.01,24.83513207863168,25.015572899519025,25.015572899519025,25.015572899519025,,0.9491366320686899,0.0,0.0,0.0,42.45706469834023,0.0,0.0,0.0,0.9130551548030157,0.0,0.0,0.0,0.976618697322373,0.96,0.96,0.96,41.28820422120293,0.0,0.0,0.0,41.28820422120293,0.14436865111749148,6.24640854014236e-05,48.2,32.728950232937706,1,1,30718.42394057498,146.27968621428656,31,0.22937891234001628
1986.11,411.88080284625596,0.6404666666666666,1986.0,11.0,1986.0,2.0,6.205747868300335,0.014539275733297757,42.0,7.0,6.0,3.0,56.0,114.0,0.2816475538489779,297.88080284625596,297.88080284625596,,1.6,197.21698124486912,100.66382160138686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,352.88080284625596,990.0,965.4442227067715,24.555777293228548,0.16007434692786335,0.04141097862378916,989.7985146744484,0.20707788120714063,0.10539615916187224,0.01,0.01,24.14721408646974,24.24889580851501,24.34429196767688,24.34429196767688,,0.9494503926124108,0.5674491288779677,0.0,0.0,44.434611147579666,22.378961736324356,0.0,0.0,0.9555830354318207,0.4812679943295561,0.0,0.0,0.9760342176930282,0.9680342176930282,0.9599999999999999,0.9599999999999999,41.07110074896768,21.791100748967683,0.0,0.0,62.86220149793537,0.15106261458352713,5.833607765350889e-05,86.2181161554205,48.2,2,1,45260.785078513465,226.5953058875766,30,0.3492344527663076
1986.12,571.6231246426157,0.5026451612903226,1986.0,12.0,1986.0,3.0,3.806283183559953,0.0066532062091776804,44.0,8.0,6.0,4.0,64.0,126.0,0.22135408169547108,445.62312464261584,445.62312464261584,,2.0,222.81156232130792,222.81156232130792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,503.62312464261584,990.0,966.1695002441498,23.83049975585005,0.21659277980680983,0.10936011706815585,989.6740471031251,0.24320606061403185,0.24320606061403185,0.01,0.01,23.261340798361054,23.261340798361054,23.494546858975085,23.494546858975085,,0.9559869585723823,0.9559869585723823,0.0,0.0,48.55390099498153,48.55390099498153,0.0,0.0,1.0441699138705707,1.0441699138705707,0.0,0.0,0.98,0.98,0.96,0.96,46.28887128935369,46.28887128935369,0.0,0.0,92.57774257870739,0.16218811840171246,5.790166621089566e-05,96.4,84.5041900477399,2,2,68877.8404785583,390.77300272391335,31,0.5143207921039299
1987.01,718.8679527197017,0.4298709677419355,1987.0,1.0,1986.0,4.0,6.125915938303225,0.008504449767035965,46.0,7.0,6.0,4.0,76.0,139.0,0.1941286155497006,579.8679527197017,579.8679527197017,,2.7419354838709675,215.63906252959586,215.63906252959586,148.58982766051008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,638.8679527197017,990.0,966.7754718108787,23.22452818912123,0.2895835870495484,0.1884641750398525,989.5219522379107,0.22980600954244657,0.22980600954244657,0.16051562218039825,0.01,22.51667441748939,22.51667441748939,22.585964804851436,22.736480427031832,,0.9534613428593975,0.9534613428593975,0.7077506339020915,0.0,45.421835925464464,45.421835925464464,31.161850137735172,0.0,0.9768136758164402,0.9768136758164402,0.6701473147900038,0.0,0.9789757345825931,0.9789757345825931,0.9738144442600124,0.96,42.93605892527401,42.93605892527401,30.49734924785466,0.0,116.3694670984027,0.16145404786486225,5.5628323826041865e-05,134.82596380276553,96.4,3,2,86578.8835212116,491.1125986840717,31,0.6464970394355705
1987.02,888.5792021364433,0.3656428571428571,1987.0,2.0,1986.0,5.0,9.214050628756402,0.010027980590772742,43.0,7.0,5.0,4.0,78.0,137.0,0.15485395627042026,751.5792021364433,751.5792021364433,,3.142857142857143,240.30096787752112,240.30096787752112,240.30096787752112,30.676298503879966,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,806.5792021364433,990.0,967.4535466937601,22.546453306239982,0.3980253964293075,0.29839805565840927,989.3035765479124,0.26252031955381544,0.26252031955381544,0.26252031955381544,0.04177014583738081,21.587509534598446,21.587509534598446,21.587509534598446,21.808259708314885,,0.9563005915278435,0.9563005915278435,0.9563005915278435,0.1363639016185542,48.645462320097806,48.645462320097806,48.645462320097806,6.042289891332005,1.0461389746257592,1.0461389746257592,1.0461389746257592,0.12994171809316138,0.9799604416659448,0.9799604416659448,0.9799604416659448,0.9628175845230876,46.5843224181411,46.5843224181411,46.5843224181411,5.9198089517257015,145.672776206149,0.1640931626592522,5.395076153807826e-05,170.33336892525807,135.23632770513615,4,3,97892.10561053213,666.6892968412517,28,0.8092932011452723
1987.03,1500.302853744325,0.24029032258064514,1987.0,3.0,1986.0,6.0,32.79035782997403,0.021887595877247236,49.0,9.0,9.0,9.0,107.0,183.0,0.12905887600024477,1317.302853744325,1037.4027152534388,,4.0,259.3506788133597,259.3506788133597,259.3506788133597,259.3506788133597,279.9001384908861,28.65772957353194,5.085328255148989,8.285262860247325,13.765580581518988,224.10623722043883,77.65772957353194,14.085328255148989,17.28526286024733,22.76558058151899,331.10623722043886,1146.431035942367,990.0,969.4916397672762,20.50836023272382,0.7849002519226499,0.5538786400353297,988.661221108042,0.2710708640337805,0.2710708640337805,0.2710708640337805,0.2710708640337805,18.898510476732064,18.898510476732064,18.898510476732064,18.898510476732064,,0.9521476470020652,0.9521476470020652,0.9521476470020652,0.9521476470020652,45.518140454594146,45.518140454594146,45.518140454594146,45.518140454594146,0.9788847409590138,0.9788847409590138,0.9788847409590138,0.9788847409590138,0.9799608781621022,0.9799608781621022,0.9799608781621022,0.9799608781621022,44.585391507266934,44.585391507266934,44.585391507266934,44.585391507266934,178.34156602906774,0.12570275665115319,4.802532798994484e-05,192.8,161.64106700475028,4,4,132686.1251256264,842.1570830002852,31,0.9907864779392652
1987.04,1925.274679190882,0.18383333333333332,1987.0,4.0,1986.0,7.0,12.197974278293858,0.00638264417195085,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08836470036968257,1754.274679190882,1100.0,,4.0,275.0,275.0,275.0,275.0,654.2746791908817,52.0,6.333333333333333,13.666666666666666,47.99600082517506,534.2786783657067,100.0,18.0,25.0,60.99600082517506,621.2786783657067,1243.0,990.0,970.8434469725369,19.156553027463087,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.302263614944803,17.302263614944803,17.302263614944803,17.302263614944803,,0.9489889632968131,0.9489889632968131,0.9489889632968131,0.9489889632968131,44.28394420953109,44.28394420953109,44.28394420953109,44.28394420953109,0.9523428862264751,0.9523428862264751,0.9523428862264751,0.9523428862264751,0.98,0.98,0.98,0.98,43.398265325340475,43.398265325340475,43.398265325340475,43.398265325340475,173.5930613013619,0.09061421954243201,4.383663164175805e-05,179.59397226512317,168.90444376842538,4,4,124987.00413698055,1597.9668486656192,30,0.9644058961186771
1987.05,1426.9686069553707,0.24280645161290323,1987.0,5.0,1986.0,8.0,20.005754174978964,0.014286056744089481,47.0,10.0,10.0,10.0,115.0,192.0,0.13700577690586227,1234.9686069553704,1068.5933564778804,,4.0,267.1483391194701,267.1483391194701,267.1483391194701,267.1483391194701,166.37525047749023,29.654976640244804,4.8407523283716065,7.686364060304748,8.66537762903595,115.52777981953314,76.65497664024481,14.840752328371607,17.686364060304747,18.665377629035948,230.52777981953312,1177.7754495068014,990.0,969.2530827499421,20.746917250057965,0.8215238105690469,0.5893425993625341,988.5891335900683,0.27770523940573905,0.27770523940573905,0.27770523940573905,0.27770523940573905,19.05834560072064,19.05834560072064,19.05834560072064,19.05834560072064,,0.9529319313330334,0.9529319313330334,0.9529319313330334,0.9529319313330334,47.491873782368465,47.491873782368465,47.491873782368465,47.491873782368465,1.021330618975666,1.021330618975666,1.021330618975666,1.021330618975666,0.98,0.98,0.98,0.98,46.489421840839434,46.489421840839434,46.489421840839434,46.489421840839434,185.95768736335773,0.13265342584640183,4.8435019818077205e-05,192.8,175.5963509099631,4,4,138352.51939833816,933.7884692412712,31,1.0330982631297652
1987.06,763.347605680369,0.4219666666666667,1987.0,6.0,1986.0,9.0,20.09230788234623,0.025971631472609877,45.0,10.0,9.0,9.0,88.0,161.0,0.2240976660843014,602.347605680369,602.347605680369,,2.6666666666666665,224.53752150890904,224.53752150890904,115.72012004021148,37.55244262233951,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,666.347605680369,990.0,966.9378970221702,23.06210297782973,0.32195775736477494,0.20466319229989857,989.4733790503354,0.24207669074269006,0.24207669074269006,0.13041212078068104,0.04944579754015834,22.293405337422374,22.293405337422374,22.40506990738438,22.486036230624904,,0.95479511760585,0.95479511760585,0.4777156217455616,0.1591736972185729,46.745378276289074,46.745378276289074,23.190421306116992,7.294793785848897,1.0052769521782594,1.0052769521782594,0.4987187377659568,0.1568772857171806,0.9795073676135042,0.9795073676135042,0.9698064354639899,0.9633333333333333,44.67192538750223,44.67192538750223,22.3291838411835,7.148897910131919,118.82193252631987,0.15479082060123178,5.560145579434575e-05,176.73730630736338,77.67646910296558,4,2,85551.7914189503,362.0192327708844,30,0.6601218473684437
1987.07,438.41764881858717,0.6100322580645162,1987.0,7.0,1986.0,10.0,4.318880529017509,0.009613926856440498,42.0,9.0,8.0,6.0,70.0,135.0,0.3096967458697061,303.41764881858717,303.41764881858717,,1.8064516129032258,177.0175092785074,126.40013954007973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.41764881858717,990.0,965.5723670251384,24.427632974861652,0.16344019576956698,0.04221313024237308,989.7943466739881,0.1784627690242689,0.1262047045081399,0.01,0.01,24.043516879825432,24.09577494434156,24.2119796488497,24.2119796488497,,0.9431822604384511,0.7599896352099772,0.0,0.0,39.39884145674999,28.045914327758272,0.0,0.0,0.8472869130483869,0.6031379425324359,0.0,0.0,0.9728621263616187,0.9689911586196832,0.96,0.96,36.57087302682769,27.24184076876317,0.0,0.0,63.81271379559085,0.144803341381133,5.819676954095811e-05,81.49943491330299,48.2,2,1,47476.6590639196,254.1339363713416,31,0.35451507664217147
1987.08,339.5977702734741,0.7281290322580645,1987.0,8.0,1986.0,11.0,2.800940145329671,0.008197553548842808,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.4237640367969296,197.50099607992567,197.50099607992567,,1.0,197.50099607992567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,255.2751896283128,990.0,965.0979888513674,24.902011148632667,0.12562624311017434,0.013591108129605345,989.8607826487602,0.20545126286088208,0.01,0.01,0.01,24.557342534532008,24.752793797392886,24.752793797392886,24.752793797392886,,0.9472979249855267,0.0,0.0,0.0,45.00814387538074,0.0,0.0,0.0,0.9679170725888331,0.0,0.0,0.0,0.976480879465369,0.96,0.96,0.96,41.292875971444815,0.0,0.0,0.0,41.292875971444815,0.12113986446460949,5.8989081273928004e-05,48.2,32.648499575472265,1,1,30721.899722754944,147.30479186612183,31,0.22940486650802677
1987.09,264.62452831605634,0.8463999999999999,1987.0,9.0,1986.0,12.0,2.0887832701559224,0.0077982615996996536,40.0,6.0,4.0,3.0,65.0,118.0,0.4482928149100512,146.62452831605634,146.62452831605634,,1.0,146.62452831605634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.62452831605634,990.0,964.7529490030319,25.2470509969682,0.10492632818775996,0.008213084906864733,989.8868605869053,0.14044311322667602,0.01,0.01,0.01,24.99346847064692,25.123911583873596,25.123911583873596,25.123911583873596,,0.9369108721080687,0.0,0.0,0.0,33.68504370741374,0.0,0.0,0.0,0.7244095420949191,0.0,0.0,0.0,0.9713619414522384,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.72929990020512,0.0,0.0,0.0,32.72929990020512,0.12310395693728868,6.196237178263189e-05,40.95786546752723,26.967933367986245,1,1,23565.095928147686,121.64129376144416,30,0.18182944389002845
1987.1,236.2663279250452,0.8960967741935484,1987.0,10.0,1987.0,1.0,0.7763810376005063,0.003356742378396164,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.4306610326531872,134.65342469923874,134.65342469923874,,1.0,134.65342469923874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,181.78245695730325,990.0,964.6175979675502,25.382402032449743,0.09968801426924118,0.007195541099435248,989.8931164446313,0.12428212334397226,0.01,0.01,0.01,25.151236353737076,25.26551847708104,25.26551847708104,25.26551847708104,,0.9322677278010816,0.0,0.0,0.0,30.97177120866781,0.0,0.0,0.0,0.6660595958853293,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.042618072407773,0.0,0.0,0.0,30.042618072407773,0.12701832358383552,6.195896709789182e-05,31.898579105244096,25.78814815247488,1,1,22351.707845871384,116.3790707324809,31,0.16690343373559874
1987.11,244.3093639910573,0.8826,1987.0,11.0,1987.0,2.0,5.981972299296695,0.021237923266517782,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.35352339245794595,159.97603065772395,159.97603065772395,,1.0,159.97603065772395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,200.97603065772395,990.0,964.6479065079899,25.352093492010013,0.10646213289451374,0.00962300404387518,989.8839148630616,0.15750819451129236,0.01,0.01,0.01,25.0785001605603,25.226008355071592,25.226008355071592,25.226008355071592,,0.9394925421140256,0.0,0.0,0.0,36.97735779330269,0.0,0.0,0.0,0.7952119955548966,0.0,0.0,0.0,0.9731870646123038,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.29606471676297,0.0,0.0,0.0,35.29606471676297,0.14319438392138864,6.164789780575136e-05,48.2,29.427924329275104,1,1,25413.16659606934,131.67104686473823,30,0.19608924842646094
1987.12,364.08426638698995,0.6969354838709677,1987.0,12.0,1987.0,3.0,4.78944728392907,0.013526478607741766,38.0,5.0,4.0,3.0,54.0,104.0,0.28858412954650264,260.08426638698995,260.08426638698995,,1.5483870967741935,181.54257688189855,78.5416895050914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,307.08426638698995,990.0,965.2211346950539,24.778865304946056,0.14391132615768448,0.02616411834567361,989.8299245554965,0.18558664284146303,0.0790151517996153,0.01,0.01,24.423203217601237,24.52977470864309,24.5987898604427,24.5987898604427,,0.9446675769716696,0.5140968435584147,0.0,0.0,41.17631131118371,17.56482713102286,0.0,0.0,0.8855120712082517,0.3777382178714593,0.0,0.0,0.974516129032258,0.9654838709677419,0.96,0.96,38.136532123400634,17.037882317092173,0.0,0.0,55.17441444049281,0.1510134860109393,5.8994056150254996e-05,65.90621688240289,41.51638525391104,2,1,41049.76434372665,183.1870699602335,31,0.3065245246694045
1988.01,455.7762264658274,0.5927096774193548,1988.0,1.0,1987.0,4.0,5.938861641934776,0.012911380688409342,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.1752080633812794,376.96977485292416,376.96977485292416,,2.0,188.48488742646208,188.48488742646208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,416.5826780787306,990.0,965.6509930190962,24.34900698090382,0.1825624706221464,0.07692973373058017,989.7405077956472,0.19695459802572382,0.19695459802572382,0.01,0.01,23.892560178525372,23.892560178525372,24.07951477655109,24.07951477655109,,0.9510395215100602,0.9510395215100602,0.0,0.0,41.97832451336877,41.97832451336877,0.0,0.0,0.9027596669541671,0.9027596669541671,0.0,0.0,0.9765931306546828,0.9765931306546828,0.96,0.96,40.916101570931616,40.916101570931616,0.0,0.0,81.83220314186323,0.17912768792762063,6.0331242328705885e-05,96.4,67.73685675089742,2,2,60883.159137546245,311.90237744418727,31,0.45462335078812904
1988.02,817.721926133471,0.3987586206896552,1988.0,2.0,1987.0,5.0,26.666074579824347,0.030179881221155426,34.724137931034484,6.310344827586207,4.310344827586207,3.310344827586207,52.48275862068966,101.13793103448276,0.12603088624039968,716.5839950989882,716.5839950989882,,2.8620689655172415,250.15617393507452,250.15617393507452,183.32931842009327,32.94232880874599,0.0,0.0,0.0,0.0,0.0,0.0,34.724137931034484,6.310344827586207,4.310344827586207,3.310344827586207,52.48275862068966,761.9288226851952,990.0,967.1557645065961,22.844235493403815,0.3803425435509514,0.27192519098349893,989.3477322654655,0.2710165767840682,0.2710165767840682,0.19951951110449515,0.04510678669008777,21.920951182085318,21.920951182085318,21.99244824776489,22.146860972179294,,0.9556999862802158,0.9556999862802158,0.6920726172618153,0.13178976883808308,51.34141049296778,51.34141049296778,36.80405661963685,6.343598739063876,1.1041163546874793,1.1041163546874793,0.7914850885943409,0.1364214782594382,0.9799859165305388,0.9799859165305388,0.9744686751512284,0.9627586206896551,47.42152768343657,47.42152768343657,34.12497595929864,6.2167267642825985,135.18475809045438,0.16603388399860824,5.2816974575116027e-05,187.321319262531,96.4,4,2,94088.59163095626,457.0087505502821,29,0.7510264338358578
1988.03,1109.6669702552288,0.3005806451612903,1988.0,3.0,1987.0,6.0,12.374792930872145,0.010859251980005254,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.1330365750249348,963.2476154165191,960.4871700524299,,4.0,240.12179251310747,240.12179251310747,240.12179251310747,240.12179251310747,2.760445364089279,0.8773508521524066,0.1711904101760793,0.14979160890406942,0.12839280763205949,1.4337196852246643,44.457996013442724,8.49377105533737,7.79495289922665,7.09613474311593,81.33694549167629,1021.2338900204367,990.0,968.2446676208021,21.75533237919786,0.603998765620952,0.4328099722438376,988.9631912621351,0.2611348126422812,0.2611348126422812,0.2611348126422812,0.2611348126422812,20.457388828690778,20.457388828690778,20.457388828690778,20.457388828690778,,0.9550317116886676,0.9550317116886676,0.9550317116886676,0.9550317116886676,45.94410709187555,45.94410709187555,45.94410709187555,45.94410709187555,0.9880453138037752,0.9880453138037752,0.9880453138037752,0.9880453138037752,0.9799682667463755,0.9799682667463755,0.9799682667463755,0.9799682667463755,44.928123434094836,44.928123434094836,44.928123434094836,44.928123434094836,179.71249373637932,0.1620251721324879,5.2059632788024945e-05,192.8,162.09597880885582,4,4,133706.0953398662,844.8009259147989,31,0.9984027429798851
1988.04,2057.51951619541,0.17056666666666667,1988.0,4.0,1987.0,7.0,45.712570297901564,0.02381672825564546,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08502543144385585,1886.51951619541,1100.0,,4.0,275.0,275.0,275.0,275.0,786.5195161954101,48.43958295582438,6.222618891558669,12.430762005482912,48.60481838112863,670.8217339614154,96.43958295582438,17.889285558225335,23.764095338816244,61.60481838112863,757.8217339614155,1238.092963852866,990.0,971.112374678787,18.887625321213044,0.9165811120193512,0.648,988.4354188879805,0.28,0.28,0.28,0.28,17.04304420919371,17.04304420919371,17.04304420919371,17.04304420919371,,0.9478489952934993,0.9478489952934993,0.9478489952934993,0.9478489952934993,43.5766351518593,43.5766351518593,43.5766351518593,43.5766351518593,0.9371319387496624,0.9371319387496624,0.9371319387496624,0.9371319387496624,0.9792465646476681,0.9792465646476681,0.9792465646476681,0.9792465646476681,42.63704804050223,42.63704804050223,42.63704804050223,42.63704804050223,170.54819216200892,0.08827323614346218,4.306772529343659e-05,192.8,158.5154845900088,4,4,122794.6983566464,1149.4934435018629,30,0.947489956455605
1988.05,1872.399429305789,0.18961290322580646,1988.0,5.0,1987.0,8.0,26.17219377067897,0.014437820231435175,55.0,13.0,13.0,17.0,178.0,276.0,0.1496977755460299,1596.399429305789,1100.0,,4.0,275.0,275.0,275.0,275.0,496.399429305789,42.554001618062536,4.9582538166957,11.21361510079056,30.575327167385556,407.09823160285464,97.55400161806253,17.9582538166957,24.21361510079056,47.57532716738555,585.0982316028546,1239.725870535549,990.0,970.6501198206212,19.349880179378747,0.9191862384236293,0.648,988.4328137615763,0.28,0.28,0.28,0.28,17.502693940955133,17.502693940955133,17.502693940955133,17.502693940955133,,0.9494315676649522,0.9494315676649522,0.9494315676649522,0.9494315676649522,44.82032917372514,44.82032917372514,44.82032917372514,44.82032917372514,0.9638780467467772,0.9638780467467772,0.9638780467467772,0.9638780467467772,0.98,0.98,0.98,0.98,43.92392259025064,43.92392259025064,43.92392259025064,43.92392259025064,175.69569036100256,0.09580193191371007,4.436759857601075e-05,190.11738475870868,165.21076474722008,4,4,130717.5936285859,1178.6784350498776,31,0.9760871686722364
1988.06,1041.2642469162702,0.3289666666666667,1988.0,6.0,1987.0,9.0,26.900981660387668,0.02743889071175117,53.0,12.0,12.0,13.0,120.0,210.0,0.21358491673982435,831.2642469162703,818.8907889143426,,3.3666666666666667,241.82682652329228,241.82682652329228,201.69194068050467,133.5451951872533,12.373458001927665,3.12282511477222,0.6651552066418618,0.707054742967295,0.765975971547903,7.112446965998384,56.12282511477222,12.665155206641861,12.707054742967296,13.765975971547903,127.11244696599837,900.3858239787239,990.0,967.9574455979766,22.04255440202338,0.51939328904353,0.3640279343399034,989.1165787766166,0.259055617256015,0.259055617256015,0.21683747437627585,0.14654854446363283,20.90007756138391,20.90007756138391,20.94229570426365,21.012584634176292,,0.9547019765238005,0.9547019765238005,0.7953899827024637,0.5088295132247588,47.12945178706558,47.12945178706558,38.59487790745205,24.795240209178836,1.0135365975713027,1.0135365975713027,0.8299973743538074,0.533230972240405,0.9797124063772702,0.9797124063772702,0.9763790730439369,0.9706531157653137,45.5037047843782,45.5037047843782,37.54364629396757,24.254453426741524,152.8055092894655,0.14671338566428105,5.253973950557569e-05,192.8,92.39047960681503,4,2,110019.96668841517,437.6489852382476,30,0.8489194960525862
1988.07,487.5028427238449,0.5684193548387096,1988.0,7.0,1987.0,10.0,8.048459093919908,0.015851614248982106,50.0,10.0,9.0,9.0,108.0,186.0,0.38818260382213216,301.5028427238449,301.5028427238449,,1.5483870967741935,205.5173970631186,95.9854456607263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,370.5028427238449,990.0,965.793207028987,24.206792971012916,0.16629807941738778,0.043404119732004885,989.7902978008506,0.21719234148179434,0.10256422260972241,0.01,0.01,23.77989843038174,23.894526549253808,23.98709077186353,23.98709077186353,,0.9494947444356059,0.519660058984105,0.0,0.0,45.56346004427086,21.000458117642093,0.0,0.0,0.9798593557907713,0.4516227552181095,0.0,0.0,0.9767487119068896,0.9677164538423735,0.96,0.96,42.205374881753364,20.467511843012623,0.0,0.0,62.67288672476599,0.12685910664358518,5.752404599277778e-05,92.8334854496893,47.27375420096297,2,1,46628.627723225894,212.1467533267305,31,0.3481827040264777
1988.08,343.4286304458989,0.7228387096774194,1988.0,8.0,1987.0,11.0,3.091676176148667,0.008947541030394171,47.0,8.0,6.0,5.0,89.0,155.0,0.4538377871480045,188.4286304458989,188.4286304458989,,1.0,188.4286304458989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,249.4286304458989,990.0,965.1171431522295,24.882856847770537,0.12356281684284252,0.011766433587901356,989.8646707495692,0.19687865110196348,0.01,0.01,0.01,24.55064894623782,24.73752759733978,24.73752759733978,24.73752759733978,,0.9500681629851039,0.0,0.0,0.0,43.095215497253804,0.0,0.0,0.0,0.9267788278979312,0.0,0.0,0.0,0.9771355834654659,0.96,0.96,0.96,41.59085382839352,0.0,0.0,0.0,41.59085382839352,0.12069827618835599,6.143899672447663e-05,48.2,32.648499575472265,1,1,30943.595248324775,147.30479186612183,31,0.23106029904663064
1988.09,272.7275136173304,0.8321666666666666,1988.0,9.0,1987.0,12.0,1.7501870613430213,0.00641444590995425,40.0,6.0,4.0,3.0,65.0,118.0,0.43404019144733563,154.72751361733037,154.72751361733037,,1.0,154.72751361733037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.72751361733037,990.0,964.790843114478,25.209156885522045,0.107786160189862,0.008901838657473031,989.8833120011527,0.15138214338339603,0.01,0.01,0.01,24.941086743291333,25.082468886674725,25.082468886674725,25.082468886674725,,0.9402133504842171,0.0,0.0,0.0,35.590570853698345,0.0,0.0,0.0,0.7653886205096418,0.0,0.0,0.0,0.9717520757830992,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.593266942276394,0.0,0.0,0.0,34.593266942276394,0.12650240410146157,6.207639659558472e-05,40.95786546752723,29.286290770867968,1,1,24907.152198439006,131.7991800258312,30,0.19218481634597998
1988.1,229.3332900102176,0.9079677419354839,1988.0,10.0,1988.0,1.0,2.5215555889707506,0.011029150393152087,37.0,5.0,3.0,2.0,50.0,97.0,0.42407872161699156,132.3332900102176,132.3332900102176,,1.0,132.3332900102176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.3332900102176,990.0,964.5759997400613,25.424000259938666,0.09811775945653887,0.006998329650868448,989.8948839108925,0.1211499415137937,0.01,0.01,0.01,25.197734229317444,25.308884170831234,25.308884170831234,25.308884170831234,,0.9310628346796455,0.0,0.0,0.0,30.453650616422298,0.0,0.0,0.0,0.6549172175574687,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.540041097929624,0.0,0.0,0.0,29.540041097929624,0.1285429956296633,6.199242773027161e-05,33.39508505462857,24.89919050908488,1,1,21977.79057685964,112.2745177174335,31,0.16411133943294234
1988.11,287.1508727272463,0.8102333333333332,1988.0,11.0,1988.0,2.0,3.95817959642222,0.013802326020135718,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.35695821797404786,185.48420606057957,185.48420606057957,,1.0,185.48420606057957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,233.48420606057957,990.0,964.8571284453669,25.14287155463307,0.11793542192978378,0.011516157515149209,989.8705484205551,0.19290367818178242,0.01,0.01,0.01,24.820516297006364,25.003419975188145,25.003419975188145,25.003419975188145,,0.9486723812436254,0.0,0.0,0.0,42.82317984840826,0.0,0.0,0.0,0.9209285988905003,0.0,0.0,0.0,0.9755582078131337,0.9599999999999999,0.9599999999999999,0.9599999999999999,40.93353026262144,0.0,0.0,0.0,40.93353026262144,0.14230310497982235,6.153480559335819e-05,48.2,33.67283329528473,1,1,29472.141789087436,150.27968621428656,30,0.22740850145900798
1988.12,406.89187710471936,0.6455806451612903,1988.0,12.0,1988.0,3.0,6.034433929956599,0.014916898948751462,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.27088551481317713,298.3757480724613,298.3757480724613,,1.6451612903225807,193.2395989479762,105.13614912448512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,347.63381258859033,990.0,965.4237683908794,24.576231609120544,0.15822252126847539,0.04107285419027002,989.8007046245411,0.19986802478743393,0.10838541422128069,0.01,0.01,24.177068208874367,24.26855081944052,24.3669362336618,24.3669362336618,,0.9468563376143663,0.6091517681474352,0.0,0.0,43.44166262276387,23.43865063186002,0.0,0.0,0.934229303715352,0.5040570028356994,0.0,0.0,0.9753820509942718,0.9682852768007234,0.96,0.96,39.91341465789159,22.81018885143998,0.0,0.0,62.723603509331575,0.15284550622432683,5.8124070172644105e-05,83.0607900709501,48.2,2,1,46666.361010942695,222.5953058875766,31,0.348464463940731
1989.01,590.8597621164658,0.4955161290322581,1989.0,1.0,1988.0,4.0,9.260869532809034,0.01498251430825288,41.0,6.0,4.0,3.0,66.0,120.0,0.20652089658839465,470.85976211646584,470.85976211646584,,2.161290322580645,219.55339546503822,219.55339546503822,31.752971186389388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,521.8597621164658,990.0,966.2436660736652,23.75633392633474,0.22887131566516145,0.1254626483885671,989.6456660359463,0.23423908374102342,0.23423908374102342,0.04197941432743213,0.01,23.167760878539994,23.167760878539994,23.360020547953585,23.391999962281016,,0.9534803197105941,0.9534803197105941,0.15377135515025925,0.0,47.496393431946025,47.496393431946025,6.696954565945186,0.0,1.0214278157407748,1.0214278157407748,0.14402052829989648,0.0,0.9795585809230433,0.9795585809230433,0.9629027034866264,0.96,44.54130184673719,44.54130184673719,6.550089324950151,0.0,95.63269301842453,0.1620933310111194,5.683440244964336e-05,129.53371411166998,80.00637782468822,3,2,71150.72360570786,369.3436243127323,31,0.5312927389912474
1989.02,1298.3637403752903,0.2880357142857143,1989.0,2.0,1988.0,5.0,70.05101912179839,0.04960455654643649,44.714285714285715,7.285714285714286,5.571428571428571,4.285714285714286,82.28571428571429,144.14285714285714,0.12360528859419016,1154.220883232433,927.8433565948087,,3.5714285714285716,257.89146586878167,257.89146586878167,257.89146586878167,154.16895898846363,226.3775266376244,18.868655815648435,3.5807621029217236,5.40124002507332,6.963350546933894,191.56351814704703,63.582941529934146,10.866476388636011,10.97266859650189,11.249064832648179,273.8492324327613,1013.2654431098807,990.0,968.7760770224526,21.223922977547375,0.6413506397312904,0.47274078648318685,988.8859085737855,0.2711717588664886,0.2711717588664886,0.2711717588664886,0.1628024687100545,19.838659792466412,19.838659792466412,19.838659792466412,19.947029082622844,,0.9534682789485991,0.9534682789485991,0.9534682789485991,0.5435214043394769,47.553553918251836,47.553553918251836,47.553553918251836,26.43982731008567,1.022657073510792,1.022657073510792,1.022657073510792,0.5685984367760359,0.9799786888453036,0.9799786888453036,0.9799786888453036,0.9714072602738751,45.88008349068142,45.88008349068142,45.88008349068142,25.750411529657505,163.39066200170177,0.13888350231209184,4.976623251886368e-05,192.8,131.00021088636572,4,3,109798.5248651436,642.3663976124346,28,0.9077259000094543
