MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1989.03,3122.6873891922996,0.08045161290322582,1989.0,3.0,1988.0,6.0,54.80967682848352,0.018186541051649664,59.0,11.0,12.0,13.0,144.0,239.0,0.07742136266858414,2883.6873891922996,1100.0,,4.0,275.0,275.0,275.0,275.0,1783.6873891922996,41.00000000000001,7.0,13.0,66.41330438928796,1656.2740848030119,100.0,18.0,25.0,79.41330438928796,1800.2740848030119,1243.0,990.0,973.7795015685123,16.220498431487716,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.366209018969434,14.366209018969434,14.366209018969434,14.366209018969434,,0.9369324636891272,0.9369324636891272,0.9369324636891272,0.9369324636891272,36.309015722252504,36.309015722252504,36.309015722252504,36.309015722252504,0.7808390477903764,0.7808390477903764,0.7808390477903764,0.7808390477903764,0.9711968071256878,0.9711968071256878,0.9711968071256878,0.9711968071256878,35.267619958290936,35.267619958290936,35.267619958290936,35.267619958290936,141.07047983316374,0.04599854427938161,3.562385854372822e-05,160.807006551907,132.1930879527395,4,4,104956.43699587382,2145.832211470341,31,0.7837248879620208
1989.04,3321.2846472071355,0.0679,1989.0,4.0,1988.0,7.0,31.544643355838893,0.009383210177563318,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.0729341941659696,3078.2846472071355,1100.0,,4.0,275.0,275.0,275.0,275.0,1978.2846472071355,40.666666666666664,4.666666666666669,9.666666666666666,59.0,1864.2846472071355,100.0,18.0,25.0,80.0,1998.2846472071355,1243.0,990.0,974.2282920961762,15.771707903823877,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.917418491305595,13.917418491305595,13.917418491305595,13.917418491305595,,0.9344816065708357,0.9344816065708357,0.9344816065708357,0.9344816065708357,35.08047783128107,35.08047783128107,35.08047783128107,35.08047783128107,0.7544188780920661,0.7544188780920661,0.7544188780920661,0.7544188780920661,0.97,0.97,0.97,0.97,34.02806349634264,34.02806349634264,34.02806349634264,34.02806349634264,136.11225398537056,0.04136938904319072,3.437178130943701e-05,143.19838524950944,124.89692745783655,4,4,98000.8228694668,2803.841272673107,30,0.7561791888076143
1989.05,3312.4164164762433,0.07029032258064516,1989.0,5.0,1988.0,8.0,39.87505279015411,0.012761543529982074,69.06451612903226,14.0,17.677419354838708,23.677419354838708,209.4516129032258,333.8709677419355,0.10258309512366241,2978.5454487343077,1100.0,,4.0,275.0,275.0,275.0,275.0,1878.5454487343075,30.935483870967733,4.0,7.322580645161291,56.32258064516129,1779.9648035730172,100.0,18.0,25.0,80.0,1989.4164164762428,1243.0,990.0,974.1899119191364,15.810088080863569,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.955798668345286,13.955798668345286,13.955798668345286,13.955798668345286,,0.9345592072271615,0.9345592072271615,0.9345592072271615,0.9345592072271615,35.187306347222766,35.187306347222766,35.187306347222766,35.187306347222766,0.7567162655316723,0.7567162655316723,0.7567162655316723,0.7567162655316723,0.9707720449497002,0.9707720449497002,0.9707720449497002,0.9707720449497002,34.16181401054421,34.16181401054421,34.16181401054421,34.16181401054421,136.64725604217685,0.04225917888845216,3.450688283893355e-05,155.50155847343714,124.89692745783655,4,4,101665.55849537956,2235.550311723379,31,0.759151422456538
1989.06,1833.5490854926807,0.19563333333333333,1989.0,6.0,1988.0,9.0,46.00839928267062,0.02595705212638292,67.0,13.0,15.0,17.0,181.0,293.0,0.16801891955778084,1540.5490854926804,1078.372796056745,,4.0,269.59319901418627,269.59319901418627,269.59319901418627,269.59319901418627,462.1762894359356,25.350415796123276,3.9036454759682613,7.454853790416379,26.69162031779006,398.7757540556376,92.35041579612329,16.90364547596826,22.45485379041638,43.691620317790054,579.7757540556377,1210.0817111192528,990.0,970.4820138382955,19.517986161704375,0.8740432036437438,0.6128477344702469,988.5131090618859,0.2774183078266605,0.2774183078266605,0.2774183078266605,0.2774183078266605,17.75367691576374,17.75367691576374,17.75367691576374,17.75367691576374,,0.9496901165551951,0.9496901165551951,0.9496901165551951,0.9496901165551951,44.46648257204548,44.46648257204548,44.46648257204548,44.46648257204548,0.9562684424095802,0.9562684424095802,0.9562684424095802,0.9562684424095802,0.9796670067393178,0.9796670067393178,0.9796670067393178,0.9796670067393178,43.5636392217029,43.5636392217029,43.5636392217029,43.5636392217029,174.2545568868116,0.10081023008690221,4.500994071092277e-05,192.0759498475338,156.40817962090895,4,4,125463.28095850436,902.2983332432603,30,0.9680808715933978
1989.07,799.8949113104072,0.40825806451612906,1989.0,7.0,1988.0,10.0,21.379971299320303,0.026500368686232022,58.0,11.0,11.0,11.0,136.0,227.0,0.3033857250635013,572.8949113104072,572.8949113104072,,2.6774193548387095,210.62508800754034,210.62508800754034,108.57407464281563,43.07066065251094,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,652.8949113104072,990.0,967.0739072373273,22.926092762672845,0.3180294712661705,0.18896877870667075,989.4930017500271,0.224908841861942,0.224908841861942,0.12266493807620293,0.05508087575185751,22.19418567083805,22.19418567083805,22.296429574623787,22.364013636948133,,0.9528703445557395,0.9528703445557395,0.46201540058487006,0.18473904844405953,43.485527501199286,43.485527501199286,21.53029770115312,8.29305347719618,0.9351726344343932,0.9351726344343932,0.463017154863508,0.17834523606873506,0.977456967027286,0.977456967027286,0.9692579556908526,0.963780350639949,41.96001236473163,41.96001236473163,20.904736344424784,8.123474288311703,112.94823536219975,0.13897268688755932,5.569703885557638e-05,175.37175893144104,64.71254083182455,4,2,84033.48710947661,305.5192229643311,31,0.6274901964566653
1989.08,428.30732579991513,0.6230645161290324,1989.0,8.0,1988.0,11.0,5.553884584566783,0.012701637486881238,54.0,9.0,8.0,6.0,107.0,184.0,0.43459648006776697,244.30732579991513,244.30732579991513,,1.2903225806451613,200.3265825607917,43.98074323912343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,315.30732579991513,990.0,965.5235275587363,24.476472441263738,0.1468135010924462,0.02319634586217984,989.8299901530454,0.21040191815640044,0.049777229179268224,0.01,0.01,24.096060676152728,24.25668536512986,24.296462594309126,24.296462594309126,,0.9487511230257822,0.27316503488772037,0.0,0.0,44.95012936726383,9.67869721364171,0.0,0.0,0.9666694487583619,0.20814402609982172,0.0,0.0,0.9769027804988354,0.9629035605641294,0.96,0.96,41.86421857885005,9.388348751833457,0.0,0.0,51.252567330683505,0.11891382632624845,5.856195945900923e-05,72.17813371719797,39.19256556371989,2,1,38131.91009402853,176.34880084276085,31,0.2847364851704639
1989.09,312.31549786799866,0.7675000000000001,1989.0,9.0,1988.0,12.0,2.886145446196315,0.009222648982682196,46.0,7.0,6.0,4.0,75.0,138.0,0.4450748054356572,174.3154978679987,174.3154978679987,,1.0,174.3154978679987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,233.3154978679987,990.0,964.9679292551184,25.032070744881572,0.11787590412446365,0.010566817318779844,989.8715572785567,0.1778259221217982,0.01,0.01,0.01,24.72580210131652,24.89362802343832,24.89362802343832,24.89362802343832,,0.9463678867768397,0.0,0.0,0.0,40.01006483135422,0.0,0.0,0.0,0.8604315017495531,0.0,0.0,0.0,0.9752154786912491,0.9599999999999999,0.9599999999999999,0.9599999999999999,39.02648561535488,0.0,0.0,0.0,39.02648561535488,0.12418222319298168,6.213748596413007e-05,48.2,30.096779224867586,1,1,28099.06964305551,135.7644374568714,30,0.21681380897419375
1989.1,266.01782662580905,0.8461612903225806,1989.0,10.0,1989.0,1.0,1.1059769666684618,0.004149664662513639,41.0,6.0,4.0,3.0,56.0,110.0,0.41369543670640313,156.017826625809,156.017826625809,,1.0,156.017826625809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.017826625809,990.0,964.7640713065033,25.235928693496746,0.10859446284469751,0.009011515263193723,989.8823940218922,0.15312406594484215,0.01,0.01,0.01,24.965198649443998,25.108322715388837,25.108322715388837,25.108322715388837,,0.9410224439066643,0.0,0.0,0.0,35.946515111230674,0.0,0.0,0.0,0.7730433357253909,0.0,0.0,0.0,0.9701558798555461,0.96,0.96,0.96,34.874005954345265,0.0,0.0,0.0,34.874005954345265,0.13105180215040954,6.208857162890398e-05,36.67451826604059,33.22556014695637,1,1,25946.26043003288,148.79765200874488,31,0.19374447752414037
1989.11,242.03746497915296,0.8865333333333333,1989.0,11.0,1989.0,2.0,2.2517311286470574,0.009356277994425387,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.4020078484585522,144.70413164581961,144.70413164581961,,1.0,144.70413164581961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,190.70413164581961,990.0,964.6487057290714,25.35129427092854,0.10283676723532773,0.008049851189894644,989.8891133815748,0.13785057772185647,0.01,0.01,0.01,25.10255707478147,25.230407652503324,25.230407652503324,25.230407652503324,,0.9367384185316182,0.0,0.0,0.0,33.3708926241334,0.0,0.0,0.0,0.717653604820073,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.36976584540939,0.0,0.0,0.0,32.36976584540939,0.13377013079876518,6.213581539955994e-05,34.15894852971939,29.003118274486884,1,1,23306.231408694763,130.19433422910612,30,0.17983203247449664
1989.12,290.4625707138472,0.8079677419354839,1989.0,12.0,1989.0,3.0,8.784900229674538,0.028132086386442903,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.23076480496627508,225.65611910094395,225.65611910094395,,1.2258064516129032,191.33445427643144,34.32166482451252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,260.5916029719117,990.0,964.876579708871,25.123420291128994,0.12750254782790538,0.020177716024204276,989.8523197361478,0.1989570312266715,0.04109231202922093,0.01,0.01,24.776782996050212,24.934647715247664,24.965740027276883,24.965740027276883,,0.949013501898978,0.21226699399585594,0.0,0.0,44.16068095922042,7.731353652754001,0.0,0.0,0.9496920636391488,0.16626566995169895,0.0,0.0,0.9769056342570364,0.9626033586149362,0.96,0.96,41.6835683435676,7.513274031782291,0.0,0.0,49.19684237534989,0.16846370663448815,6.096719732909127e-05,79.68037488131294,37.52815593784594,2,1,36602.450727260315,166.27968621428656,31,0.27331579097416603
1990.01,501.21645955128037,0.5578064516129033,1990.0,1.0,1989.0,4.0,10.452946194195532,0.01963215800297104,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,79.38709677419355,0.15929561577933904,421.8293627770868,421.8293627770868,,2.064516129032258,204.86311694846677,204.86311694846677,12.103128880153294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,461.6035563254739,990.0,965.8531144773941,24.14688552260596,0.2008231869332995,0.09925603164399148,989.6999207814227,0.21783053205458602,0.21783053205458602,0.021984385278529528,0.01,23.628975771974083,23.628975771974083,23.824821918750136,23.836806304028666,,0.9533935907532511,0.9533935907532511,0.06139840094264997,0.0,45.20560546529866,45.20560546529866,2.580127196891997,0.0,0.9721635583935195,0.9721635583935195,0.05548660638477413,0.0,0.9789235549157166,0.9789235549157166,0.9610325316062193,0.96,43.56900954293774,43.56900954293774,2.518236738196659,0.0,89.65625582407215,0.17949092165917463,5.932194903912842e-05,118.3566909218193,78.1896940580252,3,2,66704.25433310968,357.9578316629287,31,0.49809031013373417
1990.02,703.0664410161123,0.43635714285714283,1990.0,2.0,1989.0,5.0,10.385983601006425,0.014683455318892789,36.0,6.0,5.0,4.0,54.0,105.0,0.14949883715235784,598.0664410161123,598.0664410161123,,3.0,199.3554803387041,199.3554803387041,199.3554803387041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,645.0664410161123,990.0,966.7122657640645,23.287734235935595,0.2931061269077447,0.20050838259876297,989.5063854904936,0.2116298984572505,0.2116298984572505,0.2116298984572505,0.01,22.58248982797185,22.58248982797185,22.58248982797185,22.7841197264291,,0.9539665741520128,0.9539665741520128,0.9539665741520128,0.0,42.11137279870229,42.11137279870229,42.11137279870229,0.0,0.9056209204021999,0.9056209204021999,0.9056209204021999,0.0,0.9789777770839292,0.9789777770839292,0.9789777770839292,0.96,41.228121894992135,41.228121894992135,41.228121894992135,0.0,123.68436568497641,0.1759051991120179,5.745237576257527e-05,129.4014938199088,116.56837680709938,3,3,83115.89374030415,561.8063237852695,28,0.6871353649165356
1990.03,854.008981201248,0.3780322580645162,1990.0,3.0,1989.0,6.0,7.1222688305638915,0.008515022985943513,36.0,8.0,6.0,4.0,53.0,107.0,0.12599108247656277,747.008981201248,747.008981201248,,3.129032258064516,240.03391786262782,240.03391786262782,240.03391786262782,26.907227613364554,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,797.008981201248,990.0,967.3160359248049,22.683964075195043,0.3918722906004581,0.29532018458836895,989.3128075248111,0.25998032104612784,0.25998032104612784,0.25998032104612784,0.03761507985868732,21.73679127896009,21.73679127896009,21.73679127896009,21.95915652014753,,0.9560864771051805,0.9560864771051805,0.9560864771051805,0.12311896057688991,48.892369919958064,48.892369919958064,48.892369919958064,5.364206144905707,1.051448815482969,1.051448815482969,1.051448815482969,0.11535927193345608,0.9799230239675392,0.9799230239675392,0.9799230239675392,0.9625036691288295,46.33421076354066,46.33421076354066,46.33421076354066,5.253721928383483,144.2563542190055,0.16923360216030026,5.380758649902723e-05,162.86537977988797,131.5405381082591,4,3,107326.72753894007,641.233943314839,31,0.801424190105586
1990.04,900.2740636674691,0.3616333333333334,1990.0,4.0,1989.0,7.0,2.636940729819336,0.0029275633666543564,40.0,10.0,8.0,5.0,62.0,125.0,0.13891251477303734,775.2740636674691,775.2740636674691,,3.0,258.42468788915636,258.42468788915636,258.42468788915636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.2740636674691,990.0,967.5010962546698,22.498903745330146,0.41775134119927004,0.31423264681505503,989.2680160119857,0.28,0.28,0.28,0.01,21.48691975731579,21.48691975731579,21.48691975731579,21.756919757315792,,0.9562418357523975,0.9562418357523975,0.9562418357523975,0.0,52.06625289382909,52.06625289382909,52.06625289382909,0.0,1.1197043633081525,1.1197043633081525,1.1197043633081525,0.0,0.98,0.98,0.98,0.9599999999999999,48.2,48.2,48.2,0.0,144.60000000000002,0.1606939970894496,5.184272953832702e-05,144.60000000000002,144.60000000000002,3,3,104112.00000000001,751.9389119074414,30,0.8033333333333335
1990.05,984.0616873495889,0.3363225806451613,1990.0,5.0,1989.0,8.0,6.460186931186003,0.006687132617620654,42.0,9.0,8.0,6.0,82.0,147.0,0.14965261442030578,837.0616873495889,837.0616873495889,,3.5806451612903225,237.00290863571226,237.00290863571226,237.00290863571226,126.0529614424521,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,896.0616873495889,990.0,967.8272473602685,22.17275263973142,0.47520286985432997,0.3441378566772009,989.1806592734685,0.2542037560118265,0.2542037560118265,0.2542037560118265,0.14097794956021356,21.099208157188063,21.099208157188063,21.099208157188063,21.212433963639675,,0.9552658375286467,0.9552658375286467,0.9552658375286467,0.5543367072814933,46.88239986276596,46.88239986276596,46.88239986276596,24.729714621201886,1.0082236529627087,1.0082236529627087,1.0082236529627087,0.5318218198107932,0.9799055326223384,0.9799055326223384,0.9799055326223384,0.9715184358481447,44.444124399283254,44.444124399283254,44.444124399283254,24.231221173476797,157.56359437132656,0.15995604490820395,5.224571929747959e-05,168.89247283295268,144.60000000000002,4,3,117227.31421226695,758.4211927358452,31,0.8753533020629253
1990.06,747.5408774948074,0.42710000000000004,1990.0,6.0,1989.0,9.0,16.76658642238912,0.023758649114708534,45.0,10.0,9.0,9.0,88.0,161.0,0.2270613482375695,586.5408774948074,586.5408774948074,,2.6,223.21901323883867,223.21901323883867,133.19887178683882,6.903979230291314,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,650.5408774948074,990.0,966.8819041667929,23.11809583320709,0.30712949210269436,0.19812789145013393,989.4947426164472,0.23965353471790515,0.23965353471790515,0.14785579317908057,0.017070371960893272,22.37318491493636,22.37318491493636,22.464982656475183,22.59576807769337,,0.9545601123087933,0.9545601123087933,0.5414253073870171,0.03179222496428517,46.56527040518649,46.56527040518649,26.99534154423866,1.3631037996866224,1.0014036646276663,1.0014036646276663,0.5805449794459926,0.02931406020831446,0.9787460202883913,0.9787460202883913,0.9709166104095417,0.9605980726874981,44.47194774161127,44.47194774161127,25.703505572889185,1.3330367022836813,115.98043775839541,0.15456981236273973,5.574203673847209e-05,159.96440427404175,71.39180855393245,4,2,83505.91518604469,333.6810831907137,30,0.6443357653244188
1990.07,405.79234948999687,0.6463225806451613,1990.0,7.0,1989.0,10.0,4.840697401983262,0.011756837362370749,42.0,9.0,8.0,6.0,70.0,135.0,0.33665068379486307,270.79234948999687,270.79234948999687,,1.4516129032258065,199.92300488355184,70.86934460644503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,329.79234948999687,990.0,965.4178020069362,24.582197993063804,0.15192571537699687,0.03059979263517772,989.8174744919878,0.21004796848731935,0.07518974425095884,0.01,0.01,24.189624516564297,24.324482740800654,24.389672485051612,24.389672485051612,,0.9489412815403331,0.42570408335314447,0.0,0.0,45.09313917140194,15.728964816617468,0.0,0.0,0.9697449284172459,0.3382573078842466,0.0,0.0,0.9756769678941453,0.9647092259586613,0.96,0.96,41.63533615911652,15.26453123519149,0.0,0.0,56.89986739430801,0.13934028748459087,5.83566766958989e-05,75.62725537514812,47.224498917022686,2,1,42333.50134136516,209.6194637292325,31,0.3161103744128223
1990.08,306.88359779214926,0.7752903225806451,1990.0,8.0,1989.0,11.0,2.5107555166365154,0.008314736915657607,39.0,7.0,5.0,4.0,60.0,115.0,0.37689401465422223,191.8835977921492,191.8835977921492,,1.0,191.8835977921492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.8835977921492,990.0,964.9416225580577,25.058377441942277,0.12125284411783217,0.01206010581233263,989.8666870500699,0.20154285701940142,0.01,0.01,0.01,24.723521634992718,24.915064492012117,24.915064492012117,24.915064492012117,,0.9514053309270457,0.0,0.0,0.0,44.26518532857022,0.0,0.0,0.0,0.9519394694316176,0.0,0.0,0.0,0.9774821675640101,0.96,0.96,0.96,42.891417775603976,0.0,0.0,0.0,42.891417775603976,0.13935618082816278,6.214142738040575e-05,48.2,33.88221492399173,1,1,31911.21482504936,151.78604271350054,31,0.238285654308911
1990.09,232.25209534635323,0.9043666666666667,1990.0,9.0,1989.0,12.0,2.6503859710342845,0.0115273978192973,34.0,6.0,4.0,3.0,44.0,91.0,0.3934310196120881,141.25209534635323,141.25209534635323,,1.0,141.25209534635323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.25209534635323,990.0,964.5886321193112,25.41136788068878,0.10091259132739798,0.00775642810443997,989.8913309805682,0.13319032871757683,0.01,0.01,0.01,25.169508532539393,25.292698861256966,25.292698861256966,25.292698861256966,,0.9348436596334729,0.0,0.0,0.0,32.599901302260854,0.0,0.0,0.0,0.7010731462851797,0.0,0.0,0.0,0.9710752166112968,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.66515069698833,0.0,0.0,0.0,31.66515069698833,0.13593914767836643,6.224331271258037e-05,39.79087813968553,26.994280835005743,1,1,22798.908501831596,121.05144921368183,30,0.17591750387215738
1990.1,212.34131202513913,0.9364193548387096,1990.0,10.0,1990.0,1.0,1.5252770317494317,0.007165031434159094,37.0,5.0,3.0,2.0,50.0,97.0,0.45738835799845967,115.34131202513915,115.34131202513915,,1.0,115.34131202513915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.34131202513913,990.0,964.4747504070999,25.525249592899954,0.09212074124487621,0.005554011522136768,989.902325247233,0.09821077123393782,0.01,0.01,0.01,25.329364068898983,25.41757484013292,25.41757484013292,25.41757484013292,,0.8038933209800514,0.0,0.0,0.0,23.399641037645505,0.0,0.0,0.0,0.5032180868310862,0.0,0.0,0.0,0.9687096774193548,0.96,0.96,0.96,22.697651806516138,0.0,0.0,0.0,22.697651806516138,0.10587201011221051,5.377581425519702e-05,28.49190094970825,0.0,1,1,16887.052944048006,102.0925590239552,31,0.12609806559175632
1990.11,214.08499724601697,0.9321666666666667,1990.0,11.0,1990.0,2.0,2.7635964405424565,0.012656719910984006,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3566278858635926,138.4183305793503,138.4183305793503,,1.0,138.4183305793503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,176.4183305793503,990.0,964.4847519677364,25.51524803226362,0.09779484965913342,0.007515558099244733,989.8946895922417,0.1293647462821229,0.01,0.01,0.01,25.28057287822311,25.399937624505235,25.399937624505235,25.399937624505235,,0.718294617742628,0.0,0.0,0.0,26.274699365923315,0.0,0.0,0.0,0.5650472981918992,0.0,0.0,0.0,0.9685152284623171,0.9599999999999999,0.9599999999999999,0.9599999999999999,25.520525998697263,0.0,0.0,0.0,25.520525998697263,0.1167220589638304,4.7962091705429836e-05,40.10353066360582,0.0,1,1,18374.77871906203,106.0925590239552,30,0.14178069999276258
1990.12,319.12785757428594,0.7615483870967742,1990.0,12.0,1990.0,3.0,6.463371691656787,0.019244874044373857,31.0,5.0,3.0,2.0,36.0,77.0,0.24699460172189536,242.12785757428594,242.12785757428594,,1.1935483870967742,211.36045136429632,30.767406209989627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,281.12785757428594,990.0,965.0047885392552,24.995211460744898,0.13475046409949898,0.022753785553940153,989.8424957503465,0.2231804987422413,0.03847148225445373,0.01,0.01,24.614526712349228,24.799235728837015,24.827707211091468,24.827707211091468,,0.9506152501119649,0.18250889265687406,0.0,0.0,48.51664101449229,6.901977988059152,0.0,0.0,1.0433686239675761,0.14842963415180974,0.0,0.0,0.977751689124404,0.9622670241325814,0.96,0.96,43.87401233256812,6.708044186946002,0.0,0.0,50.582056519514126,0.1580531979090322,5.842174083022289e-05,77.21066997941242,37.52815593784594,2,1,37633.05005051851,166.27968621428656,31,0.2810114251084118
1991.01,511.6603256437035,0.5504516129032259,1991.0,1.0,1990.0,4.0,8.453181018610996,0.01583547295079986,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.17000479937509286,426.46677725660675,426.46677725660675,,2.064516129032258,207.14491922495114,207.14491922495114,12.176938806704484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,467.8538740308003,990.0,965.8993518914762,24.1006481085238,0.20440519575144123,0.10191351442257802,989.693681289826,0.21944654950272416,0.21944654950272416,0.022084028679373636,0.01,23.574882848847054,23.574882848847054,23.7722453696704,23.784329398349776,,0.9517627354203827,0.9517627354203827,0.06141494452953504,0.0,45.48162322015002,45.48162322015002,2.594298016181358,0.0,0.9780994240892478,0.9780994240892478,0.055791355186695875,0.0,0.9770984955040041,0.9770984955040041,0.9610630064864115,0.96,42.95486635506171,42.95486635506171,2.533323734952341,0.0,88.44305644507577,0.17334942035167325,5.807406698954164e-05,119.75978162009775,70.90134869264077,3,2,65801.63399513638,326.8577719356288,31,0.4913503135837543
1991.02,938.7485469398858,0.3585,1991.0,2.0,1990.0,5.0,31.583904837187212,0.029269100235565414,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.13818916761454322,813.1771183684572,795.5007286233622,,3.392857142857143,232.34978638226306,232.34978638226306,232.34978638226306,98.45136947657302,17.676389745094973,4.06222103919561,0.7227535910982887,0.6451237133246339,0.5160989706597071,11.73019243081673,44.56222103919561,7.365610733955431,5.645123713324634,4.516098970659707,81.15876385938816,853.0736841098378,990.0,967.5929739476725,22.40702605232742,0.46732349155500214,0.33917471864484317,989.1935017898002,0.24928350306769204,0.24928350306769204,0.24928350306769204,0.11145610887552641,21.351244339059892,21.351244339059892,21.351244339059892,21.489071733252057,,0.9550281419894447,0.9550281419894447,0.9550281419894447,0.3749813739371007,46.2079886020662,46.2079886020662,46.2079886020662,18.45895717696604,0.9937201849906708,0.9937201849906708,0.9937201849906708,0.3969668210100224,0.9797851395980305,0.9797851395980305,0.9797851395980305,0.9678336834882862,44.778016428725344,44.778016428725344,44.778016428725344,17.9989811273765,152.33303041355254,0.16501775007729963,5.390697142387067e-05,192.8,119.727253629277,4,3,102367.79643790731,577.3088631722309,28,0.8462946134086252
1991.03,2139.4560215617034,0.1613548387096774,1991.0,3.0,1990.0,6.0,29.808686645400197,0.014918523337908786,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09547222206968245,1938.3915054326712,1100.0,,4.0,275.0,275.0,275.0,275.0,838.3915054326712,47.774193548387096,8.35483870967742,14.956521515821047,42.273169935140416,725.0327817236453,100.0,18.0,24.924263451304917,52.563492515785576,843.968265594613,1242.924263451305,990.0,971.41370840893,18.586291591069944,0.92609322953746,0.648,988.4259067704625,0.28,0.28,0.28,0.28,16.732198361532507,16.732198361532507,16.732198361532507,16.732198361532507,,0.9471886739635802,0.9471886739635802,0.9471886739635802,0.9471886739635802,42.74432144122444,42.74432144122444,42.74432144122444,42.74432144122444,0.919232719166117,0.919232719166117,0.919232719166117,0.919232719166117,0.9799528522838651,0.9799528522838651,0.9799528522838651,0.9799528522838651,41.887468614242025,41.887468614242025,41.887468614242025,41.887468614242025,167.5498744569681,0.07910599771399729,4.2310574357820236e-05,186.1893809783251,163.31982561518777,4,4,124657.10659598428,1312.1556592265113,31,0.9308326358720451
1991.04,1889.8104142495692,0.18723333333333333,1991.0,4.0,1990.0,7.0,13.630378691884925,0.007145559962259297,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.09004115507747779,1718.8104142495692,1100.0,,4.0,275.0,275.0,275.0,275.0,618.8104142495692,52.0,6.333333333333333,13.666666666666666,45.79037376983181,501.02004047973753,100.0,18.0,25.0,58.79037376983181,588.0200404797375,1243.0,990.0,970.7374799249793,19.262520075020728,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.40823066250244,17.40823066250244,17.40823066250244,17.40823066250244,,0.9493302562916275,0.9493302562916275,0.9493302562916275,0.9493302562916275,44.57084900711429,44.57084900711429,44.57084900711429,44.57084900711429,0.9585128818734255,0.9585128818734255,0.9585128818734255,0.9585128818734255,0.98,0.98,0.98,0.98,43.679432026972,43.679432026972,43.679432026972,43.679432026972,174.717728107888,0.09277426646412383,4.412063841108283e-05,179.59397226512317,167.98975429641962,4,4,125796.76423767938,1597.9668486656192,30,0.9706540450438224
1991.05,1478.4364391998283,0.23616129032258062,1991.0,5.0,1990.0,8.0,20.950581494137285,0.015198855402465983,47.0,10.0,10.0,10.0,115.0,192.0,0.1324278290118711,1286.4364391998283,1071.454457975912,,4.0,267.863614493978,267.863614493978,267.863614493978,267.863614493978,214.98198122391608,36.687313338116105,5.716238544503977,9.6998338964347,11.19697818874563,151.6816172561157,83.6873133381161,15.716238544503979,19.6998338964347,21.196978188745632,266.6816172561157,1190.557843754967,990.0,969.4187582608087,20.58124173919135,0.8441949704162952,0.5978181351259101,988.5579868944578,0.27731574655745395,0.27731574655745395,0.27731574655745395,0.27731574655745395,18.861912887091695,18.861912887091695,18.861912887091695,18.861912887091695,,0.9525828317312454,0.9525828317312454,0.9525828317312454,0.9525828317312454,47.09956980048921,47.09956980048921,47.09956980048921,47.09956980048921,1.012893974204069,1.012893974204069,1.012893974204069,1.012893974204069,0.98,0.98,0.98,0.98,46.12481906514549,46.12481906514549,46.12481906514549,46.12481906514549,184.49927626058192,0.12716012968369916,4.793802607582034e-05,192.8,171.26563523361773,4,4,137267.46153787296,904.4988223473632,31,1.0249959792254553
1991.06,687.861727183731,0.46263333333333334,1991.0,6.0,1990.0,9.0,21.88219037269687,0.030990637825723744,45.0,10.0,9.0,9.0,88.0,161.0,0.25530070922873677,526.861727183731,526.861727183731,,2.533333333333333,203.18855662709055,203.18855662709055,90.64055340517073,29.844060524379184,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,590.861727183731,990.0,966.6221578679848,23.37784213201524,0.2827329929104907,0.16381426374219005,989.5534527433473,0.21437830547065256,0.21437830547065256,0.10400640376771206,0.0412894817079119,22.716916569891904,22.716916569891904,22.827288471594844,22.890005393654643,,0.9510542323289201,0.9510542323289201,0.38208348339729575,0.12733074533554,42.783299019114985,42.783299019114985,18.22512029920876,5.805238140100512,0.920070946647634,0.920070946647634,0.391938070950726,0.12484383096990345,0.9768474281263219,0.9768474281263219,0.9678064354639898,0.9626666666666667,41.07977899545003,41.07977899545003,17.58986036282032,5.689133377298501,105.43855173101888,0.15126668608240645,5.668816554617544e-05,175.24829769031766,59.89771652489831,4,2,75915.7572463336,279.0331111664572,30,0.5857697318389938
1991.07,369.38144878936504,0.6897741935483871,1991.0,7.0,1990.0,10.0,3.865098997380904,0.010317712912159722,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,116.70967741935483,0.31598869458247525,252.67177137001016,252.67177137001016,,1.1935483870967742,224.93433851974513,27.737432850265048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,306.25241653130047,990.0,965.2448572977664,24.755142702233584,0.14361774266645078,0.021759810034390953,989.8346224472991,0.23991806783846562,0.034381018218825554,0.01,0.01,24.349847081694275,24.55538413131391,24.579765149532737,24.579765149532737,,0.9498537303668584,0.1814963821032664,0.0,0.0,51.06656439598522,6.172016872972809,0.0,0.0,1.0982056859351657,0.13273154565532921,0.0,0.0,0.9780645161290322,0.9619354838709677,0.96,0.96,44.853523932523466,5.986856366783623,0.0,0.0,50.840380299307085,0.13786057342933863,5.601387590989185e-05,64.79454294944554,48.06669453793501,2,1,37825.242942684476,212.2150422476492,31,0.28244655721837275
1991.08,283.28326747486744,0.8147741935483871,1991.0,8.0,1990.0,11.0,2.049427524496093,0.007184034866535435,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.3844448233107042,175.38004166841586,175.38004166841586,,1.0,175.38004166841586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,224.7671384426094,990.0,964.835046918491,25.16495308150903,0.11485886591318442,0.010657303541815292,989.874483830545,0.17926305625236139,0.01,0.01,0.01,24.860173855801666,25.029436912054024,25.029436912054024,25.029436912054024,,0.946460343382429,0.0,0.0,0.0,40.48917735031737,0.0,0.0,0.0,0.8707349967810187,0.0,0.0,0.0,0.9743185566867646,0.96,0.96,0.96,39.28605370332239,0.0,0.0,0.0,39.28605370332239,0.13787651019791294,6.220748902715034e-05,48.2,31.563756300213782,1,1,29228.82395527186,141.68278898827032,31,0.21825585390734661
1991.09,221.5171137564239,0.9204333333333333,1991.0,9.0,1990.0,12.0,1.8811602239976841,0.00834443778228024,34.0,6.0,4.0,3.0,44.0,91.0,0.41293363996344445,130.5171137564239,130.5171137564239,,1.0,130.5171137564239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,174.5171137564239,990.0,964.5291026825385,25.470897317461443,0.09712384171210947,0.0068439546692959765,989.8960322036186,0.11869810357117223,0.01,0.01,0.01,25.24823141750887,25.356929521080037,25.356929521080037,25.356929521080037,,0.7765113224544358,0.0,0.0,0.0,25.878551070756348,0.0,0.0,0.0,0.5565279800162656,0.0,0.0,0.0,0.9683333333333334,0.9599999999999999,0.9599999999999999,0.9599999999999999,25.102194538633658,0.0,0.0,0.0,25.102194538633658,0.11088819877812255,5.1737797631400514e-05,35.607348223186065,0.0,1,1,18073.58006781623,109.2479822683398,30,0.1394566363257425
1991.1,201.00159091301984,0.9561612903225806,1991.0,10.0,1991.0,1.0,1.341787916417933,0.00643972105958011,31.0,4.0,3.0,2.0,33.0,73.0,0.36404234897613447,128.00159091301984,128.00159091301984,,1.0,128.00159091301984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.00159091301984,990.0,964.4329992293104,25.567000770689546,0.09411843660462298,0.006630135227606629,989.8992514281678,0.11530214773257674,0.01,0.01,0.01,25.35095005112475,25.456252198857324,25.456252198857324,25.456252198857324,,0.9289786246883354,0.0,0.0,0.0,29.569039357725135,0.0,0.0,0.0,0.6358933195209706,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.681968176993376,0.0,0.0,0.0,28.681968176993376,0.14248344518031503,6.223045646691204e-05,34.52931703018054,26.77398793869381,1,1,21339.384323683073,119.89523707448372,31,0.1593442676499632
1991.11,261.41804348782154,0.8527,1991.0,11.0,1991.0,2.0,2.9697413751404005,0.010975231824139951,36.0,5.0,3.0,2.0,47.0,93.0,0.3590983883170658,168.41804348782156,168.41804348782156,,1.0,168.41804348782156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.41804348782156,990.0,964.7336917370343,25.26630826296573,0.11050045143523965,0.010065533696464778,989.8794340148683,0.16986435870855907,0.01,0.01,0.01,24.975877919125463,25.13574227783402,25.13574227783402,25.13574227783402,,0.9442132751911915,0.0,0.0,0.0,38.961329911411056,0.0,0.0,0.0,0.8378780626109903,0.0,0.0,0.0,0.9749539327047156,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.99613383112254,0.0,0.0,0.0,37.99613383112254,0.14451171029960458,6.26139465038507e-05,48.2,30.31034877500818,1,1,27357.21635840823,135.5473327785961,30,0.21108963239512524
1991.12,434.79196464490786,0.6245161290322581,1991.0,12.0,1991.0,3.0,11.709992796132315,0.0253987030710987,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.2604380179334519,325.82422270942396,325.82422270942396,,1.6774193548387097,197.9217462574888,127.90247645193519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,375.3080936771659,990.0,965.5435224587461,24.456477541253886,0.16798963370975903,0.056901253123453656,989.7751091131669,0.20969435744760986,0.13694253675849957,0.01,0.01,24.02189229697306,24.09464411766217,24.22158665442067,24.22158665442067,,0.9530255287017769,0.6442736489492178,0.0,0.0,44.47709998985259,28.300498096154225,0.0,0.0,0.9564967739753245,0.6086128622828866,0.0,0.0,0.9774025102109406,0.9709508973077149,0.96,0.96,42.96606442042594,27.6380659125919,0.0,0.0,70.60413033301785,0.1605116301274297,6.032782663069893e-05,96.13147589050747,45.83978652419347,2,1,52529.47296776527,202.02012187738305,31,0.3922451685167658
1992.01,538.3145170954278,0.5238387096774194,1992.0,1.0,1991.0,4.0,4.490734674502149,0.008422135462497342,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18952877021641176,437.9596783857504,437.9596783857504,,2.0,218.9798391928752,218.9798391928752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,483.5403235470407,990.0,966.0223579771823,23.97764202281764,0.20857208300094537,0.10591280258880267,989.6855151144102,0.2374483532484338,0.2374483532484338,0.01,0.01,23.42570878397946,23.42570878397946,23.653157137227893,23.653157137227893,,0.9541831474046162,0.9541831474046162,0.0,0.0,47.94358391844051,47.94358391844051,0.0,0.0,1.0310448154503336,1.0310448154503336,0.0,0.0,0.9788700540750842,0.9788700540750842,0.96,0.96,45.211941135944876,45.211941135944876,0.0,0.0,90.42388227188975,0.16790740628592132,5.764817037958122e-05,96.4,74.99110467178343,2,2,67275.36841028598,347.1571483252964,31,0.5023549015104987
1992.02,659.4991576735855,0.4558275862068965,1992.0,2.0,1991.0,5.0,4.0881337968487825,0.006163573641265462,34.44827586206897,6.0,4.689655172413793,3.689655172413793,49.96551724137931,98.79310344827586,0.15081520650884758,560.7060542253097,560.7060542253097,,2.4482758620689653,235.36323660008347,235.36323660008347,89.9795810251427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.44827586206897,6.0,4.689655172413793,3.689655172413793,49.96551724137931,605.8439852597924,990.0,966.5379966306944,23.462003369305695,0.2708163915511437,0.1755734215651617,989.5536101868837,0.2501043324341768,0.2501043324341768,0.10121381369428749,0.009999999999999998,22.76550922375523,22.76550922375523,22.91439974249512,23.005613556189406,,0.9521345460639499,0.9521345460639499,0.4277360980843744,0.0,50.04892715420055,50.04892715420055,19.040896224363326,0.0,1.0763210140688289,1.0763210140688289,0.4094816392336198,0.0,0.9795333463772011,0.9795333463772011,0.9684988636185804,0.96,45.23442337003071,45.23442337003071,18.641319921754857,0.0,109.1101666618163,0.16485185614335343,5.3863372878194456e-05,131.05058855545877,96.4,3,2,75940.67599662414,496.777842158206,29,0.606167592565646
1992.03,845.367470520489,0.38158064516129037,1992.0,3.0,1991.0,6.0,8.08186718161743,0.009690671669164166,36.0,8.0,6.0,4.0,53.0,107.0,0.12719005908763034,738.367470520489,738.367470520489,,3.0,246.1224901734963,246.1224901734963,246.1224901734963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,788.367470520489,990.0,967.2814698820819,22.718530117918064,0.3842734312471251,0.291290048630274,989.3244365201225,0.2675765587188089,0.2675765587188089,0.2675765587188089,0.01,21.775390079321866,21.775390079321866,21.775390079321866,22.032966638040676,,0.9561951128316702,0.9561951128316702,0.9561951128316702,0.0,50.20091610569086,50.20091610569086,50.20091610569086,0.0,1.0795895936707711,1.0795895936707711,1.0795895936707711,0.0,0.98,0.98,0.98,0.96,47.16297082287752,47.16297082287752,47.16297082287752,0.0,141.48891246863258,0.16771107358372378,5.3398241089151714e-05,144.60000000000002,128.03282854815717,3,3,105267.75087666263,621.4970702319307,31,0.7860495137146254
1992.04,838.019756558911,0.3828666666666667,1992.0,4.0,1991.0,7.0,3.7764058077237714,0.004521978827472114,40.0,10.0,8.0,5.0,62.0,125.0,0.14923633214392865,713.019756558911,713.019756558911,,3.0,237.67325218630364,237.67325218630364,237.67325218630364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,771.019756558911,990.0,967.2520790262356,22.74792097376438,0.36613873775682204,0.2772734133952879,989.3565878488479,0.26330072309428665,0.26330072309428665,0.26330072309428665,0.01,21.841208099517967,21.841208099517967,21.841208099517967,22.094508822612248,,0.9568979218053076,0.9568979218053076,0.9568979218053076,0.0,48.70826821558025,48.70826821558025,48.70826821558025,0.0,1.0474896390447366,1.0474896390447366,1.0474896390447366,0.0,0.98,0.98,0.98,0.9599999999999999,47.469290934186226,47.469290934186226,47.469290934186226,0.0,142.40787280255867,0.16997064358662753,5.5499008223292474e-05,144.60000000000002,140.1565146507653,3,3,102533.66841784226,694.2739407352476,30,0.7911548489031038
1992.05,756.7306700869597,0.41525806451612907,1992.0,5.0,1991.0,8.0,7.342317315587875,0.010563300586594411,42.0,9.0,8.0,6.0,82.0,147.0,0.19620921725897839,609.7306700869597,609.7306700869597,,2.774193548387097,221.7736304465706,221.7736304465706,166.18340919381842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,668.7306700869597,990.0,966.9269226803478,23.0730773196522,0.30655427525124,0.2091326875345288,989.4843130372142,0.24018990766980136,0.24018990766980136,0.18208953789552584,0.01,22.31720044919664,22.31720044919664,22.375300818970917,22.54739035686644,,0.9555319341079025,0.9555319341079025,0.7399497896470227,0.0,46.396075957397585,46.396075957397585,34.48398130929532,0.0,0.9977650743526362,0.9977650743526362,0.7415909958988239,0.0,0.979661825499276,0.979661825499276,0.975145696467018,0.96,44.66467794670299,44.66467794670299,33.78080697896105,0.0,123.11016287236704,0.16223089921492778,5.606025003985677e-05,135.93223242448926,96.4,3,2,91593.96117704107,454.777842158206,31,0.683945349290928
1992.06,446.51064275771364,0.6061,1992.0,6.0,1991.0,9.0,8.137084881085059,0.01732893240605836,39.0,9.0,7.0,5.0,59.0,119.0,0.27075845974916457,327.51064275771364,327.51064275771364,,1.8,189.5030748679997,138.00756788971393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,382.51064275771364,990.0,965.6068838710096,24.393116128990293,0.17053163675252697,0.053640718904852246,989.7758276443426,0.19611592994223664,0.1423102166511138,0.01,0.01,23.972827843390675,24.026633556681798,24.158943773332908,24.158943773332908,,0.9472700171365739,0.7573242337996331,0.0,0.0,42.230435049019206,30.591135290792003,0.0,0.0,0.9081813989036387,0.6578738772213334,0.0,0.0,0.974829261513209,0.970829261513209,0.9599999999999999,0.9599999999999999,39.438936160766865,29.798936160766864,0.0,0.0,69.23787232153373,0.15357096749090066,5.840371640599148e-05,96.00727928562696,48.2,2,1,49851.26807150429,245.68251758050712,30,0.384654846230743
1992.07,322.3842931930554,0.7519677419354839,1992.0,7.0,1991.0,10.0,3.324106641919816,0.010741678599709991,37.0,8.0,6.0,4.0,53.0,108.0,0.3368624358408948,214.38429319305538,214.38429319305538,,1.0,214.38429319305538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.3842931930554,990.0,965.0144014626605,24.98559853733946,0.12919410008485582,0.014114732861924271,989.8566911670532,0.23142320997162025,0.01,0.01,0.01,24.610866494421057,24.832289704392675,24.832289704392675,24.832289704392675,,0.9548013513969471,0.0,0.0,0.0,49.38376860473005,0.0,0.0,0.0,1.0620165291339796,0.0,0.0,0.0,0.9795325319979826,0.96,0.96,0.96,46.13825319884834,0.0,0.0,0.0,46.13825319884834,0.1432452821971957,6.011168083633361e-05,48.2,37.18081338281544,1,1,34326.860379943166,165.7644374568714,31,0.2563236288824908
1992.08,253.45916863739222,0.8668064516129033,1992.0,8.0,1991.0,11.0,1.7723613957014737,0.007062804997229235,34.0,7.0,5.0,3.0,44.0,93.0,0.36846111085246397,160.45916863739222,160.45916863739222,,1.0,160.45916863739222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,206.45916863739222,990.0,964.7025407074589,25.29745929254108,0.10839733318374092,0.009389029334178291,989.8822136374821,0.1591198776604795,0.01,0.01,0.01,25.020553052362683,25.16967293002316,25.16967293002316,25.16967293002316,,0.9419857511064513,0.0,0.0,0.0,37.09406039503014,0.0,0.0,0.0,0.7977217289253793,0.0,0.0,0.0,0.9734722068632476,0.96,0.96,0.96,36.12362555487998,0.0,0.0,0.0,36.12362555487998,0.14212831092640613,6.25017633413186e-05,41.52695603910355,29.815819890503512,1,1,26875.977412830707,133.3790707324809,31,0.20068680863822214
1992.09,198.00202688964498,0.9580666666666667,1992.0,9.0,1991.0,12.0,1.736468924501774,0.00877807175620777,30.0,6.0,4.0,2.0,30.0,72.0,0.36530653834153415,126.00202688964497,126.00202688964497,,1.0,126.00202688964497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.00202688964498,990.0,964.4394490351635,25.560550964836512,0.09411859047486475,0.006460172285619769,989.8994212372396,0.11260273630102068,0.01,0.01,0.01,25.347369465775007,25.449972202076026,25.449972202076026,25.449972202076026,,0.9273153937232369,0.0,0.0,0.0,29.06388513888229,0.0,0.0,0.0,0.6250297879329525,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.191968584715823,0.0,0.0,0.0,28.191968584715823,0.14195019893953537,6.211018308273979e-05,34.37589498227128,22.70728026265245,1,1,20298.217380995393,103.04384955453035,30,0.1566220476928657
1992.1,172.62273240349273,0.9865483870967742,1992.0,10.0,1992.0,1.0,1.2522492164194936,0.007171323807555897,24.0,4.0,2.0,2.0,20.0,52.0,0.30159602695001336,120.62273240349272,120.62273240349272,,1.0,120.62273240349272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,150.62273240349273,990.0,964.4547545351929,25.545245464806996,0.08869074039190383,0.006002932254296835,989.9053063273539,0.10534068874471512,0.01,0.01,0.01,25.345211103416066,25.44055179216078,25.44055179216078,25.44055179216078,,0.9250442955337391,0.0,0.0,0.0,27.740364653115513,0.0,0.0,0.0,0.5965669817874303,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.908153713522047,0.0,0.0,0.0,26.908153713522047,0.1557761794117347,6.195358762049689e-05,30.06369075370021,24.79421806232723,1,1,20019.6663628604,111.87541321774722,31,0.14948974285290023
1992.11,203.10818640664644,0.9506,1992.0,11.0,1992.0,2.0,3.1106316766986404,0.013672439164335625,29.0,4.0,2.0,2.0,30.0,67.0,0.33096463487699046,136.10818640664644,136.10818640664644,,1.0,136.10818640664644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.10818640664644,990.0,964.4289427807714,25.571057219228518,0.09592072675244849,0.0073191958445648795,989.896760077403,0.12624605164897268,0.01,0.01,0.01,25.341571244982543,25.457817296631514,25.457817296631514,25.457817296631514,,0.932666719254616,0.0,0.0,0.0,31.552458604247782,0.0,0.0,0.0,0.6785474968655437,0.0,0.0,0.0,0.9705838018675916,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.62969241071629,0.0,0.0,0.0,30.62969241071629,0.1505266190460071,6.24917703773722e-05,40.10353066360582,27.336271132532023,1,1,22053.378535715732,122.2396047272552,30,0.17016495783731275
1992.12,288.54252113688887,0.8079354838709677,1992.0,12.0,1992.0,3.0,7.3924492637825985,0.02335455964448505,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.23293670952427709,223.73606952398563,223.73606952398563,,1.1612903225806452,199.05485804822027,24.681211475765345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,258.6715533949534,990.0,964.861119980059,25.138880019940945,0.1268248674350459,0.018603388931371038,989.8545717436335,0.21004706749556007,0.03243253871808966,0.01,0.01,24.783404696078957,24.961019224856425,24.983451763574514,24.983451763574514,,0.9500938045023438,0.15170908437261593,0.0,0.0,46.00495475859935,5.560393269766789,0.0,0.0,0.98935386577633,0.11957834988745782,0.0,0.0,0.9760348037856178,0.9617504648856618,0.96,0.96,42.24048187536163,5.398971543496338,0.0,0.0,47.63945341885797,0.1639117841344684,5.9526774073074294e-05,76.34911002702277,35.49003673590981,2,1,35443.753343630335,157.76788002600708,31,0.2646636301047665
1993.01,409.73555771578293,0.643225806451613,1993.0,1.0,1992.0,4.0,5.2243915758885375,0.012371331417736832,29.0,5.0,4.0,2.0,33.0,73.0,0.17967228605256683,336.73555771578293,336.73555771578293,,2.0,168.36777885789147,168.36777885789147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,374.73555771578293,990.0,965.4384290114044,24.561570988595534,0.16778756800501288,0.05793918324184949,989.7742732487532,0.16979650145815345,0.16979650145815345,0.01,0.01,24.166047735890523,24.166047735890523,24.325844237348672,24.325844237348672,,0.945743407573991,0.945743407573991,0.0,0.0,37.718150534573745,37.718150534573745,0.0,0.0,0.8111430222488976,0.8111430222488976,0.0,0.0,0.9729633034659441,0.9729633034659441,0.96,0.96,36.71501730802298,36.71501730802298,0.0,0.0,73.43003461604596,0.17888328784480992,6.0573037766403656e-05,91.67710610020616,64.88795717600277,2,2,54631.945754338194,297.3647452958713,31,0.4079446367558109
1993.02,734.6582045989616,0.43150000000000005,1993.0,2.0,1992.0,5.0,15.086250448808062,0.02179479388200471,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,99.85714285714286,0.13805576634214606,634.8010617418187,634.8010617418187,,2.6785714285714284,235.91388558566496,235.91388558566496,162.97329057048873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,679.8010617418187,990.0,966.8287738090868,23.17122619091325,0.3191220574221397,0.22696158241470452,989.4539163601631,0.2578639736426068,0.2578639736426068,0.18149506478128993,0.01,22.367278577433787,22.367278577433787,22.443647486295106,22.615142551076392,,0.9559922614604341,0.9559922614604341,0.6486480028781959,0.0,49.35454378639423,49.35454378639423,33.3585714813297,0.0,1.0613880384170804,1.0613880384170804,0.7173886340070903,0.0,0.9798068884991531,0.9798068884991531,0.9733783170705816,0.96,46.75592532001404,46.75592532001404,31.574500083017764,0.0,125.08635072304585,0.1714939931803004,5.5305906857954256e-05,144.60000000000002,87.98370609509043,3,2,84058.02768588682,404.3436243127323,28,0.6949241706835881
