MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1993.03,1185.556429996459,0.29354838709677417,1993.0,3.0,1992.0,6.0,29.979113049189674,0.022370870030753578,41.0,8.0,7.0,6.0,67.0,129.0,0.1138569743130725,1056.556429996459,959.6395061862413,,3.7419354838709675,257.11422048190025,257.11422048190025,257.11422048190025,188.29684474054042,96.9169238102178,15.707626545231902,2.72441588568597,4.034140290936288,4.5077638981496655,69.94297719021398,56.7076265452319,10.72441588568597,11.03414029093629,10.507763898149665,136.94297719021398,1038.1056889080953,990.0,968.4709752391436,21.529024760856295,0.6471780145144146,0.4687917137760234,988.8840302717095,0.27131303550840513,0.27131303550840513,0.27131303550840513,0.20163561615356645,20.141741997057466,20.141741997057466,20.141741997057466,20.211419416412305,,0.9543060437100006,0.9543060437100006,0.9543060437100006,0.7076371787389866,48.34925981758684,48.34925981758684,48.34925981758684,34.584616330343295,1.0397690283352008,1.0397690283352008,1.0397690283352008,0.7437551898998557,0.9799619254799486,0.9799619254799486,0.9799619254799486,0.974800635157368,46.24511292553221,46.24511292553221,46.24511292553221,33.80640324811286,172.5417420247095,0.14992469368881853,5.014163955559395e-05,192.8,144.60000000000002,4,3,128371.05606638387,777.4211780013768,31,0.9585652334706083
1993.04,2885.866209174846,0.1008,1993.0,4.0,1992.0,7.0,61.97931177689189,0.023039551436628083,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.06791919812021859,2691.866209174846,1100.0,,4.0,275.0,275.0,275.0,275.0,1591.8662091748458,49.0,5.666666666666667,12.333333333333334,61.33297011483502,1463.5332390600108,100.0,18.0,25.0,77.33297011483502,1565.5332390600108,1243.0,990.0,973.1968463535865,16.803153646413573,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.94886423389529,14.94886423389529,14.94886423389529,14.94886423389529,,0.939362482000487,0.939362482000487,0.939362482000487,0.939362482000487,37.89424667240271,37.89424667240271,37.89424667240271,37.89424667240271,0.8149300359656497,0.8149300359656497,0.8149300359656497,0.8149300359656497,0.9737636972334509,0.9737636972334509,0.9737636972334509,0.9737636972334509,36.91480465025722,36.91480465025722,36.91480465025722,36.91480465025722,147.65921860102887,0.05447872037033943,3.7287681464906285e-05,173.72656476377463,130.28246530167073,4,4,106314.63739274078,1768.5413979392097,30,0.8203289922279382
1993.05,2473.0097267342053,0.13283870967741937,1993.0,5.0,1992.0,8.0,55.62124722995153,0.02241901259900759,65.0,14.0,17.0,23.0,202.0,321.0,0.13473934391119613,2152.0097267342053,1100.0,,4.0,275.0,275.0,275.0,275.0,1052.0097267342053,35.0,4.0,8.0,50.628332127589545,954.3813946066157,100.0,18.0,25.0,73.62833212758954,1156.3813946066157,1243.0,990.0,972.2137370463078,17.786262953692212,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.931973541173928,15.931973541173928,15.931973541173928,15.931973541173928,,0.9439508202290687,0.9439508202290687,0.9439508202290687,0.9439508202290687,40.574434056062366,40.574434056062366,40.574434056062366,40.574434056062366,0.8725684743239219,0.8725684743239219,0.8725684743239219,0.8725684743239219,0.9761881030773,0.9761881030773,0.9761881030773,0.9761881030773,39.620667178331296,39.620667178331296,39.620667178331296,39.620667178331296,158.48266871332518,0.06757007722346176,4.002087593770837e-05,179.59397226512317,133.78882896773248,4,4,117911.10552271391,1424.9668486656192,31,0.8804592706295842
1993.06,1166.3741249509314,0.30193333333333333,1993.0,6.0,1992.0,9.0,35.63917935754106,0.032207365635119105,53.0,12.0,12.0,13.0,120.0,210.0,0.19313940632823284,956.3741249509313,886.0019846069173,,3.533333333333333,249.2703371806863,249.2703371806863,224.32752773463355,163.1337825109112,70.372140344014,12.688341248953408,1.8432527230370728,3.2494173140142593,4.356370592724676,48.23475846528457,65.6883412489534,13.843252723037073,15.249417314014261,17.356370592724677,168.23475846528456,980.782995892922,990.0,968.3789389279187,21.62106107208123,0.6080824752423258,0.4244775247796463,988.9674399999781,0.2648177218581021,0.2648177218581021,0.2385649138294659,0.17514185415521663,20.323683350201144,20.323683350201144,20.349936158229777,20.41335921790403,,0.9540552730604527,0.9540552730604527,0.8585406756868537,0.6037870744389442,47.15178931866445,47.15178931866445,41.8731744028508,29.50133814214765,1.0140169745949343,1.0140169745949343,0.9004983742548557,0.6344373794010247,0.9797124063772702,0.9797124063772702,0.9777124063772702,0.9726531157653137,45.644779086645265,45.644779086645265,40.82477908664527,28.90379497599292,161.0181322359287,0.14052380124954322,5.1164444502026224e-05,192.8,96.4,4,2,115933.05520986867,466.7914679393873,30,0.8945451790884928
1993.07,458.42862312485477,0.5991935483870967,1993.0,7.0,1992.0,10.0,10.413198620211409,0.021214978869550025,47.16129032258065,9.64516129032258,8.64516129032258,7.935483870967742,94.51612903225806,167.90322580645162,0.36979531056786,290.5253973184031,290.5253973184031,,1.4193548387096775,216.72678140238608,73.79861591601706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.16129032258065,9.64516129032258,8.64516129032258,7.935483870967742,94.51612903225806,355.977010221629,990.0,965.6581752110134,24.34182478898666,0.16133708036507993,0.03822132601913781,989.8004415936158,0.23079352987029908,0.0813216798737198,0.01,0.01,23.911472852732146,24.06094470272873,24.132266382602445,24.132266382602445,,0.9498847450933616,0.39727374353656253,0.0,0.0,48.35095761018935,16.128236011202194,0.0,0.0,1.039805540004072,0.3468437851871439,0.0,0.0,0.9775951748259742,0.9659822716001677,0.96,0.96,43.69593358800128,15.708836813807732,0.0,0.0,59.40477040180901,0.12828881517361393,5.6526195091284043e-05,96.4,48.2,2,1,44197.14917894591,218.9823107128336,31,0.3300265022322723
1993.08,299.60827169594353,0.7885483870967742,1993.0,8.0,1992.0,11.0,3.3696086873393747,0.011342735186555859,39.0,7.0,5.0,4.0,60.0,115.0,0.3871758588883333,184.60827169594356,184.60827169594356,,1.0,184.60827169594356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,235.60827169594359,990.0,964.9103098912137,25.08969010878626,0.11868510834499278,0.011441703094155159,989.8698731885607,0.1917211667895238,0.01,0.01,0.01,24.767842130557586,24.949563297347108,24.949563297347108,24.949563297347108,,0.9490276050224383,0.0,0.0,0.0,42.55977800837287,0.0,0.0,0.0,0.9152640431908143,0.0,0.0,0.0,0.9764334901403515,0.96,0.96,0.96,41.19800316523211,0.0,0.0,0.0,41.19800316523211,0.13684649548881261,6.204791019597895e-05,48.2,30.45980315799783,1,1,30651.31435493269,136.8707036541525,31,0.2288777953624006
1993.09,220.03588092619572,0.9229,1993.0,9.0,1992.0,12.0,1.9085833025407557,0.008592401884337873,34.0,6.0,4.0,3.0,44.0,91.0,0.4150169086754599,129.03588092619574,129.03588092619574,,1.0,129.03588092619574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.03588092619572,990.0,964.5202152855571,25.47978471444281,0.09660106506896055,0.00671804987872659,989.8966808850523,0.1166984392503642,0.01,0.01,0.01,25.25976716024476,25.366465599495125,25.366465599495125,25.366465599495125,,0.8372784356504409,0.0,0.0,0.0,27.189553729363567,0.0,0.0,0.0,0.5847215855777111,0.0,0.0,0.0,0.969,0.9599999999999999,0.9599999999999999,0.9599999999999999,26.373867117482657,0.0,0.0,0.0,26.373867117482657,0.11846626921348914,5.584887115956695e-05,35.09145377081816,0.0,1,1,18989.184324587513,109.2479822683398,30,0.14652148398601478
1993.1,188.19945573271704,0.975774193548387,1993.0,10.0,1993.0,1.0,1.6575638462969517,0.008796894585850938,31.0,4.0,3.0,2.0,33.0,73.0,0.38835066839296384,115.19945573271706,115.19945573271706,,1.0,115.19945573271706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.19945573271704,990.0,964.4236010885346,25.576398911465457,0.08960014933448511,0.0055419537372808905,989.9048578969282,0.09801926523916794,0.01,0.01,0.01,25.383237543154536,25.4712568083937,25.4712568083937,25.4712568083937,,0.9214210511480186,0.0,0.0,0.0,26.43112625074915,0.0,0.0,0.0,0.5684113172204119,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.638192463226677,0.0,0.0,0.0,25.638192463226677,0.1361026178839005,6.180351739721046e-05,28.283495432592662,22.97403906775896,1,1,19074.815192640646,104.15463286652889,31,0.14243440257348153
1993.11,223.77321787177397,0.9168000000000001,1993.0,11.0,1993.0,2.0,5.612881624926951,0.025515554567652136,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.33936163712802164,148.1065512051073,148.1065512051073,,1.0,148.1065512051073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,186.1065512051073,990.0,964.5658600841354,25.43413991586465,0.1012142008540704,0.008339056852434077,989.8904467422934,0.14244384412689484,0.01,0.01,0.01,25.182142814031238,25.31458665815813,25.31458665815813,25.31458665815813,,0.9365266058839625,0.0,0.0,0.0,34.26802173658667,0.0,0.0,0.0,0.7369467040126165,0.0,0.0,0.0,0.9726416958206119,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.35141384273085,0.0,0.0,0.0,33.35141384273085,0.14863124155871088,6.24837631239609e-05,44.13309447538839,25.742957196133208,1,1,24013.017966766212,115.70050873555304,30,0.18528563245961582
1993.12,312.89107525651366,0.766258064516129,1993.0,12.0,1993.0,3.0,3.5292934137789045,0.010995424291150913,31.483870967741936,4.645161290322581,3.3225806451612905,2.3225806451612905,37.54838709677419,79.3225806451613,0.2578898086651623,233.56849461135238,233.56849461135238,,1.1612903225806452,209.87699047148604,23.691504139866332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.483870967741936,4.645161290322581,3.3225806451612905,2.3225806451612905,37.54838709677419,273.02010751457817,990.0,964.9668670634524,25.03313293654765,0.13188902469316452,0.019614325464444752,989.8484966498424,0.22137364203917798,0.031096433814626,0.01,0.01,24.66025594435088,24.85053315257543,24.871629586390057,24.871629586390057,,0.9512404572594809,0.15138389506466457,0.0,0.0,48.309165223176215,5.3441248757046385,0.0,0.0,1.0389067789930369,0.11492741668182019,0.0,0.0,0.9783870967741934,0.9616129032258064,0.96,0.96,44.01213411006961,5.183801129433499,0.0,0.0,49.195935239503115,0.15664839542154546,5.895041387779775e-05,68.055606701228,41.51638525391104,2,1,36601.77581819032,183.1870699602335,31,0.27331075133057287
1994.01,519.8897146967096,0.5488709677419356,1994.0,1.0,1993.0,4.0,14.01770392096246,0.025391300465128375,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.16685439578114436,434.6961663096128,434.6961663096128,,2.096774193548387,207.74916264404214,207.74916264404214,19.197841021528493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,476.08326308380634,990.0,965.9333713945299,24.066628605470147,0.2087764379926526,0.10669987116787358,989.6845236908396,0.2204858376620426,0.2204858376620426,0.02938482731454733,0.01,23.5306664586476,23.5306664586476,23.721767468995093,23.741152296309643,,0.951572126349477,0.951572126349477,0.09230661254850026,0.0,45.50138713237673,45.50138713237673,4.068417798553375,0.0,0.9785244544597146,0.9785244544597146,0.08749285588286826,0.0,0.9777057915464478,0.9777057915464478,0.961849681325065,0.96,42.92186740688772,42.92186740688772,3.9835116682054146,0.0,89.82724648198085,0.17349095316007848,5.7894246568147496e-05,128.3539186357665,65.46013134923969,3,2,66831.47138259377,300.01012538244936,31,0.49904025823322706
1994.02,840.460957315735,0.3852142857142857,1994.0,2.0,1993.0,5.0,14.042513117148543,0.01627508728061783,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.13639764693218526,726.3181001728778,726.3181001728778,,3.1785714285714284,228.95733126589283,228.95733126589283,228.95733126589283,39.44610637519943,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.285714285714286,5.0,4.0,60.857142857142854,775.6038144585921,990.0,967.2574952300655,22.74250476993456,0.3816522266644083,0.2801907118664786,989.3381570614691,0.24767861538900218,0.24767861538900218,0.24767861538900218,0.0511986721779478,21.832983216014686,21.832983216014686,21.832983216014686,22.029463159225738,,0.9556606206195727,0.9556606206195727,0.9556606206195727,0.17051549482406617,46.78029872994329,46.78029872994329,46.78029872994329,7.72539850471999,1.0060279296761998,1.0060279296761998,1.0060279296761998,0.1661376022520428,0.9798431244409934,0.9798431244409934,0.9798431244409934,0.9635318702373733,44.93636034840491,44.93636034840491,44.93636034840491,7.5692553928459265,142.37833643806067,0.1701367997173357,5.473782285836302e-05,176.56842073506274,120.22474841753274,4,3,95678.24208637676,579.7547585876264,28,0.7909907579892259
1994.03,1511.641518305622,0.23387096774193547,1994.0,3.0,1993.0,6.0,25.055101689003433,0.01742541057727539,49.0,9.0,9.0,9.0,107.0,183.0,0.12499020958217046,1328.641518305622,1067.1350402915702,,4.0,266.78376007289256,266.78376007289256,266.78376007289256,266.78376007289256,261.5064780140516,33.68264676306644,5.973310366619838,9.480963094562458,12.860974328559914,199.50858346124295,82.68264676306643,14.973310366619838,18.48096309456246,21.860974328559916,306.508583461243,1183.271960515819,990.0,969.5268008488622,20.473199151137845,0.8334641588827196,0.5930693258580991,988.5734665152592,0.276365953422595,0.276365953422595,0.276365953422595,0.276365953422595,18.770299712974435,18.770299712974435,18.770299712974435,18.770299712974435,,0.9522876954873354,0.9522876954873354,0.9522876954873354,0.9522876954873354,46.639565794318216,46.639565794318216,46.639565794318216,46.639565794318216,1.0030014149315745,1.0030014149315745,1.0030014149315745,1.0030014149315745,0.98,0.98,0.98,0.98,45.66114374249442,45.66114374249442,45.66114374249442,45.66114374249442,182.64457496997767,0.12485021146654816,4.767906228611801e-05,192.8,171.13941406865777,4,4,135887.56377766337,902.0247901959948,31,1.0146920831665425
1994.04,1541.4656848641634,0.2279,1994.0,4.0,1993.0,7.0,22.812042172478748,0.01571320260721081,45.0,11.0,10.0,10.0,72.0,148.0,0.09811668315390636,1393.4656848641634,1091.4497607375456,,4.0,272.8624401843864,272.8624401843864,272.8624401843864,272.8624401843864,302.0159241266178,42.43260898480082,5.704370978070134,11.227188442283136,20.406481359906607,222.2452743615571,87.43260898480084,16.704370978070134,21.227188442283136,30.406481359906607,294.24527436155705,1216.8139291426996,990.0,969.6210259780231,20.378974021976923,0.8822741090156705,0.6287619616594775,988.4889639293248,0.28,0.28,0.28,0.28,18.587937951301797,18.587937951301797,18.587937951301797,18.587937951301797,,0.9520401960210528,0.9520401960210528,0.9520401960210528,0.9520401960210528,47.327253986854366,47.327253986854366,47.327253986854366,47.327253986854366,1.0177904083194487,1.0177904083194487,1.0177904083194487,1.0177904083194487,0.98,0.98,0.98,0.98,46.288673172751565,46.288673172751565,46.288673172751565,46.288673172751565,185.15469269100626,0.12325271753540927,4.715431643898013e-05,192.8,176.62181726586016,4,4,133311.3787375245,1003.4124173518942,30,1.0286371816167015
1994.05,741.3281866998637,0.4388709677419355,1994.0,5.0,1993.0,8.0,22.768160434707095,0.03115603817575299,42.0,9.0,8.0,6.0,82.0,147.0,0.2178896973875961,594.3281866998637,594.3281866998637,,2.7419354838709675,212.1674962155937,212.1674962155937,117.97349007108653,52.01970419758989,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,653.3281866998637,990.0,966.834334935003,23.16566506499706,0.3222365897146251,0.20105335376126093,989.4767100565242,0.22714998857549168,0.22714998857549168,0.13321893466295662,0.06498466518287538,22.41522513294568,22.41522513294568,22.509156186858217,22.577390456338296,,0.9529144491914547,0.9529144491914547,0.4930339924557377,0.21568070645380344,44.19135046112718,44.19135046112718,23.599393922759948,10.078729397728587,0.9503516228199392,0.9503516228199392,0.5075138478012892,0.21674686876835667,0.9777890769033184,0.9777890769033184,0.9700756135618654,0.964496132826741,42.60851232324375,42.60851232324375,22.860917151971368,9.876323732385433,117.95426553084431,0.15759517351423175,5.6210473154444125e-05,183.7362607537648,64.25104977893433,4,2,87757.97355494817,298.5994438759742,31,0.6553014751713573
1994.06,359.895284041879,0.7034,1994.0,6.0,1993.0,9.0,4.652644066619706,0.012632958257900572,39.0,9.0,7.0,5.0,59.0,119.0,0.33461245523203265,240.89528404187902,240.89528404187902,,1.2333333333333334,205.92524711211024,34.97003692976878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,295.895284041879,990.0,965.1972588291684,24.80274117083163,0.13996238926197835,0.021425819048846564,989.8386117916891,0.21802962550258423,0.041459549855187856,0.01,0.01,24.423323337018203,24.5998934126656,24.631352962520786,24.631352962520786,,0.9507124708196042,0.21939192520415363,0.0,0.0,46.93729733147822,7.793560056580079,0.0,0.0,1.0094042436877035,0.16760344207699093,0.0,0.0,0.9776666666666666,0.9623333333333333,0.9599999999999999,0.9599999999999999,43.43503578121799,7.559753254882676,0.0,0.0,50.99478903610067,0.1413095794553705,5.91026658967763e-05,69.31095239465726,42.286293163423096,2,1,36716.24810599248,187.02012187738305,30,0.2833043835338926
1994.07,277.79377617262475,0.823516129032258,1994.0,7.0,1993.0,10.0,1.8986066346860369,0.0068466259545496904,37.0,8.0,6.0,4.0,53.0,108.0,0.38958733169348747,169.79377617262475,169.79377617262475,,1.0,169.79377617262475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,220.79377617262472,990.0,964.8112494528152,25.188750547184778,0.11345656961180248,0.010182470974673046,989.8763609594135,0.1717215978330434,0.01,0.01,0.01,24.893389908765275,25.05511150659832,25.05511150659832,25.05511150659832,,0.945372285128905,0.0,0.0,0.0,39.19069227898413,0.0,0.0,0.0,0.8428105866448199,0.0,0.0,0.0,0.9744619567474879,0.96,0.96,0.96,38.20264822929218,0.0,0.0,0.0,38.20264822929218,0.13730369645468063,6.247193599805167e-05,44.04732022131528,33.84837273546376,1,1,28422.77028259338,151.47743360109052,31,0.21223693460717877
1994.08,226.76352228425583,0.9121612903225806,1994.0,8.0,1993.0,11.0,1.8910436949122598,0.008326901409724745,34.0,7.0,5.0,3.0,44.0,93.0,0.4121281293946921,133.76352228425583,133.76352228425583,,1.0,133.76352228425583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,179.76352228425583,990.0,964.559941800989,25.440058199010988,0.09897547276519274,0.007119899394161696,989.8939046278406,0.12308075508374536,0.01,0.01,0.01,25.210882071767895,25.323962826851638,25.323962826851638,25.323962826851638,,0.8424451630424398,0.0,0.0,0.0,28.417512304910133,0.0,0.0,0.0,0.6111292968797879,0.0,0.0,0.0,0.9690990212429799,0.96,0.96,0.96,27.567534778298292,0.0,0.0,0.0,27.567534778298292,0.1197831223843923,5.6077635024232395e-05,37.09650259962847,0.0,1,1,20510.24587505393,107.85507905881047,31,0.15315297099054606
1994.09,181.5061244369804,0.9776666666666666,1994.0,9.0,1993.0,12.0,1.9829703649317056,0.011302361981629304,30.0,6.0,4.0,2.0,30.0,72.0,0.39934281812190225,109.50612443698041,109.50612443698041,,1.0,109.50612443698041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,149.5061244369804,990.0,964.4377440685057,25.562255931494267,0.08829665335175214,0.00505802057714329,989.9066453260712,0.0903332679899235,0.01,0.01,0.01,25.378567989575437,25.458901257565355,25.458901257565355,25.458901257565355,,0.9226714442048198,0.0,0.0,0.0,25.154191386189357,0.0,0.0,0.0,0.540950352391169,0.0,0.0,0.0,0.9683551368141615,0.9599999999999999,0.9599999999999999,0.9599999999999999,24.36627432663404,0.0,0.0,0.0,24.36627432663404,0.13360281003448563,6.177086501917546e-05,28.99946257225575,18.65114778438345,1,1,17543.71751517651,83.86976452715123,30,0.13536819070352246
1994.1,155.4313865128986,0.9939354838709678,1994.0,10.0,1994.0,1.0,2.6033164891444303,0.016912850201826625,24.0,4.0,2.0,2.0,20.0,52.0,0.3349583870314632,103.43138651289858,103.43138651289858,,1.0,103.43138651289858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,133.4313865128986,990.0,964.4875586316854,25.512441368314533,0.08262335880281396,0.004541667853596335,989.9128349733436,0.08213237179241305,0.01,0.01,0.01,25.34314396986572,25.41527634165813,25.41527634165813,25.41527634165813,,0.9152585752472611,0.0,0.0,0.0,23.527315010063493,0.0,0.0,0.0,0.5059637636572795,0.0,0.0,0.0,0.9692995334860254,0.96,0.96,0.96,22.80680592528102,0.0,0.0,0.0,22.80680592528102,0.14663984769811694,6.124872834498649e-05,24.79421806232723,19.2173478948264,1,1,16968.263608409077,86.74204462110075,31,0.12670447736267232
1994.11,170.64794164194493,0.9865999999999999,1994.0,11.0,1994.0,2.0,1.899732794993948,0.010811494548866362,23.0,4.0,2.0,2.0,19.0,50.0,0.295070692967105,120.64794164194494,120.64794164194494,,1.0,120.64794164194494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,149.64794164194493,990.0,964.458704116716,25.541295883283915,0.08834670522691619,0.006005075039565274,989.9056482197335,0.1053747212166256,0.01,0.01,0.01,25.341569381800813,25.436944103017435,25.436944103017435,25.436944103017435,,0.9238929698982102,0.0,0.0,0.0,27.73202249491088,0.0,0.0,0.0,0.5963875805357177,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,26.900061820063552,0.0,0.0,0.0,26.900061820063552,0.15705271201599683,6.186764258600954e-05,32.32672746167204,23.35210050401717,1,1,19368.044510445754,105.86976452715125,30,0.14944478788924193
1994.12,233.1321205982192,0.9023225806451614,1994.0,12.0,1994.0,3.0,4.91534959377863,0.020403400223510212,26.0,4.0,3.0,2.0,24.0,59.0,0.25847627012530777,174.1321205982192,174.1321205982192,,1.0,174.1321205982192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,207.1321205982192,990.0,964.603216227025,25.396783772974956,0.10863490317617812,0.010551230250848581,989.880813866573,0.17757836280759587,0.01,0.01,0.01,25.10001927674034,25.267597639547933,25.267597639547933,25.267597639547933,,0.9454824762190569,0.0,0.0,0.0,40.54382205850219,0.0,0.0,0.0,0.8719101517957459,0.0,0.0,0.0,0.9755692156542933,0.96,0.96,0.96,39.50099499856292,0.0,0.0,0.0,39.50099499856292,0.1680966657635169,6.295242087146108e-05,48.2,29.23749824875054,1,1,29388.740278930818,130.2396047272552,31,0.21944997221423848
1995.01,329.8588196371347,0.7417096774193548,1995.0,1.0,1994.0,4.0,4.48464932230675,0.013477826435112403,29.0,5.0,4.0,2.0,33.0,73.0,0.22243172948146744,256.8588196371347,256.8588196371347,,1.1612903225806452,232.69580827213295,24.16301136500174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,294.8588196371347,990.0,965.0498228733916,24.95017712660842,0.13959658881534254,0.022343447744694028,989.83805996344,0.2508377737649247,0.031732968568558804,0.01,0.01,24.53739931628348,24.756504121479843,24.778237090048403,24.778237090048403,,0.9520513416131592,0.15158091518246183,0.0,0.0,53.35634720866523,5.43306715433797,0.0,0.0,1.1474483270680693,0.11684015385673055,0.0,0.0,0.9783870967741934,0.9616129032258064,0.96,0.96,45.69030682545549,5.270075139707831,0.0,0.0,50.96038196516332,0.15423324323480583,5.510238761031862e-05,68.32232957042524,48.02718225817721,2,1,37914.52418208151,210.60796861598828,31,0.28311323313979625
1995.02,458.538879847181,0.5915,1995.0,2.0,1994.0,5.0,5.512716577840051,0.011882500417962835,31.0,6.0,4.0,3.0,41.0,85.0,0.18715535318320606,373.538879847181,373.538879847181,,2.0,186.7694399235905,186.7694399235905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,414.538879847181,990.0,965.663051702202,24.336948297798042,0.18183539535596396,0.07531035128786943,989.7428542533562,0.19463874389684718,0.19463874389684718,0.01,0.01,23.88516380725736,23.88516380725736,24.069802551154204,24.069802551154204,,0.9506374157762415,0.9506374157762415,0.0,0.0,41.55863448487283,41.55863448487283,0.0,0.0,0.8937340749435018,0.8937340749435018,0.0,0.0,0.976105419587152,0.976105419587152,0.96,0.96,40.54629536991394,40.54629536991394,0.0,0.0,81.09259073982787,0.17651631030304069,6.0325447365352577e-05,96.4,66.1754339506073,2,2,54494.22097716433,304.1339363713416,28,0.4505143929990437
1995.03,730.8378065128574,0.4312258064516129,1995.0,3.0,1994.0,6.0,16.74550669852314,0.02141111493269358,36.0,8.0,6.0,4.0,53.0,107.0,0.15228840029030763,623.8378065128574,623.8378065128574,,2.7096774193548385,232.11916874264816,232.11916874264816,130.36600751559962,29.23346151196138,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,673.8378065128574,990.0,966.8166134043896,23.18338659561039,0.31922323725313995,0.21527665295801618,989.4655001097889,0.25210353715961575,0.25210353715961575,0.14531587477688254,0.04075549562179303,22.39678316823962,22.39678316823962,22.50357083062235,22.60813120977744,,0.9552049802759248,0.9552049802759248,0.5547256963784513,0.12325897336802866,48.683445014624326,48.683445014624326,26.672036683114882,5.724659783622707,1.0469558067661147,1.0469558067661147,0.5735921867336533,0.12311096308866036,0.979728254972288,0.979728254972288,0.9713411581980944,0.9625806451612903,45.95288851332682,45.95288851332682,25.76040943562088,5.6101665879502525,123.27635305022477,0.16835632677567453,5.521319319562566e-05,180.95489850525,95.1337028177685,4,2,91717.60666936723,442.2411461591761,31,0.6848686280568043
1995.04,1174.7599009044256,0.2805666666666667,1995.0,4.0,1994.0,7.0,10.585182937031375,0.009168847657330623,40.0,10.0,8.0,5.0,62.0,125.0,0.10657359336725102,1049.7599009044256,1048.8280439400012,,4.0,262.2070109850003,262.2070109850003,262.2070109850003,262.2070109850003,0.9318569644247267,0.29819422861591255,0.07454855715397814,0.0596388457231825,0.03727427857698907,0.4622010543546644,40.29819422861591,10.074548557153978,8.059638845723182,5.037274278576989,62.462201054354665,1107.2604255714941,990.0,968.4492454028425,21.550754597157532,0.7098294058380153,0.5405147728337663,988.7496558213282,0.27853768971435006,0.27853768971435006,0.27853768971435006,0.27853768971435006,20.021872728771392,20.021872728771392,20.021872728771392,20.021872728771392,,0.9549147493565514,0.9549147493565514,0.9549147493565514,0.9549147493565514,49.132062318931546,49.132062318931546,49.132062318931546,49.132062318931546,1.0566034907297108,1.0566034907297108,1.0566034907297108,1.0566034907297108,0.98,0.98,0.98,0.98,47.59564026363159,47.59564026363159,47.59564026363159,47.59564026363159,190.38256105452635,0.1622001912318921,5.0477521618373655e-05,192.8,181.6122038858762,4,4,137075.44395925896,961.4244972913413,30,1.0576808947473686
1995.05,757.4847619985097,0.43480645161290327,1995.0,5.0,1994.0,8.0,21.4790328789493,0.031240378906780653,42.0,9.0,8.0,6.0,82.0,147.0,0.2145723577784444,610.4847619985097,610.4847619985097,,2.774193548387097,217.03963863255288,208.214655469846,134.61611340473615,50.614354491374726,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,669.4847619985097,990.0,966.9026444556753,23.09735554432475,0.33158486153136507,0.21237275462396396,989.4560423838448,0.23140779910603768,0.22269812168668288,0.15003868621681798,0.06308744307948491,22.321990129063398,22.33069980648275,22.403359241952618,22.49031048508995,,0.9523809329637861,0.922143123711548,0.5547881184498041,0.21565719798387456,45.01533133838424,43.06452432079712,26.9671752387885,9.86624590749664,0.9680716416856826,0.9261188025977874,0.5799392524470645,0.21217733134401376,0.9780516708088385,0.9774065095185158,0.9714408536415162,0.964496132826741,42.90843519897861,41.3535964893012,25.923395257799463,9.668089911958125,119.8535168580374,0.1561616887929322,5.543034069112257e-05,176.8055227762294,48.2,4,1,89171.01654237982,273.57447804391273,31,0.665852871433541
1995.06,326.6395086066967,0.7485666666666667,1995.0,6.0,1994.0,9.0,4.976732236781938,0.014760371947565297,39.0,9.0,7.0,5.0,59.0,119.0,0.3694252297337769,207.63950860669672,207.63950860669672,,1.0666666666666667,198.0910598784007,9.548448728296016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,262.6395086066967,990.0,965.0381153541642,24.961884645835752,0.12822534068811994,0.014965053082787507,989.8568096062291,0.2077420161770599,0.018390405783199622,0.01,0.01,24.610952235887783,24.80030384628164,24.808694252064843,24.808694252064843,,0.9496534041933835,0.06250731214996057,0.0,0.0,45.384372272616275,2.129087704262543,0.0,0.0,0.9760080058627155,0.045786832349732104,0.0,0.0,0.9770884031801544,0.9606666666666667,0.9599999999999999,0.9599999999999999,42.59718148635618,2.065215073134666,0.0,0.0,44.662396559490844,0.1363853134594659,6.0254641564853336e-05,62.50670147427443,33.96992204396492,2,1,32156.92552283341,152.2725109404546,30,0.24812442533050472
1995.07,243.87695190397002,0.8846451612903226,1995.0,7.0,1994.0,10.0,1.5803120856553579,0.006469473654389696,37.0,8.0,6.0,4.0,53.0,108.0,0.4445710694055652,135.87695190397002,135.87695190397002,,1.0,135.87695190397002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,186.87695190397002,990.0,964.6547702929782,25.345229707021748,0.10148604599497225,0.007299540911837406,989.8912144130932,0.1259338850703595,0.01,0.01,0.01,25.11051023504458,25.226444120114937,25.226444120114937,25.226444120114937,,0.9325321860175284,0.0,0.0,0.0,31.212993145289335,0.0,0.0,0.0,0.6712471644148245,0.0,0.0,0.0,0.9700306837857154,0.96,0.96,0.96,30.27775157358236,0.0,0.0,0.0,30.27775157358236,0.12374401099381581,6.187675321054781e-05,36.31631623507944,25.30999403633029,1,1,22526.647170745277,114.2828362851385,31,0.16820973096434644
1995.08,199.03559486444465,0.9569677419354838,1995.0,8.0,1994.0,11.0,1.4876943655393038,0.007556925611377084,34.0,7.0,5.0,3.0,44.0,93.0,0.46923365938197886,106.03559486444463,106.03559486444463,,1.0,106.03559486444463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,152.03559486444465,990.0,964.441673524317,25.55832647568298,0.08918938521808849,0.004763025563477742,989.9060475892185,0.08564805306700021,0.01,0.01,0.01,25.37872601183441,25.454374064901412,25.454374064901412,25.454374064901412,,0.3578351155839922,0.0,0.0,0.0,10.622732362079022,0.0,0.0,0.0,0.2284458572490112,0.0,0.0,0.0,0.9638709677419355,0.96,0.96,0.96,10.30405039121665,0.0,0.0,0.0,10.30405039121665,0.04845630494534134,2.3942529243075463e-05,28.91031138118969,0.0,1,1,7666.213491065188,84.15463286652889,31,0.05724472439564805
1995.09,152.67424255697193,0.9934333333333334,1995.0,9.0,1994.0,12.0,1.4755153425745031,0.009694121624703417,30.0,6.0,4.0,2.0,30.0,72.0,0.4752638349344864,80.67424255697195,80.67424255697195,,1.0,80.67424255697195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,120.67424255697195,990.0,964.4849269804465,25.51507301955359,0.0781209503898748,0.0026073106173425667,989.9192717389927,0.05141022745191209,0.01,0.01,0.01,25.38293453109445,25.424344758546358,25.424344758546358,25.424344758546358,,0.8816846441579255,0.0,0.0,0.0,17.884994270153882,0.0,0.0,0.0,0.38462353269148136,0.0,0.0,0.0,0.9628354852806853,0.9599999999999999,0.9599999999999999,0.9599999999999999,17.231218068213458,0.0,0.0,0.0,17.231218068213458,0.11150487387198768,5.870568818916922e-05,23.210885256770258,0.0,1,1,12406.477009113689,60.88917258929379,30,0.09572898926785253
1995.1,121.77859512017302,0.9984838709677419,1995.0,10.0,1995.0,1.0,1.96661765726091,0.016176095958962976,24.0,4.0,2.0,2.0,20.0,52.0,0.4275737686473012,69.77859512017302,69.77859512017302,,1.0,69.77859512017302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,99.77859512017302,990.0,964.5,25.5,0.07148958606239315,0.0016811805852146482,989.9268292333524,0.036701103412233545,0.01,0.01,0.01,25.39012812994014,25.41682923335237,25.41682923335237,25.41682923335237,,0.8259320961633845,0.0,0.0,0.0,14.51700758031203,0.0,0.0,0.0,0.31219371140455976,0.0,0.0,0.0,0.96,0.96,0.96,0.96,13.936327277099549,0.0,0.0,0.0,13.936327277099549,0.11358999390962975,5.4839717720100834e-05,17.556512614797242,0.0,1,1,10368.627494162065,62.99803130518691,31,0.07742404042833083
1995.11,153.7402606718759,0.9892333333333333,1995.0,11.0,1995.0,2.0,3.626746133927699,0.022371385296826033,23.0,4.0,2.0,2.0,19.0,50.0,0.3327322239768782,103.74026067187587,103.74026067187587,,1.0,103.74026067187587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,132.7402606718759,990.0,964.4777525967678,25.522247403232235,0.08237943815632986,0.004567922157109403,989.9130526396867,0.0825493519070324,0.01,0.01,0.01,25.352750691011764,25.425300042918796,25.425300042918796,25.425300042918796,,0.9262209213862254,0.0,0.0,0.0,23.901222428630714,0.0,0.0,0.0,0.5140047834114132,0.0,0.0,0.0,0.965982952153285,0.9599999999999999,0.9599999999999999,0.9599999999999999,23.106681662899966,0.0,0.0,0.0,23.106681662899966,0.14848336910161103,6.179300797852647e-05,34.436042959953866,17.046341011738225,1,1,16636.810797287977,75.962097058839,30,0.1283704536827776
1995.12,233.33157257266842,0.9013548387096775,1995.0,12.0,1995.0,3.0,4.126410838756816,0.0177298752615062,26.0,4.0,3.0,2.0,24.0,59.0,0.2542877710609098,174.33157257266842,174.33157257266842,,1.0,174.33157257266842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,207.33157257266842,990.0,964.6007332136755,25.39926678632445,0.1087052303888064,0.010568183668676769,989.8807265859425,0.17784762297310233,0.01,0.01,0.01,25.102145749293864,25.269993372266963,25.269993372266963,25.269993372266963,,0.946254723133836,0.0,0.0,0.0,40.61369774422975,0.0,0.0,0.0,0.8734128547146184,0.0,0.0,0.0,0.9767484319287988,0.96,0.96,0.96,39.682232413115294,0.0,0.0,0.0,39.682232413115294,0.1696888185526724,6.320146517827758e-05,47.49942152248877,30.19645196693357,1,1,29523.58091535778,134.27466035303507,31,0.22045684673952942
1996.01,369.44818948089653,0.6940322580645162,1996.0,1.0,1995.0,4.0,8.329610077963718,0.022958833247584503,29.0,5.0,4.0,2.0,33.0,73.0,0.20238978085753867,296.44818948089653,296.44818948089653,,1.6774193548387097,184.297512057693,112.15067742320355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,334.44818948089653,990.0,965.247331518642,24.75266848135806,0.1535689057657262,0.04236810689865893,989.8040629873357,0.19075847018067027,0.11567760806971188,0.01,0.01,24.365972998513016,24.44105386062397,24.546731468693682,24.546731468693682,,0.9487009391901866,0.6402850212498222,0.0,0.0,41.86691548896887,25.15250343482523,0.0,0.0,0.9003637739563196,0.5409140523618329,0.0,0.0,0.9743518212345504,0.9679002083313247,0.96,0.96,39.73292349445618,24.441815792670216,0.0,0.0,64.1747392871264,0.17262569548096796,6.012365562759916e-05,77.19779931949634,45.22531584346965,2,1,47746.00602962204,198.2725109404546,31,0.35652632937292444
1996.02,451.7676805354907,0.5947241379310345,1996.0,2.0,1995.0,5.0,5.125153183477791,0.011219898195666343,31.0,6.0,4.0,3.0,41.0,85.0,0.1888322232074523,366.7676805354907,366.7676805354907,,2.0,183.38384026774534,183.38384026774534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,407.7676805354907,990.0,965.6329545624096,24.367045437590335,0.17944562903004033,0.07211434521275158,989.7484400257572,0.1900681843614562,0.1900681843614562,0.009999999999999998,0.009999999999999998,23.9254172789861,23.9254172789861,24.105485463347552,24.105485463347552,,0.9504141498262878,0.9504141498262878,0.0,0.0,40.88533469604325,40.88533469604325,0.0,0.0,0.879254509592328,0.879254509592328,0.0,0.0,0.976295479835948,0.976295479835948,0.96,0.96,39.9279444940526,39.9279444940526,0.0,0.0,79.85588898810522,0.17660161475324784,6.047465219095726e-05,91.12891893214524,70.16382639413533,2,2,55579.69873572123,323.00454625357366,29,0.44364382771169564
1996.03,588.1388120594302,0.4936129032258064,1996.0,3.0,1995.0,6.0,5.4238671712427635,0.009211550872213944,36.0,8.0,6.0,4.0,53.0,107.0,0.18299249746765942,481.1388120594301,481.1388120594301,,2.096774193548387,231.54302924891144,231.54302924891144,18.05275356160733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,531.1388120594302,990.0,966.239337172878,23.76066282712203,0.23005286297723326,0.1284276911139956,989.6415194459088,0.25095379869808926,0.25095379869808926,0.02783895924365376,0.01,23.151228474332715,23.151228474332715,23.374343313787147,23.3921822730308,,0.9548059560165265,0.9548059560165265,0.09207169119477242,0.0,50.168565772629655,50.168565772629655,3.8389636474919087,0.0,1.0788938875834335,1.0788938875834335,0.08255835801057868,0.0,0.979546158381703,0.979546158381703,0.9614816422526707,0.96,46.74219762288608,46.74219762288608,3.744205725094159,0.0,97.22860097086631,0.16568341503801243,5.637648354381971e-05,117.4009041109612,87.75530862504566,3,2,72338.07912232455,405.1178199937132,31,0.5401588942825907
1996.04,758.8024487304888,0.4134333333333334,1996.0,4.0,1995.0,7.0,4.870539463568142,0.006512977658300323,40.0,10.0,8.0,5.0,62.0,125.0,0.1652951863468934,633.8024487304888,633.8024487304888,,3.0,211.26748291016295,211.26748291016295,211.26748291016295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,691.8024487304888,990.0,966.9352097949219,23.06479020507808,0.3196657398511454,0.2243800357519665,989.4559542243969,0.22771110192871996,0.22771110192871996,0.22771110192871996,0.01,22.293033327546247,22.293033327546247,22.293033327546247,22.510744429474965,,0.955218131720649,0.955218131720649,0.955218131720649,0.0,44.09102584212331,44.09102584212331,44.09102584212331,0.0,0.948194104131684,0.948194104131684,0.948194104131684,0.0,0.9792966752518921,0.9792966752518921,0.9792966752518921,0.9599999999999999,43.18092482565028,43.18092482565028,43.18092482565028,0.0,129.54277447695083,0.1706879554337207,5.6807964658588395e-05,140.1565146507653,115.6537298934614,3,3,93270.7976234046,559.6893499137433,30,0.7196820804275046
1996.05,685.9487330114719,0.4525161290322581,1996.0,5.0,1995.0,8.0,12.055889894494085,0.01997550723242268,42.0,9.0,8.0,6.0,82.0,147.0,0.22315041945220418,538.9487330114719,538.9487330114719,,2.5806451612903225,207.8653227801567,207.8653227801567,123.21808745115854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,597.9487330114719,990.0,966.6307491792792,23.369250820720854,0.27158477117443786,0.1691112657368388,989.5593039630887,0.2225036115445316,0.2225036115445316,0.13715086967196724,0.01,22.706051172265052,22.706051172265052,22.791403914137618,22.918554783809583,,0.9535981444006996,0.9535981444006996,0.5547647479071094,0.0,44.04982261732856,44.04982261732856,25.605079012587083,0.0,0.947308013275883,0.947308013275883,0.5506468604857437,0.0,0.9781434103271988,0.9781434103271988,0.9712102426833459,0.96,42.61536746682267,42.61536746682267,25.076911693576115,0.0,110.30764662722146,0.15960176771203768,5.7150829491640184e-05,135.93223242448926,64.23858581839012,3,2,82068.88909065277,298.541354005931,31,0.6128202590401193
1996.06,345.0638621774813,0.7231000000000001,1996.0,6.0,1995.0,9.0,5.39777951299809,0.015215894579675076,39.0,9.0,7.0,5.0,59.0,119.0,0.35022112711095643,226.06386217748133,226.06386217748133,,1.1666666666666667,201.16480951658096,24.89905266090037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,281.0638621774813,990.0,965.1254472535545,24.874552746445545,0.134727904031291,0.018836662760964164,989.8464354332077,0.21154562872061192,0.0323637210922155,0.01,0.01,24.50944255093267,24.688624458561062,24.710988179653278,24.710988179653278,,0.9500051638737673,0.15667356678145508,0.0,0.0,45.94635909503161,5.549159478164981,0.0,0.0,0.9880937439791744,0.11933676297128991,0.0,0.0,0.9774688344993351,0.9616666666666666,0.9599999999999999,0.9599999999999999,42.848872371053496,5.382684693820031,0.0,0.0,48.23155706487353,0.13929948179533144,5.9708691833256555e-05,69.31095239465726,36.82532395935347,2,1,34726.721086708945,164.60796861598828,30,0.26795309480485296
1996.07,254.34652171910514,0.8657096774193548,1996.0,7.0,1995.0,10.0,2.00946167298022,0.007894933271465768,37.0,8.0,6.0,4.0,53.0,108.0,0.42636706781580397,146.34652171910514,146.34652171910514,,1.0,146.34652171910514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,197.34652171910514,990.0,964.7072866724674,25.2927133275326,0.10518112992321264,0.00818945434612388,989.8866294157307,0.14006780432079194,0.01,0.01,0.01,25.039274938942466,25.169342743263254,25.169342743263254,25.169342743263254,,0.9369285106851796,0.0,0.0,0.0,33.67902192207661,0.0,0.0,0.0,0.7242800413349808,0.0,0.0,0.0,0.970682151713305,0.96,0.96,0.96,32.695279132852555,0.0,0.0,0.0,32.695279132852555,0.12812664394799944,6.203397193711066e-05,39.05794583591214,26.706966671705164,1,1,24325.2876748423,120.26706312072209,31,0.18164043962695864
1996.08,203.95795311500578,0.9504193548387098,1996.0,8.0,1995.0,11.0,1.546646091853007,0.007635059651594555,34.0,7.0,5.0,3.0,44.0,93.0,0.45789511386575416,110.95795311500578,110.95795311500578,,1.0,110.95795311500578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,156.95795311500578,990.0,964.453678687828,25.54632131217198,0.09092664453533017,0.005181426014775439,989.90389192945,0.09229323670525777,0.01,0.01,0.01,25.357920004916625,25.44021324162188,25.44021324162188,25.44021324162188,,0.41855113081116385,0.0,0.0,0.0,12.8453394583201,0.0,0.0,0.0,0.27624385931871176,0.0,0.0,0.0,0.964516129032258,0.96,0.96,0.96,12.459979274570497,0.0,0.0,0.0,12.459979274570497,0.05742740246963806,2.7968707156781724e-05,29.95884322100649,0.0,1,1,9270.224580280448,89.70050873555303,31,0.0692221070809472
1996.09,157.7036606042097,0.9920666666666667,1996.0,9.0,1995.0,12.0,2.4341663246981273,0.015357973586409331,30.0,6.0,4.0,2.0,30.0,72.0,0.45992690751736,85.70366060420967,85.70366060420967,,1.0,85.70366060420967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,125.70366060420969,990.0,964.4793879550881,25.52061204491189,0.07989599456953628,0.0030348111513577767,989.9170691942792,0.05819994181568302,0.01,0.01,0.01,25.379481297375296,25.427681239190974,25.427681239190974,25.427681239190974,,0.9179358239632968,0.0,0.0,0.0,19.591509221803957,0.0,0.0,0.0,0.42132277896352593,0.0,0.0,0.0,0.9636972449752671,0.9599999999999999,0.9599999999999999,0.9599999999999999,18.891530416092223,0.0,0.0,0.0,18.891530416092223,0.11898215903043609,6.116017451457559e-05,23.850597698519973,13.244034348656736,1,1,13601.9018995864,63.25036019260887,30,0.10495294675606791
1996.1,117.14824897286233,0.9989032258064516,1996.0,10.0,1996.0,1.0,1.103408914835294,0.009381509841750226,24.0,4.0,2.0,2.0,20.0,52.0,0.44664998497332037,65.14824897286233,65.14824897286233,,1.0,65.14824897286233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,95.14824897286233,990.0,964.5,25.5,0.07158436684092125,0.0012876011626932323,989.9271280319964,0.030450136113364112,0.01,0.01,0.01,25.396677895883006,25.417128031996366,25.417128031996366,25.417128031996366,,0.4469797376169546,0.0,0.0,0.0,8.224635841020318,0.0,0.0,0.0,0.17687388905420037,0.0,0.0,0.0,0.9600612012954001,0.96,0.96,0.96,7.8968097442158545,0.0,0.0,0.0,7.8968097442158545,0.06264895333992929,2.9675665215985655e-05,18.310859824126577,0.0,1,1,5875.226449696595,52.71594092833212,31,0.043871165245643634
1996.11,156.67471446707384,0.9894,1996.0,11.0,1996.0,2.0,6.237591842924488,0.039893107698819416,23.0,4.0,2.0,2.0,19.0,50.0,0.33420208450834643,106.67471446707383,106.67471446707383,,1.0,106.67471446707383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,135.67471446707384,990.0,964.4660651253384,25.533934874661497,0.08463409620067154,0.004817350729701224,989.9105485530696,0.08651086453054964,0.01,0.01,0.01,25.357972563200583,25.434483427731134,25.434483427731134,25.434483427731134,,0.709414109710093,0.0,0.0,0.0,21.537627229142156,0.0,0.0,0.0,0.46317477912133664,0.0,0.0,0.0,0.9675156101778745,0.9599999999999999,0.9599999999999999,0.9599999999999999,20.888105423923257,0.0,0.0,0.0,20.888105423923257,0.12100593294167816,4.7496648445109966e-05,31.834525136364032,0.0,1,1,15039.435905224744,52.69188909931224,30,0.11604503013290697
1996.12,229.54565916889595,0.9069354838709677,1996.0,12.0,1996.0,3.0,3.882056403238235,0.01609713327538507,26.0,4.0,3.0,2.0,24.0,59.0,0.2621836452616055,170.54565916889595,170.54565916889595,,1.0,170.54565916889595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,203.54565916889595,990.0,964.5804093980039,25.419590601996116,0.10736906877622752,0.0102463810293561,989.8823845501944,0.1727366398780095,0.01,0.01,0.01,25.129238512312515,25.29197515219052,25.29197515219052,25.29197515219052,,0.9440495614904393,0.0,0.0,0.0,39.68814050916298,0.0,0.0,0.0,0.8535083980465155,0.0,0.0,0.0,0.9748289151185694,0.96,0.96,0.96,38.24567724890491,0.0,0.0,0.0,38.24567724890491,0.1657139458481072,6.24136737671835e-05,48.2,29.70760456563846,1,1,28454.783873185257,132.21938009017487,31,0.21247598471613843
1997.01,410.09211177854945,0.644483870967742,1997.0,1.0,1996.0,4.0,8.41046727712628,0.0207743373828991,29.0,5.0,4.0,2.0,33.0,73.0,0.18191279187675016,337.09211177854945,337.09211177854945,,1.8387096774193548,188.74965250644087,148.34245927210858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,375.09211177854945,990.0,965.434982732221,24.565017267779087,0.16791340699650434,0.058577807674999934,989.7735087853285,0.19555711464811212,0.15364941679154012,0.01,0.01,24.142968938459482,24.184876636316055,24.32852605310759,24.32852605310759,,0.9487051803041326,0.7949423060831216,0.0,0.0,42.4247587106105,33.153919728128336,0.0,0.0,0.9123604023787203,0.7129875210350178,0.0,0.0,0.9759592836591715,0.9727334772075586,0.96,0.96,40.124182860551954,32.34998931216486,0.0,0.0,72.47417217271682,0.17529898410007064,5.9470865193653197e-05,96.08419467041551,48.2,2,1,53920.78409650131,229.30479186612183,31,0.40263428984842675
1997.02,694.4451638349182,0.4416785714285714,1997.0,2.0,1996.0,5.0,10.964223420352527,0.016616426909682017,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,97.85714285714286,0.14128900598915578,596.5880209777753,596.5880209777753,,2.7857142857142856,216.15144242381075,216.15144242381075,164.28513613015383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,641.4451638349182,990.0,966.674135343247,23.325864656752966,0.2912238828734614,0.20045438319926684,989.5083217339272,0.23339120928271656,0.23339120928271656,0.17874921948999334,0.01,22.600795181397533,22.600795181397533,22.65543717119026,22.824186390680246,,0.9552930994456117,0.9552930994456117,0.750675731959758,0.0,45.79735455000647,45.79735455000647,34.525300866951866,0.0,0.9848893451614293,0.9848893451614293,0.7424795885365992,0.0,0.9798924474835958,0.9798924474835958,0.9756067331978816,0.96,44.144243147996725,44.144243147996725,33.8304443862214,0.0,122.11893068221482,0.175660261536478,5.682409672257592e-05,131.95242714350604,95.57273065941804,3,2,82063.92141844837,442.3375978981461,28,0.6784385037900824
1997.03,890.8507942160743,0.36790322580645163,1997.0,3.0,1996.0,6.0,11.431687905787454,0.012643655840692533,36.0,8.0,6.0,4.0,53.0,107.0,0.12229246544388787,783.8507942160743,783.8507942160743,,3.3870967741935485,231.7581205503651,231.7581205503651,231.7581205503651,88.57643256497892,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,833.8507942160743,990.0,967.4527511840827,22.54724881591729,0.42870979397953507,0.31147933425887686,989.2598108717616,0.25204713917366856,0.25204713917366856,0.25204713917366856,0.10344915170465702,21.555012548505214,21.555012548505214,21.555012548505214,21.703610535974224,,0.9558580592561493,0.9558580592561493,0.9558580592561493,0.3698106603373864,46.78675155891735,46.78675155891735,46.78675155891735,17.308353147287992,1.006166700191771,1.006166700191771,1.006166700191771,0.372222648328774,0.9799849173969654,0.9799849173969654,0.9799849173969654,0.9677268528808363,45.121433549928135,45.121433549928135,45.121433549928135,16.96155815660027,152.32585880638467,0.1712700057599905,5.423680545852596e-05,184.3089057521048,128.03282854815717,4,3,113330.43895195021,621.4970702319307,31,0.8462547711465817
