MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1997.04,1253.335571400463,0.26809999999999995,1997.0,4.0,1996.0,7.0,10.023291368985202,0.008116649159196533,40.0,10.0,8.0,5.0,62.0,125.0,0.10025524163471418,1128.335571400463,1072.617291750389,,4.0,268.1543229375973,268.1543229375973,268.1543229375973,268.1543229375973,55.718279650073676,17.829849488023576,3.7714514780761776,3.5659698976047154,2.228731186002947,28.32227760036626,57.82984948802358,13.771451478076179,11.565969897604715,7.228731186002947,90.32227760036626,1155.7845626140938,990.0,968.6964574106808,21.303542589319196,0.7804716273199214,0.5905128249905254,988.6290155476895,0.2792118785326441,0.2792118785326441,0.2792118785326441,0.2792118785326441,19.653346258476084,19.653346258476084,19.653346258476084,19.653346258476084,,0.9540567107217716,0.9540567107217716,0.9540567107217716,0.9540567107217716,49.26818477061213,49.26818477061213,49.26818477061213,49.26818477061213,1.0595308552819813,1.0595308552819813,1.0595308552819813,1.0595308552819813,0.98,0.98,0.98,0.98,47.865514774451846,47.865514774451846,47.865514774451846,47.865514774451846,191.46205909780738,0.15343694227597499,4.963527520505084e-05,192.8,182.34031949891903,4,4,137852.68255042133,966.4096858860214,30,1.06367810609893
1997.05,1314.8825644111766,0.2576774193548387,1997.0,5.0,1996.0,8.0,9.288393636694742,0.00739210926993122,47.0,10.0,10.0,10.0,115.0,192.0,0.14681516796648522,1122.8825644111766,1067.2261427367164,,4.0,266.8065356841791,266.8065356841791,266.8065356841791,266.8065356841791,55.65642167446031,13.62422822239393,2.8987719622114745,2.8987719622114745,2.8987719622114745,33.33587756543196,60.624228222393924,12.898771962211475,12.898771962211475,12.898771962211475,148.33587756543199,1153.6479148835333,990.0,968.8916024937935,21.108397506206533,0.7782272953895457,0.5851097105319222,988.6366629940785,0.2779262881292017,0.2779262881292017,0.2779262881292017,0.2779262881292017,19.46713421215583,19.46713421215583,19.46713421215583,19.46713421215583,,0.9535743685688209,0.9535743685688209,0.9535743685688209,0.9535743685688209,48.513309361683866,48.513309361683866,48.513309361683866,48.513309361683866,1.0432969755200832,1.0432969755200832,1.0432969755200832,1.0432969755200832,0.98,0.98,0.98,0.98,47.44310452751139,47.44310452751139,47.44310452751139,47.44310452751139,189.77241811004555,0.14486506591215614,4.945860071996122e-05,192.8,175.88039490602125,4,4,141190.6790738739,935.726717014242,31,1.0542912117224754
1997.06,734.5098071229534,0.4424666666666667,1997.0,6.0,1996.0,9.0,22.92312019492616,0.03198113584098509,45.0,10.0,9.0,9.0,88.0,161.0,0.24096727548041297,573.5098071229534,573.5098071229534,,2.6666666666666665,210.36590636780738,210.36590636780738,107.54441608288205,45.2335783044565,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,637.5098071229534,990.0,966.808248776407,23.191751223592952,0.3123128940518781,0.19019542103499282,989.4974916849131,0.22351271998835134,0.22351271998835134,0.12219263012443479,0.05756533071101628,22.46573018851774,22.46573018851774,22.567050278381654,22.631677577795074,,0.9518924263403167,0.9518924263403167,0.44588645319030673,0.19100693687590647,43.84319868870974,43.84319868870974,21.463733126890578,8.778921656684217,0.9428644879292417,0.9428644879292417,0.46158565864280815,0.1887940141222412,0.9775975101819854,0.9775975101819854,0.9692732995087112,0.964,42.01888056401991,42.01888056401991,20.743879396414755,8.60334322355053,113.38498374800511,0.15231533297955008,5.6016411895149716e-05,179.74641463335442,59.89771652489831,4,2,81637.18829856368,279.0331111664572,30,0.6299165763778062
1997.07,347.29934467255674,0.7197096774193549,1997.0,7.0,1996.0,10.0,5.06268344195599,0.014326677487300994,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,116.70967741935483,0.3372715127049143,230.5896672532019,230.5896672532019,,1.096774193548387,216.61732172789186,13.97234552531005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,284.17031241449223,990.0,965.1366287343459,24.863371265654035,0.1358242782496591,0.017440761245415295,989.8467349605049,0.23270449833924822,0.022330408394652435,0.01,0.01,24.47740172781971,24.687775817764308,24.700106226158958,24.700106226158958,,0.9523515854540406,0.0907982419702514,0.0,0.0,49.523476949177066,3.1064136727498295,0.0,0.0,1.065021009659722,0.06680459511289957,0.0,0.0,0.9789276681989134,0.9609677419354838,0.96,0.96,45.17372205765242,3.013221262567335,0.0,0.0,48.186943320219754,0.13927085550195406,5.8431576221325216e-05,63.82076845650288,39.889715760975726,2,1,35851.0858302435,176.6501827751021,31,0.26770524066788753
1997.08,242.06163952613923,0.8864516129032258,1997.0,8.0,1996.0,11.0,2.5555244099814822,0.010580133092863786,34.0,7.0,5.0,3.0,44.0,93.0,0.3873116409568998,149.06163952613923,149.06163952613923,,1.0,149.06163952613923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,195.06163952613923,990.0,964.6392001050974,25.36079989490268,0.10437474312915096,0.008420239359721788,989.8872050175112,0.14373321336028794,0.01,0.01,0.01,25.10427169905353,25.238004912413814,25.238004912413814,25.238004912413814,,0.9374087875502138,0.0,0.0,0.0,34.414043846824434,0.0,0.0,0.0,0.7400869644478374,0.0,0.0,0.0,0.972403427385671,0.96,0.96,0.96,33.481586466755545,0.0,0.0,0.0,33.481586466755545,0.13754071315525884,6.233607696660497e-05,43.26972562454598,25.229480344971897,1,1,24910.300331266124,113.5966432631272,31,0.18600881370419747
1997.09,194.23433947752775,0.9664999999999999,1997.0,9.0,1996.0,12.0,1.419381672170858,0.007356244232615347,30.0,6.0,4.0,2.0,30.0,72.0,0.37126514214254064,122.23433947752777,122.23433947752777,,1.0,122.23433947752777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,162.23433947752775,990.0,964.4224962909223,25.577503709077817,0.09278885181547142,0.006139918855589816,989.901071229329,0.10751635829466243,0.01,0.01,0.01,25.37105858011209,25.46857493840675,25.46857493840675,25.46857493840675,,0.92576370757735,0.0,0.0,0.0,28.16325991911781,0.0,0.0,0.0,0.605661503636942,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,27.318362121544272,0.0,0.0,0.0,27.318362121544272,0.1404939116410685,6.206481001676481e-05,30.852406206003096,23.851624677225352,1,1,19669.220727511878,107.83079120949702,30,0.15176867845302375
1997.1,168.24455149587783,0.9886451612903225,1997.0,10.0,1997.0,1.0,1.798290076444452,0.010454117468808734,24.0,4.0,2.0,2.0,20.0,52.0,0.30971150298349115,116.24455149587781,116.24455149587781,,1.0,116.24455149587781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,146.24455149587783,990.0,964.4635108970082,25.536489102991787,0.08714553884679961,0.005630786877149568,989.9072236742761,0.09943014451943503,0.01,0.01,0.01,25.344282632748417,25.433712777267846,25.433712777267846,25.433712777267846,,0.9220560950795283,0.0,0.0,0.0,26.65040953428229,0.0,0.0,0.0,0.573127086758759,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.85089724825382,0.0,0.0,0.0,25.85089724825382,0.15347043545017044,6.175120376798022e-05,30.57840559469328,23.040372389375037,1,1,19233.067552700842,104.55090676315066,31,0.14361609582363233
1997.11,181.54034590041616,0.9782333333333333,1997.0,11.0,1997.0,2.0,3.1396450864361345,0.0170609367668454,23.0,4.0,2.0,2.0,19.0,50.0,0.2768889477479561,131.54034590041616,131.54034590041616,,1.0,131.54034590041616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,160.54034590041616,990.0,964.4403618271266,25.55963817287338,0.09219098673223634,0.006930929401535326,989.9008780838662,0.12007946696556179,0.01,0.01,0.01,25.340436789774056,25.450516256739615,25.450516256739615,25.450516256739615,,0.9301658527963502,0.0,0.0,0.0,30.427151289529444,0.0,0.0,0.0,0.6543473395597731,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.51433675084356,0.0,0.0,0.0,29.51433675084356,0.16216978599192747,6.22848012595945e-05,35.94249991129011,25.07180337478473,1,1,21250.322460607364,113.04061489978534,30,0.16396853750468646
1997.12,297.26036009981897,0.8019677419354839,1997.0,12.0,1997.0,3.0,11.494981552430596,0.03473552401355632,26.0,4.0,3.0,2.0,24.0,59.0,0.21019613189301575,238.260360099819,238.260360099819,,1.3548387096774193,180.22396789578292,58.03639220403607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,271.26036009981897,990.0,964.9012572794778,25.098742720522203,0.13126782659925887,0.026675728675166738,989.8420564447256,0.18550906946611423,0.06439751657222288,0.01,0.01,24.755290095781653,24.876401648675547,24.930799165247766,24.930799165247766,,0.9472413010799625,0.3350413358620881,0.0,0.0,41.47831314450507,13.05197885280967,0.0,0.0,0.8920067342904318,0.2806877172647241,0.0,0.0,0.9752553208658037,0.9644764438037082,0.96,0.96,39.57706953320214,12.696986929772553,0.0,0.0,52.27405646297469,0.17401324405299737,6.127888770531464e-05,76.84187338919043,33.822467493936834,2,1,38891.89800845317,149.78068094814552,31,0.2904114247943039
1998.01,565.3245462396284,0.5172258064516129,1998.0,1.0,1997.0,4.0,9.014188674954093,0.016435390065733652,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,101.29032258064517,0.18130817924515236,464.03422365898325,464.03422365898325,,2.225806451612903,210.7682546604819,210.7682546604819,42.49771433801947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,509.8729333364026,990.0,966.1292280216448,23.870771978355116,0.22478390849240326,0.12257901058441888,989.6526370809231,0.2211989680765264,0.2211989680765264,0.05212997887245531,0.01,23.30221009120176,23.30221009120176,23.47127908040583,23.513409059278285,,0.9516053164777047,0.9516053164777047,0.21491610953298684,0.0,45.7360161954681,45.7360161954681,9.022152660216628,0.0,0.9835702407627549,0.9835702407627549,0.19402478839175544,0.0,0.9778547883408876,0.9778547883408876,0.9635960272262724,0.96,42.90349545923033,42.90349545923033,8.804985022872726,0.0,94.61197594133337,0.16839435930453883,5.7163682462756725e-05,117.79768486777635,69.26996494172734,3,2,70391.31010035204,319.1421567276903,31,0.5256220885629633
1998.02,1153.160986084881,0.3211785714285714,1998.0,2.0,1997.0,5.0,54.01239692561613,0.039788899782884975,43.0,7.0,5.0,4.0,78.0,137.0,0.13546359523513044,1016.1609860848811,843.7151082852042,,3.4642857142857144,241.06707451850693,241.06707451850693,241.06707451850693,120.51388472968343,172.4458777996769,17.33695465983435,3.2623784370532403,5.125996600983027,5.034916140136551,141.6856319616697,60.33695465983435,10.262378437053242,10.125996600983028,9.03491614013655,219.6856319616697,924.4404379830748,990.0,968.2977082737245,21.702291726275455,0.5528773372262725,0.39632014307637703,989.0508025196974,0.2560674995084928,0.2560674995084928,0.2560674995084928,0.1305062443850726,20.497026746464332,20.497026746464332,20.497026746464332,20.622588001587754,,0.9536941154382638,0.9536941154382638,0.9536941154382638,0.44183892419174736,45.762383253196084,45.762383253196084,45.762383253196084,20.94592290609139,0.9841372742622813,0.9841372742622813,0.9841372742622813,0.45044995496970724,0.9796838188475513,0.9796838188475513,0.9796838188475513,0.9692255070598501,44.4818775402099,44.4818775402099,44.4818775402099,20.509519965712943,153.95515258634265,0.14580985314730957,5.1798684924996223e-05,192.8,118.74989978950356,4,3,103457.86253802227,576.287888908656,28,0.8553064032574592
1998.03,2611.328857836595,0.11829032258064513,1998.0,3.0,1997.0,6.0,39.51203178060726,0.014081279717711533,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08665695884840038,2392.1998255785306,1100.0,,4.0,275.0,275.0,275.0,275.0,1292.1998255785306,44.548387096774185,7.709677419354839,14.064516129032258,61.02012291075177,1164.8571220226177,100.0,18.0,25.0,72.6007680720421,1295.728089764553,1243.0,990.0,972.5683036994238,17.43169630057618,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.577406888057899,15.577406888057899,15.577406888057899,15.577406888057899,,0.9427758927644504,0.9427758927644504,0.9427758927644504,0.9427758927644504,39.61719885502591,39.61719885502591,39.61719885502591,39.61719885502591,0.8519827710758261,0.8519827710758261,0.8519827710758261,0.8519827710758261,0.9759391503329469,0.9759391503329469,0.9759391503329469,0.9759391503329469,38.672975335399485,38.672975335399485,38.672975335399485,38.672975335399485,154.69190134159794,0.060813882446549374,3.906361144989847e-05,164.93219934228156,133.57340164445927,4,4,115090.77459814886,1993.9060646157984,31,0.8593994518977662
1998.04,3313.249312758495,0.0673,1998.0,4.0,1997.0,7.0,17.707521524678683,0.00533717172072573,70.0,14.0,18.0,25.0,168.0,295.0,0.08921717931360108,3018.249312758495,1100.0,,4.0,275.0,275.0,275.0,275.0,1918.2493127584946,30.000000000000007,4.0,6.999999999999999,55.0,1822.2493127584946,100.0,18.0,25.0,80.0,1990.2493127584946,1243.0,990.0,974.223402735377,15.776597264622971,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.922307852104689,13.922307852104689,13.922307852104689,13.922307852104689,,0.9345338471126282,0.9345338471126282,0.9345338471126282,0.9345338471126282,35.09118533668231,35.09118533668231,35.09118533668231,35.09118533668231,0.754649147025426,0.754649147025426,0.754649147025426,0.754649147025426,0.97,0.97,0.97,0.97,34.038449776581835,34.038449776581835,34.038449776581835,34.038449776581835,136.15379910632734,0.041223228595982535,3.4382272501597815e-05,141.24704472345064,131.37400592176,4,4,98030.7353565557,2801.2208421802447,30,0.756409995035152
1998.05,2517.8347801479567,0.12712903225806452,1998.0,5.0,1997.0,8.0,38.52914733511058,0.015905774141330344,65.0,14.0,17.0,23.0,202.0,321.0,0.13020103302980765,2196.8347801479567,1100.0,,4.0,275.0,275.0,275.0,275.0,1096.834780147957,35.0,4.000000000000001,8.0,53.954372364950686,995.8804077830063,100.0,18.0,25.0,76.9543723649507,1197.8804077830061,1243.0,990.0,972.346053328953,17.653946671047045,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.799657258528763,15.799657258528763,15.799657258528763,15.799657258528763,,0.9437629098344773,0.9437629098344773,0.9437629098344773,0.9437629098344773,40.222215160873866,40.222215160873866,40.222215160873866,40.222215160873866,0.864993874427395,0.864993874427395,0.864993874427395,0.864993874427395,0.9757591330694448,0.9757591330694448,0.9757591330694448,0.9757591330694448,39.25603280164887,39.25603280164887,39.25603280164887,39.25603280164887,157.02413120659548,0.0642726788192568,3.965255838550391e-05,174.2322208024704,142.27578993001782,4,4,116825.95361770704,1580.8172747918168,31,0.872356284481086
1998.06,1192.4601929403445,0.29986666666666667,1998.0,6.0,1997.0,9.0,39.78456557377691,0.03356728841665015,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.20140574819844878,966.7935262736778,887.2158873888071,,3.533333333333333,249.5041541438274,249.5041541438274,223.5225104988508,164.68506860230138,79.5776388848708,9.944575288067979,1.6595345037786133,2.7295266288998956,4.954006035209866,60.28999642891444,65.94457528806798,13.659534503778614,15.396193295566563,18.954006035209865,191.28999642891444,982.2161904762202,990.0,968.4588450236475,21.541154976352523,0.6136164584717747,0.43063171457976757,988.9557518269485,0.263180162572981,0.263180162572981,0.2362188556524645,0.17595882233801075,20.233726640728,20.233726640728,20.26068794764852,20.32094798096297,,0.9534509828464081,0.9534509828464081,0.8580890192985647,0.6035734402178973,46.904433900037056,46.904433900037056,41.441165410159456,29.481409473254704,1.0086975032266035,1.0086975032266035,0.8912078582829992,0.6340088058764451,0.9793857060666399,0.9793857060666399,0.9773857060666399,0.9726415029742025,45.200468311274435,45.200468311274435,40.380468311274434,28.86350458875659,159.6449095225799,0.1374732741572113,5.068981486336283e-05,192.8,96.4,4,2,114944.33485625753,498.2803075785097,30,0.8869161640143328
1998.07,513.9870522491346,0.547483870967742,1998.0,7.0,1997.0,10.0,9.37207422743493,0.017277444605126636,50.0,10.0,9.0,9.0,108.0,186.0,0.36882493617033374,327.98705224913465,327.98705224913465,,1.6774193548387097,204.75789724461896,123.22915500451566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,396.98705224913465,990.0,965.9098392734711,24.090160726528893,0.1764639766173807,0.05434696318938357,989.7691890601932,0.21585681120340813,0.13063355280448324,0.01,0.01,23.643492975518733,23.728716233917655,23.849349786722136,23.849349786722136,,0.9486142989029701,0.6425246293913555,0.0,0.0,45.05888116505252,26.87271429481448,0.0,0.0,0.9690081970979036,0.5779078342970856,0.0,0.0,0.9764485266203938,0.969996913717168,0.96,0.96,41.585389248600144,26.03700215182595,0.0,0.0,67.6223914004261,0.12975865457237376,5.699342012851585e-05,96.4,48.2,2,1,50311.059201917014,231.7460065280269,31,0.37567995222458944
1998.08,352.81676457940824,0.7111935483870968,1998.0,8.0,1997.0,11.0,3.8734424552408675,0.011012390157362249,47.0,8.0,6.0,5.0,89.0,155.0,0.4432988686330743,197.81676457940827,197.81676457940827,,1.0,197.81676457940827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,258.81676457940824,990.0,965.163523297263,24.83647670273698,0.12687618504975304,0.01281544007641368,989.8603083748739,0.20867699815721039,0.01,0.01,0.01,24.488108079453593,24.686785077610804,24.686785077610804,24.686785077610804,,0.9499263984105438,0.0,0.0,0.0,45.08758881143031,0.0,0.0,0.0,0.969625565837211,0.0,0.0,0.0,0.9774425838787044,0.96,0.96,0.96,42.48029503744173,0.0,0.0,0.0,42.48029503744173,0.12011761639427122,6.013167354373499e-05,48.2,31.9134313031676,1,1,31605.339507856646,144.07750011529615,31,0.2360016390968985
1998.09,248.1265799395,0.8756333333333334,1998.0,9.0,1997.0,12.0,2.9989433679920676,0.01204547736823919,40.0,6.0,4.0,3.0,65.0,118.0,0.4802012250239112,130.1265799395,130.1265799395,,1.0,130.1265799395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,180.1265799395,990.0,964.6691610491876,25.33083895081238,0.09910363398110839,0.006810759294857454,989.894085606724,0.11817088291832498,0.01,0.01,0.01,25.10675367461808,25.214924557536403,25.214924557536403,25.214924557536403,,0.930000613010174,0.0,0.0,0.0,29.81741396078004,0.0,0.0,0.0,0.6412347088339794,0.0,0.0,0.0,0.9698218223693578,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.925872937657598,0.0,0.0,0.0,28.925872937657598,0.11548429398836534,6.168404252486933e-05,39.04124483998944,20.28426608247741,1,1,20826.62851511347,91.67891665666008,30,0.16069929409809774
1998.1,195.54084122710668,0.9631935483870967,1998.0,10.0,1998.0,1.0,1.9272479996518495,0.010343844573667042,31.0,4.0,3.0,2.0,33.0,73.0,0.3741175789194888,122.5408412271067,122.5408412271067,,1.0,122.5408412271067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.54084122710668,990.0,964.420170711636,25.579829288363978,0.09219116154903438,0.006165971504304032,989.9016428669466,0.107930135656594,0.01,0.01,0.01,25.373542019654064,25.471472155310654,25.471472155310654,25.471472155310654,,0.925984904600759,0.0,0.0,0.0,28.246861118894532,0.0,0.0,0.0,0.6074593789009577,0.0,0.0,0.0,0.9699474033900491,0.96,0.96,0.96,27.39825235299869,0.0,0.0,0.0,27.39825235299869,0.13990439905146587,6.20824072740314e-05,30.70993136690217,22.16613718466636,1,1,20384.299750631024,100.8393553723827,31,0.15221251307221492
1998.11,195.35405710044344,0.9608666666666666,1998.0,11.0,1998.0,2.0,1.6962645383325565,0.008426801241450793,29.0,4.0,2.0,2.0,30.0,67.0,0.34511426277739776,128.35405710044347,128.35405710044347,,1.0,128.35405710044347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.35405710044344,990.0,964.4403983001878,25.559601699812333,0.09318403635387192,0.006660094853537643,989.9001558687926,0.11577797708559863,0.01,0.01,0.01,25.343979591519336,25.449757568604934,25.449757568604934,25.449757568604934,,0.9282159310057555,0.0,0.0,0.0,29.63751905998382,0.0,0.0,0.0,0.6373660012899746,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.748393488184306,0.0,0.0,0.0,28.748393488184306,0.14659828219673962,6.216219774798973e-05,35.56315948369469,23.60772582304888,1,1,20698.8433114927,106.8393553723827,30,0.15971329715657948
1998.12,342.35135934850433,0.7290645161290322,1998.0,12.0,1998.0,3.0,7.229993227815207,0.021932628802208337,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.2096886916983904,271.1578109614075,271.1578109614075,,1.4193548387096775,204.53321379788392,66.6245971635236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,308.22232709043976,990.0,965.1145729638791,24.885427036120827,0.1443129752165033,0.030281177599265127,989.8254058471841,0.21691784057549365,0.07163675455785365,0.01,0.01,24.493915042729533,24.63919612874717,24.700832883305022,24.700832883305022,,0.9502398718747914,0.39543418731278523,0.0,0.0,46.79888801341186,14.946318614225671,0.0,0.0,1.0064276992131582,0.32142620675754136,0.0,0.0,0.9761937600725906,0.9646100009287085,0.96,0.96,42.16337117969488,14.514360112340453,0.0,0.0,56.67773129203533,0.16483877403897426,5.7902006865411386e-05,78.41915545656985,40.563859780275486,2,1,42168.23208127429,177.79195545473576,31,0.3148762849557519
1999.01,570.7814969232415,0.5096774193548387,1999.0,1.0,1998.0,4.0,9.681157296967934,0.016740024616516632,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,101.29032258064517,0.17850689964469288,469.49117434259637,469.49117434259637,,2.161290322580645,219.1684605238472,219.1684605238472,31.154253294901956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,515.3298840200157,990.0,966.1575064522054,23.8424935477945,0.22551189922219866,0.12373856309107081,989.6507495376867,0.2362199031006391,0.2362199031006391,0.04117114517392409,0.01,23.257023182380593,23.257023182380593,23.452071940307306,23.48324308548123,,0.9536379407643665,0.9536379407643665,0.15367307000651959,0.0,47.61531328817961,47.61531328817961,6.585738120564902,0.0,1.0239852320038625,1.0239852320038625,0.14162877678634195,0.0,0.9793047324679233,0.9793047324679233,0.9628068710801049,0.96,44.60408482596939,44.60408482596939,6.437247475486009,0.0,95.64541712742478,0.16830177957098053,5.693589990329433e-05,125.82269524633011,77.50460719681624,3,2,71160.19034280404,356.2117847813898,31,0.5313634284856933
1999.02,987.3299017737432,0.3429285714285714,1999.0,2.0,1998.0,5.0,28.757075012003675,0.025969151995722584,43.0,7.0,5.0,4.0,78.0,137.0,0.14519113000964112,850.3299017737432,825.5287352790685,,3.4285714285714284,239.16041011247304,239.16041011247304,239.16041011247304,108.0475049416495,24.801166494674508,6.467944954208906,1.1143830656353368,0.9051520618494344,0.7241216494795477,15.589564763501285,49.46794495420891,8.114383065635337,5.905152061849434,4.724121649479548,93.58956476350129,889.0162153607623,990.0,967.7746889095309,22.22531109046896,0.49785558635830396,0.3662110024197241,989.135933411222,0.257045902214931,0.257045902214931,0.257045902214931,0.1202812557321115,21.104198599476,21.104198599476,21.104198599476,21.24096324595882,,0.9552117655875773,0.9552117655875773,0.9552117655875773,0.4089646161009231,47.06649131913573,47.06649131913573,47.06649131913573,20.14789219745249,1.0121826090136716,1.0121826090136716,1.0121826090136716,0.4332880042462901,0.9799646213976531,0.9799646213976531,0.9799646213976531,0.9685360499690816,45.6261400872254,45.6261400872254,45.6261400872254,19.683164179297286,156.56158444097352,0.16071981518084158,5.328950669378667e-05,192.8,123.39638493453644,4,3,105209.3847443342,599.5363360830615,28,0.8697865802276306
1999.03,2292.2578455201406,0.1457741935483871,1999.0,3.0,1998.0,6.0,34.93368050283173,0.016855559904206986,49.0,9.0,9.0,9.0,107.0,183.0,0.08117629006585134,2109.2578455201406,1100.0,,4.0,275.0,275.0,275.0,275.0,1009.2578455201407,51.0,9.0,15.940695498511886,49.635631746892166,883.6815182747366,100.0,18.0,24.940695498511886,58.635631746892166,990.6815182747367,1242.9406954985118,990.0,971.7775742000027,18.222425799997165,0.9261357940331769,0.648,988.4258642059668,0.28,0.28,0.28,0.28,16.368290005964017,16.368290005964017,16.368290005964017,16.368290005964017,,0.9460198676680255,0.9460198676680255,0.9460198676680255,0.9460198676680255,41.76573572123738,41.76573572123738,41.76573572123738,41.76573572123738,0.8981878649728468,0.8981878649728468,0.8981878649728468,0.8981878649728468,0.9781994975862273,0.9781994975862273,0.9781994975862273,0.9781994975862273,40.85785680854695,40.85785680854695,40.85785680854695,40.85785680854695,163.4314272341878,0.07298152381989612,4.12705624328757e-05,185.51658775928237,154.29494875340106,4,4,121592.98186223571,1387.9517292286578,31,0.9079523735232655
1999.04,2972.596571284085,0.09063333333333333,1999.0,4.0,1998.0,7.0,28.506674379196404,0.009354402244128554,54.0,13.0,14.0,19.0,117.0,217.0,0.0736532611077339,2755.596571284085,1100.0,,4.0,275.0,275.0,275.0,275.0,1655.596571284085,46.0,5.0,11.0,61.0,1532.596571284085,100.0,18.0,25.0,80.0,1649.596571284085,1243.0,990.0,973.4294092989306,16.57059070106933,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.716301288551051,14.716301288551051,14.716301288551051,14.716301288551051,,0.9390085298765154,0.9390085298765154,0.9390085298765154,0.9390085298765154,37.27489214944767,37.27489214944767,37.27489214944767,37.27489214944767,0.8016105838590898,0.8016105838590898,0.8016105838590898,0.8016105838590898,0.9718444737854905,0.9718444737854905,0.9718444737854905,0.9718444737854905,36.22843603706237,36.22843603706237,36.22843603706237,36.22843603706237,144.9137441482495,0.04941613199354608,3.659437983541653e-05,154.01014634833828,133.71013872576364,4,4,104337.89578673962,2412.244219789596,30,0.8050763563791637
1999.05,2725.557068877888,0.11093548387096774,1999.0,5.0,1998.0,8.0,44.748451676058025,0.017272147010309092,65.0,14.0,17.0,23.0,202.0,321.0,0.12090304626951041,2404.557068877888,1100.0,,4.0,275.0,275.0,275.0,275.0,1304.557068877888,35.0,4.000000000000001,8.0,55.6056894182865,1201.9513794596014,100.0,18.0,25.0,78.6056894182865,1403.9513794596014,1243.0,990.0,972.8424018843551,17.15759811564488,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.303308703126598,15.303308703126598,15.303308703126598,15.303308703126598,,0.9414271158547795,0.9414271158547795,0.9414271158547795,0.9414271158547795,38.867441037902005,38.867441037902005,38.867441037902005,38.867441037902005,0.8358589470516561,0.8358589470516561,0.8358589470516561,0.8358589470516561,0.9742581811039152,0.9742581811039152,0.9742581811039152,0.9742581811039152,37.878194539601814,37.878194539601814,37.878194539601814,37.878194539601814,151.51277815840726,0.05777905697188782,3.826080256525436e-05,170.5703878873732,134.9143593454689,4,4,112725.50694985501,1690.441429347925,31,0.841737656435596
1999.06,1314.4759710762385,0.2814,1999.0,6.0,1998.0,9.0,43.226253743287984,0.03547426170636388,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.19964722211562083,1073.1426377429052,899.6216570688127,,3.566666666666667,250.93062780891984,250.93062780891984,233.6807612188462,164.07964023212696,173.52098067409239,14.052765556359788,2.2231159141341523,4.060301899823177,10.802862610060227,142.38193469371507,73.05276555635979,14.223115914134153,17.39363523315651,25.802862610060227,284.3819346937151,1004.2911737724633,990.0,968.8618715428032,21.138128457196835,0.6376489890285625,0.44147589624017175,988.9208751147312,0.2642961600977797,0.2642961600977797,0.24629616009777966,0.17466473555805004,19.794707411830338,19.794707411830338,19.812707411830335,19.884338836370066,,0.9528701905473551,0.9528701905473551,0.889281274380253,0.6027088453137089,46.076278601239956,46.076278601239956,42.44622509297775,28.421314437523588,0.9908877118546225,0.9908877118546225,0.9128220450102741,0.6112110631725503,0.9795359549102792,0.9795359549102792,0.9782026215769459,0.9725385369046978,44.49387217607277,44.49387217607277,41.280538842739446,27.845304377863176,158.11358757274817,0.1275801300251256,4.9662193780765685e-05,192.8,96.4,4,2,113841.78305237868,504.6538170492856,30,0.878408819848601
1999.07,508.3853330909496,0.5543548387096774,1999.0,7.0,1998.0,10.0,10.220268975303963,0.019117012136906076,50.0,10.0,9.0,9.0,108.0,186.0,0.37441614245145194,322.38533309094964,322.38533309094964,,1.6129032258064515,209.12997162375302,113.25536146719658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,391.38533309094964,990.0,965.8840146059817,24.115985394018256,0.1744306097266733,0.05230190616794821,989.7732674841054,0.22207801527942211,0.12144577495443779,0.01,0.01,23.66717486284421,23.76780710316919,23.87925287812363,23.87925287812363,,0.9495291706130499,0.5815401748777952,0.0,0.0,46.1149858677474,24.666339531005775,0.0,0.0,0.991720126188116,0.5304589146452855,0.0,0.0,0.9770093541373129,0.969267418653442,0.96,0.96,42.54895150854724,23.890886992418213,0.0,0.0,66.43983850096546,0.12863792948325,5.7037086429252315e-05,96.4,48.2,2,1,49431.23984471831,217.335437162316,31,0.3691102138942526
1999.08,334.1442256528934,0.7368387096774194,1999.0,8.0,1998.0,11.0,4.108402044709294,0.012378043464001781,47.0,8.0,6.0,5.0,89.0,155.0,0.46904653542566727,179.1442256528934,179.1442256528934,,1.0,179.1442256528934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.1442256528934,990.0,965.0740481669026,24.92595183309743,0.12028599108647466,0.01097725918049588,989.868736749733,0.18434470463140604,0.01,0.01,0.01,24.61034387819904,24.78468858283044,24.78468858283044,24.78468858283044,,0.9468050720657539,0.0,0.0,0.0,40.941688629854575,0.0,0.0,0.0,0.8804664221474102,0.0,0.0,0.0,0.9758485372003217,0.96,0.96,0.96,39.474339923799995,0.0,0.0,0.0,39.474339923799995,0.117123789382051,6.132030084220632e-05,48.2,26.639043168889195,1,1,29368.908903307194,120.97497377632789,31,0.2193018884655555
1999.09,232.35120687189269,0.9015,1999.0,9.0,1998.0,12.0,2.5140788813038806,0.010774190504854918,34.0,6.0,4.0,3.0,44.0,91.0,0.39553133184825984,141.35120687189269,141.35120687189269,,1.0,141.35120687189269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.35120687189269,990.0,964.5890183832705,25.410981616729494,0.10094757605231018,0.007764852584110817,989.8912875713636,0.1333241292770551,0.01,0.01,0.01,25.168945058816007,25.292269188093062,25.292269188093062,25.292269188093062,,0.8112197436468424,0.0,0.0,0.0,29.24114101986154,0.0,0.0,0.0,0.6288417423626138,0.0,0.0,0.0,0.9696636057799087,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.403934152605412,0.0,0.0,0.0,28.403934152605412,0.11911297443087628,5.3934438338634964e-05,41.155968862134266,0.0,1,1,20450.832589875896,109.55260733721148,30,0.15779963418114118
1999.1,196.31780759736913,0.9626774193548387,1999.0,10.0,1999.0,1.0,0.25106763480384725,0.0012799048437483387,31.0,4.0,3.0,2.0,33.0,73.0,0.3718782142706701,123.31780759736911,123.31780759736911,,1.0,123.31780759736911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.31780759736913,990.0,964.407517158233,25.59248284176706,0.09246537809265305,0.006232013645776349,989.9013026082615,0.10897904025644826,0.01,0.01,0.01,25.38480640977216,25.483785450028606,25.483785450028606,25.483785450028606,,0.9271216942149134,0.0,0.0,0.0,28.463143579365575,0.0,0.0,0.0,0.6121106146100124,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.609249271984606,0.0,0.0,0.0,27.609249271984606,0.14062669248225215,6.218971029516272e-05,28.62442495447469,26.95520796456957,1,1,20541.28145835655,120.63700368409016,31,0.15338471817769228
1999.11,205.05730470919207,0.9472666666666666,1999.0,11.0,1999.0,2.0,1.4530343771381913,0.006687189461574023,29.0,4.0,2.0,2.0,30.0,67.0,0.32771636517329517,138.05730470919207,138.05730470919207,,1.0,138.05730470919207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.05730470919207,990.0,964.44512927258,25.554870727420187,0.09660862785550346,0.007484870900281273,989.8959065012442,0.12887736135740924,0.01,0.01,0.01,25.321899867307025,25.440777228664434,25.440777228664434,25.440777228664434,,0.9335790658448748,0.0,0.0,0.0,32.011089207342074,0.0,0.0,0.0,0.6884105205880016,0.0,0.0,0.0,0.9702573146299768,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.060840268712678,0.0,0.0,0.0,31.060840268712678,0.15123297753885057,6.24834088151707e-05,38.59964953621572,28.485056559640466,1,1,22363.804993473124,126.99402411249092,30,0.1725602237150704
1999.12,309.2584615499522,0.7756129032258064,1999.0,12.0,1999.0,3.0,7.205474762321852,0.023557208260799118,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.23185965977160075,238.06491316285536,238.06491316285536,,1.1612903225806452,213.22281205784324,24.84210110501211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,275.1294292918876,990.0,964.9603841183502,25.03961588164967,0.1326334686031262,0.02038122177949969,989.8469853096174,0.22765513366743112,0.03264973971757278,0.01,0.01,24.658946057599614,24.853951451549474,24.876601191267046,24.876601191267046,,0.9527326836483634,0.15182227841103563,0.0,0.0,49.15442303589431,5.577351468883684,0.0,0.0,1.0570843663633185,0.11994304234158461,0.0,0.0,0.9783870967741934,0.9616129032258064,0.96,0.96,45.156826141498,5.410030924817173,0.0,0.0,50.56685706631518,0.16412997597340231,5.93785270249462e-05,68.73449237245327,43.49081884488274,2,1,37621.74165733849,190.3737415634828,31,0.28092698370175095
2000.01,457.3537903999164,0.5875161290322581,2000.0,1.0,1999.0,4.0,3.017284895147395,0.006787744970257261,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.1864792165930979,372.74088717410996,372.74088717410996,,2.0,186.37044358705498,186.37044358705498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,413.9666936257229,990.0,965.6580576459206,24.341942354079368,0.18163345308528864,0.07493369874617985,989.7434328481685,0.19410009884252424,0.19410009884252424,0.01,0.01,23.891275103405363,23.891275103405363,24.075375202247884,24.075375202247884,,0.9510604715503602,0.9510604715503602,0.0,0.0,41.519333471095514,41.519333471095514,0.0,0.0,0.8928888918515163,0.8928888918515163,0.0,0.0,0.9764567027180543,0.9764567027180543,0.96,0.96,40.556003403635934,40.556003403635934,0.0,0.0,81.11200680727187,0.17701457346889754,6.043898757975574e-05,89.99031677016588,66.89680726178445,2,2,60347.33306461028,307.9332627522059,31,0.4506222600403993
2000.02,690.9494589003093,0.4463793103448276,2000.0,2.0,1999.0,5.0,11.50975996483125,0.017487560819722223,34.275862068965516,6.0,4.655172413793103,3.6551724137931036,49.51724137931034,98.10344827586206,0.14421710522468684,592.8460106244472,592.8460106244472,,2.5172413793103448,237.36720760157277,237.36720760157277,118.11159542130171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.275862068965516,6.0,4.655172413793103,3.6551724137931036,49.51724137931034,637.7770451072058,990.0,966.6567564044317,23.343243595568385,0.2901729861363867,0.1992744795638818,989.5105525342997,0.25712144587775576,0.25712144587775576,0.13453686071530901,0.009999999999999998,22.596674683990365,22.596674683990365,22.71925926915281,22.843796129868117,,0.9543360212361628,0.9543360212361628,0.49460300058805906,0.0,50.180350188788516,50.180350188788516,24.444200275242043,0.0,1.079147315887925,1.079147315887925,0.5256817263492912,0.0,0.9798193398388858,0.9798193398388858,0.9701641674250927,0.96,46.91468751119723,46.91468751119723,23.94815712106152,0.0,117.77753214345599,0.1699713242885293,5.517883827734165e-05,144.13889816683516,89.11704328241296,3,2,81973.16237184538,409.9800582147788,29,0.6543196230192
2000.03,1247.7234936397506,0.30093548387096775,2000.0,3.0,1999.0,6.0,62.27574753518603,0.036555577085240674,41.0,8.0,7.0,6.0,67.0,129.0,0.11852845680366163,1118.7234936397506,891.2777952110602,,3.6451612903225805,244.63234683023362,244.63234683023362,244.63234683023362,157.38075472035925,227.44569842869046,15.075632335162535,2.580645161290323,4.363817637081251,10.578869694357696,194.84673360079867,56.07563233516253,10.580645161290322,11.363817637081251,16.578869694357696,261.84673360079864,969.2978903445943,990.0,968.5976682780056,21.402331721994397,0.577843064077911,0.41420340667662753,989.0079535292455,0.2617343739624076,0.2617343739624076,0.2617343739624076,0.17020595435635594,20.14855087727745,20.14855087727745,20.14855087727745,20.240079296883504,,0.9535407158048149,0.9535407158048149,0.9535407158048149,0.6141129072324508,45.791080252383544,45.791080252383544,45.791080252383544,28.052275137829874,0.9847544140297537,0.9847544140297537,0.9847544140297537,0.603274734146879,0.9794841796365655,0.9794841796365655,0.9794841796365655,0.9723874054430172,44.31800354915587,44.31800354915587,44.31800354915587,27.471007265499928,160.42501791296752,0.14544611150306871,5.072311405116973e-05,191.52636784401852,139.53016020859553,4,3,119356.21332724784,691.0614122679062,31,0.8912500995164863
2000.04,3047.852616573332,0.0856,2000.0,4.0,1999.0,7.0,49.91473536567727,0.01658603125237927,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08012232369844599,2804.852616573332,1100.0,,4.0,275.0,275.0,275.0,275.0,1704.8526165733315,40.66666666666667,4.666666666666667,9.666666666666666,59.0,1590.8526165733315,100.0,18.0,25.0,80.0,1724.8526165733315,1243.0,990.0,973.6079521061891,16.392047893810876,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.537758481292595,14.537758481292595,14.537758481292595,14.537758481292595,,0.9380681382537562,0.9380681382537562,0.9380681382537562,0.9380681382537562,36.784977753433395,36.784977753433395,36.784977753433395,36.784977753433395,0.7910747903964169,0.7910747903964169,0.7910747903964169,0.7910747903964169,0.9711422182858215,0.9711422182858215,0.9711422182858215,0.9711422182858215,35.72570669327335,35.72570669327335,35.72570669327335,35.72570669327335,142.9028267730934,0.04743401355929351,3.608657241744783e-05,155.40513562549586,133.92344150450828,4,4,102890.03527662727,2362.017747883667,30,0.7939045931838524
2000.05,2132.922553289966,0.16219354838709676,2000.0,5.0,1999.0,8.0,31.175738938853115,0.015305026697141512,55.0,13.0,13.0,17.0,178.0,276.0,0.13165860071313118,1856.922553289966,1100.0,,4.0,275.0,275.0,275.0,275.0,756.9225532899658,45.0,5.000000000000001,11.984915874966669,45.528414832228655,649.4092225827704,100.0,18.0,24.984915874966667,62.528414832228655,827.4092225827704,1242.9849158749666,990.0,971.3682935195801,18.631706480419844,0.926250339591652,0.648,988.4257496604082,0.28,0.28,0.28,0.28,16.777456140828214,16.777456140828214,16.777456140828214,16.777456140828214,,0.9473350491691612,0.9473350491691612,0.9473350491691612,0.9473350491691612,42.8693650141951,42.8693650141951,42.8693650141951,42.8693650141951,0.9219218282622601,0.9219218282622601,0.9219218282622601,0.9219218282622601,0.9792231660623458,0.9792231660623458,0.9792231660623458,0.9792231660623458,41.9804676065503,41.9804676065503,41.9804676065503,41.9804676065503,167.9218704262012,0.0806134095460652,4.2404512733889196e-05,183.81919832569093,155.87664795244564,4,4,124933.87159709369,1344.8415558626784,31,0.9328992801455622
2000.06,1062.6949847873605,0.33026666666666665,2000.0,6.0,1999.0,9.0,34.17011467794385,0.03427239036304672,53.0,12.0,12.0,13.0,120.0,210.0,0.2159239464061576,852.6949847873603,809.3462136937784,,3.3,242.53306312938494,242.53306312938494,189.01801554429886,135.26207189070965,43.348771093581895,8.982693588451749,1.3719741770967748,2.31101358673278,2.6834953534122126,27.999594387888372,61.982693588451745,13.371974177096774,14.311013586732779,15.683495353412212,147.99959438788838,899.0118950460597,990.0,968.0138231206547,21.98617687934534,0.5331785102108151,0.36479768739442425,989.1020238023947,0.2593112722073772,0.2593112722073772,0.20382271919115638,0.14758981936384402,20.828889409532717,20.828889409532717,20.884377962548935,20.94061086237625,,0.9543343439778414,0.9543343439778414,0.7315503052641327,0.5085649041613953,46.99983328968351,46.99983328968351,35.578983668734594,24.708057742539992,1.0107491030039464,1.0107491030039464,0.7651394337362277,0.5313560804847309,0.9796731852565365,0.9796731852565365,0.9750065185898698,0.9705679660968775,45.4504783071515,45.4504783071515,34.7538198199812,24.19927536400532,149.85405179828953,0.14230648712957833,5.241364159322261e-05,192.8,82.09968870812946,4,2,107894.91729476846,385.7381155243629,30,0.8325225099904974
2000.07,448.21862623581467,0.6071612903225806,2000.0,7.0,1999.0,10.0,7.908139676086014,0.017319780158405806,42.0,9.0,8.0,6.0,70.0,135.0,0.3078939417255427,313.21862623581467,313.21862623581467,,1.6451612903225807,200.32213631216342,112.89648992365123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,372.21862623581467,990.0,965.6136267148496,24.38637328515044,0.1669589311598974,0.04805467420270363,989.7849863946374,0.21042827026399136,0.11886187430015496,0.01,0.01,23.960931409523848,24.052497805487683,24.16135967978784,24.16135967978784,,0.9487716770591738,0.6110026837892162,0.0,0.0,44.709927524307794,24.920260649107664,0.0,0.0,0.9615038177270493,0.5359195838517777,0.0,0.0,0.9761275117165569,0.9690307375230085,0.96,0.96,41.392119968359815,24.288894161908203,0.0,0.0,65.68101413026803,0.14459984420431402,5.794685889646843e-05,96.38438222627978,48.2,2,1,48866.67451291941,215.58578556569648,31,0.36489452294593344
2000.08,298.93451579748546,0.7899354838709677,2000.0,8.0,1999.0,11.0,3.0001762862218384,0.01001301168654982,39.0,7.0,5.0,4.0,60.0,115.0,0.38796515116870695,183.93451579748543,183.93451579748543,,1.0,183.93451579748543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,234.93451579748543,990.0,964.9074885846292,25.09251141537082,0.11844730819491824,0.011384433842786207,989.8701682579623,0.1908115963266053,0.01,0.01,0.01,24.771868077006516,24.952679673333122,24.952679673333122,24.952679673333122,,0.9489656555138077,0.0,0.0,0.0,42.408992229633135,0.0,0.0,0.0,0.9120213382716803,0.0,0.0,0.0,0.9761212419824083,0.96,0.96,0.96,41.10880318060848,0.0,0.0,0.0,41.10880318060848,0.13684495433461208,6.21197450949932e-05,48.2,32.18078688051963,1,1,30584.94956637271,144.36784514408106,31,0.22838223989226933
2000.09,223.08201014726504,0.9182,2000.0,9.0,1999.0,12.0,2.238849784193613,0.010056180157566413,34.0,6.0,4.0,3.0,44.0,91.0,0.4111401629744319,132.08201014726507,132.08201014726507,,1.0,132.08201014726507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.08201014726504,990.0,964.542136182123,25.457863817876973,0.09767614876397213,0.006976970862517487,989.8953468803735,0.12081071369880779,0.01,0.01,0.01,25.23239998455168,25.343210698250484,25.343210698250484,25.343210698250484,,0.7159601824447533,0.0,0.0,0.0,24.699455464801225,0.0,0.0,0.0,0.5311710852645424,0.0,0.0,0.0,0.9677468199006306,0.9599999999999999,0.9599999999999999,0.9599999999999999,23.96154312350641,0.0,0.0,0.0,23.96154312350641,0.10351829901455464,4.763705941690862e-05,37.26073316485946,0.0,1,1,17252.311048924614,102.63700368409016,30,0.13311968401948004
2000.1,162.19791479462185,0.9902580645161291,2000.0,10.0,2000.0,1.0,3.4238694271872494,0.02093336274305195,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,58.774193548387096,0.3607906641385301,103.42372124623476,103.42372124623476,,1.0,103.42372124623476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,136.00436640752505,990.0,964.4735914747231,25.52640852527688,0.08353144656633786,0.004541016305929913,989.9119275371278,0.08212202368241689,0.01,0.01,0.01,25.35621403872221,25.428336062404625,25.428336062404625,25.428336062404625,,0.9169059232058462,0.0,0.0,0.0,23.58368401933349,0.0,0.0,0.0,0.5071760004157739,0.0,0.0,0.0,0.9685966189707501,0.96,0.96,0.96,22.84610816208497,0.0,0.0,0.0,22.84610816208497,0.14116206745734408,6.134631449434987e-05,26.168957166202688,20.050278004590687,1,1,16997.50447259122,90.60626956267186,31,0.1269228231226943
2000.11,170.80687026635053,0.9802,2000.0,11.0,2000.0,2.0,3.3087858035233686,0.01831898269305211,23.0,4.0,2.0,2.0,19.0,50.0,0.29902038936251213,120.80687026635054,120.80687026635054,,1.0,120.80687026635054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,149.80687026635053,990.0,964.472705149373,25.527294850626983,0.0884028005750273,0.0060185839726397536,989.9055786154524,0.10558927485957319,0.01,0.01,0.01,25.327284191219746,25.422873466079317,25.422873466079317,25.422873466079317,,0.9259353730628973,0.0,0.0,0.0,27.839094136349352,0.0,0.0,0.0,0.5986901964806312,0.0,0.0,0.0,0.9693022853910845,0.9599999999999999,0.9599999999999999,0.9599999999999999,27.001461236949797,0.0,0.0,0.0,27.001461236949797,0.1563844434417154,6.192524549576631e-05,41.32760814742375,19.885287556402066,1,1,19441.05209060385,90.01135876889322,30,0.1500081179830544
2000.12,339.31353212439336,0.7393225806451613,2000.0,12.0,2000.0,3.0,7.595834668748448,0.022335898801189018,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.21492340954066816,268.1199837372966,268.1199837372966,,1.4838709677419355,188.77593263821365,79.34405109908296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,305.18449986632885,990.0,965.1045050085188,24.89549499148122,0.14324080259982488,0.03333222541997312,989.8234269719802,0.19666990191980352,0.08445317866118134,0.01,0.01,24.52225206154161,24.634468784800234,24.708921963461414,24.708921963461414,,0.9492743774605212,0.456968427645082,0.0,0.0,43.17065030497058,17.77848279972411,0.0,0.0,0.9284010818273242,0.38233296343492706,0.0,0.0,0.9765358580369707,0.9662132773918094,0.96,0.96,40.872664765398476,17.301753019990468,0.0,0.0,58.17441778538894,0.17081609149305807,6.0439964261596184e-05,84.96252862514817,41.3457282864354,2,1,43281.76683232938,181.03120478075203,31,0.3231912099188275
2001.01,604.9690158288895,0.4890322580645161,2001.0,1.0,2000.0,4.0,10.76325962600615,0.017139533202507266,41.0,6.0,4.0,3.0,66.0,120.0,0.2024639765547695,484.96901582888955,484.96901582888955,,2.2903225806451615,213.55525738899,213.55525738899,57.858501050909496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,535.9690158288895,990.0,966.3026521915078,23.697347808492193,0.2357723313880522,0.13402530568393234,989.630202362928,0.22890290086216927,0.22890290086216927,0.06851220222517942,0.01,23.098647270558043,23.098647270558043,23.259037969195035,23.317550171420212,,0.954281982444344,0.954281982444344,0.27680934336605695,0.0,46.13615943873651,46.13615943873651,12.17527380021756,0.0,0.9921754718007852,0.9921754718007852,0.261833845165969,0.0,0.978835060114634,0.978835060114634,0.9650541161760237,0.96,44.16034353783538,44.16034353783538,11.901897551106883,0.0,100.22258462677765,0.165463643297782,5.768999798504612e-05,137.8990179099444,75.87269981597098,3,2,74565.60296232258,351.0462647249272,31,0.5567921368154314
2001.02,1135.811086749474,0.3117142857142857,2001.0,2.0,2000.0,5.0,43.1718389358649,0.03186766063609273,44.714285714285715,7.285714285714286,5.571428571428571,4.285714285714286,82.28571428571429,144.14285714285714,0.13424895870554124,991.6682296066168,895.2753979480025,,3.607142857142857,247.32388828594134,247.32388828594134,247.32388828594134,153.30373309017855,96.39283165861431,10.610446474817605,2.0311516110489385,3.191281273755224,2.9750873968708116,77.58486490212172,55.32473218910332,9.316865896763224,8.762709845183794,7.260801682585097,159.87057918783603,968.6797058790528,990.0,968.283013513985,21.716986486014978,0.579220392428631,0.42598468488666086,988.9947949226847,0.26455709575201913,0.26455709575201913,0.26455709575201913,0.16519637234824586,20.44722431294768,20.44722431294768,20.44722431294768,20.546585036351452,,0.9546969147183207,0.9546969147183207,0.9546969147183207,0.5788200586654177,47.11821635878435,47.11821635878435,47.11821635878435,27.923222404633965,1.0132949754577278,1.0132949754577278,1.0132949754577278,0.600499406551268,0.9799397927741359,0.9799397927741359,0.9799397927741359,0.9720826499169931,45.86356376737192,45.86356376737192,45.86356376737192,27.285210711121074,164.87590201323684,0.1523236265976521,5.1797814258654784e-05,192.8,138.76776768817987,4,3,110796.60615289515,687.6780740444765,28,0.9159772334068713
