MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2001.03,2908.158143753737,0.0955806451612903,2001.0,3.0,2000.0,6.0,49.376247572787456,0.018199877226622967,59.0,11.0,12.0,13.0,144.0,239.0,0.0836318657812485,2669.158143753737,1100.0,,4.0,275.0,275.0,275.0,275.0,1569.1581437537372,41.0,7.0,13.0,63.99071361471728,1444.16743013902,100.0,18.0,25.0,76.99071361471728,1588.16743013902,1243.0,990.0,973.2841960069046,16.715803993095406,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.861514580577124,14.861514580577124,14.861514580577124,14.861514580577124,,0.9394726208883232,0.9394726208883232,0.9394726208883232,0.9394726208883232,37.66389923120077,37.66389923120077,37.66389923120077,37.66389923120077,0.8099763275527048,0.8099763275527048,0.8099763275527048,0.8099763275527048,0.9724075220939239,0.9724075220939239,0.9724075220939239,0.9724075220939239,36.632871601918666,36.632871601918666,36.632871601918666,36.632871601918666,146.53148640767466,0.05175079124444278,3.7002900607998655e-05,167.7353479876804,136.66707690353576,4,4,109019.42588730996,1883.695175185789,31,0.8140638133759704
2001.04,3284.6156547527557,0.06963333333333334,2001.0,4.0,2000.0,7.0,21.833406103098664,0.006497177371374716,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.0736795283825861,3041.6156547527557,1100.0,,4.0,275.0,275.0,275.0,275.0,1941.6156547527557,40.66666666666667,4.666666666666668,9.666666666666664,59.0,1827.6156547527557,100.0,18.0,25.0,80.0,1961.6156547527557,1243.0,990.0,974.1502053800084,15.849794619991675,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.995505207473393,13.995505207473393,13.995505207473393,13.995505207473393,,0.9349730312448403,0.9349730312448403,0.9349730312448403,0.9349730312448403,35.294869009809744,35.294869009809744,35.294869009809744,35.294869009809744,0.7590294410711773,0.7590294410711773,0.7590294410711773,0.7590294410711773,0.97,0.97,0.97,0.97,34.23602293951545,34.23602293951545,34.23602293951545,34.23602293951545,136.9440917580618,0.042022688945807365,3.4581841353045914e-05,142.94020822252045,127.96841006551436,4,4,98599.7460658045,2813.805345924814,30,0.7608005097670101
2001.05,3005.335156156479,0.08938709677419354,2001.0,5.0,2000.0,8.0,44.59295522580031,0.015368518807854939,65.0,14.0,17.0,23.0,202.0,321.0,0.10899816214146654,2684.335156156479,1100.0,,4.0,275.0,275.0,275.0,275.0,1584.3351561564791,35.0,4.0,8.000000000000002,57.0,1480.335156156479,100.0,18.0,25.0,80.0,1682.335156156479,1243.0,990.0,973.4944713978126,16.505528602187354,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.65123918966907,14.65123918966907,14.65123918966907,14.65123918966907,,0.93833253080343,0.93833253080343,0.93833253080343,0.93833253080343,37.09005968745347,37.09005968745347,37.09005968745347,37.09005968745347,0.7976356922033003,0.7976356922033003,0.7976356922033003,0.7976356922033003,0.9723657058642347,0.9723657058642347,0.9723657058642347,0.9723657058642347,36.07293295399514,36.07293295399514,36.07293295399514,36.07293295399514,144.29173181598057,0.049525995313896384,3.643730601413651e-05,163.17500695085587,128.73837017723525,4,4,107353.04847108954,1978.1910593261064,31,0.8016207323110032
2001.06,1623.6413664140189,0.2239,2001.0,6.0,2000.0,9.0,41.86966714591984,0.026754146200840875,62.0,12.0,14.0,16.0,153.0,257.0,0.1686825197424784,1366.6413664140189,1035.4172502826939,,3.933333333333333,263.30713612883613,263.30713612883613,263.30713612883613,245.4958418961854,331.22411613132505,23.327190961083193,3.726471650198086,6.59713002954849,20.620956646308173,276.95236684418705,85.3271909610832,15.726471650198086,20.59713002954849,36.62095664630817,429.95236684418705,1157.0680429235238,990.0,969.8580829742708,20.1419170257292,0.8034845802635735,0.5617530262698781,988.6347623934665,0.2731783115131879,0.2731783115131879,0.2731783115131879,0.25517831151318787,18.503501107682574,18.503501107682574,18.503501107682574,18.521501107682578,,0.9512334581722135,0.9512334581722135,0.9512334581722135,0.8874936064579177,45.24593208899703,45.24593208899703,45.24593208899703,41.765728585929786,0.9730307976128394,0.9730307976128394,0.9730307976128394,0.8981877115253719,0.9798759104860262,0.9798759104860262,0.9798759104860262,0.9785425771526928,44.13210755084804,44.13210755084804,44.13210755084804,40.91877421751471,173.31509687005882,0.11335898669076233,4.6784524791204245e-05,192.8,144.60000000000002,4,3,124786.86974644236,786.1010449485111,30,0.9628616492781046
2001.07,687.6366897935134,0.45561290322580644,2001.0,7.0,2000.0,10.0,18.453380007212385,0.026100052672531193,58.0,11.0,11.0,11.0,136.0,227.0,0.3504570812560012,460.63668979351337,460.63668979351337,,2.193548387096774,209.66981963548906,177.04449390213662,73.92237625588767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,540.6366897935134,990.0,966.635269507547,23.364730492452953,0.24770343550167415,0.12836347871269968,989.6239330857857,0.22398292255635416,0.18949032958468123,0.08770423147259766,0.01,22.764680655682234,22.799173248653908,22.90095934676599,22.97866357823859,,0.9515195197697544,0.8289042335762485,0.3083090877064453,0.0,44.410358105160824,37.17796450434908,14.921014940821841,0.0,0.9550614646271145,0.7995261183730984,0.3208820417381041,0.0,0.9769812598561024,0.974400614694812,0.9662456697278459,0.96,42.25330693822943,36.03395209951976,14.55174837205345,0.0,92.83900740980263,0.1315831304119347,5.636560998837658e-05,144.60000000000002,48.2,3,1,69072.22151289317,244.0462647249272,31,0.5157722633877925
2001.08,397.24393135157004,0.6566129032258065,2001.0,8.0,2000.0,11.0,4.357952178177894,0.01100020792096044,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,164.3548387096774,0.41509201399745355,232.8890926418926,232.8890926418926,,1.064516129032258,223.85081779522304,9.038274846669548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,297.1148990935055,990.0,965.3786492600592,24.621350739940837,0.14039282925448227,0.017333222493448014,989.8422739482521,0.24109176551854208,0.017846832333326467,0.01,0.01,24.222532922674368,24.44577785585958,24.453624688192907,24.453624688192907,,0.9513735526492395,0.060430453590034086,0.0,0.0,50.562214545169226,1.9916834985854752,0.0,0.0,1.0873594525842847,0.04283190319538657,0.0,0.0,0.9793263316286971,0.9606451612903225,0.96,0.96,45.72056430546702,1.9319329936279108,0.0,0.0,47.65249729909493,0.1203351615620034,5.7266333336967577e-05,60.28397855454288,40.573668504085965,2,1,35453.45799052664,180.9497472014125,31,0.264736096106083
2001.09,287.6690350688956,0.8081,2001.0,9.0,2000.0,12.0,3.328623267566068,0.011766656376659967,40.0,6.0,4.0,3.0,65.0,118.0,0.4137208924981861,169.6690350688956,169.6690350688956,,1.0,169.6690350688956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.6690350688956,990.0,964.8545331203477,25.145466879652286,0.11305960090836618,0.010171867980856076,989.8767685311108,0.17155319734300903,0.01,0.01,0.01,24.850682213420075,25.01223541076308,25.01223541076308,25.01223541076308,,0.9447038246147543,0.0,0.0,0.0,39.077705040585464,0.0,0.0,0.0,0.8403807535609776,0.0,0.0,0.0,0.9750996710608721,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.12194835808142,0.0,0.0,0.0,38.12194835808142,0.131651835820608,6.234890709531885e-05,48.2,27.05861874734567,1,1,27447.80281781862,122.03120478075203,30,0.2117886019893412
2001.1,210.11947391902387,0.9387096774193547,2001.0,10.0,2001.0,1.0,2.475504171496468,0.01170487976179718,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.42111689857449564,121.63560295128194,121.63560295128194,,1.0,121.63560295128194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,164.15173198354,990.0,964.4642825692324,25.535717430767637,0.09346556160096893,0.006089026250858916,989.9004454121482,0.10670806398423058,0.01,0.01,0.01,25.32945477893157,25.426162842915797,25.426162842915797,25.426162842915797,,0.689505394059783,0.0,0.0,0.0,21.913553782693594,0.0,0.0,0.0,0.47125922113319557,0.0,0.0,0.0,0.9674193548387097,0.96,0.96,0.96,21.256147169212785,0.0,0.0,0.0,21.256147169212785,0.09976132567707052,4.609465415110761e-05,31.262029817835423,0.0,1,1,15814.573493894313,98.06159015785887,31,0.1180897064956266
2001.11,282.8986959261909,0.8193,2001.0,11.0,2001.0,2.0,5.7116652150722445,0.02008208612038846,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3517570803704068,185.56536259285758,185.56536259285758,,1.0,185.56536259285758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,231.56536259285758,990.0,964.8316802827031,25.168319717296814,0.11725817270818847,0.01188125234356406,989.8708605749483,0.1917637167451093,0.01,0.01,0.01,24.847416575499956,25.029180292245066,25.029180292245066,25.029180292245066,,0.9457983420723654,0.0,0.0,0.0,42.73881198014628,0.0,0.0,0.0,0.919114236132178,0.0,0.0,0.0,0.9754019400327927,0.9599999999999999,0.9599999999999999,0.9599999999999999,40.12549786170587,0.0,0.0,0.0,40.12549786170587,0.14118052544870072,6.062916251368697e-05,48.2,25.74304980803119,1,1,28890.358460428226,115.78068094814552,30,0.2229194325650326
2001.12,420.2621235660595,0.6295161290322581,2001.0,12.0,2001.0,3.0,4.77715631926333,0.01139547529102626,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2700058530008239,307.2298655015434,307.2298655015434,,1.935483870967742,162.06366829604463,145.16619720549878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,358.7459945338014,990.0,965.4905143119596,24.509485688040506,0.16214435505268462,0.04401249651672844,989.7938431484306,0.16024855977581043,0.14282920493710075,0.01,0.01,24.143080276695272,24.160499631533984,24.293328836471083,24.293328836471083,,0.9423450285838488,0.8812139656605341,0.0,0.0,36.17376393230305,32.36595162736643,0.0,0.0,0.7779304071463023,0.6960419704809985,0.0,0.0,0.9711590679875486,0.9698687454069034,0.96,0.96,34.524867836324,31.415190416969164,0.0,0.0,65.94005825329316,0.15653317371854522,5.953063710040442e-05,77.77664436828076,48.2,2,1,49059.40334045011,260.1099473341564,31,0.3663336569627398
2002.01,548.1253473267917,0.5169677419354839,2002.0,1.0,2001.0,4.0,4.448575754997197,0.008332246169828013,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,109.70967741935483,0.20212595285640858,438.4156699074368,438.4156699074368,,2.0,219.2078349537184,219.2078349537184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,486.5769602300174,990.0,966.0665601981422,23.933439801857826,0.20938340795373972,0.10604024341382147,989.6845763486324,0.2380584758006823,0.2380584758006823,0.01,0.01,23.379957674689585,23.379957674689585,23.60801615049027,23.60801615049027,,0.9551064864565008,0.9551064864565008,0.0,0.0,47.96276744391281,47.96276744391281,0.0,0.0,1.0314573643852216,1.0314573643852216,0.0,0.0,0.9797404978756138,0.9797404978756138,0.96,0.96,45.580158350459946,45.580158350459946,0.0,0.0,91.16031670091989,0.16628919426113398,5.800543492377636e-05,96.4,76.76662888905481,2,2,67823.27562548441,355.0058701801551,31,0.5064462038939995
2002.02,709.5915562503722,0.4348214285714286,2002.0,2.0,2001.0,5.0,9.04883174558972,0.012444685949720204,36.0,6.0,5.0,4.0,54.0,105.0,0.14938608104402754,604.5915562503722,604.5915562503722,,2.6785714285714284,229.93841611380813,229.93841611380813,144.71472402275592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,651.5915562503722,990.0,966.7383662250014,23.261633774998558,0.2969077372373187,0.20486715957524856,989.4982251031876,0.24634702028786334,0.24634702028786334,0.15956130600214904,0.01,22.513511857898145,22.513511857898145,22.60029757218386,22.74985887818601,,0.9534564703118907,0.9534564703118907,0.6481253284315255,0.0,48.40969380153988,48.40969380153988,30.255672599912824,0.0,1.0410686839040835,1.0410686839040835,0.6506596258045769,0.0,0.9792292974045049,0.9792292974045049,0.9728007259759336,0.96,45.06135078887023,45.06135078887023,29.56849364601308,0.0,119.69119522375352,0.16790617962288712,5.4802099992571265e-05,144.60000000000002,96.4,3,2,80432.48319036237,509.363629921774,28,0.6649510845764085
2002.03,1241.6914087071561,0.283,2002.0,3.0,2001.0,6.0,24.947588114045843,0.02013540362732621,41.0,8.0,7.0,6.0,67.0,129.0,0.10918659735678267,1112.6914087071561,981.2245873979376,,3.774193548387097,259.7243873619435,259.7243873619435,259.7243873619435,202.051425312107,131.4668213092186,26.64516129032258,4.516129032258065,6.867103418958113,6.114735874847377,87.32369169283248,67.64516129032258,12.516129032258064,13.867103418958113,12.114735874847378,154.32369169283248,1075.2529811394763,990.0,968.6450651513418,21.354934848658186,0.7022218256448183,0.5033278154103636,988.7944503589449,0.27350966980124103,0.27350966980124103,0.27350966980124103,0.21335937281882367,19.875875537801768,19.875875537801768,19.875875537801768,19.93602583478419,,0.9539955515143277,0.9539955515143277,0.9539955515143277,0.7380466910387815,48.13772651129589,48.13772651129589,48.13772651129589,36.49915195687393,1.0352199249741054,1.0352199249741054,1.0352199249741054,0.7849279990725576,0.9799717943313505,0.9799717943313505,0.9799717943313505,0.9754556652990923,46.622386214031984,46.622386214031984,46.622386214031984,35.74422293835815,175.6113815804541,0.1456786815191751,5.0046787138556987e-05,192.8,144.06918463766635,4,3,130654.86789585784,718.8041693984164,31,0.9756187865580782
2002.04,1785.5718291303344,0.198,2002.0,4.0,2001.0,7.0,10.492441183552584,0.005879753187488643,45.0,11.0,10.0,10.0,72.0,148.0,0.08306450046593498,1637.5718291303344,1100.0,,4.0,275.0,275.0,275.0,275.0,537.5718291303343,55.0,7.0,15.0,36.322420887184755,424.2494082431496,100.0,18.0,25.0,46.322420887184755,496.2494082431496,1243.0,990.0,970.4072320633442,19.5927679366558,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.73847852413752,17.73847852413752,17.73847852413752,17.73847852413752,,0.9503582412411422,0.9503582412411422,0.9503582412411422,0.9503582412411422,45.46536705490707,45.46536705490707,45.46536705490707,45.46536705490707,0.9777498291377863,0.9777498291377863,0.9777498291377863,0.9777498291377863,0.98,0.98,0.98,0.98,44.55605971380893,44.55605971380893,44.55605971380893,44.55605971380893,178.2242388552357,0.10010128758557589,4.500612092303931e-05,183.22421996538984,173.22112349529806,4,4,128321.4519757697,1490.344661979303,30,0.9901346603068649
2002.05,1934.4620948038662,0.18303225806451612,2002.0,5.0,2001.0,8.0,13.058644669044115,0.006906802032144148,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.12936293831788132,1685.5588689974147,1100.0,,4.0,275.0,275.0,275.0,275.0,585.5588689974145,47.58064516129032,5.96774193548387,12.96774193548387,33.9052834887873,485.1374564763692,100.0,18.0,25.0,48.647218972658266,642.8148758312079,1243.0,990.0,970.8844774228799,19.11552257712003,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.261233164601745,17.261233164601745,17.261233164601745,17.261233164601745,,0.9488493995609758,0.9488493995609758,0.9488493995609758,0.9488493995609758,44.17191442795636,44.17191442795636,44.17191442795636,44.17191442795636,0.9499336436119646,0.9499336436119646,0.9499336436119646,0.9499336436119646,0.98,0.98,0.98,0.98,43.28847613939723,43.28847613939723,43.28847613939723,43.28847613939723,173.15390455758893,0.0897364743381112,4.372573347413861e-05,180.26120710367329,170.12195224964074,4,4,128826.50499084615,1450.6076432517052,31,0.9619661364310496
2002.06,1271.1468205158483,0.2758333333333333,2002.0,6.0,2001.0,9.0,30.141731714435444,0.025102196448206705,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.2017463351206087,1029.813487182515,936.5990361744649,,3.7666666666666666,247.1198100359681,247.1198100359681,247.1198100359681,195.23960606656064,93.21445100805003,15.54714968605102,2.083250609210887,4.145990683584639,5.771046078901116,65.66701395030236,74.54714968605101,14.083250609210888,17.47932401691797,20.771046078901115,207.6670139503024,1042.708760486645,990.0,968.7426578325232,21.257342167476914,0.6680213118201641,0.4661132862590922,988.8658654019207,0.26065495201781685,0.26065495201781685,0.26065495201781685,0.2069902030716393,19.862552617379855,19.862552617379855,19.862552617379855,19.91621736632603,,0.9534717577281523,0.9534717577281523,0.9534717577281523,0.7306429523429789,45.59289268671522,45.59289268671522,45.59289268671522,35.13770611417626,0.980492315843338,0.980492315843338,0.980492315843338,0.755649593853253,0.9794475638775141,0.9794475638775141,0.9794475638775141,0.9750507389025781,44.57230966852406,44.57230966852406,44.57230966852406,34.41831742088373,168.13524642645592,0.13451925604300846,5.044198061134003e-05,192.8,114.17767306413796,4,3,121057.37742704827,567.6780740444765,30,0.9340847023691996
2002.07,543.2999809647388,0.5325161290322581,2002.0,7.0,2001.0,10.0,13.221136639189803,0.022478901805141276,50.0,10.0,9.0,9.0,108.0,186.0,0.3543413928622985,357.29998096473884,357.29998096473884,,1.7741935483870968,208.68239490781022,136.0892568581333,12.52832919879527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,426.29998096473884,990.0,966.0325960018707,23.96740399812926,0.18993765981399874,0.06980005238654494,989.7402622877995,0.22034434570441458,0.1447791746262705,0.022558405708696192,0.01,23.487321940224298,23.56288711130244,23.685107880220013,23.697666285928708,,0.9494916258906867,0.673812273871932,0.061478160088610526,0.0,45.63240967007711,29.419910356059912,2.6146303648455334,0.0,0.9813421434425185,0.6326862442163421,0.056228609996678135,0.0,0.97692695626381,0.9711205046509067,0.9611067319674097,0.96,42.19088138200715,28.197332994910376,2.5550599308699393,0.0,72.94327430778746,0.13188807548505338,5.6722012103049394e-05,122.26584774929096,48.2,3,1,54269.796084993875,228.8228382295926,31,0.4052404128210415
2002.08,343.8087810476371,0.723741935483871,2002.0,8.0,2001.0,11.0,4.095420592146644,0.011858131986289561,47.0,8.0,6.0,5.0,89.0,155.0,0.4552830917808801,188.80878104763713,188.80878104763713,,1.0,188.80878104763713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,249.80878104763713,990.0,965.1191864734352,24.88081352656477,0.12369694761115198,0.0118629404101335,989.8644401119786,0.19716792178262035,0.01,0.01,0.01,24.54808571676084,24.73525363854346,24.73525363854346,24.73525363854346,,0.9486070174312986,0.0,0.0,0.0,43.09503395367,0.0,0.0,0.0,0.9267749237348386,0.0,0.0,0.0,0.9763375782869038,0.96,0.96,0.96,40.97753948422718,0.0,0.0,0.0,40.97753948422718,0.11862194280375106,6.063521128977763e-05,48.2,30.543865527111823,1,1,30487.289376265024,138.0761251416418,31,0.22765299713459547
2002.09,251.7230399725646,0.87,2002.0,9.0,2001.0,12.0,2.2802950858601414,0.0089133605313128,38.0,6.0,4.0,3.0,58.0,109.0,0.43486431120293134,142.7230399725646,142.7230399725646,,1.0,142.7230399725646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,190.7230399725646,990.0,964.6947760691086,25.305223930891444,0.1028434713153735,0.007881458397667946,989.889275070287,0.13517610396296217,0.01,0.01,0.01,25.059322897215434,25.18449900117839,25.18449900117839,25.18449900117839,,0.9348331840520744,0.0,0.0,0.0,32.81465888822726,0.0,0.0,0.0,0.7056915889941346,0.0,0.0,0.0,0.970822934775581,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.86259061681659,0.0,0.0,0.0,31.86259061681659,0.12613277850371096,6.195340654308856e-05,39.04124483998944,24.00715507829733,1,1,22941.065244107944,108.89550978696248,30,0.17701439231564772
2002.1,205.50178618997424,0.9465806451612904,2002.0,10.0,2002.0,1.0,1.397420151898449,0.006769080567406623,37.0,5.0,3.0,2.0,50.0,97.0,0.4729852700168422,108.50178618997423,108.50178618997423,,1.0,108.50178618997423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.50178618997424,990.0,964.4396129547779,25.560387045222132,0.08970685152417152,0.004972651826147758,989.9053204966497,0.08897741135646516,0.01,0.01,0.01,25.376730130515327,25.455707541871792,25.455707541871792,25.455707541871792,,0.29851297522572684,0.0,0.0,0.0,8.951621332025764,0.0,0.0,0.0,0.19250798563496269,0.0,0.0,0.0,0.9632258064516129,0.96,0.96,0.96,8.683072692064991,0.0,0.0,0.0,8.683072692064991,0.03981808751501216,1.9946184706163797e-05,28.84405113595332,0.0,1,1,6460.206082896354,97.87464597500968,31,0.0482392927336944
2002.11,212.92798216132007,0.9354,2002.0,11.0,2002.0,2.0,1.7548964712569548,0.008201626739414823,29.0,4.0,2.0,2.0,30.0,67.0,0.31642251423282447,145.92798216132007,145.92798216132007,,1.0,145.92798216132007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,180.92798216132007,990.0,964.4904341676454,25.50956583235453,0.09938644354684625,0.008153878483712157,989.8924596779694,0.1395027759177821,0.01,0.01,0.01,25.262522734406183,25.39202551032396,25.39202551032396,25.39202551032396,,0.9364788517072191,0.0,0.0,0.0,33.863947533456525,0.0,0.0,0.0,0.7282569362033661,0.0,0.0,0.0,0.9707608281616018,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.87724096415618,0.0,0.0,0.0,32.87724096415618,0.15397390060035185,6.256217706535552e-05,37.68820424398042,28.400545622141824,1,1,23671.61349419245,126.63700368409016,30,0.18265133868975655
2002.12,307.3498096424881,0.7788064516129033,2002.0,12.0,2002.0,3.0,5.179348950390259,0.016686241679558393,31.0,5.0,3.0,2.0,36.0,77.0,0.25474984036528764,230.34980964248808,230.34980964248808,,1.1290322580645162,210.9477759115214,19.402033730966693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,269.3498096424881,990.0,964.9488853616691,25.051114638330798,0.13059362578938488,0.01862572311224478,989.8507806510984,0.22461896439006415,0.027483068117450195,0.01,0.01,24.677276325039102,24.874412221311715,24.891895289429165,24.891895289429165,,0.9517069261298614,0.12129662412358076,0.0,0.0,48.600008621187484,4.358740278705659,0.0,0.0,1.045161475724462,0.0937363500796916,0.0,0.0,0.9782186292749797,0.9612903225806451,0.96,0.96,44.320401264545886,4.227978070344489,0.0,0.0,48.54837933489038,0.15794638703714595,5.899538013524901e-05,68.73449237245327,35.96064430371921,2,1,36119.99422515844,159.8493354753479,31,0.2697132185271688
2003.01,551.4898122807243,0.5244193548387097,2003.0,1.0,2002.0,4.0,10.178451534426513,0.018883800158890976,34.87096774193548,5.354838709677419,4.0,2.6774193548387095,48.58064516129032,95.48387096774194,0.17235983711524808,456.0059413129824,456.0059413129824,,2.096774193548387,218.80184448379347,218.80184448379347,18.402252345395393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,5.354838709677419,4.0,2.6774193548387095,48.58064516129032,500.2317477645953,990.0,966.0729851464943,23.927014853505653,0.21861004017371197,0.11647283097095221,989.6649171288553,0.23477827091835107,0.23477827091835107,0.02831078260176765,0.01,23.35715371144265,23.35715371144265,23.563621199759233,23.581931982361,,0.953229419865564,0.953229419865564,0.09214733625740117,0.0,47.68049697584215,47.68049697584215,3.8967988253279278,0.0,1.025387031738541,1.025387031738541,0.0838021252758694,0.0,0.9788139521398117,0.9788139521398117,0.9616060189791998,0.96,44.592530343061235,44.592530343061235,3.8056754688157555,0.0,92.99073615493822,0.17017906376157782,5.7093438439005334e-05,120.469697509687,71.87114548381875,3,2,69185.10769927404,330.335437162316,31,0.516615200860768
2003.02,887.7669632209165,0.3688214285714286,2003.0,2.0,2002.0,5.0,13.763416975130793,0.015453761916953818,43.0,7.0,5.0,4.0,78.0,137.0,0.1570993649004418,750.7669632209165,750.7669632209165,,3.3214285714285716,226.23752352259362,226.23752352259362,226.23752352259362,72.05439265313568,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,805.7669632209165,990.0,967.4401253227089,22.559874677291084,0.40636275196747723,0.29295047171628524,989.3006867763162,0.24575143767465946,0.24575143767465946,0.24575143767465946,0.08557700151030458,21.614810015932672,21.614810015932672,21.614810015932672,21.774984452097023,,0.9554833386086121,0.9554833386086121,0.9554833386086121,0.3069720537762251,45.76474474082783,45.76474474082783,45.76474474082783,14.068277084815902,0.9841880589425339,0.9841880589425339,0.9841880589425339,0.3025435932218473,0.9796356172047085,0.9796356172047085,0.9796356172047085,0.9663578142238775,44.33024924236825,44.33024924236825,44.33024924236825,13.783982946952069,146.77473067405683,0.16548565393116746,5.457995150963895e-05,179.78773315468214,117.73892510888896,4,3,98632.61901296617,571.2803075785097,28,0.8154151704114266
2003.03,1523.0993572883942,0.23416129032258065,2003.0,3.0,2002.0,6.0,29.66781826195651,0.019523830404005665,49.0,9.0,9.0,9.0,107.0,183.0,0.12573996384490496,1340.0993572883942,1059.2390607448494,,4.0,264.80976518621236,264.80976518621236,264.80976518621236,264.80976518621236,280.8602965435445,29.673246901155995,5.260589786321608,8.502070243047244,13.812801469354648,223.61158814366502,78.67324690115599,14.260589786321608,17.502070243047246,22.81280146935465,330.611588143665,1169.6749676753745,990.0,969.5648665662528,20.435133433747133,0.812286610129149,0.5756684605256128,988.6120449293452,0.2762961813848957,0.2762961813848957,0.2762961813848957,0.2762961813848957,18.770882181707478,18.770882181707478,18.770882181707478,18.770882181707478,,0.952139253005746,0.952139253005746,0.952139253005746,0.952139253005746,46.26526248985453,46.26526248985453,46.26526248985453,46.26526248985453,0.994951881502248,0.994951881502248,0.994951881502248,0.994951881502248,0.98,0.98,0.98,0.98,45.29579669504087,45.29579669504087,45.29579669504087,45.29579669504087,181.18318678016348,0.12493955621242618,4.767792045585543e-05,192.8,170.72200444635197,4,4,134800.29096444164,903.9790649487444,31,1.0065732598897972
2003.04,2915.191165039877,0.1032,2003.0,4.0,2002.0,7.0,61.91947841214749,0.021433340654137607,56.333333333333336,12.666666666666666,14.0,18.0,119.0,220.0,0.07768143648357427,2695.191165039877,1100.0,,4.0,275.0,275.0,275.0,275.0,1595.191165039877,43.666666666666664,5.333333333333333,11.0,62.0,1473.191165039877,100.0,18.0,25.0,80.0,1592.191165039877,1243.0,990.0,973.2421182289321,16.757881771067982,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.903592358549702,14.903592358549702,14.903592358549702,14.903592358549702,,0.9385819220807528,0.9385819220807528,0.9385819220807528,0.9385819220807528,37.76270295846916,37.76270295846916,37.76270295846916,37.76270295846916,0.81210113889181,0.81210113889181,0.81210113889181,0.81210113889181,0.9746038636901334,0.9746038636901334,0.9746038636901334,0.9746038636901334,36.82381341743418,36.82381341743418,36.82381341743418,36.82381341743418,147.29525366973672,0.055335390662233155,3.7195771128721396e-05,170.12195224964074,124.09495874582132,4,4,106052.58264221044,1812.000290301854,30,0.8183069648318707
2003.05,3121.468088923464,0.08219354838709678,2003.0,5.0,2002.0,8.0,47.75471510589002,0.015740654595734826,65.0,14.0,17.0,23.0,202.0,321.0,0.10493423510900717,2800.468088923464,1100.0,,4.0,275.0,275.0,275.0,275.0,1700.4680889234644,35.00000000000001,4.0,8.0,57.0,1596.4680889234644,100.0,18.0,25.0,80.0,1798.4680889234644,1243.0,990.0,973.7560737584529,16.243926241547076,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.389636829028793,14.389636829028793,14.389636829028793,14.389636829028793,,0.9369308205058826,0.9369308205058826,0.9369308205058826,0.9369308205058826,36.37518329179626,36.37518329179626,36.37518329179626,36.37518329179626,0.7822620062751885,0.7822620062751885,0.7822620062751885,0.7822620062751885,0.9717833945624678,0.9717833945624678,0.9717833945624678,0.9717833945624678,35.35503035447292,35.35503035447292,35.35503035447292,35.35503035447292,141.4201214178917,0.046744527073067484,3.571215187320497e-05,160.86563022577724,124.09495874582132,4,4,105216.5703349114,2061.708424038313,31,0.7856673412105093
2003.06,1757.043210547784,0.2049,2003.0,6.0,2002.0,9.0,41.279185097743074,0.024800284022956625,62.0,12.0,14.0,16.0,153.0,257.0,0.1540066760506756,1500.043210547784,1072.4408317718407,,4.0,268.1102079429602,268.1102079429602,268.1102079429602,268.1102079429602,427.6023787759431,27.60736946210251,4.435671557483303,7.805557433004464,26.6211597681521,361.13262055520073,89.60736946210251,16.435671557483303,21.805557433004463,42.621159768152104,514.1326205552008,1200.289430224431,990.0,970.2645413981696,19.73545860183045,0.8594694036864434,0.6030955971056013,988.5374349992079,0.276731309515063,0.276731309515063,0.276731309515063,0.276731309515063,17.99616229152337,17.99616229152337,17.99616229152337,17.99616229152337,,0.9502704487026239,0.9502704487026239,0.9502704487026239,0.9502704487026239,44.82706166581588,44.82706166581588,44.82706166581588,44.82706166581588,0.9640228315229221,0.9640228315229221,0.9640228315229221,0.9640228315229221,0.9799229180862664,0.9799229180862664,0.9799229180862664,0.9799229180862664,43.92353398473878,43.92353398473878,43.92353398473878,43.92353398473878,175.69413593895513,0.10603152664790029,4.565884164857024e-05,192.8,161.6799777358504,4,4,126499.77787604768,887.3328711060203,30,0.976078532994195
2003.07,729.3594137502505,0.4384516129032258,2003.0,7.0,2002.0,10.0,21.050537793568076,0.027786131433060374,58.0,11.0,11.0,11.0,136.0,227.0,0.33302911985365397,502.35941375025044,502.35941375025044,,2.3870967741935485,209.24555655127165,191.96095095337904,80.05919438755532,21.09371185804445,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,582.3594137502505,990.0,966.7966315198324,23.203368480167516,0.2748044471383355,0.15040339396280747,989.5747921588988,0.22165020784705852,0.20423085300834887,0.09342838663926693,0.03194425294384388,22.556510431219316,22.573929786058024,22.684732252427107,22.74621638612253,,0.9508382662842744,0.8900349874489871,0.3390077276604217,0.09235135933522977,43.84034176497913,40.052776958515366,15.988149130755675,4.0790009582621405,0.9428030487092288,0.8613500421186101,0.3438311641022726,0.08772045071531485,0.9769794381940231,0.9756891156133779,0.967046674354117,0.9618853840315363,41.62016311823003,38.51048569887519,15.55830518537602,3.995360442378924,99.68431444486016,0.13343698927949466,5.575456623366178e-05,170.03950674579906,48.2,4,1,74165.12994697597,264.76619950541016,31,0.5538017469158899
2003.08,400.99472120829296,0.6525483870967742,2003.0,8.0,2002.0,11.0,5.227173520706403,0.012995593304821083,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.43567994832724805,227.2850437889381,227.2850437889381,,1.1290322580645162,208.4258071463318,18.859236642606326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,294.73665669216393,990.0,965.3945839261738,24.605416073826145,0.13955347372173382,0.01790075248151484,989.8425457737968,0.2213689830225951,0.0267502920481637,0.01,0.01,24.226592864600303,24.42121155557473,24.437961847622894,24.437961847622894,,0.9507573526468565,0.12119617339460063,0.0,0.0,47.07348296641205,4.154678702944449,0.0,0.0,1.0123329670196142,0.08934792909557955,0.0,0.0,0.9784732149887296,0.9612903225806451,0.96,0.96,43.926563514234005,4.030038341856116,0.0,0.0,47.956601856090124,0.11971749777506685,5.9033131798427385e-05,64.57394419939708,39.15373163887871,2,1,35679.71178093105,175.1784061646158,31,0.26642556586716737
2003.09,271.4178561029307,0.8356,2003.0,9.0,2002.0,12.0,3.4652224181431612,0.01274891686626391,40.0,6.0,4.0,3.0,65.0,118.0,0.4398977476385462,153.41785610293073,153.41785610293073,,1.0,153.41785610293073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.41785610293073,990.0,964.7799376679218,25.22006233207817,0.10732396372367016,0.008790517768749053,989.8838855185076,0.14961410573895645,0.01,0.01,0.01,24.954333744846807,25.093947850585764,25.093947850585764,25.093947850585764,,0.9384836569930879,0.0,0.0,0.0,35.26307629602034,0.0,0.0,0.0,0.7583457267961363,0.0,0.0,0.0,0.9730260680178945,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.33643814710677,0.0,0.0,0.0,34.33643814710677,0.12524784676205666,6.207270244561857e-05,47.9611132911149,23.85091155288229,1,1,24722.235465916874,108.22173362032096,30,0.1907579897061487
2003.1,205.98235396127345,0.9472580645161289,2003.0,10.0,2003.0,1.0,4.721242211864112,0.021231686214117952,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.4295016911325934,117.49848299353152,117.49848299353152,,1.0,117.49848299353152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,160.01461202578957,990.0,964.4603764440154,25.53962355598456,0.09200544064336905,0.005737371054450141,989.9022571883022,0.1011229520412675,0.01,0.01,0.01,25.340757792245448,25.431880744286712,25.431880744286712,25.431880744286712,,0.6870720296480811,0.0,0.0,0.0,20.984734561335664,0.0,0.0,0.0,0.45128461422227234,0.0,0.0,0.0,0.9674410030137949,0.96,0.96,0.96,20.35600459210459,0.0,0.0,0.0,20.35600459210459,0.09778827377174325,4.5956551835060115e-05,36.411870786416834,0.0,1,1,15144.867416525816,97.87464597500968,31,0.11308891440058107
2003.11,220.45191437210735,0.9237000000000001,2003.0,11.0,2003.0,2.0,3.0744342238463065,0.013800874497756193,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3445272205294285,144.7852477054407,144.7852477054407,,1.0,144.7852477054407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,182.7852477054407,990.0,964.5231346137674,25.476865386232642,0.1000419417964813,0.008056746054962417,989.8919013121485,0.13796008440234492,0.01,0.01,0.01,25.230806613978864,25.358766698381206,25.358766698381206,25.358766698381206,,0.9358042058141962,0.0,0.0,0.0,33.54317280722521,0.0,0.0,0.0,0.7213585549940905,0.0,0.0,0.0,0.9709895670745325,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.57665474453029,0.0,0.0,0.0,32.57665474453029,0.1474533198750384,6.245367324175089e-05,40.9954739220097,25.74304980803119,1,1,23455.191416061807,115.78068094814552,30,0.18098141524739048
2003.12,342.3663735346655,0.7313548387096774,2003.0,12.0,2003.0,3.0,7.981655849059478,0.022647373945318558,31.0,5.0,3.0,2.0,36.0,77.0,0.23214184851896752,265.3663735346655,265.3663735346655,,1.3548387096774193,205.22316333192876,60.143210202736775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,304.3663735346655,990.0,965.1166316844692,24.883368315530813,0.14295208169029583,0.03153000987819406,989.8255179084315,0.21605010099070993,0.06724172087046884,0.01,0.01,24.492836122971603,24.64164450309184,24.698886223962308,24.698886223962308,,0.9508122344630225,0.33582504023453774,0.0,0.0,46.91942888424524,13.467697685566753,0.0,0.0,1.009019976005274,0.28962790721648934,0.0,0.0,0.977314991508626,0.9645018541648428,0.96,0.96,43.12428375046778,13.10296459333152,0.0,0.0,56.2272483437993,0.162946059737202,5.9006308313478335e-05,83.15978929113241,39.62709777293364,2,1,41833.07276778668,174.75288036056145,31,0.31237360190999613
2004.01,600.0893519187287,0.49354838709677423,2004.0,1.0,2003.0,4.0,10.640466314005106,0.018204106248616504,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.18632210504192612,489.444190628406,489.444190628406,,2.3225806451612905,212.482109423742,212.482109423742,64.47997178092201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,537.8635454671157,990.0,966.2782961869608,23.7217038130392,0.23750400159320811,0.1368855289881225,989.6256104694187,0.22739971603662312,0.22739971603662312,0.07527376835585761,0.01,23.11991456642127,23.11991456642127,23.272040514102034,23.33731428245789,,0.954417385603049,0.954417385603049,0.30775603911530025,0.0,45.95773532341441,45.95773532341441,13.579019003980786,0.0,0.9883383940519227,0.9883383940519227,0.29202191406410294,0.0,0.9796463797027671,0.9796463797027671,0.9661404631298895,0.96,44.06638163612048,44.06638163612048,13.295014954685492,0.0,101.42777822692646,0.16943613494121285,5.785998141886381e-05,128.019939667536,80.94910678673514,3,2,75462.2670008333,371.3337709519629,31,0.5634876568162581
2004.02,1061.5790683771306,0.3253103448275862,2004.0,2.0,2003.0,5.0,30.869093906167738,0.026770870822669168,43.0,7.0,5.0,4.0,78.0,137.0,0.13621519263219556,924.5790683771305,869.2637039837571,,3.5172413793103448,245.92382608774898,245.92382608774898,245.92382608774898,131.49222572051008,55.31536439337353,11.802125798663461,2.1586459800550784,2.018808919466187,1.6150471355729494,37.72073655961585,54.80212579866346,9.158645980055079,7.018808919466187,5.61504713557295,115.72073655961584,940.2432846819418,990.0,968.0324324555156,21.967567544484425,0.5506886566520133,0.40401713153055857,989.0452942118175,0.26269619033600083,0.26269619033600083,0.26269619033600083,0.14328166435568973,20.750165565965855,20.750165565965855,20.750165565965855,20.869580091946165,,0.9550031755339936,0.9550031755339936,0.9550031755339936,0.4933382337877089,47.57333727644083,47.57333727644083,47.57333727644083,24.2017287148843,1.0230825220739965,1.0230825220739965,1.0230825220739965,0.5204672841910603,0.9799658413494581,0.9799658413494581,0.9799658413494581,0.970310668935665,46.04412926797371,46.04412926797371,46.04412926797371,23.657018991693917,161.78940679561504,0.15606993032844585,5.2304702320893546e-05,192.8,125.76819634217622,4,3,112605.42712974807,612.7799552877552,29,0.898830037753417
2004.03,3066.898284510576,0.0986774193548387,2004.0,3.0,2003.0,6.0,88.12361902420837,0.031006323875230286,59.0,11.0,12.0,13.0,144.0,239.0,0.0860665216839651,2827.898284510576,1100.0,,4.0,275.0,275.0,275.0,275.0,1727.8982845105763,41.0,6.999999999999999,13.000000000000002,56.43362776055336,1610.4646567500229,100.0,18.0,25.0,69.43362776055336,1754.4646567500229,1243.0,990.0,973.5225945909314,16.4774054090686,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.623115996550315,14.623115996550315,14.623115996550315,14.623115996550315,,0.9359818892905868,0.9359818892905868,0.9359818892905868,0.9359818892905868,36.97889404589995,36.97889404589995,36.97889404589995,36.97889404589995,0.79524503324516,0.79524503324516,0.79524503324516,0.79524503324516,0.9740877043347765,0.9740877043347765,0.9740877043347765,0.9740877043347765,36.045434933763914,36.045434933763914,36.045434933763914,36.045434933763914,144.18173973505566,0.054572796738794456,3.6409530236125165e-05,180.541934779073,113.85000020894826,4,4,107271.21436288141,1479.4649180456272,31,0.8010096651947537
2004.04,3990.4366360203553,0.03780000000000001,2004.0,4.0,2003.0,7.0,19.879801501919367,0.004915833460298003,70.0,14.0,18.0,25.0,168.0,295.0,0.07395931836649246,3695.4366360203553,1100.0,,4.0,275.0,275.0,275.0,275.0,2595.4366360203553,30.0,4.000000000000003,7.0,55.0,2499.4366360203553,100.0,18.0,25.0,80.0,2667.4366360203553,1243.0,990.0,975.6513281450342,14.348671854965714,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.494382442447431,12.494382442447431,12.494382442447431,12.494382442447431,,0.9244475862674586,0.9244475862674586,0.9244475862674586,0.9244475862674586,31.151402274858533,31.151402274858533,31.151402274858533,31.151402274858533,0.6699226295668502,0.6699226295668502,0.6699226295668502,0.6699226295668502,0.97,0.97,0.97,0.97,30.216860206612775,30.216860206612775,30.216860206612775,30.216860206612775,120.86744082645113,0.030311805353089506,3.052208101678059e-05,123.08732694222644,114.9184622472036,4,4,87024.5573950448,3594.991232059012,30,0.6714857823691729
2004.05,3163.0635929332943,0.08,2004.0,5.0,2003.0,8.0,48.998203199345056,0.01615849446992146,65.0,14.0,17.0,23.0,202.0,321.0,0.10370258816202846,2842.0635929332943,1100.0,,4.0,275.0,275.0,275.0,275.0,1742.063592933294,35.00000000000001,4.000000000000001,8.0,57.0,1638.063592933294,100.0,18.0,25.0,80.0,1840.063592933294,1243.0,990.0,973.8466075597124,16.153392440287604,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.299103027769322,14.299103027769322,14.299103027769322,14.299103027769322,,0.9363840148192595,0.9363840148192595,0.9363840148192595,0.9363840148192595,36.12651605811848,36.12651605811848,36.12651605811848,36.12651605811848,0.7769143238305048,0.7769143238305048,0.7769143238305048,0.7769143238305048,0.9716985398789669,0.9716985398789669,0.9716985398789669,0.9716985398789669,35.11050786636169,35.11050786636169,35.11050786636169,35.11050786636169,140.44203146544675,0.045920392131648405,3.54651594609714e-05,160.86563022577724,124.25789690234456,4,4,104488.87141029235,2061.708424038313,31,0.7802335081413706
2004.06,1775.3227868098486,0.2033,2004.0,6.0,2003.0,9.0,41.62280842136986,0.025142695909896373,63.666666666666664,12.333333333333334,14.333333333333334,16.333333333333332,162.33333333333334,269.0,0.1592930323823617,1506.3227868098486,1071.54932974019,,4.0,267.8873324350475,267.8873324350475,267.8873324350475,267.8873324350475,434.7734570696586,26.722662814155967,4.212988501664595,7.667732379605949,26.479302207376843,369.69077116685526,90.38932948082264,16.54632183499793,22.001065712939283,42.812635540710176,532.0241045001886,1200.4860467689498,990.0,970.3201670208488,19.679832979151282,0.860862505275751,0.6041786860656516,988.5349588086586,0.2761409771938275,0.2761409771938275,0.2761409771938275,0.2761409771938275,17.938650810616068,17.938650810616068,17.938650810616068,17.938650810616068,,0.950083482260471,0.950083482260471,0.950083482260471,0.950083482260471,44.62310546939544,44.62310546939544,44.62310546939544,44.62310546939544,0.9596366767611922,0.9596366767611922,0.9596366767611922,0.9596366767611922,0.9799210201968596,0.9799210201968596,0.9799210201968596,0.9799210201968596,43.72737039438891,43.72737039438891,43.72737039438891,43.72737039438891,174.90948157755565,0.10454213103238542,4.550781286490038e-05,192.5967485651138,161.88182482239463,4,4,125934.82673584008,877.0241713972171,30,0.9717193420975314
2004.07,718.6196058790772,0.4416451612903226,2004.0,7.0,2003.0,10.0,20.717999093284096,0.027385966693266973,58.0,11.0,11.0,11.0,136.0,227.0,0.3353877923024322,491.6196058790772,491.6196058790772,,2.3548387096774195,206.4183334834099,197.87748833807407,73.4075055545738,13.916278503019393,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,571.6196058790772,990.0,966.7576945158888,23.242305484111082,0.2668435116227628,0.14384530015557637,989.5893111882217,0.21785756523426206,0.2091478878149072,0.08602186351313464,0.02443213726939876,22.613759107098492,22.622468784517846,22.745594808819618,22.807184535063353,,0.9509788015150049,0.92052191959628,0.30813808570205453,0.06155758750697397,43.331704218374206,41.45537576796332,14.68276044584803,2.696712649005314,0.9318646068467572,0.8915134573755553,0.3157582891580222,0.05799382040871643,0.9765731150921604,0.9759279538018377,0.9662609948387757,0.9612615694918141,41.286355403163036,39.73151669348562,14.196823673153062,2.6415869967164176,97.85628276651813,0.13359779735363345,5.607109527114069e-05,165.27726614708686,48.2,4,1,72805.07437828949,264.76619950541016,31,0.5436460153695452
2004.08,402.9103100645778,0.6508387096774194,2004.0,8.0,2003.0,11.0,5.31175994094755,0.013128582888654578,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.4332251809884116,229.20063264522298,229.20063264522298,,1.1612903225806452,206.1897283483678,23.010904296855205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,296.6522455484488,990.0,965.4040952149801,24.595904785019886,0.14022954446376035,0.018062685835820574,989.8417077697005,0.21867579311370994,0.030177624026560976,0.01,0.01,24.218936761606606,24.407434930693753,24.427612554720316,24.427612554720316,,0.9506762781673928,0.1512567307805944,0.0,0.0,46.57598853301787,5.0702195495612274,0.0,0.0,1.0016341620003844,0.1090369795604565,0.0,0.0,0.9782774567183448,0.9616129032258064,0.96,0.96,43.7060365593625,4.91811296307439,0.0,0.0,48.624149522436895,0.12082757630766054,5.930016573199893e-05,62.1900628097267,40.09045646770649,2,1,36176.36724469304,178.9890361492038,31,0.27013416401353824
2004.09,277.5448212055113,0.8251333333333334,2004.0,9.0,2003.0,12.0,3.3296643469758065,0.011886406512846044,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.45047391192393504,152.87815453884463,152.87815453884463,,1.0,152.87815453884463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,205.87815453884463,990.0,964.8115117650985,25.18848823490143,0.10819228109704435,0.00874464313580174,989.8830630757672,0.1488855086274402,0.01,0.01,0.01,24.922665802041138,25.061551310668577,25.061551310668577,25.061551310668577,,0.9393848384854487,0.0,0.0,0.0,35.10628452646567,0.0,0.0,0.0,0.754973860784208,0.0,0.0,0.0,0.9717854850980274,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.126294376773544,0.0,0.0,0.0,34.126294376773544,0.12262585788408417,6.197648550069484e-05,43.05476756194873,26.318720398866017,1,1,24570.93195127695,118.84933547534791,30,0.18959052431540857
2004.1,215.09088102537822,0.9301612903225807,2004.0,10.0,2004.0,1.0,1.8366870529945951,0.008620123963035237,37.0,5.0,3.0,2.0,50.0,97.0,0.45238255554836465,118.0908810253782,118.0908810253782,,1.0,118.0908810253782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.09088102537822,990.0,964.4905452861523,25.509454713847735,0.09309115301113065,0.00578772488715709,989.9011211221017,0.10192268938426051,0.01,0.01,0.01,25.308653146565163,25.400575835949425,25.400575835949425,25.400575835949425,,0.6278662430304177,0.0,0.0,0.0,19.329243801764893,0.0,0.0,0.0,0.41568266240354607,0.0,0.0,0.0,0.966774193548387,0.96,0.96,0.96,18.74936648771195,0.0,0.0,0.0,18.74936648771195,0.08460005631106705,4.190958010645199e-05,31.262029817835423,0.0,1,1,13949.528666857688,103.55260733721148,31,0.10416314715395526
2004.11,236.22599720290626,0.8976333333333334,2004.0,11.0,2004.0,2.0,7.635095341890457,0.026377142235914374,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.33341909637756423,160.55933053623957,160.55933053623957,,1.1,145.96012596587306,14.599204570366485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,198.55933053623957,990.0,964.5979704142449,25.402029585755155,0.1056091764869813,0.011022327433043972,989.8833684960799,0.13954617005392864,0.022958926169994752,0.01,0.01,25.145851911781214,25.262439155665145,25.27539808183514,25.27539808183514,,0.9046189944353162,0.0938182795894962,0.0,0.0,32.87508400366191,3.2878146344170696,0.0,0.0,0.7069910538421915,0.07070569106273267,0.0,0.0,0.9711698935576869,0.961,0.9599999999999999,0.9599999999999999,31.95610694329854,3.1891801953845573,0.0,0.0,35.145287138683095,0.14542384913438972,6.018017208773841e-05,67.89318953017413,0.0,2,1,25304.606739851828,108.34819816708185,30,0.1952515952149061
