MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2004.12,341.4005078945661,0.7256451612903226,2004.0,12.0,2004.0,3.0,4.720020549705671,0.014086349229185178,34.54838709677419,5.645161290322581,3.6451612903225805,2.3225806451612905,44.064516129032256,90.2258064516129,0.2701145408943271,251.1747014429532,251.1747014429532,,1.3225806451612903,203.08191778428872,48.09278365866447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.54838709677419,5.645161290322581,3.6451612903225805,2.3225806451612905,44.064516129032256,295.01341112037255,990.0,965.1070322975336,24.892967702466404,0.13965114894626035,0.025077277913768257,989.8352715731401,0.20981189892042063,0.05315106439080993,0.01,0.01,24.518427376685963,24.675088211215574,24.718239275606383,24.718239275606383,,0.9468051302142343,0.30310932496415194,0.0,0.0,46.26805205823482,10.807135292662588,0.0,0.0,0.9950118722201037,0.23241151167016322,0.0,0.0,0.9767687871134597,0.9632258064516129,0.96,0.96,41.430099629290645,10.482921233882712,0.0,0.0,51.91302086317336,0.15096540432368466,5.778299202606032e-05,67.8629470253169,40.9296239390151,2,1,38623.287522200975,181.07750011529615,31,0.2884056714620742
2005.01,528.4379869134508,0.538741935483871,2005.0,1.0,2004.0,4.0,11.10781574705835,0.020988144545043625,34.0,5.0,4.0,3.0,45.0,91.0,0.17619092554111765,437.4379869134508,437.4379869134508,,2.0,218.71899345672543,218.71899345672543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,480.4379869134508,990.0,965.9758315748576,24.024168425142424,0.2092897733531619,0.10665132108270797,989.6840589055641,0.23370482943085247,0.23370482943085247,0.01,0.01,23.474522501275697,23.474522501275697,23.698227330706548,23.698227330706548,,0.9516874173649857,0.9516874173649857,0.0,0.0,47.77843591838826,47.77843591838826,0.0,0.0,1.0274932455567365,1.0274932455567365,0.0,0.0,0.9779768584540536,0.9779768584540536,0.96,0.96,44.22481710123111,44.22481710123111,0.0,0.0,88.44963420246222,0.16802899561851217,5.676436569255462e-05,96.4,65.59099065570014,2,2,65806.5278466319,301.74254153823074,31,0.4913868566803457
2005.02,806.3228002226914,0.39664285714285713,2005.0,2.0,2004.0,5.0,11.635264824392307,0.014585074891155457,36.0,6.0,5.0,4.0,54.0,105.0,0.1319425159999851,701.3228002226914,701.3228002226914,,3.142857142857143,223.6695898471899,223.6695898471899,223.6695898471899,30.314030681121658,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,748.3228002226914,990.0,967.1252912008907,22.87470879910928,0.36057908857976495,0.2657386471714203,989.3736822642488,0.2416459890673859,0.2416459890673859,0.2416459890673859,0.041281084276657096,22.006745074290723,22.006745074290723,22.006745074290723,22.207109979081448,,0.95537900069793,0.95537900069793,0.95537900069793,0.13635793292946607,46.050521688051994,46.050521688051994,46.050521688051994,6.024381213664769,0.9903337997430536,0.9903337997430536,0.9903337997430536,0.12955658524010258,0.9795227185796683,0.9795227185796683,0.9795227185796683,0.9628209951014117,44.40091724602728,44.40091724602728,44.40091724602728,5.902397818530512,139.10514955661233,0.1728583806386402,5.5347543588264e-05,166.97482857553217,114.70433079196371,4,3,93478.6605020435,552.6800383444725,28,0.7728063864256242
2005.03,1184.6396103740626,0.28303225806451615,2005.0,3.0,2004.0,6.0,11.529400483431896,0.010077315945209888,41.0,8.0,7.0,6.0,67.0,129.0,0.10964416419917392,1055.6396103740624,1032.257144155003,,4.0,258.06428603875077,258.06428603875077,258.06428603875077,258.06428603875077,23.382466219059612,7.431636550243752,1.4500754244378051,1.2688159963830796,1.087556568328354,12.144381679666619,48.431636550243745,9.450075424437804,8.26881599638308,7.0875565683283535,79.14438167966662,1098.4076721260674,990.0,968.4801704090607,21.519829590939207,0.7027337781303653,0.5283367745980664,988.7689294472716,0.2737395851731925,0.2737395851731925,0.2737395851731925,0.2737395851731925,20.01501945303759,20.01501945303759,20.01501945303759,20.01501945303759,,0.954638246764352,0.954638246764352,0.954638246764352,0.954638246764352,48.27016200540079,48.27016200540079,48.27016200540079,48.27016200540079,1.038068000116146,1.038068000116146,1.038068000116146,1.038068000116146,0.98,0.98,0.98,0.98,46.93003386622349,46.93003386622349,46.93003386622349,46.93003386622349,187.72013546489396,0.15909265775121886,5.063021130948772e-05,192.8,167.16734137020666,4,4,139663.7807858811,866.4607485141906,31,1.042889641471633
2005.04,1239.8756718278785,0.26676666666666665,2005.0,4.0,2004.0,7.0,4.566226913186976,0.0036637660811273034,43.333333333333336,10.666666666666666,9.333333333333334,8.333333333333334,68.66666666666667,140.33333333333334,0.1131532790804993,1099.5423384945452,1088.6467007660383,,4.0,272.1616751915096,272.1616751915096,272.1616751915096,272.1616751915096,10.895637728507086,3.329560577705367,0.8157541809287888,0.7324559695312854,0.7073244334203483,5.3105425669212964,46.6628939110387,11.482420847595455,10.06578930286462,9.04065776675368,73.97720923358796,1156.857804827537,990.0,968.653894968602,21.34610503139809,0.7817994120516247,0.6224550767235859,988.5957455112247,0.28,0.28,0.28,0.28,19.661850542622872,19.661850542622872,19.661850542622872,19.661850542622872,,0.9541768643185679,0.9541768643185679,0.9541768643185679,0.9541768643185679,50.07090778867764,50.07090778867764,50.07090778867764,50.07090778867764,1.0767937158855403,1.0767937158855403,1.0767937158855403,1.0767937158855403,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,0.15558992755109807,4.920229295350712e-05,192.8,192.8,4,4,138816.00000000003,1061.258584607589,30,1.0711111111111113
2005.05,1269.5967508580593,0.2642258064516129,2005.0,5.0,2004.0,8.0,9.24550601777066,0.00737495613695239,45.38709677419355,9.67741935483871,9.35483870967742,8.709677419354838,104.35483870967742,177.48387096774192,0.14028290889394202,1092.1128798903173,1069.3981035904656,,4.0,267.3495258976164,267.3495258976164,267.3495258976164,267.3495258976164,22.71477629985196,6.133690500712292,1.3111236539257276,1.2158214114636343,1.0252169265394473,13.028923807210859,51.52078727490584,10.988543008764438,10.570660121141053,9.734894345894286,117.38376251688827,1142.4780939952768,990.0,968.7473040741253,21.252695925874676,0.7608991291272665,0.5844841668300347,988.6546167040427,0.2789797727117061,0.2789797727117061,0.2789797727117061,0.2789797727117061,19.628332857205653,19.628332857205653,19.628332857205653,19.628332857205653,,0.9540283167224043,0.9540283167224043,0.9540283167224043,0.9540283167224043,49.06053595795139,49.06053595795139,49.06053595795139,49.06053595795139,1.0550652894183095,1.0550652894183095,1.0550652894183095,1.0550652894183095,0.98,0.98,0.98,0.98,47.618514646311496,47.618514646311496,47.618514646311496,47.618514646311496,190.47405858524598,0.15020019532652448,4.9527771552153596e-05,192.8,178.92897757747838,4,4,141712.69958742303,956.6664552960378,31,1.0581892143624778
2005.06,812.9497813051025,0.4037,2005.0,6.0,2004.0,9.0,21.041454288917983,0.02717832488494074,45.0,10.0,9.0,9.0,88.0,161.0,0.211497460466196,651.9497813051025,651.9497813051025,,2.8666666666666667,226.05610183585006,226.05610183585006,138.90478631285063,60.932791320551885,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,715.9497813051025,990.0,967.1294053418603,22.870594658139716,0.35616415901128734,0.23315263773898287,989.4106832032497,0.2454202369154114,0.2454202369154114,0.15559867505716446,0.07425926828274504,22.03585762447404,22.03585762447404,22.125679186332288,22.207018593106707,,0.954985235744383,0.954985235744383,0.5732564420893993,0.25466996689853194,46.537748424582254,46.537748424582254,27.669256251036355,11.797244003727746,1.0008117940770378,1.0008117940770378,0.5950377688394916,0.2537041721231773,0.9794741170585612,0.9794741170585612,0.9717230668529208,0.9652815104389882,44.73652259374158,44.73652259374158,26.82653974455883,11.559167799817526,127.85875273185952,0.1562808697328579,5.522875644753082e-05,181.80935660659745,76.42630717678536,4,2,92058.30196693884,356.42282662849834,30,0.7103264040658861
2005.07,424.55950311076833,0.6268387096774194,2005.0,7.0,2004.0,10.0,4.877094976201572,0.011241096756346212,42.0,9.0,8.0,6.0,70.0,135.0,0.32120512256834266,289.55950311076833,289.55950311076833,,1.6129032258064515,192.17999256704942,97.37951054371894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,348.55950311076833,990.0,965.5065688916816,24.493431108318333,0.15854922617499145,0.03680927035358076,989.8046415034713,0.20064057650586128,0.10009137149208508,0.01,0.01,24.09743203528389,24.197981240297665,24.28807261178975,24.28807261178975,,0.9473006174449584,0.5780389969246349,0.0,0.0,43.118577328526044,21.599924523508626,0.0,0.0,0.9272812328715279,0.46451450588190596,0.0,0.0,0.9747197572720853,0.9669778217882145,0.96,0.96,39.644417057137034,20.986352541008003,0.0,0.0,60.63076959814504,0.14168227593189828,5.7892412534495795e-05,81.53728601199586,48.2,2,1,45109.29258101991,231.2328823662496,31,0.33683760887858355
2005.08,305.7105478089468,0.7784193548387097,2005.0,8.0,2004.0,11.0,3.0929104975671913,0.00985972091333152,39.0,7.0,5.0,4.0,60.0,115.0,0.37897151349764835,190.71054780894679,190.71054780894679,,1.0,190.71054780894679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,241.71054780894679,990.0,964.9372218392539,25.062778160746085,0.12083882346581935,0.011975787708139089,989.867185388826,0.1999055495035479,0.01,0.01,0.01,24.730058000068578,24.919963549572124,24.919963549572124,24.919963549572124,,0.9502405179385202,0.0,0.0,0.0,43.94206263073055,0.0,0.0,0.0,0.9449905942092591,0.0,0.0,0.0,0.9766789443002329,0.96,0.96,0.96,42.117484389211455,0.0,0.0,0.0,42.117484389211455,0.13746534391088652,6.155827866247764e-05,48.2,35.285192525580094,1,1,31335.40838557332,157.97062755971086,31,0.23398602438450805
2005.09,230.5131907098177,0.9058333333333334,2005.0,9.0,2004.0,12.0,2.8319983413155483,0.01244452691961864,34.0,6.0,4.0,3.0,44.0,91.0,0.40153021672291084,139.5131907098177,139.5131907098177,,1.0,139.5131907098177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,183.5131907098177,990.0,964.5789931167344,25.421006883265555,0.10029891747679716,0.007608621210334453,989.8920924613128,0.13084280745825388,0.01,0.01,0.01,25.182256537120193,25.30309934457845,25.30309934457845,25.30309934457845,,0.6876966240109865,0.0,0.0,0.0,25.72229603652535,0.0,0.0,0.0,0.55316765669947,0.0,0.0,0.0,0.9699049273267201,0.9599999999999999,0.9599999999999999,0.9599999999999999,25.055272645798205,0.0,0.0,0.0,25.055272645798205,0.1023537375266686,4.5769916276615754e-05,41.320890931136944,0.0,1,1,18039.79630497471,102.63700368409016,30,0.13919595914332336
2005.1,170.03936923100952,0.9873548387096774,2005.0,10.0,2005.0,1.0,1.6166792205976954,0.009479686530314736,28.516129032258064,4.0,2.6451612903225805,2.0,28.387096774193548,65.54838709677419,0.3839469265661889,104.49098213423531,104.49098213423531,,1.0,104.49098213423531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.516129032258064,4.0,2.6451612903225805,2.0,28.387096774193548,139.65227245681595,990.0,964.459921261538,25.54007873846203,0.08481891051145612,0.004631733481409942,989.9105493560071,0.08356282588121765,0.01,0.01,0.01,25.36706526858794,25.440628094469158,25.440628094469158,25.440628094469158,,0.9161451767499138,0.0,0.0,0.0,23.81526392714115,0.0,0.0,0.0,0.5121562134869064,0.0,0.0,0.0,0.9691951179228715,0.96,0.96,0.96,23.08354013283893,0.0,0.0,0.0,23.08354013283893,0.13608506382808436,6.135940390134343e-05,26.168957166202688,20.193883723385994,1,1,17174.153858832164,91.30668809539182,31,0.12824188962688293
2005.11,211.2673823083296,0.9307666666666667,2005.0,11.0,2005.0,2.0,4.852942141178545,0.021714761516260662,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.2665628647572305,155.60071564166293,155.60071564166293,,1.0,155.60071564166293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,186.60071564166293,990.0,964.5514673850174,25.448532614982597,0.10138861947326781,0.0089760608295413,989.8896353196973,0.15256096611624492,0.01,0.01,0.01,25.185606968563555,25.328167934679797,25.328167934679797,25.328167934679797,,0.9389474552757666,0.0,0.0,0.0,36.11484745558297,0.0,0.0,0.0,0.7766633861415692,0.0,0.0,0.0,0.9735931981782074,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.15088769889246,0.0,0.0,0.0,35.15088769889246,0.16547211194303818,6.265794264262962e-05,48.2,27.17863537974222,1,1,25308.639143202574,121.72675708440192,30,0.19528270943829146
2005.12,336.64286428304825,0.7407741935483871,2005.0,12.0,2005.0,3.0,12.327238139894837,0.029773452217505842,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.26873567652251223,250.93318686369344,250.93318686369344,,1.3870967741935485,188.29051479820114,62.64267206549229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,292.51383202498374,990.0,965.0881400117747,24.911859988225306,0.1391583472869688,0.02898715181850333,989.8318545008946,0.19364984091906157,0.0679325510604826,0.01,0.01,24.550064648200763,24.67578193805934,24.733714489119823,24.733714489119823,,0.9461724959296768,0.3644291897380326,0.0,0.0,42.9016272669145,13.978684917032167,0.0,0.0,0.9226156401486989,0.3006168799361756,0.0,0.0,0.9746937494960908,0.964516129032258,0.96,0.96,39.58214138364448,13.371609475491807,0.0,0.0,52.95375085913629,0.15522800237886505,5.920766880606705e-05,96.4,35.28408944959596,2,1,39397.5906391974,157.69606485820964,31,0.2941875047729794
2006.01,601.4808892030712,0.49093548387096775,2006.0,1.0,2005.0,4.0,27.53223458485795,0.049476687908022655,37.87096774193548,5.645161290322581,4.645161290322581,3.3225806451612905,55.0,106.48387096774194,0.18202494039608114,494.9970182353293,494.9970182353293,,2.2903225806451615,217.5648678760767,217.5648678760767,59.86728248317583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.87096774193548,5.645161290322581,4.645161290322581,3.3225806451612905,55.0,543.15830855791,990.0,966.2891423020327,23.71085769796729,0.23915532571298714,0.1402468406999378,989.620597833587,0.2332580728837899,0.2332580728837899,0.07122405715873897,0.01,23.098197458670573,23.098197458670573,23.26023147439562,23.321455531554356,,0.9542237480043174,0.9542237480043174,0.27709293311046823,0.0,46.98789426739521,46.98789426739521,12.609937481503602,0.0,1.0104923498364562,1.0104923498364562,0.2711814512151312,0.0,0.9790384219809594,0.9790384219809594,0.9653353370949651,0.96,44.710854504279666,44.710854504279666,12.33885102090709,0.0,101.76056002946642,0.16866048812797227,5.738558692660437e-05,141.20333773205098,74.03130432367087,3,2,75709.85666192303,341.0068351219016,31,0.5653364446081468
2006.02,971.5105360632097,0.34142857142857147,2006.0,2.0,2005.0,5.0,13.165132981910952,0.01379172605915603,43.0,7.0,5.0,4.0,78.0,137.0,0.14209764739454392,834.5105360632095,834.5105360632095,,3.607142857142857,232.9903930241954,232.9903930241954,232.9903930241954,135.53935699062328,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,889.5105360632095,990.0,967.7690192517899,22.230980748210097,0.4712097070240067,0.3411299242968961,989.1876603686791,0.25373084797247614,0.25373084797247614,0.25373084797247614,0.15199598908019857,21.16491026891673,21.16491026891673,21.16491026891673,21.266645127809003,,0.9556294375526869,0.9556294375526869,0.9556294375526869,0.5799079213032572,46.23598309394538,46.23598309394538,46.23598309394538,26.49324297590897,0.9943222170740941,0.9943222170740941,0.9943222170740941,0.5697471607722359,0.9799397927741359,0.9799397927741359,0.9799397927741359,0.9720826499169931,44.601178634638124,44.601178634638124,44.601178634638124,25.960905640317183,159.76444154423157,0.1644129556032048,5.3246059517490333e-05,175.9627592244685,133.68518375281892,4,3,107361.70471772361,657.743483846329,28,0.8875802308012865
2006.03,1611.1121120335958,0.22438709677419352,2006.0,3.0,2005.0,6.0,50.131295064169805,0.031713598451934895,49.0,9.0,9.0,9.0,107.0,183.0,0.12065177528826103,1428.1121120335958,1063.32650810428,,4.0,265.83162702607007,265.83162702607007,265.83162702607007,265.83162702607007,364.78560392931564,33.09448932468648,5.8652814493663765,9.414548984242922,17.940275603081094,298.4710085679387,82.09448932468648,14.865281449366377,18.414548984242924,26.940275603081094,405.4710085679387,1178.7008278625758,990.0,969.8128797202506,20.187120279749433,0.8269371145615173,0.5865892631908453,988.5864736222476,0.27596669918730327,0.27596669918730327,0.27596669918730327,0.27596669918730327,18.497627202809767,18.497627202809767,18.497627202809767,18.497627202809767,,0.951395446846187,0.951395446846187,0.951395446846187,0.951395446846187,45.718122485908246,45.718122485908246,45.718122485908246,45.718122485908246,0.9831854298044784,0.9831854298044784,0.9831854298044784,0.9831854298044784,0.9799818995017422,0.9799818995017422,0.9799818995017422,0.9799818995017422,44.7514796388743,44.7514796388743,44.7514796388743,44.7514796388743,179.0059185554972,0.11880850182759319,4.694181611116302e-05,192.8,163.17500695085587,4,4,133180.40340528992,899.685599477685,31,0.9944773253083178
2006.04,2587.117927984465,0.11783333333333333,2006.0,4.0,2005.0,7.0,16.53477353612152,0.006533661346225143,54.0,13.0,14.0,19.0,117.0,217.0,0.08396973519429722,2370.117927984465,1100.0,,4.0,275.0,275.0,275.0,275.0,1270.1179279844653,46.0,5.0,11.0,61.0,1147.1179279844653,100.0,18.0,25.0,80.0,1264.1179279844653,1243.0,990.0,972.5171812054797,17.48281879452025,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.628529382001966,15.628529382001966,15.628529382001966,15.628529382001966,,0.9435029164076877,0.9435029164076877,0.9435029164076877,0.9435029164076877,39.76833729718354,39.76833729718354,39.76833729718354,39.76833729718354,0.8552330601544849,0.8552330601544849,0.8552330601544849,0.8552330601544849,0.9755233060154485,0.9755233060154485,0.9755233060154485,0.9755233060154485,38.7955913256545,38.7955913256545,38.7955913256545,38.7955913256545,155.182365302618,0.0600796376348059,3.9187465985509595e-05,161.9205246516815,152.48066359440273,4,4,111731.30301788494,2127.523567324458,30,0.862124251681211
2006.05,2370.520682056218,0.13754838709677417,2006.0,5.0,2005.0,8.0,15.985052682048218,0.006934793614512494,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.1241906690580228,2078.552940120734,1100.0,,4.0,275.0,275.0,275.0,275.0,978.552940120734,41.45161290322581,4.645161290322581,10.580645161290322,59.39141651839956,862.4841042474957,100.0,18.0,25.0,78.52044877646408,1049.0002332797537,1243.0,990.0,971.9943602670322,18.005639732967733,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.15135032044945,16.15135032044945,16.15135032044945,16.15135032044945,,0.9453728140411337,0.9453728140411337,0.9453728140411337,0.9453728140411337,41.18085281981983,41.18085281981983,41.18085281981983,41.18085281981983,0.8856097380606416,0.8856097380606416,0.8856097380606416,0.8856097380606416,0.9781678441735719,0.9781678441735719,0.9781678441735719,0.9781678441735719,40.28320024601435,40.28320024601435,40.28320024601435,40.28320024601435,161.1328009840574,0.06836533954413172,4.069010125860036e-05,168.8703312935013,155.8665251588092,4,4,119882.80393213872,1757.1213675893646,31,0.8951822276892079
2006.06,1497.7854428424976,0.24123333333333333,2006.0,6.0,2005.0,9.0,38.146892289150635,0.027123492515766737,62.0,12.0,14.0,16.0,153.0,257.0,0.18171596306891377,1240.7854428424976,1013.0591252169589,,3.8666666666666667,261.3862124509196,261.3862124509196,261.3862124509196,228.90048786420013,227.72631762553863,20.512108792925336,3.3171009079739835,5.714236012757436,14.177513937776723,184.00535797410515,82.51210879292533,15.317100907973984,19.714236012757436,30.177513937776723,337.00535797410515,1130.6025709306157,990.0,969.4795452010728,20.520454798927172,0.7737000495305445,0.5459501584986514,988.6803497919707,0.2722553024908158,0.2722553024908158,0.2722553024908158,0.23808372608806072,18.928549288407172,18.928549288407172,18.928549288407172,18.962720864809928,,0.9521877557478343,0.9521877557478343,0.9521877557478343,0.8246719445303374,45.978576891265234,45.978576891265234,45.978576891265234,39.52342606677505,0.9887865998121556,0.9887865998121556,0.9887865998121556,0.849966151973657,0.9798751938724545,0.9798751938724545,0.9798751938724545,0.9772085272057878,44.957561841419995,44.957561841419995,44.957561841419995,38.727902650012304,173.60058817427227,0.12107276854192436,4.801878185015708e-05,192.5967485651138,133.7572000492376,4,3,124992.42348547604,676.7145989148456,30,0.9644477120792905
2006.07,591.8866978754053,0.5039032258064516,2006.0,7.0,2005.0,10.0,16.184121412675612,0.02528230512693706,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.37067521859947744,379.43508497217954,379.43508497217954,,1.935483870967742,201.27643189580252,151.22136766057787,26.937285415799117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,455.53185916572795,990.0,966.2367763692731,23.763223630726902,0.20409948020865967,0.08160650487842121,989.714294014913,0.21086998438510637,0.15878581575883002,0.03765565789197397,0.01,23.266647661254716,23.318731829880992,23.439861987747843,23.46751764563982,,0.9481481034034189,0.764959571808615,0.12317756700239783,0.0,43.499075547558725,32.375160632914124,5.523624810503077,0.0,0.9354639902700801,0.6962400136110565,0.11878763033339952,0.0,0.9757262201422235,0.971855252400288,0.9624187801856713,0.96,40.407368417629705,31.07833615956519,5.406755941960197,0.0,76.8924605191551,0.12768380586551548,5.640071004300824e-05,135.07018609088945,48.2,3,1,57207.99062625139,246.0068351219016,31,0.4271803362175283
2006.08,349.3279941952819,0.7173548387096774,2006.0,8.0,2005.0,11.0,4.628557114642645,0.01313657878254456,47.0,8.0,6.0,5.0,89.0,155.0,0.4497975877682179,194.32799419528186,194.32799419528186,,1.0,194.32799419528186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,255.32799419528186,990.0,965.1465764531978,24.85342354680214,0.12564484158160102,0.012890845041486267,989.8614643133769,0.20266965657681418,0.01,0.01,0.01,24.512218203602238,24.70488786017905,24.70488786017905,24.70488786017905,,0.9476152033465586,0.0,0.0,0.0,44.21093253582082,0.0,0.0,0.0,0.950772742705824,0.0,0.0,0.0,0.9764955722289359,0.96,0.96,0.96,41.367852761134145,0.0,0.0,0.0,41.367852761134145,0.11785984929194561,5.976272096708669e-05,48.2,29.506837140686716,1,1,30777.682454283808,133.52156456797962,31,0.22982140422852307
2006.09,246.64636121108217,0.8768666666666667,2006.0,9.0,2005.0,12.0,2.6280882637106515,0.01074442524897173,38.0,6.0,4.0,3.0,58.0,109.0,0.4421167275954257,137.64636121108217,137.64636121108217,,1.0,137.64636121108217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,185.64636121108217,990.0,964.6625428262334,25.33745717376654,0.10105173950741161,0.007449940702941933,989.8914983197897,0.1283225876349609,0.01,0.01,0.01,25.100632905921216,25.218955493556177,25.218955493556177,25.218955493556177,,0.9332698972243997,0.0,0.0,0.0,31.630634989205607,0.0,0.0,0.0,0.6802287094452819,0.0,0.0,0.0,0.9701773589339641,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.68846550698616,0.0,0.0,0.0,30.68846550698616,0.12437282231519212,6.191051732481747e-05,37.07105615804367,26.145981069134795,1,1,22095.695165030033,118.1062609949396,30,0.17049147503881198
2006.1,218.75131285307626,0.9275483870967742,2006.0,10.0,2006.0,1.0,1.9553063639165882,0.008913063205476196,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,89.25806451612904,0.4074135321481166,129.4932483369472,129.4932483369472,,1.0,129.4932483369472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,172.23518382081818,990.0,964.5125078771185,25.48749212288155,0.0963184730115078,0.0067569261086404715,989.8969246008799,0.11731588525487871,0.01,0.01,0.01,25.267100838506526,25.374416723761403,25.374416723761403,25.374416723761403,,0.9299472070486655,0.0,0.0,0.0,29.84790287442273,0.0,0.0,0.0,0.6418903843961877,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.952465788190043,0.0,0.0,0.0,28.952465788190043,0.1324988245823238,6.208991068558056e-05,33.450011262028355,25.869872848837986,1,1,21540.634546413396,116.4151960906308,31,0.16084703215661136
2006.11,265.41535349005846,0.8458,2006.0,11.0,2006.0,2.0,4.349362561014021,0.016343886914311104,36.0,5.0,3.0,2.0,47.0,93.0,0.3549004322149782,172.41535349005844,172.41535349005844,,1.0,172.41535349005844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.41535349005844,990.0,964.7526717765577,25.24732822344231,0.11191122626129112,0.010405305046654907,989.8776834686921,0.17526072721157887,0.01,0.01,0.01,24.94975096492277,25.11501169213435,25.11501169213435,25.11501169213435,,0.9450613195714772,0.0,0.0,0.0,39.87724658258442,0.0,0.0,0.0,0.857575195324396,0.0,0.0,0.0,0.9747605408919998,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.487075461144485,0.0,0.0,0.0,38.487075461144485,0.14416053543834295,6.210272962797891e-05,48.2,30.06751930183574,1,1,27710.694332024024,134.48110017041992,30,0.2138170858952471
2006.12,439.00345759718766,0.6176451612903227,2006.0,12.0,2006.0,3.0,7.973454764545741,0.018649070614390827,38.0,5.0,4.0,3.0,54.0,104.0,0.24388035350956608,335.00345759718766,335.00345759718766,,1.7096774193548387,203.45630081255365,131.547156784634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,382.00345759718766,990.0,965.5681254124385,24.43187458756153,0.17035263537303122,0.0580820630833881,989.7715653015435,0.21472219158915287,0.1396854358528043,0.01,0.01,23.988717697515952,24.063754453252297,24.1934398891051,24.1934398891051,,0.9506596448832175,0.6739931021995588,0.0,0.0,45.538825877480456,29.142454062167204,0.0,0.0,0.9793295887630207,0.626719442197144,0.0,0.0,0.9768035334136805,0.9709970818007774,0.96,0.96,42.41400735548224,28.420458968385464,0.0,0.0,70.8344663238677,0.1591535160015984,5.837649152221571e-05,96.4,48.2,2,1,52700.84294495758,226.1784061646158,31,0.39352481291037616
2007.01,811.898477480702,0.40438709677419354,2007.0,1.0,2006.0,4.0,27.396347996673935,0.029232584297102886,46.0,7.0,6.0,4.0,76.0,139.0,0.1828080663672885,672.898477480702,664.9990419148593,,2.870967741935484,230.70910705861104,230.70910705861104,147.64383541487285,55.93699238276437,7.899435565842674,2.5709690888346737,0.3978133018769692,0.3409828301802593,0.22732188678683957,4.362348458163932,48.57096908883468,7.397813301876969,6.340982830180259,4.22732188678684,80.36234845816394,727.3088071357513,990.0,967.1136193189589,22.88638068104111,0.3719182902456682,0.2511644278303724,989.376917281924,0.24950066945807528,0.24950066945807528,0.16201724338783993,0.06760146702446494,22.013797293507004,22.013797293507004,22.10128071957724,22.195696495940613,,0.9551812208923228,0.9551812208923228,0.6159589139707567,0.21553779947645585,47.42981635804558,47.42981635804558,29.473831912261147,10.53025519702375,1.0199960507106576,1.0199960507106576,0.6338458475755085,0.22645710101126343,0.9795494384552581,0.9795494384552581,0.9724526642617097,0.964516129032258,45.45936895328652,45.45936895328652,28.60746947952925,10.302215006099594,129.8284223922019,0.16045248033936335,5.5012731377895605e-05,192.8,90.5960148582373,4,2,96592.34625979821,422.2429249224854,31,0.7212690132900106
2007.02,3307.839340518881,0.089,2007.0,2.0,2006.0,5.0,114.47998182458916,0.041037334260807086,52.857142857142854,9.285714285714286,8.928571428571429,6.928571428571429,106.5,184.5,0.0613048432891069,3123.339340518881,1100.0,,4.0,275.0,275.0,275.0,275.0,2023.339340518881,47.142857142857146,8.714285714285714,15.890485056409934,54.13445863000458,1897.4572539753237,100.0,18.0,24.819056484981363,61.06303005857601,2003.9572539753237,1242.8190564849813,990.0,974.007511692132,15.992488307867964,0.9258207083226001,0.648,988.4261792916774,0.28,0.28,0.28,0.28,14.13866759954539,14.13866759954539,14.13866759954539,14.13866759954539,,0.9321768944271929,0.9321768944271929,0.9321768944271929,0.9321768944271929,35.63683856549613,35.63683856549613,35.63683856549613,35.63683856549613,0.7663836250644327,0.7663836250644327,0.7663836250644327,0.7663836250644327,0.9736573659611103,0.9736573659611103,0.9736573659611103,0.9736573659611103,34.72581604455929,34.72581604455929,34.72581604455929,34.72581604455929,138.90326417823715,0.05089672369180286,3.50765818631912e-05,185.9234837039884,109.94687907993378,4,4,93342.99352777537,1399.3200308393516,28,0.7716848009902064
2007.03,3978.1525186267195,0.04006451612903226,2007.0,3.0,2006.0,6.0,35.76342991536497,0.00899783988198644,64.80645161290323,12.935483870967742,15.225806451612904,18.161290322580644,176.90322580645162,288.03225806451616,0.07233702302919379,3690.1202605622034,1100.0,,4.0,275.0,275.0,275.0,275.0,2590.1202605622034,35.193548387096776,5.064516129032258,9.774193548387096,61.83870967741935,2478.249292820268,100.0,18.0,25.0,80.0,2655.1525186267195,1243.0,990.0,975.5866658610793,14.41333413892079,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.559044726402508,12.559044726402508,12.559044726402508,12.559044726402508,,0.9244734640875428,0.9244734640875428,0.9244734640875428,0.9244734640875428,31.326201617476972,31.326201617476972,31.326201617476972,31.326201617476972,0.6736817552145585,0.6736817552145585,0.6736817552145585,0.6736817552145585,0.97,0.97,0.97,0.97,30.38641556895266,30.38641556895266,30.38641556895266,30.38641556895266,121.54566227581066,0.03103999243219805,3.0693349059548145e-05,132.4170630851819,109.80722609894175,4,4,90429.97273320312,3239.2046460397005,31,0.6752536793100591
2007.04,3291.235132492777,0.06923333333333333,2007.0,4.0,2006.0,7.0,18.75884946179599,0.005830412369374647,70.0,14.0,18.0,25.0,168.0,295.0,0.08992290947562034,2996.235132492777,1100.0,,4.0,275.0,275.0,275.0,275.0,1896.235132492777,29.999999999999993,4.0,7.0,55.0,1800.235132492777,100.0,18.0,25.0,80.0,1968.235132492777,1243.0,990.0,974.1678432968486,15.832156703151501,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.977867290633219,13.977867290633219,13.977867290633219,13.977867290633219,,0.9348672037437993,0.9348672037437993,0.9348672037437993,0.9348672037437993,35.24481118086466,35.24481118086466,35.24481118086466,35.24481118086466,0.7579529286207455,0.7579529286207455,0.7579529286207455,0.7579529286207455,0.9700068299576322,0.9700068299576322,0.9700068299576322,0.9700068299576322,34.18772157060672,34.18772157060672,34.18772157060672,34.18772157060672,136.7508862824269,0.041761040828874746,3.453305209152194e-05,144.7362453069567,132.2984669458059,4,4,98460.63812334735,2667.724728490661,30,0.7597271460134827
2007.05,2503.369703047864,0.12725806451612903,2007.0,5.0,2006.0,8.0,30.87756414626395,0.012690008758163358,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12483388537715281,2196.885832080122,1100.0,,4.0,275.0,275.0,275.0,275.0,1096.885832080122,38.225806451612904,4.32258064516129,9.290322580645162,57.4486946436494,987.5984277590533,100.0,18.0,25.0,78.51321077268166,1181.8564922751823,1243.0,990.0,972.3150303177018,17.684969682298256,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.830680269779972,15.830680269779972,15.830680269779972,15.830680269779972,,0.9440526158020078,0.9440526158020078,0.9440526158020078,0.9440526158020078,40.31052673270164,40.31052673270164,40.31052673270164,40.31052673270164,0.8668930480150892,0.8668930480150892,0.8668930480150892,0.8668930480150892,0.9762198156378906,0.9762198156378906,0.9762198156378906,0.9762198156378906,39.35819553299021,39.35819553299021,39.35819553299021,39.35819553299021,157.43278213196083,0.06409941477870158,3.975575306362647e-05,170.72200444635197,145.39297692843363,4,4,117129.98990617885,1684.520239956479,31,0.8746265673997823
2007.06,1404.4769768466729,0.25366666666666665,2007.0,6.0,2006.0,9.0,35.10907384342478,0.025270974147655754,62.0,12.0,14.0,16.0,153.0,257.0,0.19255512598562602,1147.4769768466729,987.7031578066697,,3.8333333333333335,257.0741646758322,257.0741646758322,257.0741646758322,216.48066377917303,159.77381904000333,16.8179510708108,2.758313110479509,4.611383641452791,9.947008189260908,125.63916302799932,78.81795107081079,14.75831311047951,18.61138364145279,25.947008189260906,278.63916302799936,1099.8908056294129,990.0,969.1820691771699,20.817930822830117,0.7313434548979888,0.5161902345065428,988.7524663105954,0.26959594913259877,0.26959594913259877,0.26959594913259877,0.2268738961018836,19.300801184293,19.300801184293,19.300801184293,19.343523237323716,,0.9528856336180047,0.9528856336180047,0.9528856336180047,0.7934961818703314,46.13384843752022,46.13384843752022,46.13384843752022,38.066406476809526,0.9921257728498972,0.9921257728498972,0.9921257728498972,0.8186323973507423,0.9798137940188905,0.9798137940188905,0.9798137940188905,0.9764804606855572,45.091752335309785,45.091752335309785,45.091752335309785,37.29094599608891,172.56620300201823,0.12719487573305338,4.8982218587927604e-05,192.8,136.74248239833403,4,3,124247.66616145315,695.2480246537352,30,0.9587011277889903
2007.07,680.1055810471235,0.45312903225806456,2007.0,7.0,2006.0,10.0,14.171640038639914,0.020210613044923196,58.0,11.0,11.0,11.0,136.0,227.0,0.3448759192241677,453.1055810471235,453.1055810471235,,2.2580645161290325,199.2797748077697,199.2797748077697,54.54603143158406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,533.1055810471235,990.0,966.6121605913406,23.387839408659342,0.2382265707410609,0.11992723067009793,989.6418461985888,0.210568050850477,0.210568050850477,0.06621778759392881,0.01,22.819117556397696,22.819117556397696,22.96346781965424,23.01968560724817,,0.9513829457689337,0.9513829457689337,0.24632121633426582,0.0,42.303920282587484,42.303920282587484,11.153520220814274,0.0,0.9097617265072576,0.9097617265072576,0.23986064990998437,0.0,0.9761241998007582,0.9761241998007582,0.9647011347042279,0.96,40.80666870326035,40.80666870326035,10.912376234796353,0.0,92.52571364131705,0.13446911227976205,5.716255445423362e-05,141.2771782589614,60.6130516064547,3,2,68839.13094913989,285.9271834558979,31,0.5140317424517614
2007.08,431.283694936861,0.6189677419354839,2007.0,8.0,2006.0,11.0,4.732074228698331,0.010980069057023365,54.0,9.0,8.0,6.0,107.0,184.0,0.4303289839285559,247.28369493686102,247.28369493686102,,1.3225806451612903,199.3502594933082,47.93343544355282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,318.283694936861,990.0,965.5382991072115,24.461700892788482,0.14786395410816403,0.022816286049729455,989.8293197598422,0.211077372294543,0.052935944300409196,0.01,0.01,24.07994328033604,24.23808470833017,24.28102065263058,24.28102065263058,,0.9495464492279649,0.30323170666791777,0.0,0.0,44.778227959350275,10.554813390804425,0.0,0.0,0.9629726442871026,0.22698523421084785,0.0,0.0,0.9767493315323441,0.9632258064516129,0.96,0.96,41.783083196159204,10.238168989080291,0.0,0.0,52.0212521852395,0.11997776413224194,5.8574659871875984e-05,68.85935942583103,40.62980323757555,2,1,38703.81162581818,182.2328823662496,31,0.28900695658466385
2007.09,315.10675756781717,0.7630333333333333,2007.0,9.0,2006.0,12.0,2.9949227207576596,0.009487604674974537,46.0,7.0,6.0,4.0,75.0,138.0,0.4407166321390471,177.1067575678172,177.1067575678172,,1.0,177.1067575678172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.1067575678172,990.0,964.9791395327987,25.02086046720133,0.11886104408902255,0.010804074393264394,989.8703348815177,0.1815941227165532,0.01,0.01,0.01,24.709601226002498,24.88119534871905,24.88119534871905,24.88119534871905,,0.9472110157887534,0.0,0.0,0.0,40.65470728826158,0.0,0.0,0.0,0.8742947803927221,0.0,0.0,0.0,0.9747370334881018,0.9599999999999999,0.9599999999999999,0.9599999999999999,39.53743221693401,0.0,0.0,0.0,39.53743221693401,0.12485057869534667,6.200449167077431e-05,48.2,30.69534828740101,1,1,28466.951196192484,138.38520074351982,30,0.21965240120518892
2007.1,259.79900272291417,0.8571935483870968,2007.0,10.0,2007.0,1.0,2.3328878388645373,0.009092271163812352,41.0,6.0,4.0,3.0,56.0,110.0,0.4237850709631111,149.7990027229142,149.7990027229142,,1.0,149.7990027229142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.79900272291417,990.0,964.7389927183152,25.26100728168472,0.10639960361775615,0.008482915231447662,989.8851174811507,0.14472865367593413,0.01,0.01,0.01,25.001396109159582,25.136124762835514,25.136124762835514,25.136124762835514,,0.93874662355252,0.0,0.0,0.0,34.48136043891648,0.0,0.0,0.0,0.7415346330949781,0.0,0.0,0.0,0.9702329176922425,0.96,0.96,0.96,33.455790162015724,0.0,0.0,0.0,33.455790162015724,0.1286841714140598,6.203298312477318e-05,37.32196254406866,30.48541407960698,1,1,24891.107880539697,136.84896506587896,31,0.18586550090008735
2007.11,279.0053682832392,0.8235,2007.0,11.0,2007.0,2.0,3.7443103009600827,0.01316849235262594,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.35471082610179394,181.67203494990585,181.67203494990585,,1.0,181.67203494990585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,227.67203494990585,990.0,964.8191669527874,25.180833047212598,0.11588412019635735,0.011192122970741951,989.8729237568328,0.18775724718237286,0.01,0.01,0.01,24.865999556863123,25.043756804045493,25.043756804045493,25.043756804045493,,0.9469045829284827,0.0,0.0,0.0,41.95784138500246,0.0,0.0,0.0,0.9023191695699454,0.0,0.0,0.0,0.9761124760974533,0.9599999999999999,0.9599999999999999,0.9599999999999999,39.86401863639541,0.0,0.0,0.0,39.86401863639541,0.1420976373584862,6.128110268019717e-05,48.2,29.15166703314617,1,1,28702.093418204695,130.8493354753479,30,0.2214667702021967
2007.12,501.10610818872516,0.5758064516129032,2007.0,12.0,2007.0,3.0,19.230053933599248,0.03540047224317831,42.0,7.0,5.0,3.0,61.0,118.0,0.25125893594483206,383.10610818872516,383.10610818872516,,1.935483870967742,202.45850611064694,146.00343672526546,34.64416535281279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,437.10610818872516,990.0,965.8367743917479,24.163225608252134,0.19769742492521064,0.08542668847302007,989.7168758866018,0.21221473604109475,0.1536564369476862,0.04588252645210372,0.01,23.667886758812802,23.726445057906208,23.834218968401792,23.870101494853895,,0.9490125436265672,0.7343123795062134,0.15409868584380315,0.0,44.54258531827713,31.746776724985324,7.219803187009627,0.0,0.9579050606081103,0.6827263811824801,0.1552645846668737,0.0,0.976166329496552,0.9716502004642938,0.9630693852968792,0.96,41.34151824944475,30.45764728170282,7.069213598075629,0.0,78.8683791292232,0.1546155670108521,5.738658593642071e-05,139.8144580184545,48.2,3,1,58678.074072142066,217.9497472014125,31,0.43815766182901783
2008.01,1204.5404391008265,0.29870967741935484,2008.0,1.0,2007.0,4.0,34.98570622021316,0.026991737684349055,49.0,8.0,7.0,5.0,81.0,150.0,0.13509152834140006,1054.5404391008265,909.9035712650001,,3.5483870967741935,254.86888688430355,254.86888688430355,254.86888688430355,145.29691061208936,144.63686783582642,20.891884343031077,4.05871449445142,6.022392040798396,4.82122892786088,108.84264802968464,69.89188434303108,12.05871449445142,13.022392040798398,9.82122892786088,189.84264802968463,1004.8765621432809,990.0,968.5045943254768,21.49540567452327,0.6311946202818574,0.45037567421260394,988.9184297055056,0.2693948199993217,0.2693948199993217,0.2693948199993217,0.154981474487611,20.144440560029487,20.144440560029487,20.144440560029487,20.258853905541198,,0.9542521535116681,0.9542521535116681,0.9542521535116681,0.5223250626649779,47.79087776063531,47.79087776063531,47.79087776063531,25.56106406397731,1.0277608120566735,1.0277608120566735,1.0277608120566735,0.5497003024511249,0.98,0.98,0.98,0.9709677419354839,46.22421720445172,46.22421720445172,46.22421720445172,25.046197629037113,163.71884924239228,0.1424888744012112,5.0682406708219356e-05,192.8,133.54943326033683,4,3,121806.82383633986,658.9992088717349,31,0.9095491624577349
2008.02,2523.0627803130474,0.13037931034482758,2008.0,2.0,2007.0,5.0,61.54649771790104,0.02408190662702518,52.93103448275862,9.310344827586206,8.96551724137931,6.9655172413793105,106.75862068965517,184.93103448275863,0.07698553828018158,2338.1317458302888,1100.0,,4.0,275.0,275.0,275.0,275.0,1238.1317458302888,47.06896551724138,8.689655172413792,16.03448275862069,44.102848856873955,1122.2357935251387,100.0,18.0,25.0,51.068366098253264,1228.9944142147938,1243.0,990.0,972.3353421491445,17.664657850855495,0.9262894125183112,0.648,988.4257105874815,0.28,0.28,0.28,0.28,15.810368438337212,15.810368438337212,15.810368438337212,15.810368438337212,,0.9431521022209861,0.9431521022209861,0.9431521022209861,0.9431521022209861,40.23648594672244,40.23648594672244,40.23648594672244,40.23648594672244,0.8653007730477945,0.8653007730477945,0.8653007730477945,0.8653007730477945,0.9757354325675028,0.9757354325675028,0.9757354325675028,0.9757354325675028,39.276628464883004,39.276628464883004,39.276628464883004,39.276628464883004,157.10651385953201,0.06669668672860823,3.967336208574041e-05,177.4604558475567,134.9143593454689,4,4,109346.13364623429,1610.9212860992209,29,0.872813965886289
2008.03,2939.519126439228,0.09129032258064516,2008.0,3.0,2007.0,6.0,18.98090882184793,0.006429989084029584,59.0,11.0,12.0,13.0,144.0,239.0,0.08146452188690086,2700.519126439228,1100.0,,4.0,275.0,275.0,275.0,275.0,1600.5191264392276,41.0,7.0,13.0,67.0,1472.5191264392276,100.0,18.0,25.0,80.0,1616.5191264392276,1243.0,990.0,973.3672102103931,16.63278978960694,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.778500377088656,14.778500377088656,14.778500377088656,14.778500377088656,,0.9396050414859389,0.9396050414859389,0.9396050414859389,0.9396050414859389,37.45113818132011,37.45113818132011,37.45113818132011,37.45113818132011,0.8054008211036582,0.8054008211036582,0.8054008211036582,0.8054008211036582,0.9711420421474206,0.9711420421474206,0.9711420421474206,0.9711420421474206,36.37123594351969,36.37123594351969,36.37123594351969,36.37123594351969,145.48494377407877,0.049641949468672536,3.67386221651714e-05,150.0405012819333,138.1832666531501,4,4,108240.7981679146,2533.806183890805,31,0.8082496876337709
2008.04,3033.4020864097038,0.08443333333333333,2008.0,4.0,2007.0,7.0,19.735409187440123,0.006536682705856003,54.0,13.0,14.0,19.0,117.0,217.0,0.07161172617498517,2816.4020864097038,1100.0,,4.0,275.0,275.0,275.0,275.0,1716.4020864097038,46.0,5.0,11.0,61.0,1593.4020864097038,100.0,18.0,25.0,80.0,1710.4020864097038,1243.0,990.0,973.5942002142842,16.405799785715754,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.55151037319747,14.55151037319747,14.55151037319747,14.55151037319747,,0.9383090622391848,0.9383090622391848,0.9383090622391848,0.9383090622391848,36.82442633894849,36.82442633894849,36.82442633894849,36.82442633894849,0.7919231470741611,0.7919231470741611,0.7919231470741611,0.7919231470741611,0.9702820728698958,0.9702820728698958,0.9702820728698958,0.9702820728698958,35.73033355120245,35.73033355120245,35.73033355120245,35.73033355120245,142.9213342048098,0.04719290496884923,3.609124601131561e-05,147.8134326619922,139.34717011515994,4,4,102903.36062746306,2636.581718258364,30,0.7940074122489433
2008.05,2374.8177647802713,0.13874193548387098,2008.0,5.0,2007.0,8.0,28.895831474506892,0.012246240346035739,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.1253972204960331,2082.850022844788,1100.0,,4.0,275.0,275.0,275.0,275.0,982.8500228447879,41.45161290322581,4.645161290322581,10.580645161290322,56.45925564322244,869.7133478467266,100.0,18.0,25.0,75.58828790128696,1056.2294768789848,1243.0,990.0,972.0024524393625,17.997547560637432,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.14325814811915,16.14325814811915,16.14325814811915,16.14325814811915,,0.9452154088210422,0.9452154088210422,0.9452154088210422,0.9452154088210422,41.15618592388756,41.15618592388756,41.15618592388756,41.15618592388756,0.8850792671803777,0.8850792671803777,0.8850792671803777,0.8850792671803777,0.977577838359227,0.977577838359227,0.977577838359227,0.977577838359227,40.237990157931385,40.237990157931385,40.237990157931385,40.237990157931385,160.95196063172554,0.06900169948051661,4.0644434502961e-05,172.31011424353494,148.20520528684807,4,4,119748.25871000382,1636.8109425486496,31,0.8941775590651421
2008.06,1336.872962171122,0.26493333333333335,2008.0,6.0,2007.0,9.0,36.45587509660104,0.02773362544156339,62.0,12.0,14.0,16.0,153.0,257.0,0.20236393216696927,1079.872962171122,958.109694021229,,3.7666666666666666,253.32487940291142,253.32487940291142,253.32487940291142,198.13505581249473,121.76326814989301,14.89571792835339,2.431429276455495,4.055417905685661,7.5805925696431435,92.80011046975531,76.89571792835339,14.431429276455496,18.055417905685662,23.580592569643144,245.8001104697553,1067.4922591317236,990.0,968.9607762271092,21.039223772890807,0.695297852135702,0.4882693680363068,988.816432779828,0.26674692302721004,0.26674692302721004,0.26674692302721004,0.20897540375338125,19.588909629691603,19.588909629691603,19.588909629691603,19.64668114896543,,0.9533132786623174,0.9533132786623174,0.9533132786623174,0.7302761936123837,46.131739671477575,46.131739671477575,46.131739671477575,35.11719556414025,0.9920804230425285,0.9920804230425285,0.9920804230425285,0.7552085067557043,0.9797867369997276,0.9797867369997276,0.9797867369997276,0.9751471273522239,45.0660144166048,45.0660144166048,45.0660144166048,34.4049074843169,169.6029507341313,0.13044624803226773,4.9708221529884984e-05,192.8,121.82831933970434,4,3,122114.12452857454,607.1346896506183,30,0.9422386151896184
2008.07,573.1412569240241,0.5126129032258064,2008.0,7.0,2007.0,10.0,14.117348802457093,0.023131476052337865,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,199.2258064516129,0.35488787635682617,373.9154504724112,373.9154504724112,,1.935483870967742,197.20636618549662,164.17766968593813,12.531414600976404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,446.4638375691854,990.0,966.1608560141531,23.839143985846945,0.19755706412971022,0.07691919244754847,989.7255237434227,0.20635941157245388,0.1716945977848872,0.022562571001640722,0.01,23.35830831769723,23.392973131484798,23.54210515826804,23.55466772926968,,0.9489485406463444,0.8266258495398269,0.061472587837835005,0.0,42.80803869068208,35.45180289387357,2.5950707106693995,0.0,0.9206029825953136,0.762404363309109,0.05580797227246021,0.0,0.9761347474118935,0.9735541022506032,0.9610646681949879,0.96,40.34294968174516,34.123594843035484,2.5342108920387245,0.0,77.00075541681935,0.1331888134726491,5.734492554233094e-05,120.78459128615032,48.2,3,1,57288.56203011361,246.0068351219016,31,0.42778197453788536
2008.08,373.0169569147661,0.6856451612903226,2008.0,8.0,2007.0,11.0,3.461380682943361,0.009271981608644113,47.0,8.0,6.0,5.0,89.0,155.0,0.418534853478502,218.01695691476615,218.01695691476615,,1.0,218.01695691476615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.0169569147661,990.0,965.2632157349146,24.736784265085383,0.1340055009638885,0.015291343396999819,989.8507031556392,0.23329997767477817,0.01,0.01,0.01,24.354187443049707,24.577487420724484,24.577487420724484,24.577487420724484,,0.9516525498681927,0.0,0.0,0.0,49.48699418414605,0.0,0.0,0.0,1.0642364340676571,0.0,0.0,0.0,0.9792412301301423,0.96,0.96,0.96,45.436583668065644,0.0,0.0,0.0,45.436583668065644,0.12193894752232669,5.850084413462455e-05,48.2,37.81285356135142,1,1,33804.81824904084,169.70403395065745,31,0.25242546482258693
