MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2008.09,274.0501844794281,0.8306,2008.0,9.0,2007.0,12.0,2.8224276389968472,0.010166305385338149,40.0,6.0,4.0,3.0,65.0,118.0,0.43361488656609454,156.05018447942808,156.05018447942808,,1.0,156.05018447942808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.05018447942808,990.0,964.7953561285568,25.20464387144324,0.10825299359219197,0.009014265680751338,989.8827327407271,0.15316774904722794,0.01,0.01,0.01,24.93420886312308,25.077376612170305,25.077376612170305,25.077376612170305,,0.9403205297809915,0.0,0.0,0.0,35.89606894934782,0.0,0.0,0.0,0.7719584720289853,0.0,0.0,0.0,0.9727887391881561,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.93780002053033,0.0,0.0,0.0,34.93780002053033,0.12673679141294258,6.213112597577639e-05,46.096023662714025,27.05861874734567,1,1,25155.216014781843,122.03120478075203,30,0.1940988890029463
2008.1,195.7799393761814,0.9628387096774194,2008.0,10.0,2008.0,1.0,2.290957564495704,0.011261678811227109,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,80.74193548387096,0.41140960598657395,115.03800389231044,115.03800389231044,,1.0,115.03800389231044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,155.29606840843945,990.0,964.4313517768602,25.568648223139867,0.09034011171026922,0.005528230330846342,989.9041316579589,0.09780130525461903,0.01,0.01,0.01,25.37497857584412,25.46277988109874,25.46277988109874,25.46277988109874,,0.7443530291246501,0.0,0.0,0.0,21.792489742852418,0.0,0.0,0.0,0.46865569339467555,0.0,0.0,0.0,0.9680645161290322,0.96,0.96,0.96,21.13871505056684,0.0,0.0,0.0,21.13871505056684,0.10878356743770948,4.989019948831504e-05,29.986286198974486,0.0,1,1,15727.20399762173,103.55260733721148,31,0.11743730583648244
2008.11,264.5481781264758,0.8471666666666666,2008.0,11.0,2008.0,2.0,6.864785485630757,0.026159372205649543,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.31978929774324544,180.21484479314248,180.21484479314248,,1.0,180.21484479314248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,221.21484479314248,990.0,964.7422577427149,25.25774225728512,0.11360516369367146,0.011068261807417053,989.8753265744989,0.18579004047074232,0.01,0.01,0.01,24.94727879131329,25.123068831784032,25.123068831784032,25.123068831784032,,0.9473155006603221,0.0,0.0,0.0,41.759105213156786,0.0,0.0,0.0,0.8980452734012212,0.0,0.0,0.0,0.9761047074310483,0.9599999999999999,0.9599999999999999,0.9599999999999999,40.33717415278237,0.0,0.0,0.0,40.33717415278237,0.15252865823578504,6.231106678135004e-05,48.2,28.97450015042184,1,1,29042.7653900033,129.05963252615788,30,0.224095411959902
2008.12,521.8321475512893,0.5433548387096775,2008.0,12.0,2008.0,3.0,10.378396488485805,0.021217263884685037,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.2218282183927366,408.3482765835474,408.3482765835474,,1.935483870967742,212.03334998411725,196.31492659943015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,460.09021206741835,990.0,965.9437901278311,24.05620987216893,0.20050513756546548,0.09238813776333592,989.7071067246712,0.22706136478487662,0.21020678799564793,0.01,0.01,23.53625523205525,23.55310980884448,23.753316596840122,23.753316596840122,,0.9529624780407483,0.8912775213485505,0.0,0.0,46.563675456819496,42.96243505002153,0.0,0.0,1.0013693646627848,0.9239233344090653,0.0,0.0,0.9784444100934216,0.9771540875127765,0.96,0.96,44.015054845297826,40.90537742594299,0.0,0.0,84.92043227124081,0.16251195386179929,5.805002414686828e-05,96.4,48.2,2,1,63180.801609803166,237.0310225674728,31,0.4717801792846712
2009.01,895.3893757522852,0.36835483870967745,2009.0,1.0,2008.0,4.0,15.36807608301433,0.01736861938867679,46.0,7.0,6.0,4.0,76.0,139.0,0.16030251409182655,756.3893757522852,756.3893757522852,,3.2903225806451615,230.67965482818843,230.67965482818843,204.91222958567536,90.11783651023295,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,815.3893757522852,990.0,967.4570015291347,22.54299847086535,0.42127054237406425,0.29259441196982316,989.2861350456561,0.24991865249179301,0.24991865249179301,0.2237896202337285,0.10553004703074996,21.57921486402967,21.57921486402967,21.60534389628773,21.72360346949071,,0.9547039833683605,0.9547039833683605,0.8627257170569048,0.3697594297592002,46.54394124868648,46.54394124868648,41.08893199130861,17.439751186011005,1.0009449730900317,1.0009449730900317,0.8836329460496476,0.37504841260238725,0.9795326477281315,0.9795326477281315,0.9775971638571639,0.9676804715960711,44.516815894258144,44.516815894258144,39.85229976522589,17.088438355710352,145.97436990945255,0.16266126180328455,5.384430865626517e-05,185.95836932530688,96.4,4,2,108604.93121263268,518.6800383444725,31,0.8109687217191808
2009.02,1607.5491808179142,0.22267857142857145,2009.0,2.0,2008.0,5.0,46.41540539643123,0.026797038366162186,49.0,8.0,7.0,5.0,93.0,162.0,0.10627485552241067,1445.5491808179142,1083.5321625916933,,4.0,270.88304064792334,270.88304064792334,270.88304064792334,270.88304064792334,362.017018226221,34.34265119802175,6.535147906868663,9.677619686989756,11.17336476006855,300.2882346742723,83.34265119802174,14.535147906868662,16.677619686989754,16.173364760068548,393.2882346742723,1198.0875813835735,990.0,969.7968465554187,20.20315344458127,0.8511478555597546,0.6120616568894086,988.5367904875509,0.27978704799993864,0.27978704799993864,0.27978704799993864,0.27978704799993864,18.460156884132182,18.460156884132182,18.460156884132182,18.460156884132182,,0.9514459923132365,0.9514459923132365,0.9514459923132365,0.9514459923132365,46.603761934855136,46.603761934855136,46.603761934855136,46.603761934855136,1.0022314394592502,1.0022314394592502,1.0022314394592502,1.0022314394592502,0.9798782870637057,0.9798782870637057,0.9798782870637057,0.9798782870637057,45.57984346549693,45.57984346549693,45.57984346549693,45.57984346549693,182.3193738619877,0.12093618727708635,4.680777481843993e-05,192.8,159.4586683911444,4,4,122518.61923525574,982.3328711060204,28,1.012885410344376
2009.03,4707.019421917106,0.03483870967741936,2009.0,3.0,2008.0,6.0,118.879908323719,0.029006359172518367,62.193548387096776,12.064516129032258,13.774193548387096,15.838709677419354,162.09677419354838,265.96774193548384,0.059902042959701654,4441.051679981622,532.258064516129,,1.935483870967742,275.0,275.0,275.0,275.0,3908.7936154654935,605.5483870967741,5.935483870967742,11.225806451612904,64.14665955717437,3221.9372784889647,667.741935483871,18.0,25.0,79.98536923459373,3384.034052682513,1243.0,990.0325772080579,976.7648785317485,13.267698676309326,0.914120139360043,0.648,988.4704570686979,0.28,0.28,0.28,0.28,11.425578536949281,11.425578536949281,11.425578536949281,11.425578536949281,1.0,0.8842692818851463,0.8842692818851463,0.8842692818851463,0.8842692818851463,27.486372828877492,27.486372828877492,27.486372828877492,27.486372828877492,0.5911047920188708,0.5911047920188708,0.5911047920188708,0.5911047920188708,0.9693365073218192,0.9693365073218192,0.9693365073218192,0.9693365073218192,26.65747410805789,26.65747410805789,26.65747410805789,26.65747410805789,106.62989643223156,0.026501650224376387,inf,155.8665251588092,81.95024967885993,4,0,79332.64294558029,2323.430819931149,31,0.5923883135123976
2009.04,4503.874153744239,0.0288,2009.0,4.0,2008.0,7.0,66.33146603718478,0.01521097824811203,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07647386593681597,4162.874153744239,1063.3333333333333,,3.8666666666666667,275.0,275.0,275.0,275.0,3099.540820410906,57.333333333333336,3.9999999999999996,5.666666666666667,53.666666666666664,2978.8741537442393,136.66666666666666,18.0,25.0,80.0,3180.8741537442393,1243.0,990.0104698640741,976.548583599193,13.461886264881283,0.9223783764460272,0.648,988.4400914876281,0.28,0.28,0.28,0.28,11.611507888435272,11.611507888435272,11.611507888435272,11.611507888435272,1.0,0.9084201221545811,0.9084201221545811,0.9084201221545811,0.9084201221545811,28.511602552543415,28.511602552543415,28.511602552543415,28.511602552543415,0.6131527430654498,0.6131527430654498,0.6131527430654498,0.6131527430654498,0.97,0.97,0.97,0.97,27.65625447596711,27.65625447596711,27.65625447596711,27.65625447596711,110.62501790386844,0.025567965103637125,inf,132.2984669458059,91.32675495262284,4,0,79650.01289078528,3188.480329502967,30,0.6145834327992691
2009.05,2604.877590575734,0.11987096774193548,2009.0,5.0,2008.0,8.0,47.72635412395332,0.0180828061088547,65.0,14.0,17.0,23.0,202.0,321.0,0.1258379056433636,2283.877590575734,1100.0,,4.0,275.0,275.0,275.0,275.0,1183.8775905757338,35.0,4.000000000000001,8.0,55.52661873832639,1081.350971837407,100.0,18.0,25.0,78.52661873832639,1283.350971837407,1243.0,990.0,972.5572639073423,17.442736092657718,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.588446680139436,15.588446680139436,15.588446680139436,15.588446680139436,,0.942816980606275,0.942816980606275,0.942816980606275,0.942816980606275,39.64652978616389,39.64652978616389,39.64652978616389,39.64652978616389,0.8526135437884708,0.8526135437884708,0.8526135437884708,0.8526135437884708,0.9752746573303912,0.9752746573303912,0.9752746573303912,0.9752746573303912,38.676130643902404,38.676130643902404,38.676130643902404,38.676130643902404,154.70452257560962,0.061220803389967535,3.906679863020446e-05,168.7430679797292,133.23506308943257,4,4,115100.16479625358,1762.1179006773305,31,0.8594695698644981
2009.06,1450.3881938869229,0.24663333333333334,2009.0,6.0,2008.0,9.0,37.69566253411984,0.026503026914591866,62.0,12.0,14.0,16.0,153.0,257.0,0.1867356928892445,1193.3881938869229,1001.6765946874009,,3.8666666666666667,258.70798167067704,258.70798167067704,258.70798167067704,225.5526496753698,191.71159919952186,18.500531482056772,2.993651254591633,5.111343546844489,11.935352479347666,153.1707204366813,80.50053148205679,14.993651254591633,19.111343546844488,27.935352479347664,306.1707204366813,1116.2821209708939,990.0,969.3294659356309,20.67053406436911,0.7513094051240424,0.5268512593982293,988.7218393354777,0.27086590562188756,0.27086590562188756,0.27086590562188756,0.23619991531625747,19.121507494224964,19.121507494224964,19.121507494224964,19.156173484530594,,0.9525743329645208,0.9525743329645208,0.9525743329645208,0.8250656715625129,45.99140249799472,45.99140249799472,45.99140249799472,39.42750386543911,0.9890624193117145,0.9890624193117145,0.9890624193117145,0.8479033089341744,0.979861847650205,0.979861847650205,0.979861847650205,0.9771951809835382,44.9147210271308,44.9147210271308,44.9147210271308,38.62673359709192,173.3708966784843,0.12436081257613114,4.847080649770632e-05,192.8,136.74248239833403,4,3,124827.0456085087,695.2480246537352,30,0.9631716482138017
2009.07,642.4048994904488,0.4737741935483871,2009.0,7.0,2008.0,10.0,15.48377850475183,0.022953959830586085,58.0,11.0,11.0,11.0,136.0,227.0,0.3679770144226946,415.4048994904487,415.4048994904487,,2.064516129032258,203.59572376882508,170.56790999066146,41.24126573096221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,495.4048994904487,990.0,966.4523863639002,23.54761363609983,0.22173399226246107,0.10065845891725951,989.6776075488202,0.21526127339325915,0.1806293797526566,0.05261119260776673,0.01,23.00995991152685,23.044591805167453,23.172609992312342,23.215221184920107,,0.950261796107318,0.8278425757211173,0.1848211728705286,0.0,43.58807962084612,36.283291434676876,8.428787016613166,0.0,0.9373780563622822,0.7802858373048792,0.1812642369164122,0.0,0.9763987955882815,0.9738181504269912,0.9636453133562782,0.96,41.208140393939374,34.9887855552297,8.251252871863615,0.0,84.44817882103268,0.12881586058736222,5.665297828834699e-05,138.45641965304148,48.2,3,1,62829.44504284832,245.2508910064285,31,0.46915654900573717
2009.08,398.9138237898174,0.6549354838709678,2009.0,8.0,2008.0,11.0,4.5745516823377175,0.011449361942821316,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.43758064898912213,225.2041463704626,225.2041463704626,,1.096774193548387,211.33170436325886,13.872442007203732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,292.6557592736884,990.0,965.38496298282,24.61503701718002,0.1388190604591101,0.017239551260516,989.8439413882804,0.22440420113019888,0.022195538645208908,0.01,0.01,24.234574204330194,24.436782866815182,24.44897840546039,24.44897840546039,,0.9507013315960906,0.0907827069100737,0.0,0.0,47.72096906057069,3.056577379314752,0.0,0.0,1.0262573991520576,0.06573284686698391,0.0,0.0,0.9790037509835359,0.9609677419354838,0.96,0.96,44.33028021588261,2.9648800579353094,0.0,0.0,47.29516027381792,0.1188702749193875,5.883670265059301e-05,62.1900628097267,40.573668504085965,2,1,35187.599243720535,180.9497472014125,31,0.2627508904100996
2009.09,282.194491383251,0.8169666666666667,2009.0,9.0,2008.0,12.0,3.5001931161236692,0.012399022446980178,40.0,6.0,4.0,3.0,65.0,118.0,0.4207909489212988,164.19449138325095,164.19449138325095,,1.0,164.19449138325095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.19449138325095,990.0,964.8325365102913,25.167463489708677,0.11112739978979998,0.009706531767576269,989.8791660684426,0.16416256336738877,0.01,0.01,0.01,24.88246699478391,25.036629558151297,25.036629558151297,25.036629558151297,,0.9432321293484693,0.0,0.0,0.0,37.80171837710851,0.0,0.0,0.0,0.8129401801528712,0.0,0.0,0.0,0.9733552817209471,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.81558053788316,0.0,0.0,0.0,36.81558053788316,0.129804964942652,6.22306682144077e-05,47.9611132911149,28.618946416444192,1,1,26507.21798727587,128.84896506587896,30,0.20453100298823976
2009.1,223.48133380777534,0.9196451612903226,2009.0,10.0,2009.0,1.0,1.950213004550478,0.00866804163808735,37.0,5.0,3.0,2.0,50.0,97.0,0.4347225031895336,126.48133380777534,126.48133380777534,,1.0,126.48133380777534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.48133380777534,990.0,964.5408880028467,25.459111997153347,0.09605241497747256,0.006500913373660861,989.8974466716489,0.11324980064049668,0.01,0.01,0.01,25.243308868161723,25.346558668802217,25.346558668802217,25.346558668802217,,0.9283827234614382,0.0,0.0,0.0,29.07323407974937,0.0,0.0,0.0,0.6252308404247177,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.20103705735689,0.0,0.0,0.0,28.20103705735689,0.12602752366331457,6.192635700838334e-05,32.79065746871506,25.869872848837986,1,1,20981.571570673525,116.4151960906308,31,0.15667242809642715
2009.11,290.3812896456579,0.8069000000000001,2009.0,11.0,2009.0,2.0,7.217430384114323,0.024293122434339485,36.0,5.0,3.0,2.0,47.0,93.0,0.3288237505728916,197.38128964565792,197.38128964565792,,1.1333333333333333,178.2425064288336,19.138783216824315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,241.38128964565792,990.0,964.872664066366,25.127335933633994,0.12072255076355451,0.01465363453317443,989.8646238147032,0.18238503471332695,0.02683735734271282,0.01,0.01,24.80957471362393,24.965122390994548,24.981959748337257,24.981959748337257,,0.9453709022642407,0.12500480305997197,0.0,0.0,41.010783444811004,4.289514748892137,0.0,0.0,0.8819523321464733,0.09224762900843307,0.0,0.0,0.9750189376513221,0.9613333333333334,0.9599999999999999,0.9599999999999999,38.920516624634246,4.160829306425373,0.0,0.0,43.08134593105962,0.14727093644080774,6.108751564707112e-05,64.67366435410827,29.937030944294847,2,1,31018.569070362926,133.9079980250785,30,0.239340810728109
2009.12,466.74230993796544,0.5860967741935484,2009.0,12.0,2009.0,3.0,6.4440090362133615,0.013317821004762377,42.0,7.0,5.0,3.0,61.0,118.0,0.25646622889095516,348.74230993796544,348.74230993796544,,1.935483870967742,183.19882190296292,165.54348803500253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,402.74230993796544,990.0,965.7000540820218,24.29994591797823,0.17774248269379833,0.06360637029071965,989.7586511470155,0.1877579023956405,0.1703385475569308,0.01,0.01,23.870839162598074,23.888258517436785,24.048597064993714,24.048597064993714,,0.9471417578787036,0.8865004892697295,0.0,0.0,40.58282581246971,36.64721803237311,0.0,0.0,0.8727489422036496,0.7881122157499594,0.0,0.0,0.9742970381053004,0.9730067155246552,0.96,0.96,38.78252651031022,35.67284909095538,0.0,0.0,74.4553756012656,0.1585324178161038,5.919257232394098e-05,96.4,48.2,2,1,55394.799447341604,272.5728083685417,31,0.41364097556258667
2010.01,788.1014109553288,0.40551612903225803,2010.0,1.0,2009.0,4.0,14.351391049887848,0.018147586824685622,46.0,7.0,6.0,4.0,76.0,139.0,0.18103031744676917,649.1014109553288,649.1014109553288,,2.870967741935484,228.50019007897697,228.50019007897697,164.4283596257934,27.672671171581403,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,708.1014109553288,990.0,967.0514258657144,22.94857413428567,0.33786506260975946,0.23208242840201881,989.4300525089883,0.24734933448912988,0.24734933448912988,0.18020484167227227,0.038648428662280056,22.131277308784767,22.131277308784767,22.198421801601626,22.33997821461162,,0.9548326233011929,0.9548326233011929,0.7085279712503508,0.12316232430798488,47.33602268906705,47.33602268906705,33.60435255584028,5.449259431855038,1.0179789825605818,1.0179789825605818,0.722674248512694,0.11718837487860295,0.9792886098685831,0.9792886098685831,0.9741273195460025,0.9625191812734903,44.90913388318579,44.90913388318579,32.47042420576643,5.337756436637505,127.62644840877552,0.16149697215526623,5.4808779198607195e-05,169.94734962160658,96.4,4,2,94954.07761612898,456.6661341686022,31,0.7090358244931974
2010.02,1646.0670866280911,0.22374999999999998,2010.0,2.0,2009.0,5.0,57.409863191165876,0.03297685103456014,49.0,8.0,7.0,5.0,93.0,162.0,0.10765338885334308,1484.0670866280911,1054.7918580756354,,4.0,263.69796451890886,263.69796451890886,263.69796451890886,263.69796451890886,429.2752285524558,31.99814744387567,6.092605019894377,9.48951787169477,13.249235449149868,368.4457227678411,80.99814744387568,14.092605019894377,16.489517871694773,18.249235449149868,461.4457227678411,1166.3721284111002,990.0,969.885227045182,20.114772954817987,0.8099465390525984,0.5750134158715692,988.6150400450758,0.2745090823157028,0.2745090823157028,0.2745090823157028,0.2745090823157028,18.455303917578124,18.455303917578124,18.455303917578124,18.455303917578124,,0.9510199548516918,0.9510199548516918,0.9510199548516918,0.9510199548516918,45.175586266779035,45.175586266779035,45.175586266779035,45.175586266779035,0.9715179842318074,0.9715179842318074,0.9715179842318074,0.9715179842318074,0.9795480364695729,0.9795480364695729,0.9795480364695729,0.9795480364695729,44.21889286232908,44.21889286232908,44.21889286232908,44.21889286232908,176.8755714493163,0.11883835378112532,4.682087387683655e-05,192.8,153.91449447348737,4,4,118860.38401394055,874.4396243152978,28,0.9826420636073128
2010.03,4335.882268319842,0.03509677419354839,2010.0,3.0,2009.0,6.0,95.17508730824915,0.024205970403598766,62.193548387096776,12.064516129032258,13.774193548387096,15.838709677419354,162.09677419354838,265.96774193548384,0.06273068583749415,4069.914526384359,1100.0,,4.0,275.0,275.0,275.0,275.0,2969.914526384359,37.806451612903224,5.935483870967742,11.225806451612904,64.16129032258064,2850.7854941262945,100.0,18.0,25.0,80.0,3012.8822683198428,1243.0,990.001143276215,976.2285024448798,13.772640831335163,0.9258623396847335,0.648,988.4272809365301,0.28,0.28,0.28,0.28,11.918778491650453,11.918778491650453,11.918778491650453,11.918778491650453,,0.9155456217243032,0.9155456217243032,0.9155456217243032,0.9155456217243032,29.480202733360464,29.480202733360464,29.480202733360464,29.480202733360464,0.6339828544808702,0.6339828544808702,0.6339828544808702,0.6339828544808702,0.9702004239749861,0.9702004239749861,0.9702004239749861,0.9702004239749861,28.603526204765927,28.603526204765927,28.603526204765927,28.603526204765927,114.41410481906371,0.028024208048583344,2.8892450711884776e-05,151.57282530676434,99.17641936857424,4,4,85124.09398538341,2478.277843145093,31,0.6356339156614651
2010.04,4639.426627078772,0.023733333333333332,2010.0,4.0,2009.0,7.0,48.51301926776796,0.0104852627507846,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06848277772875123,4321.426627078772,1100.0,,4.0,275.0,275.0,275.0,275.0,3221.4266270787716,25.333333333333332,4.0,6.333333333333333,54.333333333333336,3131.426627078771,100.0,18.0,25.0,80.0,3316.426627078771,1243.0,990.0037593193524,976.8429578748002,13.160801444552238,0.924885112186391,0.648,988.430874207166,0.28,0.28,0.28,0.28,11.307916332365865,11.307916332365865,11.307916332365865,11.307916332365865,,0.9087971073579458,0.9087971073579458,0.9087971073579458,0.9087971073579458,27.73479807471677,27.73479807471677,27.73479807471677,27.73479807471677,0.5964472704240166,0.5964472704240166,0.5964472704240166,0.5964472704240166,0.97,0.97,0.97,0.97,26.902754132475266,26.902754132475266,26.902754132475266,26.902754132475266,107.61101652990106,0.02344599429870291,2.7174499123712394e-05,117.17629668756776,97.05596111705415,4,4,77479.93190152878,3875.664344844744,30,0.5978389807216726
2010.05,3824.4515130540863,0.04929032258064516,2010.0,5.0,2009.0,8.0,69.06866698487917,0.018264024783284382,71.0,14.0,18.0,24.0,213.0,340.0,0.09120109079724463,3484.4515130540863,1100.0,,4.0,275.0,275.0,275.0,275.0,2384.4515130540863,29.0,3.9999999999999996,7.0,56.0,2288.4515130540863,100.0,18.0,25.0,80.0,2501.4515130540863,1243.0,990.0,975.2481794923812,14.751820507618797,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.897531095100517,12.897531095100517,12.897531095100517,12.897531095100517,,0.9261325869264322,0.9261325869264322,0.9261325869264322,0.9261325869264322,32.24804282468923,32.24804282468923,32.24804282468923,32.24804282468923,0.6935062973051448,0.6935062973051448,0.6935062973051448,0.6935062973051448,0.9700822034609565,0.9700822034609565,0.9700822034609565,0.9700822034609565,31.283715347350512,31.283715347350512,31.283715347350512,31.283715347350512,125.13486138940205,0.03413677001674337,3.159971247207122e-05,147.8134326619922,99.91872163513835,4,4,93100.33687371513,2513.581718258364,31,0.695193674385567
2010.06,2130.9389599530714,0.1635,2010.0,6.0,2009.0,9.0,44.50095859233155,0.02129488507425649,67.0,13.0,15.0,17.0,181.0,293.0,0.14202642250947056,1837.9389599530712,1100.0,,4.0,275.0,275.0,275.0,275.0,737.9389599530712,32.84852838164303,5.0,9.762297649965927,40.575971846937286,649.7521620745249,99.84852838164304,18.0,24.76229764996593,57.575971846937286,830.7521620745249,1242.6108260316091,990.0,971.3339238837091,18.66607611629093,0.9252813218341679,0.648,988.4267186781657,0.28,0.28,0.28,0.28,16.81279479445679,16.81279479445679,16.81279479445679,16.81279479445679,,0.9472720400730784,0.9472720400730784,0.9472720400730784,0.9472720400730784,42.96086240878653,42.96086240878653,42.96086240878653,42.96086240878653,0.9238895141674524,0.9238895141674524,0.9238895141674524,0.9238895141674524,0.9786140404206624,0.9786140404206624,0.9786140404206624,0.9786140404206624,42.04702094074437,42.04702094074437,42.04702094074437,42.04702094074437,168.18808376297747,0.08250130603493067,4.2471738323984206e-05,187.4225442200892,149.23757510808602,4,4,121095.42030934378,1225.5529604884168,30,0.9343782431276526
2010.07,1011.4509559353311,0.3361935483870968,2010.0,7.0,2009.0,10.0,26.13782751322281,0.025000739839613078,63.0,12.0,13.0,13.0,155.0,256.0,0.26544688916075676,755.4509559353311,748.9638387198236,,3.161290322580645,236.4387376720309,236.4387376720309,180.49919560001928,95.58716777574239,6.487117215507543,1.5964390022538095,0.3040836194769161,0.32942392109999247,0.32942392109999247,3.9277467515768327,64.5964390022538,12.304083619476916,13.329423921099993,13.329423921099993,158.92774675157682,839.1937852626542,990.0,967.857592304127,22.142407695872947,0.4616200869769717,0.311665686875964,989.2267142261471,0.2537658463600834,0.2537658463600834,0.19514928972169646,0.10774297134263744,21.115356075659907,21.115356075659907,21.173972632298295,21.261378950677354,,0.9546343802969879,0.9546343802969879,0.7388278020218899,0.3692009821472259,46.59456698020501,46.59456698020501,34.840024749889864,17.683517747122085,1.0020336984990326,1.0020336984990326,0.749247844083653,0.3802907042391846,0.97941750561953,0.97941750561953,0.9749013765872719,0.9676243212474402,44.826498109262346,44.826498109262346,33.97513552052598,17.32508678805941,140.9532185271101,0.13869679623240772,5.291754808465121e-05,192.3463776298352,94.38448050165502,4,2,104869.19458416992,452.2803075785097,31,0.7830734362617228
2010.08,532.4180944749896,0.5335161290322581,2010.0,8.0,2009.0,11.0,9.089788090453588,0.016497628842059762,58.0,10.0,10.0,7.0,117.0,202.0,0.3858790287037581,330.4180944749897,330.4180944749897,,1.6774193548387097,206.0686799920118,124.34941448297788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,408.4180944749897,990.0,965.9922603316111,24.00773966838893,0.18025664043515252,0.05556937515889468,989.7641739844059,0.21710767299151515,0.13214590310040722,0.01,0.01,23.55480597980338,23.639767749694485,23.76191365279489,23.76191365279489,,0.9491510461834799,0.6431661568403619,0.0,0.0,45.21037156671069,27.048356659091926,0.0,0.0,0.9722660551980795,0.581685089442837,0.0,0.0,0.9766745154446299,0.9702229025414042,0.96,0.96,41.887626618159736,26.339239521385547,0.0,0.0,68.22686613954528,0.1263342452156801,5.699887651012552e-05,96.4,48.2,2,1,50760.788407821696,230.0068351219016,31,0.37903814521969603
2010.09,354.5349904277885,0.7101333333333334,2010.0,9.0,2009.0,12.0,4.4309778335535155,0.01237041208720438,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,140.66666666666666,0.4006981643055274,213.86832376112181,213.86832376112181,,1.0333333333333334,209.18480365802282,4.683520103099014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,274.2016570944552,990.0,965.1716457479554,24.8283542520447,0.13230600923310434,0.015116452635427586,989.8525775381314,0.22215204113856224,0.014072752139183665,0.01,0.01,24.458779749037596,24.66685903803697,24.670931790176155,24.670931790176155,,0.950447597300574,0.03121984260254179,0.0,0.0,47.63841702388654,1.0392460422017944,0.0,0.0,1.0244820865351945,0.02234937725165149,0.0,0.0,0.9779165320879032,0.9603333333333333,0.9599999999999999,0.9599999999999999,43.96533613916246,1.0080686609357403,0.0,0.0,44.97340480009821,0.1268938627127902,5.90129571540576e-05,60.48411965614443,35.8596863274755,2,1,32380.851456070708,161.07750011529615,30,0.24985224888943447
2010.1,250.43867351503127,0.8716774193548388,2010.0,10.0,2010.0,1.0,3.280268259588672,0.013133389943654369,41.0,6.0,4.0,3.0,56.0,110.0,0.442464227314676,140.43867351503127,140.43867351503127,,1.0,140.43867351503127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,191.43867351503127,990.0,964.682877476823,25.317122523176952,0.10309606531714458,0.007687287248777591,989.8892166474341,0.1320922092452922,0.01,0.01,0.01,25.07424696136575,25.19633917061104,25.19633917061104,25.19633917061104,,0.933990549245336,0.0,0.0,0.0,32.271612496535234,0.0,0.0,0.0,0.6940131719684995,0.0,0.0,0.0,0.9712549375796795,0.96,0.96,0.96,31.355345566081017,0.0,0.0,0.0,31.355345566081017,0.12441258273367028,6.196111660731664e-05,42.06933607542958,25.403042936176,1,1,23328.377101164275,114.7272915223594,31,0.17419636425600563
2010.11,261.74675070799526,0.8517666666666667,2010.0,11.0,2010.0,2.0,3.6213824712115,0.013366442329561077,36.0,5.0,3.0,2.0,47.0,93.0,0.35937808975742747,168.7467507079953,168.7467507079953,,1.0,168.7467507079953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.7467507079953,990.0,964.7333717419095,25.266628258090428,0.11061646118145632,0.010093473810179537,989.8792900650083,0.17030811345579364,0.01,0.01,0.01,24.975610209642994,25.135918323098785,25.135918323098785,25.135918323098785,,0.944288328670116,0.0,0.0,0.0,39.04246102058122,0.0,0.0,0.0,0.839622817646908,0.0,0.0,0.0,0.9743470256093316,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.0158141164683,0.0,0.0,0.0,38.0158141164683,0.14424332419583968,6.252532291027847e-05,48.2,30.770855797620897,1,1,27371.386163857176,137.5683948103472,30,0.21119896731371277
2010.12,453.7440897072021,0.6076774193548388,2010.0,12.0,2010.0,3.0,10.855251177025123,0.023234007537588582,38.0,5.0,4.0,3.0,54.0,104.0,0.23887694763138537,349.7440897072021,349.7440897072021,,1.7096774193548387,211.4791881861919,138.2649015210102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,396.7440897072021,990.0,965.6333364507447,24.36666354925539,0.17741872147502705,0.06539967821290521,989.757181600312,0.22256030596759144,0.14681155699032983,0.01,0.01,23.901284843599882,23.977033592577143,24.11384514956747,24.11384514956747,,0.9492050923225707,0.673082269316639,0.0,0.0,47.014472479116094,30.373998719028386,0.0,0.0,1.0110639242820665,0.6532042735274922,0.0,0.0,0.9769351918318184,0.9711287402189153,0.96,0.96,42.69281702181005,28.699268634713274,0.0,0.0,71.39208565652332,0.15575381303565758,5.685075217850169e-05,96.4,48.2,2,1,53115.71172845336,226.1784061646158,31,0.3966226980917963
2011.01,1273.5917923107631,0.2949032258064516,2011.0,1.0,2010.0,4.0,43.76258329004202,0.03550343435707,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.1268592104642397,1130.6885665043114,909.8052624913366,,3.6129032258064515,249.93457071294978,249.93457071294978,241.50861364038937,168.42750742504776,220.88330401297486,20.593364229798787,3.9348818471709466,6.454550462601725,7.327808227777552,182.57269924562587,67.65788035883104,11.289720556848366,12.809389172279145,11.68264693745497,260.34689279401294,1001.5622525792953,990.0,968.7149831811441,21.285016818855848,0.6358973183413107,0.4513239050407878,988.9127787766179,0.2632950464503348,0.2632950464503348,0.25458536903097995,0.17892145541858506,19.93450054902342,19.93450054902342,19.94321022644278,20.018874140055168,,0.952997102643001,0.952997102643001,0.9222959992685883,0.6140587986844411,46.15347545371942,46.15347545371942,44.36291802442606,29.343428302668983,0.9925478592197725,0.9925478592197725,0.9540412478371194,0.6310414688746018,0.9797218689844959,0.9797218689844959,0.9790767076941733,0.9728417619186517,44.75132800580461,44.75132800580461,43.19648929612718,28.72766810610944,161.42681341384582,0.13824746059107043,5.0220756144956114e-05,192.8,96.4,4,2,120101.5491799013,522.4093384987455,31,0.8968156300769212
2011.02,2841.9828624137663,0.1062142857142857,2011.0,2.0,2010.0,5.0,64.09654221415715,0.02250000648199316,55.0,10.0,10.0,8.0,114.0,197.0,0.07279453934012023,2644.9828624137663,1100.0,,4.0,275.0,275.0,275.0,275.0,1544.9828624137665,45.0,7.999999999999999,15.0,55.11620450509953,1421.8666579086669,100.0,18.0,25.0,63.11620450509953,1535.8666579086669,1243.0,990.0,973.0869168763808,16.913083123619334,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.058793711101048,15.058793711101048,15.058793711101048,15.058793711101048,,0.9397039127411075,0.9397039127411075,0.9397039127411075,0.9397039127411075,38.19197595270191,38.19197595270191,38.19197595270191,38.19197595270191,0.8213328161871379,0.8213328161871379,0.8213328161871379,0.8213328161871379,0.9745190963988366,0.9745190963988366,0.9745190963988366,0.9745190963988366,37.23573473482336,37.23573473482336,37.23573473482336,37.23573473482336,148.94293893929344,0.05633054313934627,3.7611853267498334e-05,170.12195224964074,125.16201776910002,4,4,100089.65496720518,1832.000290301854,28,0.8274607718849635
2011.03,3835.5047888321837,0.04361290322580645,2011.0,3.0,2010.0,6.0,6.323833934090368,0.0016395667760894033,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06877620846360694,3571.9886597999257,1100.0,,4.0,275.0,275.0,275.0,275.0,2471.9886597999257,38.09677419354838,6.03225806451613,11.387096774193552,64.41935483870968,2352.053175928958,100.0,18.0,25.0,80.0,2512.5047888321837,1243.0,990.0,975.3314268144302,14.668573185569922,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.81428377305164,12.81428377305164,12.81428377305164,12.81428377305164,,0.9273285539574649,0.9273285539574649,0.9273285539574649,0.9273285539574649,32.0481144087791,32.0481144087791,32.0481144087791,32.0481144087791,0.6892067614791204,0.6892067614791204,0.6892067614791204,0.6892067614791204,0.97,0.97,0.97,0.97,31.086670976515727,31.086670976515727,31.086670976515727,31.086670976515727,124.3466839060629,0.03242778509208479,3.1400677754056285e-05,125.53547198335944,122.01478118614568,4,4,92513.9328261108,3469.096038157721,31,0.6908149105892384
2011.04,4196.187237456931,0.03266666666666666,2011.0,4.0,2010.0,7.0,20.223183986629312,0.00483953393793445,70.0,14.0,18.0,25.0,168.0,295.0,0.0703724522624547,3901.1872374569307,1100.0,,4.0,275.0,275.0,275.0,275.0,2801.1872374569307,30.0,4.0,7.0,55.0,2705.1872374569307,100.0,18.0,25.0,80.0,2873.1872374569307,1243.0,990.0,976.0380986240668,13.96190137593315,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.10761196341487,12.10761196341487,12.10761196341487,12.10761196341487,,0.9209175288971038,0.9209175288971038,0.9209175288971038,0.9209175288971038,30.072661704756715,30.072661704756715,30.072661704756715,30.072661704756715,0.6467239076291766,0.6467239076291766,0.6467239076291766,0.6467239076291766,0.97,0.97,0.97,0.97,29.170481853614014,29.170481853614014,29.170481853614014,29.170481853614014,116.68192741445606,0.02785454968163338,2.9465133185468696e-05,121.63803426819048,113.50735521046953,4,4,84010.98773840835,3657.874932613637,30,0.6482329300803114
2011.05,3545.71737727602,0.05903225806451613,2011.0,5.0,2010.0,8.0,47.82181697072656,0.014193638519563026,71.0,14.0,18.0,24.0,213.0,340.0,0.09755311300629294,3205.71737727602,1100.0,,4.0,275.0,275.0,275.0,275.0,2105.7173772760207,29.0,4.000000000000001,7.0,56.0,2009.7173772760207,100.0,18.0,25.0,80.0,2222.7173772760207,1243.0,990.0,974.6954444769427,15.304555523057289,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.450266110539006,13.450266110539006,13.450266110539006,13.450266110539006,,0.9310259195760203,0.9310259195760203,0.9310259195760203,0.9310259195760203,33.789574756338645,33.789574756338645,33.789574756338645,33.789574756338645,0.7266575216416913,0.7266575216416913,0.7266575216416913,0.7266575216416913,0.9703253557199576,0.9703253557199576,0.9703253557199576,0.9703253557199576,32.78840562110033,32.78840562110033,32.78840562110033,32.78840562110033,131.15362248440135,0.03803805385387058,3.311960163747509e-05,151.57282530676434,118.03707749683974,4,4,97578.29512839459,2377.277843145093,31,0.7286312360244518
2011.06,1905.4836735744973,0.18806666666666666,2011.0,6.0,2010.0,9.0,49.83148695018435,0.027035317419643535,67.0,13.0,15.0,17.0,181.0,293.0,0.16212978125015273,1612.4836735744973,1086.0758438959176,,4.0,271.5189609739794,271.5189609739794,271.5189609739794,271.5189609739794,526.4078296785797,25.808760475574104,3.978814221628807,7.647405803232973,29.79223807044686,459.18061110769685,92.80876047557412,16.978814221628806,22.64740580323297,46.79223807044686,640.1806111076968,1218.5108243963537,990.0,970.6806216754135,19.31937832458655,0.8857435930319024,0.622999480910956,988.4912569260571,0.2787904978205067,0.2787904978205067,0.2787904978205067,0.2787904978205067,17.531844752823197,17.531844752823197,17.531844752823197,17.531844752823197,,0.9491052621928279,0.9491052621928279,0.9491052621928279,0.9491052621928279,44.23867121027581,44.23867121027581,44.23867121027581,44.23867121027581,0.9513692733392648,0.9513692733392648,0.9513692733392648,0.9513692733392648,0.9793015740413737,0.9793015740413737,0.9793015740413737,0.9793015740413737,43.325973467431744,43.325973467431744,43.325973467431744,43.325973467431744,173.30389386972695,0.09713188118035579,4.440673033272435e-05,192.0616779018388,152.6767172940468,4,4,124778.80358620342,929.3332346395624,30,0.962799410387372
2011.07,875.0941952517779,0.3767741935483871,2011.0,7.0,2010.0,10.0,19.450486678409252,0.02221864958016836,63.0,12.0,13.0,13.0,155.0,256.0,0.3055812140026537,619.0941952517779,619.0941952517779,,2.774193548387097,222.71502694100027,222.71502694100027,130.80545432626428,42.85868704351311,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,707.0941952517779,990.0,967.3716661356698,22.62833386433025,0.3467753893297121,0.2141635354405481,989.4390610752298,0.23937979681997174,0.23937979681997174,0.14492765315216488,0.05479471137971044,21.828015142740004,21.828015142740004,21.92246728640781,22.012600228180265,,0.9547464725694745,0.9547464725694745,0.5543740301555139,0.18468120122494447,45.42278700153496,45.42278700153496,25.873524913430757,8.217208604837959,0.9768341290652678,0.9768341290652678,0.5564198906114142,0.17671416354490238,0.9790541522054388,0.9790541522054388,0.9710223395849559,0.9636814662202372,43.666062543449236,43.666062543449236,25.019525471922677,8.04516983930693,120.39682039812809,0.13626072837683573,5.472904354616272e-05,175.63390034452812,76.45294565855559,4,2,89575.2343762073,363.3681476088757,31,0.6688712244340449
2011.08,500.006567837155,0.5562258064516129,2011.0,8.0,2010.0,11.0,6.6816806267194195,0.013186889619877571,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,195.61290322580646,0.394331086460444,304.3936646113485,304.3936646113485,,1.6129032258064515,202.11809746899996,102.2755671423485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,379.9097936436066,990.0,965.849959866737,24.150040133263012,0.16961371640406367,0.04315579473697895,989.787230488859,0.2095358337682285,0.106701047900235,0.01,0.01,23.727734788353747,23.83056957422174,23.927270622121977,23.927270622121977,,0.9458618576183151,0.579575032967666,0.0,0.0,44.5344436622202,22.36555920683997,0.0,0.0,0.9577299712305418,0.4809797678890316,0.0,0.0,0.9755213889609983,0.9677794534771272,0.96,0.96,40.42079341040886,21.762728894279828,0.0,0.0,62.183522304688694,0.1231843600467886,5.6385827633923813e-05,85.57001638425521,48.2,2,1,46264.54059468839,233.7460065280269,31,0.3454640128038261
2011.09,354.65481099951086,0.7085666666666667,2011.0,9.0,2010.0,12.0,3.9556168804243574,0.01122841266071497,46.0,7.0,6.0,4.0,75.0,138.0,0.3921360616960207,216.65481099951086,216.65481099951086,,1.0,216.65481099951086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,275.65481099951086,990.0,965.1729111424834,24.827088857516607,0.1328188889902518,0.0150903005175672,989.8520908104922,0.23175850095651812,0.01,0.01,0.01,24.44742116705227,24.669179668008784,24.669179668008784,24.669179668008784,,0.9520726487557142,0.0,0.0,0.0,49.39199478309544,0.0,0.0,0.0,1.062193436195601,0.0,0.0,0.0,0.9792731863971295,0.9599999999999999,0.9599999999999999,0.9599999999999999,45.466554815961416,0.0,0.0,0.0,45.466554815961416,0.12839340292052243,5.890154184595184e-05,48.2,35.8596863274755,1,1,32735.91946749222,161.07750011529615,30,0.25259197119978566
2011.1,274.3794424188733,0.8287096774193549,2011.0,10.0,2011.0,1.0,2.303953132294195,0.008474332677137698,41.0,6.0,4.0,3.0,56.0,110.0,0.40273972423258547,164.37944241887328,164.37944241887328,,1.0,164.37944241887328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.37944241887328,990.0,964.7958532273321,25.204146772667947,0.11154565726276258,0.009722252605604165,989.8787320901317,0.1644122472654789,0.01,0.01,0.01,24.918466615534097,25.072878862799577,25.072878862799577,25.072878862799577,,0.9433406979096322,0.0,0.0,0.0,37.90303304404625,0.0,0.0,0.0,0.815118990194543,0.0,0.0,0.0,0.9746743946899906,0.96,0.96,0.96,36.95970582645156,0.0,0.0,0.0,36.95970582645156,0.13423584437043407,6.241327631607027e-05,42.06933607542958,29.73676663241956,1,1,27498.021134879964,133.54989841925496,31,0.20533169903584203
2011.11,297.40887731738655,0.7944666666666667,2011.0,11.0,2011.0,2.0,6.148746515181115,0.01949683204809179,40.0,6.0,4.0,3.0,53.0,106.0,0.3619126315576151,191.40887731738655,191.40887731738655,,1.0,191.40887731738655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,241.40887731738655,990.0,964.9041278052332,25.095872194766866,0.12073230027376046,0.012245946912624409,989.8670217528137,0.20011294132970464,0.01,0.01,0.01,24.76278100625079,24.952893947580492,24.952893947580492,24.952893947580492,,0.948968876112007,0.0,0.0,0.0,44.09463092405758,0.0,0.0,0.0,0.9482716327754319,0.0,0.0,0.0,0.97595531013479,0.9599999999999999,0.9599999999999999,0.9599999999999999,41.76454538010082,0.0,0.0,0.0,41.76454538010082,0.13981339007911286,6.098635657574055e-05,48.2,30.67303313085301,1,1,30070.472673672593,137.54989841925496,30,0.23202525211167124
2011.12,504.35516438495006,0.5555483870967742,2011.0,12.0,2011.0,3.0,8.971562879077291,0.018737120724059007,42.0,7.0,5.0,3.0,61.0,118.0,0.23811496597230963,386.35516438495006,386.35516438495006,,1.967741935483871,197.5739178113225,188.7812465736276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,440.35516438495006,990.0,965.8691934465361,24.130806553463845,0.19172879089452152,0.08135963758969642,989.7269115715158,0.2082417796485908,0.19953210222923595,0.01,0.01,23.64947634533102,23.658186022750375,23.847718124979608,23.847718124979608,,0.950926702603596,0.9205822456621491,0.0,0.0,43.51281238788398,41.550749220093515,0.0,0.0,0.9357594061910534,0.8935644993568497,0.0,0.0,0.9765862285843075,0.9759410672939849,0.96,0.96,41.78213098629784,40.22729227662041,0.0,0.0,82.00942326291823,0.161858086856205,5.9018137445926205e-05,96.4,48.2,2,1,61015.01090761117,272.5728083685417,31,0.45560790701621245
2012.01,838.7555377769562,0.3881612903225806,2012.0,1.0,2011.0,4.0,15.89359087513966,0.019077977579800856,46.0,7.0,6.0,4.0,76.0,139.0,0.17068447044142449,699.7555377769562,699.7555377769562,,3.032258064516129,232.87569614063725,232.87569614063725,183.34334064023145,50.66080485545019,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,758.7555377769562,990.0,967.2469618956599,22.753038104340106,0.3752747948320583,0.2615754709021494,989.3631497342658,0.25132694424019214,0.25132694424019214,0.20036043084713248,0.06315015107098679,21.8648608943657,21.8648608943657,21.91582740775876,22.053037687534903,,0.9546982737428302,0.9546982737428302,0.7703381336400735,0.21564795286808508,47.64725353986037,47.64725353986037,37.09104482609306,9.884265484149461,1.0246721191367822,1.0246721191367822,0.7976568779804959,0.21256484912149376,0.979512726840711,0.979512726840711,0.9756417590987755,0.9644546651444582,45.07588234091454,45.07588234091454,35.746850082850024,9.684062367886039,135.58267713256515,0.16115207035108683,5.400740304572413e-05,179.23366896002435,96.4,4,2,100873.51178662847,465.3206888705944,31,0.7532370951809175
2012.02,1581.459657578155,0.2257241379310345,2012.0,2.0,2011.0,5.0,41.16795584825861,0.027178374228118203,49.0,8.0,7.0,5.0,93.0,162.0,0.10639791406980188,1419.459657578155,1077.8695142028691,,4.0,269.4673785507173,269.4673785507173,269.4673785507173,269.4673785507173,341.5901433752859,36.2643073474399,6.964612018573967,11.261292370482789,10.542905659731044,276.55702597905815,85.2643073474399,14.964612018573968,18.261292370482792,15.542905659731044,369.55702597905815,1196.359725939366,990.0,969.7517278445082,20.248272155491865,0.85175951976371,0.6069529153706711,988.5412875648656,0.2783284560646672,0.2783284560646672,0.2783284560646672,0.2783284560646672,18.511231264292828,18.511231264292828,18.511231264292828,18.511231264292828,,0.9517300059455762,0.9517300059455762,0.9517300059455762,0.9517300059455762,46.46612084986112,46.46612084986112,46.46612084986112,46.46612084986112,0.9992714161260455,0.9992714161260455,0.9992714161260455,0.9992714161260455,0.98,0.98,0.98,0.98,45.479459994555576,45.479459994555576,45.479459994555576,45.479459994555576,181.9178399782223,0.12007213146401889,4.6982502418689516e-05,192.8,172.2003999233479,4,4,126614.81662484273,937.019084262322,29,1.0106546665456795
2012.03,2339.768363468725,0.1416451612903226,2012.0,3.0,2011.0,6.0,24.21667216530052,0.010385072541059397,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08765274516726872,2138.703847339693,1100.0,,4.0,275.0,275.0,275.0,275.0,1038.7038473396926,47.774193548387096,8.35483870967742,15.03225806451613,52.323398573961995,915.2191584431499,100.0,18.0,25.0,62.613721154607155,1034.1546423141176,1243.0,990.0,971.9187335422463,18.081266457753735,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.22697704523545,16.22697704523545,16.22697704523545,16.22697704523545,,0.9455486887617514,0.9455486887617514,0.9455486887617514,0.9455486887617514,41.38286894675574,41.38286894675574,41.38286894675574,41.38286894675574,0.889954170897973,0.889954170897973,0.889954170897973,0.889954170897973,0.978095820257782,0.978095820257782,0.978095820257782,0.978095820257782,40.47931781221422,40.47931781221422,40.47931781221422,40.47931781221422,161.91727124885688,0.07009755071823644,4.088819981031739e-05,171.83184329751052,151.72624792718096,4,4,120466.4498091495,1732.7538355439103,31,0.8995403958269825
2012.04,3195.474520064244,0.07563333333333332,2012.0,4.0,2011.0,7.0,29.42835211275915,0.009343562587014208,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.07589958517820956,2952.474520064244,1100.0,,4.0,275.0,275.0,275.0,275.0,1852.4745200642442,40.66666666666667,4.666666666666667,9.666666666666666,59.0,1738.4745200642442,100.0,18.0,25.0,80.0,1872.4745200642442,1243.0,990.0,973.9404673361348,16.059532663865234,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.205243251346952,14.205243251346952,14.205243251346952,14.205243251346952,,0.936165145947885,0.936165145947885,0.936165145947885,0.936165145947885,35.87214529767076,35.87214529767076,35.87214529767076,35.87214529767076,0.7714439848961454,0.7714439848961454,0.7714439848961454,0.7714439848961454,0.9706594434117114,0.9706594434117114,0.9706594434117114,0.9706594434117114,34.82132372143505,34.82132372143505,34.82132372143505,34.82132372143505,139.2852948857402,0.0441873298742262,3.517305426407581e-05,151.32383960981036,130.9348716881325,4,4,100285.41231773295,2509.290974679477,30,0.7738071938096678
2012.05,2800.384260664895,0.10461290322580645,2012.0,5.0,2011.0,8.0,44.390284303875724,0.016267511020824413,65.0,14.0,17.0,23.0,202.0,321.0,0.11728536462768287,2479.384260664895,1100.0,,4.0,275.0,275.0,275.0,275.0,1379.384260664895,35.0,4.000000000000001,8.0,56.62425434934567,1275.7600063155492,100.0,18.0,25.0,79.62425434934568,1477.7600063155492,1243.0,990.0,973.0182076953174,16.981792304682514,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.127502892164232,15.127502892164232,15.127502892164232,15.127502892164232,,0.9406597508696417,0.9406597508696417,0.9406597508696417,0.9406597508696417,38.389541254261545,38.389541254261545,38.389541254261545,38.389541254261545,0.8255815323497105,0.8255815323497105,0.8255815323497105,0.8255815323497105,0.9738323986146419,0.9738323986146419,0.9738323986146419,0.9738323986146419,37.39517964294369,37.39517964294369,37.39517964294369,37.39517964294369,149.58071857177475,0.05527097144998149,3.777290873024615e-05,167.7353479876804,132.4170630851819,4,4,111288.05461740041,1801.695175185789,31,0.8310039920654153
