MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2012.06,1426.6258156171925,0.2545,2012.0,6.0,2011.0,9.0,42.293740637626215,0.0308937394499461,62.0,12.0,14.0,16.0,153.0,257.0,0.19353127129563144,1169.6258156171925,970.4816023006538,,3.7666666666666666,256.51168753107703,256.51168753107703,256.51168753107703,200.94653970742274,199.14421331653864,17.472077389231973,2.839756914044898,4.8717818036466,12.39808331931758,161.56251389029757,79.47207738923197,14.839756914044898,18.871781803646602,28.398083319317582,314.5625138902976,1083.6652184075772,990.0,969.2431624141518,20.756837585848203,0.7185581108000901,0.5035748785391863,988.7778670106607,0.2680002997719167,0.2680002997719167,0.2680002997719167,0.21093504984969932,19.26670429673702,19.26670429673702,19.26670429673702,19.32376954665924,,0.9525980384032622,0.9525980384032622,0.9525980384032622,0.7296044223809477,45.878368799684,45.878368799684,45.878368799684,34.80653901746254,0.9866315870899783,0.9866315870899783,0.9866315870899783,0.7485277208056459,0.9798357250777491,0.9798357250777491,0.9798357250777491,0.9752399017854905,44.67017006100435,44.67017006100435,44.67017006100435,34.104219894976175,168.11473007798924,0.12354981577784159,4.8707181047400704e-05,192.8,119.87297019862814,4,3,121042.60565615224,596.8829560570023,30,0.9339707226554957
2012.07,602.5829084847986,0.4923225806451613,2012.0,7.0,2011.0,10.0,12.511086661788813,0.01978111405940644,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.35859605985938875,390.13129558157283,390.13129558157283,,2.096774193548387,185.58544703124215,185.58544703124215,18.960401519088542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,466.22806977512124,990.0,966.288698117881,23.711301882118992,0.2058940507311845,0.08505275341954281,989.7090531958493,0.19219337733808567,0.19219337733808567,0.0290642839862534,0.01,23.228161700630178,23.228161700630178,23.39129079398201,23.410355077968262,,0.9486898071462142,0.9486898071462142,0.09223066851227087,0.0,39.993818766450524,39.993818766450524,3.9219110810096676,0.0,0.8600821240096886,0.8600821240096886,0.08434217378515414,0.0,0.9741492910289262,0.9741492910289262,0.9616521930337176,0.96,38.49454925661011,38.49454925661011,3.8323501510882827,0.0,80.8214486643085,0.1335537658309735,5.7931987257464e-05,123.37086993496368,59.83812269242426,3,2,60131.15780624553,280.03926954154906,31,0.44900804813504724
2012.08,403.6436573547769,0.6485161290322581,2012.0,8.0,2011.0,11.0,4.065089089458345,0.010260547519893977,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,165.29032258064515,0.4161017887473574,238.35333477413175,238.35333477413175,,1.3548387096774193,186.78591947481095,51.56741529932081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,302.901721870906,990.0,965.4089212621789,24.59107873782113,0.14243517228700822,0.02222800100258986,989.8353368267103,0.19244436361748993,0.055664397750857283,0.01,0.01,24.233971200914038,24.370751166780668,24.416415564531526,24.416415564531526,,0.9454909906030364,0.3330716497046838,0.0,0.0,42.01103889376731,11.42105863988805,0.0,0.0,0.9034632020165011,0.24561416429866778,0.0,0.0,0.9748416810569878,0.9635483870967742,0.96,0.96,39.004272975539195,11.078426880691408,0.0,0.0,50.082699856230604,0.12284975062252412,5.8667060978578204e-05,66.76326931390314,34.41211135000501,2,1,37261.52869303557,156.02150776834043,31,0.2782372214235034
2012.09,291.89231434247006,0.8010666666666667,2012.0,9.0,2011.0,12.0,2.9422875802592974,0.010122206873517784,40.0,6.0,4.0,3.0,65.0,118.0,0.40738845342532515,173.89231434247006,173.89231434247006,,1.0,173.89231434247006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.89231434247006,990.0,964.8752016143649,25.124798385635106,0.11455012630877684,0.01053084671910989,989.8749190269721,0.17725462436233458,0.01,0.01,0.01,24.822462788244884,24.989717412607217,24.989717412607217,24.989717412607217,,0.9461243696486257,0.0,0.0,0.0,40.058429934325325,0.0,0.0,0.0,0.8614716114908673,0.0,0.0,0.0,0.9749396218675319,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.916491806568644,0.0,0.0,0.0,38.916491806568644,0.13263025817694862,6.216639878487334e-05,48.2,29.73255159218593,1,1,28019.874100729427,133.75288036056145,30,0.21620273225871472
2012.1,236.3799855755024,0.8960645161290324,2012.0,10.0,2012.0,1.0,1.1297345317309133,0.004843497757459284,37.0,5.0,3.0,2.0,50.0,97.0,0.4110212588302057,139.3799855755024,139.3799855755024,,1.0,139.3799855755024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.3799855755024,990.0,964.618279913453,25.38172008654697,0.10060476607072857,0.007597298773917661,989.8917979351555,0.1306629805269282,0.01,0.01,0.01,25.14285504117539,25.263518021702318,25.263518021702318,25.263518021702318,,0.9345756070153507,0.0,0.0,0.0,32.12193376261226,0.0,0.0,0.0,0.6907942744647796,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.158275749733885,0.0,0.0,0.0,31.158275749733885,0.13165876068061505,6.209141195192502e-05,33.54447914373031,28.17465257206768,1,1,23181.75715780201,126.27342273667512,31,0.17310153194296604
2012.11,292.77030190359164,0.8009000000000001,2012.0,11.0,2012.0,2.0,5.877494554701118,0.019613326377367575,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3505328943031603,191.103635236925,191.103635236925,,1.0,191.103635236925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,239.103635236925,990.0,964.8812315009286,25.118768499071383,0.11991871243992511,0.01199380899513856,989.8680874785649,0.20048990756984872,0.01,0.01,0.01,24.7863660700665,24.976855977636344,24.976855977636344,24.976855977636344,,0.9501965523123128,0.0,0.0,0.0,44.13435386235112,0.0,0.0,0.0,0.9491258895129274,0.0,0.0,0.0,0.9760834992580347,0.9599999999999999,0.9599999999999999,0.9599999999999999,42.08850269048258,0.0,0.0,0.0,42.08850269048258,0.1433808020332927,6.13755780838898e-05,48.2,30.770855797620897,1,1,30303.721937147457,137.5683948103472,30,0.23382501494712543
2012.12,501.2025819805471,0.570516129032258,2012.0,12.0,2012.0,3.0,12.758235919857702,0.024415441442119188,42.0,7.0,5.0,3.0,61.0,118.0,0.24810781319865416,383.2025819805471,383.2025819805471,,1.903225806451613,206.9225000334343,150.64759067215678,25.632491274956053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,437.2025819805471,990.0,965.8426315415702,24.157368458429847,0.1953717030835812,0.08335998125170554,989.7212683156647,0.21839553115893243,0.15996072884697704,0.03589418580183583,0.01,23.66024124293563,23.718676045247584,23.842742588292722,23.868636774094558,,0.950374873978806,0.7355166303645385,0.1230800497918511,0.0,45.615686271102575,32.8479499211654,5.403822328295111,0.0,0.9809825004538189,0.7064075251863527,0.1162112328665615,0.0,0.9770549630302113,0.9725388339979532,0.9624547386631961,0.96,42.310336070020995,31.426465102279053,5.290639601764346,0.0,79.02744077406439,0.15527567581415572,5.736353297774551e-05,127.23570287409368,48.2,3,1,58796.415935903904,227.10667519128123,31,0.439041337633691
2013.01,1223.754790912761,0.2992903225806452,2013.0,1.0,2012.0,4.0,48.01314145677034,0.03470447992371732,48.03225806451613,7.67741935483871,6.67741935483871,4.67741935483871,79.38709677419355,146.4516129032258,0.1322445766694247,1077.3031780095353,903.8085692270741,,3.5806451612903225,251.47547641083548,251.47547641083548,251.47547641083548,149.38213999456772,173.49460878246117,14.484778725193294,2.796724900492388,4.502542547313384,5.783153626082041,145.92740898338008,62.51703678970942,10.474144255331097,11.179961902152094,10.46057298092075,225.31450575757364,987.9797121742668,990.0,968.5541843323167,21.445815667683267,0.6052812569739286,0.4329413338186813,988.9617774092073,0.2663625727120696,0.2663625727120696,0.2663625727120696,0.16105617482816004,20.14123050417859,20.14123050417859,20.14123050417859,20.246536902062502,,0.9538288221937239,0.9538288221937239,0.9538288221937239,0.5529107925756115,47.10086954186496,47.10086954186496,47.10086954186496,26.39097162665714,1.0129219256315045,1.0129219256315045,1.0129219256315045,0.5675477769173579,0.9799707077060512,0.9799707077060512,0.9799707077060512,0.9715836109318576,45.322418133359875,45.322418133359875,45.322418133359875,25.824304721473204,161.7915591215528,0.1431573157244344,5.0426804966129175e-05,192.8,125.35281682101213,4,3,120372.9199864353,610.7799552877552,31,0.898841995119738
2013.02,3129.7093256065955,0.08046428571428572,2013.0,2.0,2012.0,5.0,46.56668413064038,0.01612019377136844,55.0,10.0,10.0,8.0,114.0,197.0,0.06389704765937838,2932.7093256065955,1100.0,,4.0,275.0,275.0,275.0,275.0,1832.7093256065957,45.0,8.0,15.0,66.31997578641648,1698.3893498201792,100.0,18.0,25.0,74.31997578641649,1812.3893498201792,1243.0,990.0,973.7826781111088,16.217321888891185,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.363032476372904,14.363032476372904,14.363032476372904,14.363032476372904,,0.9368812708503338,0.9368812708503338,0.9368812708503338,0.9368812708503338,36.30191520359177,36.30191520359177,36.30191520359177,36.30191520359177,0.780686348464339,0.780686348464339,0.780686348464339,0.780686348464339,0.9714689257363033,0.9714689257363033,0.9714689257363033,0.9714689257363033,35.27105127288659,35.27105127288659,35.27105127288659,35.27105127288659,141.08420509154638,0.046145863143016955,3.562732451806726e-05,162.58468288401107,131.2800935064357,4,4,94808.58582151915,2123.512862782941,28,0.7838011393974798
2013.03,3378.8227359391735,0.0635483870967742,2013.0,3.0,2012.0,6.0,20.895138670537445,0.006255810974863042,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.07784879992364947,3115.3066069069155,1100.0,,4.0,275.0,275.0,275.0,275.0,2015.3066069069152,38.096774193548384,6.032258064516129,11.387096774193548,64.41935483870968,1895.3711230359472,100.0,18.0,25.0,80.0,2055.822735939173,1243.0,990.0,974.3600431908083,15.639956809191734,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.78566739667345,13.78566739667345,13.78566739667345,13.78566739667345,,0.9337140043800407,0.9337140043800407,0.9337140043800407,0.9337140043800407,34.71753028747474,34.71753028747474,34.71753028747474,34.71753028747474,0.7466135545693492,0.7466135545693492,0.7466135545693492,0.7466135545693492,0.97,0.97,0.97,0.97,33.676004378850486,33.676004378850486,33.676004378850486,33.676004378850486,134.70401751540194,0.04008355537228245,3.401616603924292e-05,142.27578993001782,129.35143297456662,4,4,100219.78903145906,2817.4607789066054,31,0.7483556528633443
2013.04,3030.2981398260818,0.08439999999999999,2013.0,4.0,2012.0,7.0,11.738450517071215,0.0038802611003913934,54.0,13.0,14.0,19.0,117.0,217.0,0.07162316093710279,2813.2981398260818,1100.0,,4.0,275.0,275.0,275.0,275.0,1713.2981398260818,46.0,5.0,10.999999999999998,61.0,1590.2981398260818,100.0,18.0,25.0,80.0,1707.2981398260818,1243.0,990.0,973.5869265444077,16.41307345559223,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.558784043073949,14.558784043073949,14.558784043073949,14.558784043073949,,0.9383527042584436,0.9383527042584436,0.9383527042584436,0.9383527042584436,36.84380387035049,36.84380387035049,36.84380387035049,36.84380387035049,0.7923398681795804,0.7923398681795804,0.7923398681795804,0.7923398681795804,0.9700255536841959,0.9700255536841959,0.9700255536841959,0.9700255536841959,35.73944554408219,35.73944554408219,35.73944554408219,35.73944554408219,142.95778217632875,0.04718949415784303,3.610045004452746e-05,145.39297692843363,141.24704472345064,4,4,102929.6031669567,2722.375886394469,30,0.7942099009796042
2013.05,2273.1473805606165,0.14980645161290324,2013.0,5.0,2012.0,8.0,44.14271474728424,0.02045681561726553,55.0,13.0,13.0,17.0,178.0,276.0,0.12535410262537,1997.1473805606163,1100.0,,4.0,275.0,275.0,275.0,275.0,897.1473805606164,44.80158311215243,5.000000000000001,11.894542390382473,48.320467513899736,787.1307875441817,99.80158311215243,18.0,24.894542390382476,65.32046751389973,965.1307875441817,1242.696125502535,990.0,971.7081800464643,18.291819953535747,0.9255022759806086,0.648,988.4264977240193,0.28,0.28,0.28,0.28,16.438317677555162,16.438317677555162,16.438317677555162,16.438317677555162,,0.9460597152514547,0.9460597152514547,0.9460597152514547,0.9460597152514547,41.951227989767,41.951227989767,41.951227989767,41.951227989767,0.9021769460164948,0.9021769460164948,0.9021769460164948,0.9021769460164948,0.9775835025152857,0.9775835025152857,0.9775835025152857,0.9775835025152857,41.018174785237754,41.018174785237754,41.018174785237754,41.018174785237754,164.07269914095102,0.07545469313109206,4.143249978306843e-05,185.7069345730697,146.11329740134377,4,4,122070.08816086756,1294.9517292286578,31,0.9115149952275057
2013.06,1003.4582499014102,0.34123333333333333,2013.0,6.0,2012.0,9.0,30.44238969613951,0.029530795974386466,53.0,12.0,12.0,13.0,120.0,210.0,0.22192787159270227,793.4582499014102,770.4911924784716,,3.2,240.28917909803337,240.28917909803337,190.414041440732,99.49879284167285,22.96705742293857,5.461537956435749,0.8695316983681081,1.3124032813107755,1.4217702214200068,13.90181426540393,58.46153795643575,12.869531698368109,13.312403281310775,14.421770221420008,133.9018142654039,855.1346654145862,990.0,967.8253086205875,22.174691379412476,0.47876273119891155,0.330090470694563,989.1911467981065,0.25807430348456273,0.25807430348456273,0.20614009472307349,0.11117912140544675,21.10776387403443,21.10776387403443,21.159698082795916,21.254659056113546,,0.9546450373479288,0.9546450373479288,0.7636701703291765,0.38145824064238026,47.320652868060016,47.320652868060016,36.770483864884255,18.34644720003071,1.0176484487754842,1.0176484487754842,0.7907630938684787,0.3945472516135637,0.9796423938402953,0.9796423938402953,0.9756423938402953,0.9678753319240336,45.44191874000852,45.44191874000852,35.83636283451681,17.964503581869852,144.6847038964037,0.1447995797034873,5.2799845285068144e-05,192.8,94.33335432950176,4,2,104172.98680541066,447.6800383444725,30,0.8038039105355761
2013.07,499.2184962142711,0.5611935483870967,2013.0,7.0,2012.0,10.0,7.98509295538007,0.015448079879743854,50.0,10.0,9.0,9.0,108.0,186.0,0.3801460659069281,313.2184962142711,313.2184962142711,,1.6451612903225807,198.74350815537144,114.47498805889964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,382.2184962142711,990.0,965.8449431687008,24.155056831299277,0.17060522503067016,0.04897658309196754,989.7804181918773,0.20934306742297504,0.1209928467827403,0.01,0.01,23.726131955753665,23.8144821763939,23.925475023176638,23.925475023176638,,0.9501628277949546,0.6115675933253274,0.0,0.0,43.99153110918228,25.018860972506104,0.0,0.0,0.946054432455533,0.5380400209141097,0.0,0.0,0.9763380639709778,0.9692412897774293,0.96,0.96,41.494143186449406,24.390917379997788,0.0,0.0,65.8850605664472,0.1301773770785128,5.8284056922278766e-05,95.71980105902117,48.2,2,1,49018.48506143671,224.1421567276903,31,0.36602811425803994
2013.08,354.65170549554335,0.708258064516129,2013.0,8.0,2012.0,11.0,3.378753701277551,0.00959868902286569,47.0,8.0,6.0,5.0,89.0,155.0,0.4401841672610279,199.65170549554333,199.65170549554333,,1.0,199.65170549554333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.65170549554335,990.0,965.1729873495575,24.82701265044251,0.12752380543335298,0.012784588988205526,989.8596916055785,0.21180586978729377,0.01,0.01,0.01,24.47489838623364,24.67670425602093,24.67670425602093,24.67670425602093,,0.9513788833954732,0.0,0.0,0.0,45.5644928902897,0.0,0.0,0.0,0.9798815675331117,0.0,0.0,0.0,0.9780710243532432,0.96,0.96,0.96,43.16784087179606,0.0,0.0,0.0,43.16784087179606,0.12145794411107995,6.04121243190604e-05,48.2,33.35179392170149,1,1,32116.873608616268,150.4007919880862,31,0.23982133817664478
2013.09,264.5071836992672,0.8470666666666666,2013.0,9.0,2012.0,12.0,2.4406022637317837,0.009243039402082811,40.0,6.0,4.0,3.0,65.0,118.0,0.4487838131524869,146.50718369926724,146.50718369926724,,1.0,146.50718369926724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.50718369926724,990.0,964.7526492079274,25.247350792072506,0.10488491894361035,0.008203110614437646,989.8869119704419,0.14028469799401075,0.01,0.01,0.01,24.993978064520448,25.124262762514455,25.124262762514455,25.124262762514455,,0.9367094539471589,0.0,0.0,0.0,33.6534987139887,0.0,0.0,0.0,0.7237311551395418,0.0,0.0,0.0,0.9717874590864419,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.71754713917594,0.0,0.0,0.0,32.71754713917594,0.12303438777032835,6.197729144773813e-05,40.93208010370284,25.234306030909625,1,1,23556.63394020668,114.1827240761327,30,0.18176415077319968
2013.1,209.51507564087908,0.9408387096774193,2013.0,10.0,2013.0,1.0,1.6689825940991936,0.007971242172651384,37.0,5.0,3.0,2.0,50.0,97.0,0.46479369593336534,112.51507564087906,112.51507564087906,,1.0,112.51507564087906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.51507564087908,990.0,964.4649812149864,25.53501878501363,0.09112327108091088,0.005313781429474674,989.9035629474896,0.0943953521151867,0.01,0.01,0.01,25.344186380388038,25.428581732503222,25.428581732503222,25.428581732503222,,0.44853173601766294,0.0,0.0,0.0,13.81622779322304,0.0,0.0,0.0,0.2971231783488826,0.0,0.0,0.0,0.9648387096774194,0.96,0.96,0.96,13.401740959426347,0.0,0.0,0.0,13.401740959426347,0.06045769081643581,2.9938481622449435e-05,30.1993095760492,0.0,1,1,9970.895273813203,98.06159015785887,31,0.07445411644125749
2013.11,249.2647813730071,0.8744,2013.0,11.0,2013.0,2.0,5.964239935973868,0.021531268273336155,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3385224230107043,164.93144803967377,164.93144803967377,,1.0,164.93144803967377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,205.93144803967377,990.0,964.6736334168935,25.326366583106402,0.10821106791614508,0.009769173083372202,989.8820197590005,0.16515745485355957,0.01,0.01,0.01,25.043228887253346,25.198386342106904,25.198386342106904,25.198386342106904,,0.9431791928221835,0.0,0.0,0.0,38.205151807432934,0.0,0.0,0.0,0.8216161679017836,0.0,0.0,0.0,0.9730508504160371,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.054029934672556,0.0,0.0,0.0,37.054029934672556,0.14868556748509063,6.243945013282238e-05,48.2,29.11001675017376,1,1,26678.901552964235,130.27342273667512,30,0.20585572185929193
2013.12,544.5935370921853,0.5455161290322581,2013.0,12.0,2013.0,3.0,16.47034317032926,0.029583447745442183,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.22202242470835232,431.1096661244434,431.1096661244434,,2.225806451612903,193.4741942773675,169.43676288369682,68.19870896337908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,482.85160160831435,990.0,966.023277974331,23.976722025669037,0.21880226774097794,0.11118483105687739,989.6700129012021,0.20315743997785138,0.17777188795750679,0.08029406355217467,0.01,23.44357748689333,23.46896303891367,23.566440863319002,23.636734926871178,,0.9504140292577188,0.85810838822439,0.3082177553596274,0.0,42.198577899581494,36.71207495386082,14.25785007986068,0.0,0.9074962989157309,0.7895069882550714,0.3066204318249608,0.0,0.9761730194774507,0.9742375356064831,0.966407864661212,0.96,40.40994079863127,35.74542466959902,13.970876008831995,0.0,90.12624147706228,0.16328802152392025,5.834075429442167e-05,139.8144580184545,48.2,3,1,67053.92365893433,236.02150776834043,31,0.5007013415392348
2014.01,804.6036917002664,0.39638709677419354,2014.0,1.0,2013.0,4.0,11.773417872285656,0.014094865197233367,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.1790246311131926,662.0553046034921,662.0553046034921,,3.064516129032258,216.13230363286598,216.13230363286598,216.13230363286598,13.658393704894138,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,722.6682078292986,990.0,967.118414766801,22.881585233198976,0.34304734152238064,0.2411056657693683,989.4158469927082,0.2318380306356937,0.2318380306356937,0.2318380306356937,0.024083992791929663,22.065594195271526,22.065594195271526,22.065594195271526,22.27334823311529,,0.955041623891493,0.955041623891493,0.955041623891493,0.061566280959055385,44.59703412736176,44.59703412736176,44.59703412736176,2.696367698164682,0.9590760027389627,0.9590760027389627,0.9590760027389627,0.05798640211106844,0.9794826520693578,0.9794826520693578,0.9794826520693578,0.9612512974762792,43.22490639939146,43.22490639939146,43.22490639939146,2.6408290970343544,132.3155482952087,0.1646480705075495,5.5751356623124635e-05,165.81578644835776,119.92664116204742,4,3,98442.76793163529,582.4230392580745,31,0.7350863794178262
2014.02,1419.9261490843433,0.24882142857142855,2014.0,2.0,2013.0,5.0,37.657382631394235,0.025341425902629385,49.0,8.0,7.0,5.0,93.0,162.0,0.11872537870812867,1257.9261490843433,1049.3799336925993,,4.0,262.3449834231498,262.3449834231498,262.3449834231498,262.3449834231498,208.54621539174403,26.630889752705606,5.077980807289388,7.340343281642687,6.436611586164938,163.0603899639414,75.6308897527056,13.07798080728939,14.340343281642687,11.436611586164938,256.0603899639414,1152.4291475342368,990.0,969.2336463976719,20.766353602328078,0.7870582307910007,0.562397957042484,988.6505438121666,0.2745929086330573,0.2745929086330573,0.2745929086330573,0.2745929086330573,19.14230450586154,19.14230450586154,19.14230450586154,19.14230450586154,,0.9529017774407303,0.9529017774407303,0.9529017774407303,0.9529017774407303,46.77138525487113,46.77138525487113,46.77138525487113,46.77138525487113,1.0058362420402394,1.0058362420402394,1.0058362420402394,1.0058362420402394,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.776571310097246,45.776571310097246,45.776571310097246,45.776571310097246,183.10628524038893,0.1342754877462185,4.8643793398082694e-05,192.8,167.46912298693016,4,4,123047.42368154138,874.4396243152978,28,1.017257140224383
2014.03,2362.767082238316,0.14170967741935483,2014.0,3.0,2013.0,6.0,41.459901664955396,0.016061394948755463,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08793152967623362,2161.7025661092835,1100.0,,4.0,275.0,275.0,275.0,275.0,1061.7025661092835,47.774193548387096,8.35483870967742,15.03225806451613,50.817585572738174,939.7236902139646,100.0,18.0,25.0,61.107908153383335,1058.6591740849324,1243.0,990.0,971.9731747194608,18.026825280539196,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.172535868020912,16.172535868020912,16.172535868020912,16.172535868020912,,0.9450544751767376,0.9450544751767376,0.9450544751767376,0.9450544751767376,41.228186022136654,41.228186022136654,41.228186022136654,41.228186022136654,0.8866276563900356,0.8866276563900356,0.8866276563900356,0.8866276563900356,0.9775476675256474,0.9775476675256474,0.9775476675256474,0.9775476675256474,40.31098364626309,40.31098364626309,40.31098364626309,40.31098364626309,161.24393458505236,0.07029362434142365,4.071816529925564e-05,172.2003999233479,137.71881991947666,4,4,119965.48733127894,1722.009052762252,31,0.8957996365836242
2014.04,3451.002916819876,0.06023333333333333,2014.0,4.0,2013.0,7.0,19.963926023953384,0.0057976996952006565,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.07813206923326493,3182.002916819876,1100.0,,4.0,275.0,275.0,275.0,275.0,2082.002916819876,35.33333333333334,4.333333333333333,8.333333333333334,57.0,1977.0029168198764,100.0,18.0,25.0,80.0,2128.002916819876,1243.0,990.0,974.516649038023,15.483350961976946,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.629061549458664,13.629061549458664,13.629061549458664,13.629061549458664,,0.932774369296752,0.932774369296752,0.932774369296752,0.932774369296752,34.28621287503052,34.28621287503052,34.28621287503052,34.28621287503052,0.7373379112909789,0.7373379112909789,0.7373379112909789,0.7373379112909789,0.97,0.97,0.97,0.97,33.2576264887796,33.2576264887796,33.2576264887796,33.2576264887796,133.0305059551184,0.038579449016890435,3.359356210987839e-05,135.76596186185023,130.24483187918975,4,4,95781.96428768526,3034.5178406917853,30,0.7390583664173246
2014.05,3224.809467797456,0.07406451612903225,2014.0,5.0,2013.0,8.0,26.92224602808553,0.008635128490361868,67.12903225806451,14.0,17.35483870967742,23.35483870967742,205.90322580645162,327.741935483871,0.10241909522589504,2897.0675323135847,1100.0,,4.0,275.0,275.0,275.0,275.0,1797.067532313585,32.87096774193548,4.0,7.645161290322581,56.645161290322584,1695.9062419910042,100.0,18.0,25.0,80.0,1901.8094677974557,1243.0,990.0,974.013943314596,15.98605668540399,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.131767272885707,14.131767272885707,14.131767272885707,14.131767272885707,,0.9357492268778853,0.9357492268778853,0.9357492268778853,0.9357492268778853,35.66837788952188,35.66837788952188,35.66837788952188,35.66837788952188,0.7670618900972447,0.7670618900972447,0.7670618900972447,0.7670618900972447,0.9704223965288417,0.9704223965288417,0.9704223965288417,0.9704223965288417,34.614553129287785,34.614553129287785,34.614553129287785,34.614553129287785,138.45821251715114,0.04332840215456619,3.496419508008868e-05,150.65255635691344,132.69894036855777,4,4,103012.91011276047,2410.609585858673,31,0.7692122917619509
2014.06,2076.289177843171,0.1688,2014.0,6.0,2013.0,9.0,43.40110288759835,0.021650073318206873,67.0,13.0,15.0,17.0,181.0,293.0,0.14563122031813597,1783.2891778431706,1100.0,,4.0,275.0,275.0,275.0,275.0,683.2891778431708,31.90795027956323,4.883286246006746,9.464655786316223,38.58032614989521,598.4529593813893,98.90795027956324,17.883286246006744,24.46465578631622,55.58032614989521,779.4529593813893,1241.255892311886,990.0,971.1889216696578,18.81107833034228,0.9223737111904838,0.648,988.4296262888095,0.28,0.28,0.28,0.28,16.96070461915182,16.96070461915182,16.96070461915182,16.96070461915182,,0.9477237022104122,0.9477237022104122,0.9477237022104122,0.9477237022104122,43.358567958034776,43.358567958034776,43.358567958034776,43.358567958034776,0.9324423216781672,0.9324423216781672,0.9324423216781672,0.9324423216781672,0.9790076594253814,0.9790076594253814,0.9790076594253814,0.9790076594253814,42.451718306322135,42.451718306322135,42.451718306322135,42.451718306322135,169.80687322528854,0.08536780492145235,4.2880523541739525e-05,190.18577676032996,152.48066359440273,4,4,122260.94872220774,1155.576499230723,30,0.9433715179182697
2014.07,961.3393895800308,0.3524516129032258,2014.0,7.0,2013.0,10.0,26.52376203283956,0.027455973851347657,63.0,12.0,13.0,13.0,155.0,256.0,0.28238795343301365,705.3393895800308,703.2079168203269,,3.0,232.76388216586463,232.76388216586463,152.13216290917657,85.54798957942106,2.1314727597040064,0.5245421244584078,0.0999127856111253,0.10823885107871907,0.10823885107871907,1.2905401474770353,63.52454212445841,12.099912785611126,13.10823885107872,13.10823885107872,156.29054014747703,791.9406105814751,990.0,967.6740007903895,22.32599920961047,0.4240727034635741,0.2774648490422056,989.2984624474942,0.2507663458527856,0.2507663458527856,0.16719234402223898,0.09815929152175054,21.373695311251886,21.373695311251886,21.45726931308243,21.526302365582918,,0.9548299046356452,0.9548299046356452,0.6158839151809896,0.33850317501424915,46.426900005442484,46.426900005442484,29.334402570648688,15.979363362334837,0.9984279571062898,0.9984279571062898,0.6308473671107245,0.34364222284591045,0.9795011978391389,0.9795011978391389,0.9725359431416054,0.9669229774826262,44.72708557158774,44.72708557158774,28.566593234709305,15.650449784243834,133.67121416212862,0.13769699276709252,5.36546015527868e-05,192.8,77.98433262047246,4,2,99451.3833366237,370.3398762126964,31,0.7426178564562701
2014.08,483.6395544194727,0.5721290322580646,2014.0,8.0,2013.0,11.0,7.535397892724697,0.015209607981380045,55.29032258064516,9.32258064516129,8.64516129032258,6.32258064516129,110.2258064516129,189.80645161290323,0.3968810264194046,293.83310280656946,293.83310280656946,,1.5806451612903225,197.52096922019413,96.31213358637534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.29032258064516,9.32258064516129,8.64516129032258,6.32258064516129,110.2258064516129,367.0911673226985,990.0,965.7761912505758,24.223808749424215,0.1650896254541169,0.0399018834943672,989.7950084910516,0.20633506060496073,0.10082783195450992,0.01,0.01,23.81248217987079,23.917989408521244,24.00881724047575,24.00881724047575,,0.9480170148409083,0.5488928021342117,0.0,0.0,43.79714492781105,21.088950507432962,0.0,0.0,0.9418740844690547,0.4535258173641497,0.0,0.0,0.9755367191073667,0.9671496223331731,0.96,0.96,40.67193780919656,20.512170054675043,0.0,0.0,61.184107863871596,0.1253606869683936,5.771065993562665e-05,85.57001638425521,46.552800390166894,2,1,45520.97625072047,208.74254153823077,31,0.33991171035484224
2014.09,330.90621752062606,0.7408666666666667,2014.0,9.0,2013.0,12.0,3.7573459133781757,0.011338476802634452,46.0,7.0,6.0,4.0,75.0,138.0,0.42062800706448217,192.90621752062606,192.90621752062606,,1.0,192.90621752062606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.90621752062606,990.0,965.0562168348417,24.94378316515834,0.12443721791355923,0.012147028489253153,989.8634157535972,0.20292339365284517,0.01,0.01,0.01,24.604275525102697,24.797198918755537,24.797198918755537,24.797198918755537,,0.9502474104802747,0.0,0.0,0.0,44.214370406590575,0.0,0.0,0.0,0.9508466754105499,0.0,0.0,0.0,0.9767244822108245,0.9599999999999999,0.9599999999999999,0.9599999999999999,42.058916558603315,0.0,0.0,0.0,42.058916558603315,0.1266964810143682,6.085916235020056e-05,48.2,33.47400246340468,1,1,30282.419922194385,150.52156456797962,30,0.2336606475477962
2014.1,251.95919564005257,0.8682580645161291,2014.0,10.0,2014.0,1.0,2.4590217136483967,0.009673435891257505,41.0,6.0,4.0,3.0,56.0,110.0,0.4380432107182044,141.95919564005257,141.95919564005257,,1.0,141.95919564005257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.95919564005257,990.0,964.697815353012,25.30218464698806,0.10363268762321264,0.007816531629404414,989.8885507807474,0.13414491411407092,0.01,0.01,0.01,25.056590513621387,25.180735427735456,25.180735427735456,25.180735427735456,,0.9353710869671785,0.0,0.0,0.0,32.63603182093367,0.0,0.0,0.0,0.7018501466867455,0.0,0.0,0.0,0.970722523230243,0.96,0.96,0.96,31.685808616861973,0.0,0.0,0.0,31.685808616861973,0.12540182616298562,6.197675109900406e-05,40.34522073284626,27.739097344861385,1,1,23574.241610945308,124.7386552171941,31,0.17603227009367764
2014.11,266.3316821751076,0.8438333333333333,2014.0,11.0,2014.0,2.0,3.317469636812648,0.012386079463100809,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.36881802213499415,168.99834884177426,168.99834884177426,,1.0,168.99834884177426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,214.99834884177426,990.0,964.7621684514057,25.237831548594293,0.1114111282457237,0.010114859651550756,989.8784740121027,0.17064777093639524,0.01,0.01,0.01,24.94565778976063,25.106305560697024,25.106305560697024,25.106305560697024,,0.944572010076733,0.0,0.0,0.0,39.071130521825665,0.0,0.0,0.0,0.8402393660607669,0.0,0.0,0.0,0.974598178282943,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.10350185078155,0.0,0.0,0.0,38.10350185078155,0.14222930408611503,6.255744241481324e-05,47.44273757391608,29.873716628824,1,1,27434.521332562716,134.03120478075203,30,0.21168612139323084
2014.12,389.28023398704124,0.6670967741935484,2014.0,12.0,2014.0,3.0,6.759646628002024,0.017492240714080072,38.0,5.0,4.0,3.0,54.0,104.0,0.27166629435093387,285.28023398704124,285.28023398704124,,1.4838709677419355,205.5074591786143,79.77277480842695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.28023398704124,990.0,965.3375152072249,24.662484792775086,0.1528037670071651,0.035875852582808385,989.81132038041,0.2166301124915256,0.0850319556687957,0.01,0.01,24.25717506069358,24.38877321751631,24.4638051731851,24.4638051731851,,0.9491932763524524,0.4571837410423584,0.0,0.0,46.487402703808,17.78079408182352,0.0,0.0,0.9997290904044732,0.3823826684263122,0.0,0.0,0.9765754809850875,0.9662529003399263,0.96,0.96,42.070392317132395,17.30409772131307,0.0,0.0,59.374490038445465,0.15110039656143065,5.757731358637197e-05,80.65316123644355,45.70166536942147,2,1,44174.62058860343,201.4007919880862,31,0.32985827799136375
2015.01,601.6530813144745,0.49,2015.0,1.0,2014.0,4.0,8.614207233882569,0.0143724564122253,41.0,6.0,4.0,3.0,66.0,120.0,0.20304921281953472,481.6530813144746,481.6530813144746,,2.2903225806451615,212.35484744790602,212.35484744790602,56.94338641866251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.6530813144745,990.0,966.2897890190246,23.710210980975358,0.23382461275205646,0.13171522201510405,989.6344601652329,0.22799480021021443,0.22799480021021443,0.067276797471646,0.01,23.116676345997977,23.116676345997977,23.277394348736543,23.334671146208187,,0.9544085614480828,0.9544085614480828,0.27678502452347675,0.0,45.93628725807613,45.93628725807613,12.017611048505234,0.0,0.9878771453349704,0.9878771453349704,0.25844324835495125,0.0,0.9791460678019407,0.9791460678019407,0.9653164942599929,0.96,44.049151241327735,44.049151241327735,11.75758413621626,0.0,99.85588661887174,0.16574311113995382,5.781986045386614e-05,126.84220226406302,76.14462042973193,3,2,74292.77964444057,352.2508910064285,31,0.5547549256603985
2015.02,863.1990627994606,0.37539285714285714,2015.0,2.0,2014.0,5.0,11.13703275471109,0.01274215352147422,43.0,7.0,5.0,4.0,78.0,137.0,0.16025818636223885,726.1990627994606,726.1990627994606,,3.142857142857143,231.9072428187597,231.9072428187597,231.9072428187597,30.477334343181415,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,781.1990627994606,990.0,967.3520243260753,22.647975673924773,0.3834534308032744,0.2808904070750272,989.3356561621218,0.2494764597035731,0.2494764597035731,0.2494764597035731,0.041501544220437774,21.734155376342905,21.734155376342905,21.734155376342905,21.94213029182604,,0.9558282652590824,0.9558282652590824,0.9558282652590824,0.1363465912123272,47.18756235842319,47.18756235842319,47.18756235842319,6.011124267496757,1.014786287277918,1.014786287277918,1.014786287277918,0.12927148962358617,0.979904414171789,0.979904414171789,0.979904414171789,0.9627615570289318,45.16849485940053,45.16849485940053,45.16849485940053,5.886965007989455,141.39244958619105,0.16417027727420733,5.4347983975578914e-05,170.34256948759145,123.39638493453644,4,3,95015.7261219204,599.5363360830615,28,0.7855136088121726
2015.03,1149.2536789819505,0.2894193548387097,2015.0,3.0,2014.0,6.0,9.11616280192474,0.007850479820246042,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.1286867553695268,1002.8343241432409,996.7311003480316,,4.0,249.18277508700794,249.18277508700794,249.18277508700794,249.18277508700794,6.103223795209157,1.939784307004461,0.37849449892769965,0.3311826865617372,0.2838708741957748,3.1698914285194855,45.520429468294786,8.701075144088989,7.976343976884318,7.251612809679646,83.0731172349711,1058.9289489372998,990.0,968.3690829910861,21.630917008913887,0.6499777703023846,0.4722962371753101,988.8777259925223,0.2691733857758321,0.2691733857758321,0.2691733857758321,0.2691733857758321,20.239469615660372,20.239469615660372,20.239469615660372,20.239469615660372,,0.954961008612567,0.954961008612567,0.954961008612567,0.954961008612567,47.162447812114856,47.162447812114856,47.162447812114856,47.162447812114856,1.0142461895078463,1.0142461895078463,1.0142461895078463,1.0142461895078463,0.98,0.98,0.98,0.98,45.9846043879589,45.9846043879589,45.9846043879589,45.9846043879589,183.9384175518356,0.16016007529152332,5.136142218126214e-05,192.8,164.96212700972188,4,4,136850.18265856573,862.0134842074872,31,1.021880097510198
2015.04,1332.9435249994565,0.25493333333333335,2015.0,4.0,2014.0,7.0,4.602567568005702,0.0034613151231414133,45.0,11.0,10.0,10.0,72.0,148.0,0.11105578431218248,1184.9435249994565,1100.0,,4.0,275.0,275.0,275.0,275.0,84.94352499945641,25.82742314172661,5.986511159886766,5.739427364828135,5.739427364828135,41.65073596818676,70.8274231417266,16.986511159886767,15.739427364828137,15.739427364828137,113.65073596818677,1203.5533616664418,990.0,968.946554424502,21.053445575497992,0.8502297778517941,0.648,988.5017702221481,0.28,0.28,0.28,0.28,19.27521579764618,19.27521579764618,19.27521579764618,19.27521579764618,,0.9531880394941155,0.9531880394941155,0.9531880394941155,0.9531880394941155,49.55067106043915,49.55067106043915,49.55067106043915,49.55067106043915,1.0656058292567558,1.0656058292567558,1.0656058292567558,1.0656058292567558,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,0.14467267037424858,4.8686868686868696e-05,192.8,192.8,4,4,138816.00000000003,1143.5761032764274,30,1.0711111111111113
2015.05,1414.1868341622662,0.2425806451612903,2015.0,5.0,2014.0,8.0,7.4386567773334455,0.00531158244040479,47.0,10.0,10.0,10.0,115.0,192.0,0.13588231261167394,1222.1868341622662,1100.0,,4.0,275.0,275.0,275.0,275.0,122.18683416226608,29.910318779304713,6.210797064471629,6.363897612618025,6.363897612618025,73.33792309325369,76.91031877930472,16.21079706447163,16.363897612618025,16.363897612618025,188.33792309325366,1209.4850134563944,990.0,969.2074917712499,20.792508228750055,0.8589223629554698,0.648,988.4930776370446,0.28,0.28,0.28,0.28,19.005585865794572,19.005585865794572,19.005585865794572,19.005585865794572,,0.9525931020019591,0.9525931020019591,0.9525931020019591,0.9525931020019591,48.827132129322294,48.827132129322294,48.827132129322294,48.827132129322294,1.0500458522434903,1.0500458522434903,1.0500458522434903,1.0500458522434903,0.98,0.98,0.98,0.98,47.78967851100675,47.78967851100675,47.78967851100675,47.78967851100675,191.158714044027,0.1353111645354948,4.8272402536370455e-05,192.8,189.61617392626133,4,4,142222.0832487561,1138.780420351734,31,1.0619928558001501
2015.06,1045.1644414455536,0.325,2015.0,6.0,2014.0,9.0,22.712845431205714,0.023541190451984315,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.1969688550569553,851.497774778887,841.8240770452082,,3.433333333333333,244.30555621472516,244.30555621472516,210.88770628672134,142.32525832903653,9.673697733678841,2.7038285591027815,0.6008507909117292,0.5407657118205564,0.5407657118205564,5.287486960023218,53.03716189243611,11.934184124245062,11.540765711820557,12.207432378487223,114.62082029335654,918.3361887737099,990.0,967.9813875328632,22.018612467136833,0.5320924831807007,0.382675782364981,989.0852317344543,0.26090680706635555,0.26090680706635555,0.22579539916761693,0.15504668009008532,20.842937394524785,20.842937394524785,20.878048802423525,20.948797521501053,,0.9546851298074603,0.9546851298074603,0.8273614469671078,0.5407605967367616,47.51840188161558,47.51840188161558,40.45161895200517,26.580327757126952,1.0219011157336684,1.0219011157336684,0.8699272892904336,0.5716199517661711,0.9797273068754345,0.9797273068754345,0.9770606402087679,0.9712805867358032,45.672906712889066,45.672906712889066,39.246240046222404,25.906697390679756,156.4987508626803,0.14909272225043846,5.217167904311421e-05,192.8,96.4,4,2,112679.10062112982,467.7424369637166,30,0.8694375047926683
2015.07,497.71588995196146,0.5621612903225807,2015.0,7.0,2014.0,10.0,8.99384432940357,0.01728336735493322,50.0,10.0,9.0,9.0,108.0,186.0,0.38179336589734,311.71588995196146,311.71588995196146,,1.5806451612903225,206.6453190354938,105.07057091646766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,380.71588995196146,990.0,965.8378599923861,24.162140007613814,0.17020595154092377,0.04821317693439585,989.7815808715246,0.21861028388173553,0.11265172235013456,0.01,0.01,23.725110595256762,23.83106915678836,23.933720879138495,23.933720879138495,,0.9499238855316605,0.5508113743186779,0.0,0.0,45.71350315393359,22.934957598300322,0.0,0.0,0.9830860893319051,0.4932248945871037,0.0,0.0,0.9770936879107164,0.9687065911365228,0.96,0.96,42.52057874061116,22.33205359568819,0.0,0.0,64.85263233629934,0.1283381325138254,5.7601429562964416e-05,96.4,47.44427949261189,2,1,48250.35845820671,212.9332627522059,31,0.36029240186832967
2015.08,332.7717802184703,0.7389354838709677,2015.0,8.0,2014.0,11.0,3.721450705349815,0.011113289268660443,47.0,8.0,6.0,5.0,89.0,155.0,0.4707054622512341,177.77178021847033,177.77178021847033,,1.0,177.77178021847033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,238.77178021847033,990.0,965.0658729846009,24.93412701539913,0.11980159012410359,0.010860601318569916,989.8693378085574,0.1824919032949349,0.01,0.01,0.01,24.620972920661522,24.793464823956455,24.793464823956455,24.793464823956455,,0.9465310410327852,0.0,0.0,0.0,40.63008789812652,0.0,0.0,0.0,0.8737653311425058,0.0,0.0,0.0,0.9752697683435471,0.96,0.96,0.96,39.17879052436388,0.0,0.0,0.0,39.17879052436388,0.11677358153672411,6.132840596827372e-05,48.2,28.381336876093748,1,1,29149.020150126733,128.56829088636164,31,0.21765994735757715
2015.09,239.91117555779275,0.8896666666666667,2015.0,9.0,2014.0,12.0,2.492920331273871,0.01031588252347036,36.0,6.0,4.0,3.0,51.0,100.0,0.41597664233783943,139.91117555779275,139.91117555779275,,1.0,139.91117555779275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,185.91117555779275,990.0,964.628610169,25.371389831000013,0.10114518586355657,0.007642449922412326,989.8912123642141,0.13138008700302015,0.01,0.01,0.01,25.131222108211034,25.25260219521405,25.25260219521405,25.25260219521405,,0.9345102061297131,0.0,0.0,0.0,32.225889511893186,0.0,0.0,0.0,0.6930298819761976,0.0,0.0,0.0,0.9700856854706689,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.26235153649446,0.0,0.0,0.0,31.26235153649446,0.13050149701533523,6.206318183102408e-05,36.71230712254848,26.224344042742104,1,1,22508.89310627601,117.78068094814552,30,0.17367973075830254
2015.1,194.61255929710896,0.9635483870967742,2015.0,10.0,2015.0,1.0,1.4196299804793164,0.007490896630975945,31.0,4.0,3.0,2.0,33.0,73.0,0.3763125828271453,121.61255929710894,121.61255929710894,,1.0,121.61255929710894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.61255929710896,990.0,964.4290341798658,25.57096582013428,0.0918635408538662,0.006087067540254209,989.9020493916059,0.10667695505109702,0.01,0.01,0.01,25.366338256689083,25.463015211740178,25.463015211740178,25.463015211740178,,0.9250287968975498,0.0,0.0,0.0,28.001293582765406,0.0,0.0,0.0,0.602178356618611,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.161254775282444,0.0,0.0,0.0,27.161254775282444,0.13924659437128492,6.200385031580131e-05,30.70993136690217,22.750709178405167,1,1,20207.973552810137,103.21817347356212,31,0.15089585986268023
2015.11,203.91435502717985,0.9489333333333333,2015.0,11.0,2015.0,2.0,2.7055618342773537,0.013083891626650267,29.0,4.0,2.0,2.0,30.0,67.0,0.3310436328104734,136.91435502717985,136.91435502717985,,1.0,136.91435502717985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.91435502717985,990.0,964.4660930826165,25.533906917383447,0.09620524313913442,0.00738772017731024,989.8964070366836,0.12733437928669278,0.01,0.01,0.01,25.302979574780327,25.420313954067016,25.420313954067016,25.420313954067016,,0.9322642422867441,0.0,0.0,0.0,31.693933788911878,0.0,0.0,0.0,0.6815899739550942,0.0,0.0,0.0,0.9703343418146702,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.75598866788842,0.0,0.0,0.0,30.75598866788842,0.15019911003992506,6.235300780987791e-05,37.983680257383206,24.17824433444945,1,1,22144.311840879665,109.21817347356212,30,0.17086660371049125
2015.12,302.9548244810442,0.7871290322580645,2015.0,12.0,2015.0,3.0,4.87402725395246,0.01583540675571863,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.23981271544781177,231.7612760939474,231.7612760939474,,1.1612903225806452,207.74532199821016,24.01595409573726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,268.8257922229797,990.0,964.9321204373638,25.06787956263625,0.1304086606887597,0.019587725720918683,989.8500036135904,0.21892883297952564,0.03153444125505175,0.01,0.01,24.698954343247042,24.886348734971516,24.90788317622657,24.90788317622657,,0.9497420651155853,0.15154927160230386,0.0,0.0,47.80719619110168,5.397115228519184,0.0,0.0,1.0281117460451974,0.11606699416170288,0.0,0.0,0.9776941114578171,0.9616129032258064,0.96,0.96,43.10652633392372,5.235201771663609,0.0,0.0,48.34172810558733,0.15960963094505357,5.849940879339437e-05,67.27520770030257,36.72998155288997,2,1,35966.24571055698,163.03120478075203,31,0.2685651561421519
2016.01,491.01884934509695,0.5644516129032259,2016.0,1.0,2015.0,4.0,6.916326427972763,0.014122672450495097,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.1743095854886615,405.8253009580002,405.8253009580002,,2.0,202.9126504790001,202.9126504790001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,447.2123977321937,990.0,965.8094466960034,24.19055330399656,0.19438983210198482,0.09063746230027263,989.7149727055978,0.21612929157795016,0.21612929157795016,0.01,0.01,23.689396718016358,23.689396718016358,23.895526009594303,23.895526009594303,,0.9528727347579484,0.9528727347579484,0.0,0.0,44.850543285281184,44.850543285281184,0.0,0.0,0.9645278125866921,0.9645278125866921,0.0,0.0,0.97816065708831,0.97816065708831,0.96,0.96,43.11511110816044,43.11511110816044,0.0,0.0,86.23022221632088,0.1761191931810512,5.927425512946023e-05,96.4,69.63405705403464,2,2,64155.28532894274,319.74254153823074,31,0.4790567900906716
2016.02,847.4628193784415,0.3886206896551724,2016.0,2.0,2015.0,5.0,26.42575106384683,0.027975435817300272,38.172413793103445,6.310344827586207,5.0,4.0,61.44827586206897,114.93103448275862,0.13933999962767304,732.5317848956829,727.6599483295976,,3.1379310344827585,231.42057531611232,231.42057531611232,204.56593748085982,60.25286021651305,4.871836566085371,1.5291165864355543,0.2489259559313693,0.17780425423669233,0.14224340338935387,2.773746366092401,39.701530379539,6.559270783517576,5.177804254236692,4.1422434033893545,64.22202222816136,779.0985537468907,990.0,967.2576735771908,22.74232642280923,0.4029714014815846,0.28930259947211023,989.3077259990463,0.24808419665243803,0.24808419665243803,0.22016897372182934,0.07230133137026824,21.8019682252031,21.8019682252031,21.829883448133707,21.977751090485267,,0.9544542011714967,0.9544542011714967,0.855995348892597,0.23047306753315944,47.04604099105054,47.04604099105054,41.30047209425646,11.374119953561156,1.0117428170118394,1.0117428170118394,0.8881821955754079,0.2446047301841109,0.9792471376239376,0.9792471376239376,0.9771781721066962,0.9648275862068966,44.76721193658357,44.76721193658357,39.78100504003184,11.101941588581921,140.4173705017809,0.16695692146702495,5.4122142361293145e-05,192.8,96.4,4,2,97730.4898692395,499.3206888705944,29,0.7800965027876716
