MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2016.03,2421.0825704069734,0.13438709677419355,2016.0,3.0,2015.0,6.0,48.10334854979743,0.023348144021258222,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08443919061644767,2220.0180542779412,1100.0,,4.0,275.0,275.0,275.0,275.0,1120.0180542779412,47.774193548387096,8.35483870967742,14.826347681662256,56.840508793868885,992.2221655443456,100.0,18.0,24.794089617146128,67.13083137451405,1111.1576494153132,1242.7940896171463,990.0,972.0867119726428,17.913288027357183,0.9257560357881522,0.648,988.4262439642117,0.28,0.28,0.28,0.28,16.059531991569056,16.059531991569056,16.059531991569056,16.059531991569056,,0.9448727721120372,0.9448727721120372,0.9448727721120372,0.9448727721120372,40.929962920415036,40.929962920415036,40.929962920415036,40.929962920415036,0.8802142563530115,0.8802142563530115,0.8802142563530115,0.8802142563530115,0.9766830449297396,0.9766830449297396,0.9766830449297396,0.9766830449297396,39.979897909162986,39.979897909162986,39.979897909162986,39.979897909162986,159.91959163665194,0.06824223944098246,4.0383735261780804e-05,188.71612881054773,151.57282530676434,4,4,118980.17617766907,1295.5411553411084,31,0.8884421757591776
2016.04,2932.9726673797345,0.09183333333333334,2016.0,4.0,2015.0,7.0,11.636565338388968,0.004040433357796316,54.0,13.0,14.0,19.0,117.0,217.0,0.07401743980953812,2715.9726673797345,1100.0,,4.0,275.0,275.0,275.0,275.0,1615.9726673797345,46.0,5.0,11.0,61.0,1492.9726673797343,100.0,18.0,25.0,80.0,1609.9726673797343,1243.0,990.0,973.3520029902269,16.64799700977308,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.793707597254798,14.793707597254798,14.793707597254798,14.793707597254798,,0.9397308453272899,0.9397308453272899,0.9397308453272899,0.9397308453272899,37.493444680309196,37.493444680309196,37.493444680309196,37.493444680309196,0.8063106382862192,0.8063106382862192,0.8063106382862192,0.8063106382862192,0.9706310638286219,0.9706310638286219,0.9706310638286219,0.9706310638286219,36.39263320636622,36.39263320636622,36.39263320636622,36.39263320636622,145.57053282546488,0.04966501808516661,3.676023556198608e-05,150.52892672934684,144.37659125646564,4,4,104810.78363433472,2538.0912794416,30,0.8087251823636938
2016.05,2458.78768727473,0.13151612903225807,2016.0,5.0,2015.0,8.0,30.724592775994683,0.012886363497537266,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12741457517331417,2152.303816306988,1100.0,,4.0,275.0,275.0,275.0,275.0,1052.3038163069884,38.225806451612904,4.32258064516129,9.290322580645162,56.112543138724476,944.3525634908445,100.0,18.0,25.0,77.17705926775673,1138.6106280069737,1243.0,990.0,972.2056541132674,17.79434588673253,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.940056474214245,15.940056474214245,15.940056474214245,15.940056474214245,,0.9444507044738644,0.9444507044738644,0.9444507044738644,0.9444507044738644,40.606460616407624,40.606460616407624,40.606460616407624,40.606460616407624,0.873257217557153,0.873257217557153,0.873257217557153,0.873257217557153,0.976550707688662,0.976550707688662,0.976550707688662,0.976550707688662,39.66048103707429,39.66048103707429,39.66048103707429,39.66048103707429,158.64192414829716,0.06595224433692903,4.00610919566407e-05,172.31011424353494,146.5981400378807,4,4,118029.59156633308,1636.8109425486496,31,0.8813440230460953
2016.06,1241.7715837714245,0.2894333333333333,2016.0,6.0,2015.0,9.0,41.21293010968584,0.033968878485304735,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.20610869569397677,1000.4382504380912,901.0226387523617,,3.566666666666667,251.12150406530085,251.12150406530085,233.71210443265898,165.06752618910102,99.41561168572959,12.017358918543842,1.96465011326655,3.3171904222037245,6.1892987819909475,75.92711344972454,71.01735891854383,13.964650113266549,16.65052375553706,21.18929878199095,217.92711344972452,1002.655171539709,990.0,968.626721270676,21.373278729324024,0.6345621502348103,0.4447910526163001,988.9206467971488,0.26459249936564067,0.26459249936564067,0.24659249936564065,0.1754661603552864,20.02933302710728,20.02933302710728,20.047333027107285,20.118459366117637,,0.95336015262878,0.95336015262878,0.8898082542024588,0.6032599632009175,46.727455048473416,46.727455048473416,43.06992125047262,29.204587624310875,1.004891506418783,1.004891506418783,0.9262348656015617,0.6280556478346424,0.9795390318157753,0.9795390318157753,0.978205698482442,0.9725570489499978,45.1817796383072,45.1817796383072,41.968446304973874,28.604645595177484,160.93665117676576,0.1337623032196136,5.0329635069104745e-05,192.8,96.4,4,2,115874.38884727134,511.4230392580745,30,0.8940925065375875
2016.07,500.4370753454093,0.5612903225806452,2016.0,7.0,2015.0,10.0,10.780337292493451,0.0202854688099849,50.0,10.0,9.0,9.0,108.0,186.0,0.3811187656284535,314.4370753454093,314.4370753454093,,1.6129032258064515,203.38281049196775,111.05426485344158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,383.4370753454093,990.0,965.847719745209,24.152280254790934,0.17201075419444575,0.04985700997485006,989.7781322358308,0.21455360391403158,0.11806715408067857,0.01,0.01,23.715858886707608,23.81234533654096,23.92041249062164,23.92041249062164,,0.9493557070794068,0.5806766213945521,0.0,0.0,44.92355859845209,24.184745166269163,0.0,0.0,0.9660980343753137,0.5201020465864337,0.0,0.0,0.9764213620581935,0.9686794265743226,0.96,0.96,41.83491935014414,23.268962791145817,0.0,0.0,65.10388214128996,0.12830729189644346,5.7620212932730334e-05,96.4,46.10037383633588,2,1,48437.28831311973,206.74254153823077,31,0.36168823411827755
2016.08,331.73300857360357,0.7394193548387097,2016.0,8.0,2015.0,11.0,3.5686763261012437,0.010779649747985655,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,140.80645161290323,0.4239681515401587,190.92655696070034,190.92655696070034,,1.0,190.92655696070034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,248.37816986392613,990.0,965.0605997075556,24.939400292444372,0.12319208689345676,0.011978757341659468,989.8648291557649,0.20025085189694544,0.01,0.01,0.01,24.6039785963123,24.79422944820924,24.79422944820924,24.79422944820924,,0.9510060933435943,0.0,0.0,0.0,43.79977124155247,0.0,0.0,0.0,0.9419305643344619,0.0,0.0,0.0,0.9780721709815604,0.96,0.96,0.96,42.36484937857792,0.0,0.0,0.0,42.36484937857792,0.12806131658284428,6.175932772251441e-05,48.2,34.857026425882985,1,1,31519.447937661975,157.12360204404035,31,0.2353602743254329
2016.09,241.7480941673961,0.8872333333333333,2016.0,9.0,2015.0,12.0,2.289945977948713,0.00937716511989435,36.0,6.0,4.0,3.0,51.0,100.0,0.41260694703369316,141.7480941673961,141.7480941673961,,1.0,141.7480941673961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,187.7480941673961,990.0,964.6392104534173,25.36078954658275,0.10179348933307138,0.007798588004228603,989.8904079226627,0.1338599271259847,0.01,0.01,0.01,25.117337542119476,25.241197469245456,25.241197469245456,25.241197469245456,,0.9354409626876964,0.0,0.0,0.0,32.662031456967924,0.0,0.0,0.0,0.7024092786444716,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.682170513258885,0.0,0.0,0.0,31.682170513258885,0.13129901901041874,6.208547316348254e-05,35.3635139086318,27.315487607522343,1,1,22811.162769546398,122.4151960906308,30,0.1760120584069938
2016.1,186.89368779613295,0.9736129032258064,2016.0,10.0,2016.0,1.0,1.5455504389772206,0.008254390833005245,31.0,4.0,3.0,2.0,33.0,73.0,0.3919859477123677,113.89368779613292,113.89368779613292,,1.0,113.89368779613292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.89368779613295,990.0,964.4323898013889,25.567610198611177,0.08913930162724484,0.0054309634626712455,989.9054297349101,0.0962564785247794,0.01,0.01,0.01,25.376783454996488,25.463039933521266,25.463039933521266,25.463039933521266,,0.92089730743092,0.0,0.0,0.0,26.11845946886943,0.0,0.0,0.0,0.5616873004057942,0.0,0.0,0.0,0.9696969438387897,0.96,0.96,0.96,25.328331694287538,0.0,0.0,0.0,25.328331694287538,0.13515937608051926,6.173330961819058e-05,30.70993136690217,20.7182169988729,1,1,18844.27878054993,93.8735183538457,31,0.140712953857153
2016.11,186.89298600529418,0.9692333333333333,2016.0,11.0,2016.0,2.0,3.153584617045026,0.016633193301801564,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.305141328287664,131.22631933862752,131.22631933862752,,1.0,131.22631933862752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,162.22631933862752,990.0,964.4484863105027,25.55151368949732,0.09278602398841149,0.006904237143783293,989.9003097388679,0.11965553110714713,0.01,0.01,0.01,25.332167897258,25.441823428365144,25.441823428365144,25.441823428365144,,0.9299654181272641,0.0,0.0,0.0,30.38121085730053,0.0,0.0,0.0,0.6533593732752803,0.0,0.0,0.0,0.9697134825815087,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.475908580161125,0.0,0.0,0.0,29.475908580161125,0.15589015958010974,6.223281675465911e-05,40.43585488125319,19.81243102222789,1,1,21222.65417771601,89.55090676315066,30,0.1637550476675618
2016.12,369.41592600690393,0.7010967741935484,2016.0,12.0,2016.0,3.0,16.53212636223595,0.04118314586752127,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.19873092628664596,298.22237761980716,298.22237761980716,,1.4516129032258065,213.78617819541026,84.43619942439692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,335.2868937488394,990.0,965.2402466367511,24.75975336324883,0.15415910519518705,0.04338387926626773,989.8024570155386,0.22893411271700362,0.09329748927413889,0.01,0.01,24.333276266070364,24.46891288951323,24.552210378787365,24.552210378787365,,0.9526638143340639,0.4289285123555727,0.0,0.0,48.65914980156081,18.786081965537978,0.0,0.0,1.046433329065824,0.4040017626997415,0.0,0.0,0.9782211013720551,0.9672815698073751,0.96,0.96,44.14659573518235,18.136815028060663,0.0,0.0,62.28341076324301,0.16709837152658732,5.791130979143908e-05,96.4,40.5782374565514,2,1,46338.857607852806,177.8493354753479,31,0.3460189486846834
2017.01,851.1740204737773,0.3946774193548387,2017.0,1.0,2016.0,4.0,26.57824359512986,0.03465115427966848,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.17220025749477558,718.3030527318418,718.3030527318418,,3.193548387096774,222.17692774617095,222.17692774617095,156.63398798842235,117.31520925107765,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,774.7224075705516,990.0,967.2740845374138,22.725915462586148,0.4051315653710061,0.2711870386235208,989.3236813960056,0.23991697240719334,0.23991697240719334,0.17405178260360396,0.13353682281153545,21.809679886184444,21.809679886184444,21.875545075988036,21.916060035780102,,0.9543001810612987,0.9543001810612987,0.6472300794350057,0.4930286860147805,45.17600141659126,45.17600141659126,30.863873355086795,22.85615986302211,0.9715269121847582,0.9715269121847582,0.6637392119373505,0.4915303196348842,0.9789462090925689,0.9789462090925689,0.9735483870967742,0.9703225806451612,43.60609677981458,43.60609677981458,29.90135058366454,22.39903666576167,139.51258080905535,0.16278535977844993,5.483565703910031e-05,180.183994663169,68.69793883075832,4,2,103797.36012193719,319.3294938779206,31,0.775069893383641
2017.02,1237.29536794323,0.27375,2017.0,2.0,2016.0,5.0,31.877669871452643,0.023639669389624925,49.0,8.0,7.0,5.0,93.0,162.0,0.1327314138863291,1075.29536794323,1020.6879051654703,,4.0,255.17197629136757,255.17197629136757,255.17197629136757,255.17197629136757,54.60746277775994,13.23961084224849,2.3537486819669433,2.3595817249649356,1.6854155178320966,34.969106010747474,62.23961084224849,10.353748681966945,9.359581724964936,6.685415517832097,127.96910601074748,1102.6408464146505,990.0,968.6482369754549,21.351763024545082,0.7107704662465804,0.5141341832509779,988.7750953505025,0.27147910030454353,0.27147910030454353,0.27147910030454353,0.27147910030454353,19.855379274742976,19.855379274742976,19.855379274742976,19.855379274742976,,0.954255513962248,0.954255513962248,0.954255513962248,0.954255513962248,47.29788824576035,47.29788824576035,47.29788824576035,47.29788824576035,1.0171588870055988,1.0171588870055988,1.0171588870055988,1.0171588870055988,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.23476467935414,46.23476467935414,46.23476467935414,46.23476467935414,184.93905871741657,0.15105980019875925,5.0466391154331535e-05,192.8,174.20723121379206,4,4,124279.04745810393,918.5994501120828,28,1.0274392150967586
2017.03,2422.3039672353384,0.1458064516129032,2017.0,3.0,2016.0,6.0,75.44353454366748,0.029406105656284917,49.0,9.0,9.0,9.0,107.0,183.0,0.08452814050310137,2239.3039672353384,1100.0,,4.0,275.0,275.0,275.0,275.0,1139.3039672353386,51.0,9.0,15.572814034854606,43.2847586631923,1020.4463945372916,100.0,18.0,24.572814034854602,52.2847586631923,1127.4463945372916,1242.5728140348544,990.0,971.956740811156,18.043259188844,0.9251828580546604,0.648,988.4268171419453,0.28,0.28,0.28,0.28,16.190076330789356,16.190076330789356,16.190076330789356,16.190076330789356,,0.9435570053494955,0.9435570053494955,0.9435570053494955,0.9435570053494955,41.249144686696525,41.249144686696525,41.249144686696525,41.249144686696525,0.8870783803590649,0.8870783803590649,0.8870783803590649,0.8870783803590649,0.9763432628129582,0.9763432628129582,0.9763432628129582,0.9763432628129582,40.29779911888952,40.29779911888952,40.29779911888952,40.29779911888952,161.1911964755581,0.07772334642238894,4.0704847594837905e-05,187.33048340897105,123.8420308452826,4,4,119926.25017781522,1335.5529604884168,31,0.8955066470864339
2017.04,3418.418249486519,0.06366666666666666,2017.0,4.0,2016.0,7.0,36.866143302681365,0.011125057676407804,70.0,14.0,18.0,25.0,168.0,295.0,0.08717553800649698,3123.418249486519,1100.0,,4.0,275.0,275.0,275.0,275.0,2023.4182494865195,30.0,4.0,7.0,55.0,1927.4182494865195,100.0,18.0,25.0,80.0,2095.4182494865195,1243.0,990.0,974.4322570850665,15.56774291493354,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.713453502415257,13.713453502415257,13.713453502415257,13.713453502415257,,0.9331243276242671,0.9331243276242671,0.9331243276242671,0.9331243276242671,34.520237186041605,34.520237186041605,34.520237186041605,34.520237186041605,0.7423706921729377,0.7423706921729377,0.7423706921729377,0.7423706921729377,0.9701729609362688,0.9701729609362688,0.9701729609362688,0.9701729609362688,33.49120844810646,33.49120844810646,33.49120844810646,33.49120844810646,133.96483379242585,0.03982728366220451,3.3829503482935815e-05,148.83211358372458,123.08732694222644,4,4,96454.68033054662,2521.695633695474,30,0.7442490766245881
2017.05,2195.6269223464715,0.15658064516129033,2017.0,5.0,2016.0,8.0,38.011321668263584,0.017649979169192136,55.0,13.0,13.0,17.0,178.0,276.0,0.12852437244434864,1919.6269223464715,1100.0,,4.0,275.0,275.0,275.0,275.0,819.6269223464716,45.0,5.0,12.0,46.715250121513726,710.9116722249577,100.0,18.0,25.0,63.715250121513726,888.9116722249577,1243.0,990.0,971.5273857258707,18.47261427412927,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.618324861610986,16.618324861610986,16.618324861610986,16.618324861610986,,0.94676182440437,0.94676182440437,0.94676182440437,0.94676182440437,42.43886123669754,42.43886123669754,42.43886123669754,42.43886123669754,0.9126636825096246,0.9126636825096246,0.9126636825096246,0.9126636825096246,0.9785024526091147,0.9785024526091147,0.9785024526091147,0.9785024526091147,41.53088322471081,41.53088322471081,41.53088322471081,41.53088322471081,166.12353289884325,0.07800143868272426,4.195038709566748e-05,183.22421996538984,150.0405012819333,4,4,123595.90847673937,1362.344661979303,31,0.9229085161046846
2017.06,1118.6471293145808,0.31229999999999997,2017.0,6.0,2016.0,9.0,32.020074167186216,0.029916305900257657,53.0,12.0,12.0,13.0,120.0,210.0,0.20052076160045687,908.6471293145806,863.0145514795237,,3.466666666666667,247.63478521236934,247.63478521236934,214.21693528436552,153.5280457704194,45.63257783505707,9.636153907939237,1.459557527174748,2.4197661942434063,2.8248738659797232,29.292226339719953,62.63615390793924,13.459557527174749,14.419766194243406,15.824873865979724,149.29222633971995,953.530029108881,990.0,968.2177126719647,21.782287328035345,0.5790871034966683,0.4044651479865665,989.0164477485167,0.26366621924269623,0.26366621924269623,0.22855481134395758,0.1657953237460182,20.535068857309412,20.535068857309412,20.57018026520815,20.63293975280609,,0.9542282637987451,0.9542282637987451,0.8269045809583926,0.5721499327411729,47.3671902488723,47.3671902488723,40.300407319261886,28.01094163906462,1.0186492526639206,1.0186492526639206,0.8666754262206857,0.6023858417003144,0.9797507476509618,0.9797507476509618,0.9770840809842951,0.9719748363075359,45.70492081910408,45.70492081910408,39.27825415243741,27.42426690403734,158.11236269468293,0.14274438871802544,5.1549664248859785e-05,192.8,96.4,4,2,113840.9011401717,467.7424369637166,30,0.8784020149704607
2017.07,482.69238411634086,0.5754193548387098,2017.0,7.0,2016.0,10.0,9.727120607690493,0.019149729369640232,50.0,10.0,9.0,9.0,108.0,186.0,0.39474077218056547,296.69238411634086,296.69238411634086,,1.5483870967741935,199.8739360701209,96.81844804622001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,365.6923841163409,990.0,965.769755628682,24.23024437131798,0.16484255682746418,0.043102277803469695,989.7920551653691,0.21144935562939676,0.10368877583013893,0.01,0.01,23.810850181057653,23.918610760856915,24.01229953668705,24.01229953668705,,0.9505233182728692,0.5195381234841753,0.0,0.0,44.412405793609494,21.152412704168736,0.0,0.0,0.9551055009378387,0.45489059578857494,0.0,0.0,0.9768761267115409,0.9678438686470247,0.96,0.96,42.0181176237473,20.60486567309204,0.0,0.0,62.62298329683934,0.12776400112497863,5.865998368985974e-05,96.4,43.67106489655726,2,1,46591.49957284847,195.71165647276456,31,0.34790546276021855
2017.08,318.1456034773608,0.7596774193548387,2017.0,8.0,2016.0,11.0,3.7950142901769386,0.011986970196427114,39.0,7.0,5.0,4.0,60.0,115.0,0.36534833577969156,203.1456034773608,203.1456034773608,,1.0,203.1456034773608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,254.1456034773608,990.0,964.9970668023172,25.002933197682776,0.12522756460178794,0.013360093221781277,989.8614123421764,0.2155510405332545,0.01,0.01,0.01,24.64879449932596,24.85434553985921,24.85434553985921,24.85434553985921,,0.9513655007905822,0.0,0.0,0.0,46.68530784074222,0.0,0.0,0.0,1.0039851148546712,0.0,0.0,0.0,0.9778871054570795,0.96,0.96,0.96,43.73769787937761,0.0,0.0,0.0,43.73769787937761,0.1373553133575586,6.028011284764674e-05,48.2,33.262157333445025,1,1,32540.84722225694,149.06621347727946,31,0.2429872104409867
2017.09,223.95509542271785,0.9181,2017.0,9.0,2016.0,12.0,2.1351027859626055,0.00934765574283378,34.0,6.0,4.0,3.0,44.0,91.0,0.4094239665993583,132.95509542271785,132.95509542271785,,1.0,132.95509542271785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.95509542271785,990.0,964.5416494568193,25.458350543180742,0.09798429783688908,0.007051183110930967,989.8949645190521,0.12198937882066904,0.01,0.01,0.01,25.231325683412262,25.34331506223293,25.34331506223293,25.34331506223293,,0.716164623280127,0.0,0.0,0.0,24.779700441819525,0.0,0.0,0.0,0.5328967836950436,0.0,0.0,0.0,0.9680381850741512,0.9599999999999999,0.9599999999999999,0.9599999999999999,24.05082243239921,0.0,0.0,0.0,24.05082243239921,0.10368257047951729,4.766654967986984e-05,38.51702196675041,0.0,1,1,17316.592151327433,109.0131298984013,30,0.13361568017999562
