Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1924-10-15,1924-10-26,100.0,1.1140747964374855,111.40747964374856,0.999,1924,10,15,1924.1,1924,1,15,3,0.0096256062412198,0.0,0.0,1.0,5,Dry,24,4,2,2,20,52.0,0.4667550165059128,59.40747964374856,59.40747964374856,,1,59.40747964374856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,89.40747964374856,990.0,964.5,25.5,0.070824342,0.0007996357697186,989.9283760222304,0.0227000975190605,0.01,0.01,0.01,25.405675924711225,25.41837602223028,25.41837602223028,25.41837602223028,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1924-11-15,1924-11-26,132.6503,1.0825707017418942,143.60332835727277,0.996,1924,11,15,1924.11,1924,2,46,7,0.0124073275700683,0.0,0.0,0.99,5,Dry,23,4,2,2,19,50.0,0.3481813449031229,93.60332835727276,93.60332835727276,,1,93.60332835727276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,122.60332835727276,990.0,964.5,25.5,0.078801787116854,0.0037062829103681,989.9174919299728,0.0688644932823182,0.01,0.01,0.01,25.34862743669049,25.40749192997281,25.40749192997281,25.40749192997281,,0.917362790501886,0.0,0.0,0.0,21.34644506888337,0.0,0.0,0.0,0.459063334814696,0.0,0.0,0.0,0.9659063334814696,0.96,0.96,0.96,20.61866648934873,0.0,0.0,0.0,20.61866648934873,494.8479957443696,0.1435807005674078,6.11880737433993e-05
1924-12-15,1924-12-26,282.5805,0.9441063439037743,266.78604271350054,0.847,1924,12,15,1924.12,1924,3,76,11,0.0230503140904464,4.4864682269540594,0.0168167276718146,0.94,5,Dry,26,4,3,2,24,59.0,0.2211509995047216,207.7860427135005,207.7860427135005,,1,207.7860427135005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,240.7860427135005,990.0,964.767144170854,25.232855829145933,0.1205126281323094,0.0134118136306475,989.866075558237,0.2230111576632257,0.01,0.01,0.01,24.875920229719664,25.08893138738289,25.08893138738289,25.08893138738289,,0.9561543779247282,0.0,0.0,0.0,48.46879747192733,0.0,0.0,0.0,1.0423397305790822,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.49942152248877,0.0,0.0,0.0,47.49942152248877,1139.9861165397306,0.1780431278914318,6.34993745679031e-05
1925-01-15,1925-01-26,678.6565,0.8777769920279594,595.7090611902229,0.485,1925,1,15,1925.01,1924,4,107,16,0.0514692628868352,19.91871247672384,0.0334369808592912,0.64,3,Normal,41,6,4,3,66,120.0,0.2014406155921831,475.7090611902229,475.7090611902229,,2,237.85453059511144,237.85453059511144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,526.7090611902229,990.0,966.280690775356,23.719309224644007,0.225844793496853,0.1235346768817852,989.6506205296212,0.2636036163034004,0.2636036163034004,0.01,0.01,23.106326137961887,23.106326137961887,23.359929754265284,23.359929754265284,,0.956436249013362,0.956436249013362,0.0,0.0,51.55099524236039,51.55099524236039,0.0,0.0,1.108623553599148,1.108623553599148,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1618239611923871,5.629024116290711e-05
1925-02-15,1925-02-26,1247.589,0.9151467263536076,1141.726989184771,0.287,1925,2,15,1925.02,1924,5,138,20,0.0986452118655642,0.0,0.0,0.23,2,Mod_Wet,49,8,7,5,93,162.0,0.1418903131261468,979.7269891847708,979.7269891847708,,4,244.93174729619275,244.93174729619275,244.93174729619275,244.93174729619275,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1043.726989184771,990.0,968.345427680295,21.65457231970504,0.6160109811648539,0.4131878627654291,988.9708011560696,0.2731578588498602,0.2731578588498602,0.2731578588498602,0.2731578588498602,20.352215616924862,20.352215616924862,20.352215616924862,20.352215616924862,,0.955404044182828,0.955404044182828,0.955404044182828,0.955404044182828,46.70706206917235,46.70706206917235,46.70706206917235,46.70706206917235,1.0044529477241366,1.0044529477241366,1.0044529477241366,1.0044529477241366,0.98,0.98,0.98,0.98,45.7729208277889,45.7729208277889,45.7729208277889,45.7729208277889,183.0916833111556,4394.200399467734,0.1603638041716863,5.191119718166075e-05
1925-03-15,1925-03-26,1547.2067,0.947753481275309,1466.3705361774826,0.234,1925,3,15,1925.03,1924,6,166,24,0.1266944143257345,19.68217727320848,0.0134223763964296,0.62,3,Normal,49,9,9,9,107,183.0,0.1247979248662771,1283.3705361774826,1100.0,,4,275.0,275.0,275.0,275.0,183.37053617748256,49.09921460489971,9.000000000000002,9.018223090695864,9.018223090695864,107.23487539119114,98.09921460489971,18.0,18.018223090695862,18.018223090695862,214.23487539119117,1234.1174376955955,990.0,969.3759663476504,20.62403365234968,0.903280606591716,0.648,988.4487193934084,0.28,0.28,0.28,0.28,18.79275304575796,18.79275304575796,18.79275304575796,18.79275304575796,,0.9522409413071976,0.9522409413071976,0.9522409413071976,0.9522409413071976,48.26237057412325,48.26237057412325,48.26237057412325,48.26237057412325,1.0379004424542635,1.0379004424542635,1.0379004424542635,1.0379004424542635,0.98,0.98,0.98,0.98,47.29712316264079,47.29712316264079,47.29712316264079,47.29712316264079,189.18849265056315,4540.523823613516,0.1290182037779738,4.777487188145534e-05
1925-04-15,1925-04-26,2938.9259,1.022231970362161,3004.2640135053875,0.086,1925,4,15,1925.04,1924,7,197,29,0.2595684107668655,0.0,0.0,0.43,3,Normal,54,13,14,19,117,217.0,0.0722306691504131,2787.2640135053875,1100.0,,4,275.0,275.0,275.0,275.0,1687.2640135053875,46.0,5.0,11.0,61.0,1564.2640135053875,100.0,18.0,25.0,80.0,1681.2640135053875,1243.0,990.0,973.5240855498406,16.475914450159394,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.621625037641111,14.621625037641111,14.621625037641111,14.621625037641111,,0.9387297502258466,0.9387297502258466,0.9387297502258466,0.9387297502258466,37.01754538895886,37.01754538895886,37.01754538895886,37.01754538895886,0.7960762449238464,0.7960762449238464,0.7960762449238464,0.7960762449238464,0.97,0.97,0.97,0.97,35.90701902729009,35.90701902729009,35.90701902729009,35.90701902729009,143.62807610916036,3447.0738266198487,0.0478080739453968,3.626971618918191e-05
1925-05-15,1925-05-26,2193.1616,1.0110393405717577,2217.372657831301,0.154,1925,5,15,1925.05,1924,8,227,33,0.1915809976366244,43.73542978965543,0.0197239871409034,0.43,3,Normal,55,13,13,17,178,276.0,0.1244716349438265,1941.3726578313008,1100.0,,4,275.0,275.0,275.0,275.0,841.3726578313008,45.0,5.0,12.0,51.82367819975404,727.5489796315467,100.0,18.0,25.0,68.82367819975403,905.5489796315468,1243.0,990.0,971.6246926223514,18.3753073776486,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.521017965130312,16.521017965130312,16.521017965130312,16.521017965130312,,0.9465630538953907,0.9465630538953907,0.9465630538953907,0.9465630538953907,42.175257799049085,42.175257799049085,42.175257799049085,42.175257799049085,0.9069947913773996,0.9069947913773996,0.9069947913773996,0.9069947913773996,0.98,0.98,0.98,0.98,41.3317526430681,41.3317526430681,41.3317526430681,41.3317526430681,165.3270105722724,3967.8482537345376,0.0745598670518334,4.174924509400818e-05
1925-06-15,1925-06-26,1247.589,0.9151467263536076,1141.726989184771,0.287,1925,6,15,1925.06,1924,9,258,37,0.0986452118655642,30.493090500772272,0.0267078651811019,0.54,3,Normal,53,12,12,13,120,210.0,0.1839318873857459,931.7269891847708,931.7269891847708,,4,232.93174729619275,232.93174729619275,232.93174729619275,232.93174729619275,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1008.7269891847708,990.0,968.345427680295,21.65457231970504,0.5782931516204515,0.3899558627654291,989.0317509856142,0.2569578588498601,0.2569578588498601,0.2569578588498601,0.2569578588498601,20.429365446469347,20.429365446469347,20.429365446469347,20.429365446469347,,0.955025226019498,0.955025226019498,0.955025226019498,0.955025226019498,44.56943251652435,44.56943251652435,44.56943251652435,44.56943251652435,0.9584824197102012,0.9584824197102012,0.9584824197102012,0.9584824197102012,0.98,0.98,0.98,0.98,43.67804386619386,43.67804386619386,43.67804386619386,43.67804386619386,174.71217546477544,4193.092211154611,0.1530244770595512,5.2087317867425535e-05
1925-07-15,1925-07-26,564.6867,0.8760275090430032,494.6810831907137,0.5529999999999999,1925,7,15,1925.07,1924,10,288,42,0.0427404455876776,22.0919195331997,0.0446589131541192,0.49,3,Normal,50,10,9,9,108,186.0,0.3759998235636831,308.6810831907137,308.6810831907137,,2,154.34054159535685,154.34054159535685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,377.6810831907137,990.0,965.8260648743582,24.173935125641837,0.1688271353354246,0.0446974712660168,989.7864753933986,0.1508597311537317,0.1508597311537317,0.01,0.01,23.80955078788673,23.80955078788673,23.950410519040464,23.950410519040464,,0.9422897831246252,0.9422897831246252,0.0,0.0,33.95896171421251,33.95896171421251,0.0,0.0,0.7303002519185486,0.7303002519185486,0.0,0.0,0.97,0.97,0.96,0.96,32.940192862786134,32.940192862786134,0.0,0.0,65.88038572557227,1581.1292574137344,0.1331774914468954,5.928483519894177e-05
1925-08-15,1925-08-26,293.6805,0.9321845933144058,273.7644374568714,0.8280000000000001,1925,8,15,1925.08,1924,11,319,46,0.0236532473962736,7.557836542355176,0.0276070793290886,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.4200691699341591,158.7644374568714,158.7644374568714,,1,158.7644374568714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,209.7644374568714,990.0,964.7950577498276,25.204942250172508,0.109563857640203,0.009244977183834,989.881191165176,0.1568319905667764,0.01,0.01,0.01,24.929301424781737,25.07613341534851,25.07613341534851,25.07613341534851,,0.941956288416392,0.0,0.0,0.0,36.56223931317282,0.0,0.0,0.0,0.7862847164123187,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.465372133777635,0.0,0.0,0.0,35.465372133777635,851.1689312106632,0.1295470385534089,6.205100094949694e-05
1925-09-15,1925-09-26,206.1864,0.9756711054590376,201.1701128186193,0.952,1925,9,15,1925.09,1924,12,350,50,0.0173810977475287,0.0,0.0,0.95,5,Dry,30,6,4,2,30,72.0,0.3579060477284578,129.1701128186193,129.1701128186193,,1,129.1701128186193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,169.1701128186193,990.0,964.4070206769117,25.592979323088343,0.095236710391737,0.0067294595895826,989.8980338300188,0.116879652305136,0.01,0.01,0.01,25.37413350080188,25.481013153107018,25.481013153107018,25.481013153107018,,0.9300927441071968,0.0,0.0,0.0,29.89635316727397,0.0,0.0,0.0,0.6429323261779348,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.99946257225575,0.0,0.0,0.0,28.99946257225575,695.987101734138,0.1441539310484082,6.236277180761192e-05
1925-10-15,1925-10-26,156.5885,1.0617930438264065,166.26458004321125,0.99,1925,10,15,1925.1,1925,1,15,3,0.0143652597157334,2.928760336624152,0.0176150586965845,0.95,5,Dry,24,4,2,2,20,52.0,0.3127545264691102,114.26458004321124,114.26458004321124,,1,114.26458004321124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,144.26458004321125,990.0,964.4674708399136,25.532529160086483,0.0864467429284762,0.0054624893036729,989.9080907677678,0.0967571830583352,0.01,0.01,0.01,25.343862744795963,25.4306199278543,25.4306199278543,25.4306199278543,,0.920938849397288,0.0,0.0,0.0,26.154952104341834,0.0,0.0,0.0,0.5624720882654158,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.37030354121158,0.0,0.0,0.0,25.37030354121158,608.8872849890779,0.1525899475078695,6.167533750669167e-05
1925-11-15,1925-11-26,180.3141,1.0466171465371623,188.71982882241664,0.978,1925,11,15,1925.11,1925,2,46,7,0.0163053932102567,2.941123250503466,0.0155846010928243,0.94,5,Dry,23,4,2,2,19,50.0,0.2649430126764764,138.71982882241664,138.71982882241664,,1,138.71982882241664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,167.71982882241664,990.0,964.4225603423552,25.577439657644845,0.0947248582962983,0.0075411854499054,989.8977339562538,0.1297717689102624,0.01,0.01,0.01,25.34540184498836,25.465173613898617,25.465173613898617,25.465173613898617,,0.9339459903553932,0.0,0.0,0.0,32.203137536988145,0.0,0.0,0.0,0.6925405921932934,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.2370434108785,0.0,0.0,0.0,31.2370434108785,749.689041861084,0.1655207277676805,6.255022498715512e-05
1925-12-15,1925-12-26,353.2963,0.921778111561846,325.6607962357874,0.746,1925,12,15,1925.12,1925,3,76,11,0.028137092794772,5.445753988138222,0.0167221662880027,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.2364423378251826,248.66079623578744,248.66079623578744,,1,248.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,287.6607962357874,990.0,965.028303981179,24.971696018821035,0.1370561830251819,0.0168861676800419,989.8460576492948,0.278192074918313,0.01,0.01,0.01,24.53956159319756,24.80775366811587,24.80775366811587,24.80775366811587,,0.9562474262176048,0.0,0.0,0.0,57.22464383996208,0.0,0.0,0.0,1.2306375019346685,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1480067621191403,5.384398784033956e-05
1926-01-15,1926-01-26,547.8849,0.8752989863551575,479.5630976092969,0.5630000000000001,1926,1,15,1926.01,1925,4,107,16,0.0414342516334432,2.2146106926243188,0.0046179756191928,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1897560518181035,388.5630976092969,388.5630976092969,,2,194.28154880464845,194.28154880464845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,431.5630976092969,990.0,965.7580339392418,24.24196606075816,0.1878437700116701,0.0824017820715881,989.7297544479168,0.2047800908862754,0.2047800908862754,0.01,0.01,23.76694041778866,23.76694041778866,23.961720508674933,23.961720508674933,,0.9535348552322248,0.9535348552322248,0.0,0.0,43.179748320319725,43.179748320319725,0.0,0.0,0.928596738071392,0.928596738071392,0.0,0.0,0.98,0.98,0.96,0.96,42.31615335391333,42.31615335391333,0.0,0.0,84.63230670782666,2031.17536098784,0.1764779382102856,6.05023334180485e-05
1926-02-15,1926-02-26,799.0771,0.8911326595966059,712.0837013457431,0.433,1926,2,15,1926.02,1925,5,138,20,0.0615240317962722,8.250020921077635,0.0115857460372793,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.147454575637055,607.0837013457431,607.0837013457431,,3,202.3612337819144,202.3612337819144,202.3612337819144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,654.0837013457431,990.0,966.7483348053828,23.25166519461709,0.2982305471540895,0.2065319124989563,989.495237540347,0.2156876656055844,0.2156876656055844,0.2156876656055844,0.01,22.531215069358534,22.531215069358534,22.531215069358534,22.73690273496412,,0.9546689867790464,0.9546689867790464,0.9546689867790464,0.0,42.68776780098193,42.68776780098193,42.68776780098193,0.0,0.9180165118490736,0.9180165118490736,0.9180165118490736,0.0,0.98,0.98,0.98,0.96,41.83401244496229,41.83401244496229,41.83401244496229,0.0,125.50203733488686,3012.048896037285,0.1762461872076341,5.74248278453029e-05
1926-03-15,1926-03-26,1974.4395,1.004560374130299,1983.4436828176408,0.178,1926,3,15,1926.03,1925,6,166,24,0.1713695341954441,81.31160990711305,0.0409951694678839,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.0922637741546731,1800.4436828176408,1100.0,,4,275.0,275.0,275.0,275.0,700.4436828176408,51.0,9.0,16.0,34.448049974638074,589.9956328430026,100.0,18.0,25.0,43.44804997463808,696.9956328430026,1243.0,990.0,971.0465103598724,18.9534896401276,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.099200227609316,17.099200227609316,17.099200227609316,17.099200227609316,,0.9483224007397304,0.9483224007397304,0.9483224007397304,0.9483224007397304,43.73238879694569,43.73238879694569,43.73238879694569,43.73238879694569,0.9404814795042084,0.9404814795042084,0.9404814795042084,0.9404814795042084,0.98,0.98,0.98,0.98,42.85774102100677,42.85774102100677,42.85774102100677,42.85774102100677,171.4309640840271,4114.34313801665,0.0864309713298719,4.329064749596644e-05
1926-04-15,1926-04-26,3941.514,1.0074330404372898,3970.811432946144,0.038,1926,4,15,1926.04,1925,7,197,29,0.3430781078065468,56.21064434863638,0.0141559591277118,0.19,2,Mod_Wet,70,14,18,25,168,295.0,0.0742921201325152,3675.811432946144,1100.0,,4,275.0,275.0,275.0,275.0,2575.811432946144,30.0,4.000000000000014,7.0,55.0,2479.811432946144,100.0,18.0,25.0,80.0,2647.811432946144,1243.0,990.0,975.6181480364812,14.381851963518898,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.527562551000615,12.527562551000615,12.527562551000615,12.527562551000615,,0.9247480629590056,0.9247480629590056,0.9247480629590056,0.9247480629590056,31.243624058922517,31.243624058922517,31.243624058922517,31.243624058922517,0.6719058937402691,0.6719058937402691,0.6719058937402691,0.6719058937402691,0.97,0.97,0.97,0.97,30.30631533715484,30.30631533715484,30.30631533715484,30.30631533715484,121.22526134861936,2909.4062723668644,0.0305290904379904,3.0612439734499835e-05
1926-05-15,1926-05-26,2483.648,1.0134558978398422,2517.067713758129,0.123,1926,5,15,1926.05,1925,8,227,33,0.2174746504687023,25.90669912143357,0.0102924124686154,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.1275293462489844,2196.067713758129,1100.0,,4,275.0,275.0,275.0,275.0,1096.0677137581288,35.00000000000003,4.0,8.0,57.0,992.0677137581288,100.0,18.0,25.0,80.0,1194.0677137581288,1243.0,990.0,972.3480944814852,17.65190551851481,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.797616105996529,15.797616105996529,15.797616105996529,15.797616105996529,,0.944190464423986,0.944190464423986,0.944190464423986,0.944190464423986,40.22745515266327,40.22745515266327,40.22745515266327,40.22745515266327,0.865106562422866,0.865106562422866,0.865106562422866,0.865106562422866,0.9765106562422866,0.9765106562422866,0.9765106562422866,0.9765106562422866,39.28253863008436,39.28253863008436,39.28253863008436,39.28253863008436,157.13015452033744,3771.1237084880986,0.0624258750217462,3.967933194958016e-05
1926-06-15,1926-06-26,1275.7375,0.914516856089578,1166.683447695578,0.283,1926,6,15,1926.06,1925,9,258,37,0.1008014498808979,19.97864892864981,0.0171243099129515,0.52,3,Normal,53,12,12,13,120,210.0,0.179997410964208,956.683447695578,956.683447695578,,4,239.1708619238945,239.1708619238945,239.1708619238945,239.1708619238945,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1033.683447695578,990.0,968.423862264186,21.57613773581386,0.601292595421951,0.4020347886846597,988.9966726158934,0.2653806635972576,0.2653806635972576,0.2653806635972576,0.2653806635972576,20.30742968811003,20.30742968811003,20.30742968811003,20.30742968811003,,0.9550918454230396,0.9550918454230396,0.9550918454230396,0.9550918454230396,45.49326045927074,45.49326045927074,45.49326045927074,45.49326045927074,0.978349687296145,0.978349687296145,0.978349687296145,0.978349687296145,0.98,0.98,0.98,0.98,44.58339525008533,44.58339525008533,44.58339525008533,44.58339525008533,178.3335810003413,4280.005944008191,0.1528551565144633,5.178003858303517e-05
1926-07-15,1926-07-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1926,7,15,1926.07,1925,10,288,42,0.0468295560475443,8.989572908314813,0.0165856601008526,0.47,3,Normal,50,10,9,9,108,186.0,0.3431678913138595,356.0087505502821,356.0087505502821,,2,178.00437527514106,178.00437527514106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,425.0087505502821,990.0,966.0390393774762,23.96096062252377,0.185530537573953,0.0670361302597331,989.7474333321665,0.1828059066214404,0.1828059066214404,0.01,0.01,23.52558804806867,23.52558804806867,23.698393954690108,23.698393954690108,,0.9493299635280362,0.9493299635280362,0.0,0.0,38.98764951537365,38.98764951537365,0.0,0.0,0.8384440755994332,0.8384440755994332,0.0,0.0,0.9738444075599432,0.9738444075599432,0.96,0.96,37.96790444445376,37.96790444445376,0.0,0.0,75.93580888890752,1822.4594133337805,0.1401007065140786,5.924933085019655e-05
1926-08-15,1926-08-26,366.0613,0.9164389073302937,335.4728177879068,0.731,1926,8,15,1926.08,1925,11,319,46,0.0289848514568751,2.848223915092888,0.0084901779341585,0.61,3,Normal,47,8,6,5,89,155.0,0.4620344534083663,180.4728177879068,180.4728177879068,,1,180.4728177879068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.4728177879068,990.0,965.0773640889396,24.922635911060524,0.1207550123645187,0.011090189511972,989.8681547981236,0.1861383040136742,0.01,0.01,0.01,24.604652405170405,24.78079070918408,24.78079070918408,24.78079070918408,,0.9490444960007814,0.0,0.0,0.0,41.32894388815513,0.0,0.0,0.0,0.8887944922183899,0.0,0.0,0.0,0.978879449221839,0.96,0.96,0.96,40.45605383015759,0.0,0.0,0.0,40.45605383015759,970.945291923782,0.120594133667589,6.226861678308852e-05
1926-09-15,1926-09-26,244.1538,0.9479000783611428,231.4334061521708,0.906,1926,9,15,1926.09,1925,12,350,50,0.0199958462915475,3.33447387383626,0.0144079194498126,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.3932016622534008,140.4334061521708,140.4334061521708,,1,140.4334061521708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,184.4334061521708,990.0,964.588600436913,25.411399563087,0.1006236199187879,0.0076868395229345,989.8916895405582,0.1320850983054305,0.01,0.01,0.01,25.17100400533979,25.29308910364522,25.29308910364522,25.29308910364522,,0.934931279878251,0.0,0.0,0.0,32.41077067839633,0.0,0.0,0.0,0.6970058210407813,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.43844755804444,0.0,0.0,0.0,31.43844755804444,754.5227413930666,0.1358423059174664,6.21853612949756e-05
1926-10-15,1926-10-26,206.1864,0.9756711054590376,201.1701128186193,0.952,1926,10,15,1926.1,1926,1,15,3,0.0173810977475287,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3628769650580197,128.1701128186193,128.1701128186193,,1,128.1701128186193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.1701128186193,990.0,964.4070206769117,25.592979323088343,0.094177913431737,0.0066444595895826,989.8991776269788,0.115529652305136,0.01,0.01,0.01,25.37662729776192,25.48215695006705,25.48215695006705,25.48215695006705,,0.9296910032988696,0.0,0.0,0.0,29.655004595607043,0.0,0.0,0.0,0.6377420343141299,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.76535445773883,0.0,0.0,0.0,28.76535445773883,690.368506985732,0.142990198964965,6.234196149587866e-05
1926-11-15,1926-11-26,209.197,0.9663848551669614,202.1648125463628,0.946,1926,11,15,1926.11,1926,2,46,7,0.0174670398040057,0.0,0.0,0.75,4,Mod_Dry,29,4,2,2,30,67.0,0.3314127674153719,135.1648125463628,135.1648125463628,,1,135.1648125463628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.1648125463628,990.0,964.4129888752782,25.58701112472181,0.0955877720743529,0.0072390090664408,989.8971732188592,0.1249724969375898,0.01,0.01,0.01,25.359211846643387,25.474184343580976,25.474184343580976,25.474184343580976,,0.9325045717861832,0.0,0.0,0.0,31.34650077469537,0.0,0.0,0.0,0.674118296230008,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.40610575145451,0.0,0.0,0.0,30.40610575145451,729.7465380349083,0.1504025619912536,6.24877164951347e-05
1926-12-15,1926-12-26,453.6742,0.9119592484433596,413.7323824701425,0.64,1926,12,15,1926.12,1926,3,76,11,0.0357464778454203,5.727836216568846,0.013844302402368,0.54,3,Normal,38,5,4,3,54,104.0,0.2513702199936097,309.7323824701425,309.7323824701425,,2,154.86619123507126,154.86619123507126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.7323824701425,990.0,965.4617957211155,24.538204278884336,0.1614336888794267,0.0451936845259072,989.7933726265946,0.1515693581673462,0.1515693581673462,0.01,0.01,24.18000754731164,24.18000754731164,24.32157690547898,24.32157690547898,,0.9420760184021092,0.9420760184021092,0.0,0.0,34.59694072853227,34.59694072853227,0.0,0.0,0.744020230721124,0.744020230721124,0.0,0.0,0.97,0.97,0.96,0.96,33.559032506676296,33.559032506676296,0.0,0.0,67.11806501335259,1610.8335603204623,0.1622257958456907,6.019359938882311e-05
1927-01-15,1927-01-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1927,1,15,1927.01,1926,4,107,16,0.0494114767522878,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.2098297942394516,451.8920920403683,451.8920920403683,,2,225.94604602018416,225.94604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.8920920403683,990.0,966.1735144141816,23.826485585818432,0.2130179852587491,0.1122930674430538,989.6746889472984,0.2475271621272486,0.2475271621272486,0.01,0.01,23.253647370989437,23.253647370989437,23.49117453311668,23.49117453311668,,0.958069926638516,0.958069926638516,0.0,0.0,49.36643157669664,49.36643157669664,0.0,0.0,1.0616436898214332,1.0616436898214332,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1685632680390261,5.9257017879803214e-05
1927-02-15,1927-02-26,1313.8865,0.9097424573913048,1195.2983332432605,0.275,1927,2,15,1927.02,1926,5,138,20,0.1032737759922177,12.54971124980966,0.0104992292725431,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.1355310180684663,1033.2983332432605,1033.2983332432605,,4,258.3245833108151,258.3245833108151,258.3245833108151,258.3245833108151,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1097.2983332432605,990.0,968.5137947616216,21.48620523837837,0.6945175226539344,0.497921249797336,988.8075612275488,0.28,0.28,0.28,0.28,20.013766465927205,20.013766465927205,20.013766465927205,20.013766465927205,,0.9550920037034056,0.9550920037034056,0.9550920037034056,0.9550920037034056,48.425986196257576,48.425986196257576,48.425986196257576,48.425986196257576,1.041419057984034,1.041419057984034,1.041419057984034,1.041419057984034,0.98,0.98,0.98,0.98,47.45746647233242,47.45746647233242,47.45746647233242,47.45746647233242,189.82986588932968,4555.916781343913,0.1588137961961807,5.103126232390592e-05
1927-03-15,1927-03-26,1678.6114,0.9718781251926132,1631.4057003589478,0.215,1927,3,15,1927.03,1926,6,166,24,0.1409534525110131,14.05365825881654,0.0086144471946643,0.56,3,Normal,49,9,9,9,107,183.0,0.1121732012826335,1448.4057003589478,1100.0,,4,275.0,275.0,275.0,275.0,348.4057003589478,51.000000000000014,9.0,16.0,17.13470657503022,255.27099378391756,100.0,18.0,25.0,26.13470657503022,362.2709937839176,1243.0,990.0,969.9091568780829,20.09084312191726,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.236553709398976,18.236553709398976,18.236553709398976,18.236553709398976,,0.9515456921367488,0.9515456921367488,0.9515456921367488,0.9515456921367488,46.79977992432236,46.79977992432236,46.79977992432236,46.79977992432236,1.006446880092954,1.006446880092954,1.006446880092954,1.006446880092954,0.98,0.98,0.98,0.98,45.86378432583591,45.86378432583591,45.86378432583591,45.86378432583591,183.45513730334363,4402.923295280247,0.1124521860276565,4.632705487458172e-05
1927-04-15,1927-04-26,2891.2138,1.0178660401524815,2942.868341840209,0.091,1927,4,15,1927.04,1926,7,197,29,0.254263824734994,61.395671665178725,0.0208625274845925,0.42,3,Normal,54,13,14,19,117,217.0,0.0737375834707941,2725.868341840209,1100.0,,4,275.0,275.0,275.0,275.0,1625.8683418402088,46.0,5.0,11.0,61.0,1502.8683418402088,100.0,18.0,25.0,80.0,1619.8683418402088,1243.0,990.0,973.3758891009936,16.624110899006382,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.7698214864881,14.7698214864881,14.7698214864881,14.7698214864881,,0.9396189289189286,0.9396189289189286,0.9396189289189286,0.9396189289189286,37.42815305862136,37.42815305862136,37.42815305862136,37.42815305862136,0.8049065173897068,0.8049065173897068,0.8049065173897068,0.8049065173897068,0.9704906517389706,0.9704906517389706,0.9704906517389706,0.9704906517389706,36.32367265524739,36.32367265524739,36.32367265524739,36.32367265524739,145.29469062098957,3487.0725749037497,0.0493717943664904,3.669057843964383e-05
1927-05-15,1927-05-26,2370.2993,1.0061312558588449,2384.832211470341,0.134,1927,5,15,1927.05,1926,8,227,33,0.2060495030710374,10.906986804061034,0.0045734818372553,0.54,3,Normal,55,13,13,17,178,276.0,0.1157314123285157,2108.832211470341,1100.0,,4,275.0,275.0,275.0,275.0,1008.832211470341,45.0,5.0,12.0,62.13821592389782,884.693995546443,100.0,18.0,25.0,79.13821592389782,1062.6939955464431,1243.0,990.0,972.028905338032,17.971094661968095,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.11680524944981,16.11680524944981,16.11680524944981,16.11680524944981,,0.9453504157483494,0.9453504157483494,0.9453504157483494,0.9453504157483494,41.09066510335429,41.09066510335429,41.09066510335429,41.09066510335429,0.8836702172764364,0.8836702172764364,0.8836702172764364,0.8836702172764364,0.9783670217276436,0.9783670217276436,0.9783670217276436,0.9783670217276436,40.20175163797675,40.20175163797675,40.20175163797675,40.20175163797675,160.807006551907,3859.368157245768,0.0674290651470038,4.0607829937350255e-05
1927-06-15,1927-06-26,1323.5347,0.9063317221724048,1199.561484005937,0.273,1927,6,15,1927.06,1926,9,258,37,0.1036421122181129,17.000507839730517,0.0141722688385736,0.42,3,Normal,53,12,12,13,120,210.0,0.1750639736270164,989.561484005937,989.561484005937,,4,247.39037100148423,247.39037100148423,247.39037100148423,247.39037100148423,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1066.561484005937,990.0,968.5271932354472,21.47280676455273,0.649473968636343,0.4179477582588735,988.9325782731048,0.2764770008520038,0.2764770008520038,0.2764770008520038,0.2764770008520038,20.128908036805534,20.128908036805534,20.128908036805534,20.128908036805534,,0.9551793523431594,0.9551793523431594,0.9551793523431594,0.9551793523431594,46.64731307035898,46.64731307035898,46.64731307035898,46.64731307035898,1.0031680230184727,1.0031680230184727,1.0031680230184727,1.0031680230184727,0.98,0.98,0.98,0.98,45.7143668089518,45.7143668089518,45.7143668089518,45.7143668089518,182.8574672358072,4388.579213659373,0.1524369277222493,5.132954517713483e-05
1927-07-15,1927-07-26,564.6867,0.8760275090430032,494.6810831907137,0.5529999999999999,1927,7,15,1927.07,1926,10,288,42,0.0427404455876776,17.43673680299952,0.0352484406529795,0.56,3,Normal,50,10,9,9,108,186.0,0.3759998235636831,308.6810831907137,308.6810831907137,,2,154.34054159535685,154.34054159535685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,377.6810831907137,990.0,965.8260648743582,24.173935125641837,0.1688271353354246,0.0446974712660168,989.7864753933986,0.1508597311537317,0.1508597311537317,0.01,0.01,23.80955078788673,23.80955078788673,23.950410519040464,23.950410519040464,,0.9422897831246252,0.9422897831246252,0.0,0.0,33.95896171421251,33.95896171421251,0.0,0.0,0.7303002519185486,0.7303002519185486,0.0,0.0,0.97,0.97,0.96,0.96,32.940192862786134,32.940192862786134,0.0,0.0,65.88038572557227,1581.1292574137344,0.1331774914468954,5.928483519894177e-05
1927-08-15,1927-08-26,332.6514,0.9289857410847936,309.0284073518941,0.77,1927,8,15,1927.08,1926,11,319,46,0.0267000543952036,0.0,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3721340733217714,194.0284073518941,194.0284073518941,,1,194.0284073518941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,245.0284073518941,990.0,964.9451420367594,25.05485796324058,0.1220098902403112,0.0122424146249109,989.8657476951348,0.204438349925057,0.01,0.01,0.01,24.716167308450338,24.910605658375392,24.910605658375392,24.910605658375392,,0.9529759623063812,0.0,0.0,0.0,44.81950863157338,0.0,0.0,0.0,0.9638604006789974,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.92311845894191,0.0,0.0,0.0,43.92311845894191,1054.1548430146058,0.1421329476967021,6.288185531754235e-05
1927-09-15,1927-09-26,221.5156,0.969471677754902,214.75310038088367,0.933,1927,9,15,1927.09,1926,12,350,50,0.0185546678729083,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.423742427180811,123.75310038088368,123.75310038088368,,1,123.75310038088368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,167.75310038088367,990.0,964.4885186022854,25.511481397714647,0.0947366009046181,0.0062690135323751,989.898994385563,0.1095666855141929,0.01,0.01,0.01,25.30090909776347,25.40047578327766,25.40047578327766,25.40047578327766,,0.927660821100829,0.0,0.0,0.0,28.485256128835022,0.0,0.0,0.0,0.61258615330828,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.630698444969973,0.0,0.0,0.0,27.630698444969973,663.1367626792794,0.1286626288326663,6.202021596929024e-05
1927-10-15,1927-10-26,191.5433,1.0070581277156851,192.89523707448373,0.971,1927,10,15,1927.1,1927,1,15,3,0.0166661484832353,0.0,0.0,0.89,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,119.89523707448372,,1,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,990.0,964.414209525851,25.585790474149007,0.0912574423376475,0.0059410951513311,989.902801462511,0.104358570050553,0.01,0.01,0.01,25.384233366609436,25.478591936659985,25.478591936659985,25.478591936659985,,0.9247762061766835,0.0,0.0,0.0,27.602049421333827,0.0,0.0,0.0,0.5935924606738457,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.77398793869381,0.0,0.0,0.0,26.77398793869381,642.5757105286515,0.1388006689266019,6.203097848865417e-05
1927-11-15,1927-11-26,264.675,0.9437959007304476,249.7991800258312,0.875,1927,11,15,1927.11,1927,2,46,7,0.0215826491542318,0.0,0.0,0.47,3,Normal,36,5,3,2,47,93.0,0.3722990603507308,156.7991800258312,156.7991800258312,,1,156.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,200.7991800258312,990.0,964.698795080155,25.301204919844963,0.1063996384876639,0.0090779303021956,989.88452243121,0.1541788930348721,0.01,0.01,0.01,25.03154845802024,25.175727351055105,25.175727351055105,25.175727351055105,,0.9411742964705634,0.0,0.0,0.0,36.22765813043682,0.0,0.0,0.0,0.7790894221599317,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.140828386523715,0.0,0.0,0.0,35.140828386523715,843.3798812765692,0.1406763160026781,6.225377720005118e-05
1927-12-15,1927-12-26,383.5279,0.9045977994923856,346.9384943839358,0.7120000000000001,1927,12,15,1927.12,1927,3,76,11,0.029975485914772,15.326927136299505,0.044177649307886,0.84,4,Mod_Dry,31,5,3,2,36,77.0,0.2219413563108069,269.9384943839358,269.9384943839358,,1,269.9384943839358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,308.9384943839358,990.0,965.1346924719196,24.865307528080397,0.144565742881118,0.0264109693492176,989.8290232877696,0.28,0.01,0.01,0.01,24.414330815850093,24.68433081585009,24.68433081585009,24.68433081585009,,0.9461043826595694,0.0,0.0,0.0,61.14872414249229,0.0,0.0,0.0,1.3150263256449954,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1389295243400116,4.959977612472626e-05
1928-01-15,1928-01-26,672.3268,0.8764068829576366,589.2318351168824,0.488,1928,1,15,1928.01,1927,4,107,16,0.0509096305540986,0.0,0.0,0.41,3,Normal,41,6,4,3,66,120.0,0.203654984079732,469.2318351168824,469.2318351168824,,2,234.6159175584412,234.6159175584412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,520.2318351168824,990.0,966.251543258026,23.74845674197411,0.2221638497049443,0.1204774261751685,989.6573587241198,0.2592314887038956,0.2592314887038956,0.01,0.01,23.146583977390044,23.146583977390044,23.39581546609394,23.39581546609394,,0.9568315852007894,0.9568315852007894,0.0,0.0,50.95872837277488,50.95872837277488,0.0,0.0,1.095886631672578,1.095886631672578,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1636028372107181,5.70672656323662e-05
1928-02-15,1928-02-26,893.8841,0.8990978772765416,803.6892968412517,0.396,1928,2,15,1928.02,1927,5,138,20,0.0694387552470841,24.32289922881705,0.0302640576705619,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1306475032237987,698.6892968412517,698.6892968412517,,3,232.89643228041723,232.89643228041723,232.89643228041723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,745.6892968412517,990.0,967.114757187365,22.885242812635056,0.3502891049727116,0.2677244502899562,989.3819864447372,0.2569101835785632,0.2569101835785632,0.2569101835785632,0.01,22.010319073793816,22.010319073793816,22.010319073793816,22.257229257372376,,0.9570289278052412,0.9570289278052412,0.9570289278052412,0.0,48.111947713876766,48.111947713876766,48.111947713876766,0.0,1.034665542233909,1.034665542233909,1.034665542233909,0.0,0.98,0.98,0.98,0.96,47.14970875959923,47.14970875959923,47.14970875959923,0.0,141.44912627879768,3394.7790306911443,0.1759997636334546,5.623590363265582e-05
1928-03-15,1928-03-26,1974.4395,1.004560374130299,1983.4436828176408,0.178,1928,3,15,1928.03,1927,6,167,24,0.1713695341954441,30.9092151582754,0.0155836111839416,0.58,3,Normal,49,9,9,9,107,183.0,0.0922637741546731,1800.4436828176408,1100.0,,4,275.0,275.0,275.0,275.0,700.4436828176408,51.0,9.0,16.0,34.448049974638074,589.9956328430026,100.0,18.0,25.0,43.44804997463808,696.9956328430026,1243.0,990.0,971.0465103598724,18.9534896401276,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.099200227609316,17.099200227609316,17.099200227609316,17.099200227609316,,0.9483224007397304,0.9483224007397304,0.9483224007397304,0.9483224007397304,43.73238879694569,43.73238879694569,43.73238879694569,43.73238879694569,0.9404814795042084,0.9404814795042084,0.9404814795042084,0.9404814795042084,0.98,0.98,0.98,0.98,42.85774102100677,42.85774102100677,42.85774102100677,42.85774102100677,171.4309640840271,4114.34313801665,0.0864309713298719,4.329064749596644e-05
1928-04-15,1928-04-26,2166.6756,1.0097605349112566,2187.823512835168,0.156,1928,4,15,1928.04,1927,7,198,29,0.1890279515089585,26.252528217999497,0.011999381149341,0.71,4,Mod_Dry,45,11,10,10,72,148.0,0.067647138414839,2039.823512835168,1100.0,,4,275.0,275.0,275.0,275.0,939.823512835168,55.0,7.0,15.000000000000009,63.50158870507892,799.3219241300891,100.0,18.0,25.0,73.50158870507892,871.3219241300891,1243.0,990.0,971.553367099947,18.446632900053032,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.592343487534748,16.592343487534748,16.592343487534748,16.592343487534748,,0.9467770304626042,0.9467770304626042,0.9467770304626042,0.9467770304626042,42.36691447764312,42.36691447764312,42.36691447764312,42.36691447764312,0.911116440379422,0.911116440379422,0.911116440379422,0.911116440379422,0.98,0.98,0.98,0.98,41.51957618809025,41.51957618809025,41.51957618809025,41.51957618809025,166.078304752361,3985.879314056664,0.0759102842519242,4.193896584655581e-05
1928-05-15,1928-05-26,2037.2697,1.0148234027606982,2067.468969295266,0.17,1928,5,15,1928.05,1927,8,228,33,0.1786293189471109,34.58736618206558,0.0167293278379192,0.6,3,Normal,55,13,13,17,178,276.0,0.1334965622696042,1791.468969295266,1100.0,,4,275.0,275.0,275.0,275.0,691.4689692952661,45.0,5.0,12.0,42.59047999282436,586.8784893024418,100.0,18.0,25.0,59.59047999282436,764.8784893024418,1243.0,990.0,971.2628561327816,18.737143867218265,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.88285445469998,16.88285445469998,16.88285445469998,16.88285445469998,,0.9476485633641,0.9476485633641,0.9476485633641,0.9476485633641,43.148388297859405,43.148388297859405,43.148388297859405,43.148388297859405,0.9279223289862236,0.9279223289862236,0.9279223289862236,0.9279223289862236,0.98,0.98,0.98,0.98,42.28542053190222,42.28542053190222,42.28542053190222,42.28542053190222,169.14168212760887,4059.400371062613,0.0818109894946882,4.271254599182042e-05
1928-06-15,1928-06-26,1104.0713,0.9309189777098624,1027.8009259147989,0.324,1928,6,15,1928.06,1927,9,259,37,0.0888019999990386,15.03667275901762,0.0146299466948175,0.64,3,Normal,53,12,12,13,120,210.0,0.2043197225309838,817.8009259147989,817.8009259147989,,3,272.6003086382663,272.6003086382663,272.6003086382663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,894.8009259147989,990.0,967.9873743385892,22.01262566141065,0.4740492560137307,0.3348156481427626,989.1911350958436,0.28,0.28,0.28,0.01,20.923760757254144,20.923760757254144,20.923760757254144,21.193760757254143,,0.9561236504389304,0.9561236504389304,0.9561236504389304,0.0,53.48338044587888,53.48338044587888,53.48338044587888,0.0,1.1501802246425563,1.1501802246425563,1.1501802246425563,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1406887232284774,4.911545755678365e-05
1928-07-15,1928-07-26,463.5928,0.9065907191323836,420.28892993659525,0.63,1928,7,15,1928.07,1927,10,289,42,0.0363129635465218,6.343951054349362,0.0150942615959606,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.321207603589193,285.28892993659525,285.28892993659525,,2,142.64446496829763,142.64446496829763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,344.28892993659525,990.0,965.4913001847146,24.508699815285357,0.1570420083994917,0.0336563749300729,989.8093016166704,0.1350700277072018,0.1350700277072018,0.01,0.01,24.18293140424865,24.18293140424865,24.308001431955848,24.308001431955848,,0.9374695865618144,0.9374695865618144,0.0,0.0,31.714637743702653,31.714637743702653,0.0,0.0,0.6820352202946807,0.6820352202946807,0.0,0.0,0.97,0.97,0.96,0.96,30.763198611391573,30.763198611391573,0.0,0.0,61.526397222783146,1476.6335333467955,0.1463907156252367,5.990651617297558e-05
1928-08-15,1928-08-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1928,8,15,1928.08,1927,11,320,46,0.0245037284884213,3.5791013442452027,0.0126198899195649,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.4054893117467819,168.60796861598828,168.60796861598828,,1,168.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,219.60796861598828,990.0,964.834431874464,25.165568125536083,0.1130380567986625,0.010081677332359,989.876880265869,0.1701207576315842,0.01,0.01,0.01,24.87232763377348,25.032448391405055,25.032448391405055,25.032448391405055,,0.9450493036251189,0.0,0.0,0.0,38.867597067797305,0.0,0.0,0.0,0.8358623025332754,0.0,0.0,0.0,0.9735862302533276,0.96,0.96,0.96,37.84095730824206,0.0,0.0,0.0,37.84095730824206,908.1829753978096,0.1334269889978993,6.234211298759753e-05
1928-09-15,1928-09-26,227.8423,0.9755995102100816,222.2828362851385,0.922,1928,9,15,1928.09,1927,12,351,51,0.0192052370550359,0.0,0.0,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.4093883338939747,131.2828362851385,131.2828362851385,,1,131.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0973940880662941,0.0069090410842367,989.8956968708496,0.1197318289849369,0.01,0.01,0.01,25.24226802415369,25.351999853138626,25.351999853138626,25.351999853138626,,0.9311210282201466,0.0,0.0,0.0,30.260852512585277,0.0,0.0,0.0,0.6507710217760274,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.35302693720772,0.0,0.0,0.0,29.35302693720772,704.4726464929852,0.1320526021161365,6.210727026006382e-05
1928-10-15,1928-10-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1928,10,15,1928.1,1928,1,15,3,0.0221773929685865,0.0,0.0,0.35,2,Mod_Wet,41,6,4,3,56,110.0,0.4285445098737286,146.68278898827032,146.68278898827032,,1,146.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1052997553417007,0.0082180370640029,989.8864822075944,0.1405217651341649,0.01,0.01,0.01,25.019229286507088,25.14975105164125,25.14975105164125,25.14975105164125,,0.9377587115730694,0.0,0.0,0.0,33.75070841528566,0.0,0.0,0.0,0.7258216863502291,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.73818716282709,0.0,0.0,0.0,32.73818716282709,785.7164919078501,0.1275433670168011,6.199732730259369e-05
1928-11-15,1928-11-26,264.675,0.9437959007304476,249.7991800258312,0.875,1928,11,15,1928.11,1928,2,46,7,0.0215826491542318,6.519493811544577,0.0260989400000048,0.6,3,Normal,36,5,3,2,47,93.0,0.3722990603507308,156.7991800258312,156.7991800258312,,1,156.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,200.7991800258312,990.0,964.698795080155,25.301204919844963,0.1063996384876639,0.0090779303021956,989.88452243121,0.1541788930348721,0.01,0.01,0.01,25.03154845802024,25.175727351055105,25.175727351055105,25.175727351055105,,0.9411742964705634,0.0,0.0,0.0,36.22765813043682,0.0,0.0,0.0,0.7790894221599317,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.140828386523715,0.0,0.0,0.0,35.140828386523715,843.3798812765692,0.1406763160026781,6.225377720005118e-05
1928-12-15,1928-12-26,374.7305,0.908907350449394,340.5953058875766,0.721,1928,12,15,1928.12,1928,3,76,11,0.0294274344286866,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.226074754023228,263.5953058875766,263.5953058875766,,1,263.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,302.5953058875766,990.0,965.102976529438,24.89702347056209,0.1423270348517422,0.0234169843789361,989.8342559807692,0.28,0.01,0.01,0.01,24.451279451331374,24.721279451331373,24.721279451331373,24.721279451331373,,0.949508185095417,0.0,0.0,0.0,60.01733036035235,0.0,0.0,0.0,1.2906952765667172,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1415169239470077,5.079335098098921e-05
1929-01-15,1929-01-26,576.0661,0.8889914195501405,512.1178199937132,0.544,1929,1,15,1929.01,1928,4,107,16,0.0442469796474568,26.092793602404807,0.0509507628590724,0.95,5,Dry,29,5,4,2,33,73.0,0.1425453228729595,439.1178199937132,439.1178199937132,,2,219.55890999685656,219.55890999685656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,477.1178199937132,990.0,965.9045301899716,24.09546981002836,0.2039214449596106,0.1062636110370326,989.6898149440034,0.2389045284957564,0.2389045284957564,0.01,0.01,23.546380225535994,23.546380225535994,23.77528475403175,23.77528475403175,,0.957589431068425,0.957589431068425,0.0,0.0,48.5504503062815,48.5504503062815,0.0,0.0,1.0440957055114302,1.0440957055114302,0.0,0.0,0.98,0.98,0.96,0.96,47.57944130015586,47.57944130015586,0.0,0.0,95.15888260031171,2283.8131824074817,0.1858144334861847,6.019574187380844e-05
1929-02-15,1929-02-26,757.5572,0.8885900059140133,673.1577568282033,0.45,1929,2,15,1929.02,1928,5,138,20,0.0581608301899567,6.351433042933878,0.0094352816683873,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.1559812672957092,568.1577568282033,568.1577568282033,,3,189.38591894273443,189.38591894273443,189.38591894273443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,615.1577568282033,990.0,966.5926310273128,23.40736897268721,0.276109316214543,0.1805293815612398,989.5433613022244,0.1981709905726915,0.1981709905726915,0.1981709905726915,0.01,22.752559284338812,22.752559284338812,22.752559284338812,22.940730274911505,,0.9520516585885118,0.9520516585885118,0.9520516585885118,0.0,40.232512387807255,40.232512387807255,40.232512387807255,0.0,0.8652153201678979,0.8652153201678979,0.8652153201678979,0.0,0.9765215320167898,0.9765215320167898,0.9765215320167898,0.96,39.28791463382601,39.28791463382601,39.28791463382601,0.0,117.86374390147805,2828.729853635473,0.1750908203997091,5.762471508669627e-05
1929-03-15,1929-03-26,979.4038,0.924461588505012,905.4211927358452,0.359,1929,3,15,1929.03,1928,6,166,24,0.078228391052377,13.55920304068377,0.0149755750687841,0.9,4,Mod_Dry,41,8,7,6,67,129.0,0.1424751276366859,776.4211927358452,776.4211927358452,,3,258.80706424528177,258.80706424528177,258.80706424528177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,832.4211927358452,990.0,967.5216847709434,22.478315229056648,0.4169709527103646,0.3147878572841491,989.2682411900056,0.28,0.28,0.28,0.01,21.46655641906213,21.46655641906213,21.46655641906213,21.73655641906213,,0.9561431011427112,0.9561431011427112,0.9561431011427112,0.0,52.09548719777362,52.09548719777362,52.09548719777362,0.0,1.120333058016637,1.120333058016637,1.120333058016637,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.159704677955541,5.173308900177357e-05
1929-04-15,1929-04-26,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1929,4,15,1929.04,1928,7,197,29,0.1209273864249316,0.0,0.0,0.9,4,Mod_Dry,45,11,10,10,72,148.0,0.1057427963841585,1251.6225280663384,1100.0,,4,275.0,275.0,275.0,275.0,151.62252806633842,46.10144434449479,6.999999999999998,10.244765409887732,10.244765409887732,78.03155290206817,91.10144434449478,18.0,20.244765409887734,20.244765409887734,150.03155290206817,1229.3462097543825,990.0,969.1603189368298,20.839681063170246,0.8909215311393003,0.648,988.4610784688608,0.28,0.28,0.28,0.28,19.02075953203095,19.02075953203095,19.02075953203095,19.02075953203095,,0.9525518988300774,0.9525518988300774,0.9525518988300774,0.9525518988300774,48.86387399781229,48.86387399781229,48.86387399781229,48.86387399781229,1.0508359999529524,1.0508359999529524,1.0508359999529524,1.0508359999529524,0.98,0.98,0.98,0.98,47.886596517856034,47.886596517856034,47.886596517856034,47.886596517856034,191.5463860714241,4597.113265714179,0.1368557466248109,4.837029951298589e-05
