Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1929-05-15,1929-05-26,1275.7375,0.914516856089578,1166.683447695578,0.283,1929,5,15,1929.05,1928,8,227,33,0.1008014498808979,19.97864892864981,0.0171243099129515,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1645690614529901,974.683447695578,974.683447695578,,4,243.6708619238945,243.6708619238945,243.6708619238945,243.6708619238945,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1041.683447695578,990.0,968.423862264186,21.57613773581386,0.6130162574459416,0.4107467886846597,988.9762369538696,0.2714556635972576,0.2714556635972576,0.2714556635972576,0.2714556635972576,20.28091902608609,20.28091902608609,20.28091902608609,20.28091902608609,,0.9552432963694714,0.9552432963694714,0.9552432963694714,0.9552432963694714,46.29604896541889,46.29604896541889,46.29604896541889,46.29604896541889,0.9956139562455676,0.9956139562455676,0.9956139562455676,0.9956139562455676,0.98,0.98,0.98,0.98,45.37012798611051,45.37012798611051,45.37012798611051,45.37012798611051,181.48051194444204,4355.532286666609,0.1555524870974218,5.1720641647384855e-05
1929-06-15,1929-06-26,478.7252,0.9002196493164109,430.9578316629287,0.615,1929,6,15,1929.06,1928,9,258,37,0.037234756655677,4.324950671984085,0.0100356702076754,0.96,5,Dry,39,9,7,5,59,119.0,0.2761291041882612,311.9578316629287,311.9578316629287,,2,155.97891583146435,155.97891583146435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,366.9578316629287,990.0,965.5393102424832,24.46068975751689,0.1650425671628017,0.0462440965449023,989.7887133362924,0.1530715363724769,0.1530715363724769,0.01,0.01,24.096331557436702,24.096331557436702,24.239403093809177,24.239403093809177,,0.9425543936451108,0.9425543936451108,0.0,0.0,34.74257065026442,34.74257065026442,0.0,0.0,0.7471520569949337,0.7471520569949337,0.0,0.0,0.97,0.97,0.96,0.96,33.70029353075648,33.70029353075648,0.0,0.0,67.40058706151297,1617.6140894763112,0.156397174176962,6.001575660102132e-05
1929-07-15,1929-07-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1929,7,15,1929.07,1928,10,288,42,0.0284433806883159,0.0,0.0,0.95,5,Dry,37,8,6,4,53,108.0,0.3280622687665639,221.2057950036568,221.2057950036568,,1,221.2057950036568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,272.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1316016335707171,0.0145524925753108,989.853845873854,0.2411278232549367,0.01,0.01,0.01,24.56668907558072,24.79781689883565,24.79781689883565,24.79781689883565,,0.958431686635894,0.0,0.0,0.0,51.07907128703742,0.0,0.0,0.0,1.098474651334138,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1464129755050776,6.052684509765016e-05
1929-08-15,1929-08-26,286.2506,0.9441456049247084,270.26224589706084,0.836,1929,8,15,1929.08,1928,11,319,46,0.023350658045506,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.3441102166945746,177.26224589706084,177.26224589706084,,1,177.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,223.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1143278060613467,0.0108172909012501,989.8748549030372,0.1818040319610321,0.01,0.01,0.01,24.912001887488064,25.08380591944909,25.08380591944909,25.08380591944909,,0.94763155769445,0.0,0.0,0.0,41.03959725146327,0.0,0.0,0.0,0.882571983902436,0.0,0.0,0.0,0.9782571983902436,0.96,0.96,0.96,40.1472814302804,0.0,0.0,0.0,40.1472814302804,963.5347543267296,0.1485493517491597,6.29125652960445e-05
1929-09-15,1929-09-26,227.8423,0.9755995102100816,222.2828362851385,0.922,1929,9,15,1929.09,1928,12,350,50,0.0192052370550359,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3239116487952327,150.2828362851385,150.2828362851385,,1,150.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,190.2828362851385,990.0,964.5336970177108,25.466302982289108,0.1026880728662941,0.0085240410842367,989.8887878860496,0.1453818289849369,0.01,0.01,0.01,25.20970903935367,25.345090868338605,25.345090868338605,25.345090868338605,,0.9388174857434108,0.0,0.0,0.0,34.88165525291576,0.0,0.0,0.0,0.7501431237186185,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.83520559532828,0.0,0.0,0.0,33.83520559532828,812.0449342878787,0.1522169059959509,6.25398645198045e-05
1929-10-15,1929-10-26,180.3141,1.0466171465371623,188.71982882241664,0.978,1929,10,15,1929.1,1929,1,15,3,0.0163053932102567,0.0,0.0,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.3868167985076556,115.71982882241664,115.71982882241664,,1,115.71982882241664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.71982882241664,990.0,964.4225603423552,25.577439657644845,0.0897838058162983,0.0055861854499054,989.9046300087338,0.0987217689102624,0.01,0.01,0.01,25.383347897468344,25.472069666378605,25.472069666378605,25.472069666378605,,0.92180024052946,0.0,0.0,0.0,26.554137594134016,0.0,0.0,0.0,0.571056722454495,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.757513466309994,0.0,0.0,0.0,25.757513466309994,618.1803231914398,0.1364854643363816,6.182920355622557e-05
1929-11-15,1929-11-26,237.5439,0.9621267175397727,228.5473327785961,0.91,1929,11,15,1929.11,1929,2,46,7,0.0197464895520707,2.886073373574732,0.0126279022313972,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.2931559042297197,161.5473327785961,161.5473327785961,,1,161.5473327785961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,196.5473327785961,990.0,964.5712839966716,25.428716003328415,0.1048990161473619,0.0094815232861806,989.8856194605664,0.1605888992511047,0.01,0.01,0.01,25.153746564643857,25.30433546389496,25.30433546389496,25.30433546389496,,0.9424010220359268,0.0,0.0,0.0,37.55579163143172,0.0,0.0,0.0,0.8076514329340154,0.0,0.0,0.0,0.9707651432934016,0.96,0.96,0.96,36.45785344458394,0.0,0.0,0.0,36.45785344458394,874.9884826700145,0.1595199252659941,6.268863334477912e-05
1929-12-15,1929-12-26,559.0506,0.8753118667840304,489.3436243127323,0.555,1929,12,15,1929.12,1929,3,76,11,0.04227928914062,33.675608458152105,0.0688179160512174,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2411393428610156,371.3436243127323,371.3436243127323,,2,185.67181215636612,185.67181215636612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,425.3436243127323,990.0,965.8020463094072,24.19795369059273,0.1856487249147918,0.0742741906756096,989.7400770844096,0.1931569464110943,0.1931569464110943,0.01,0.01,23.7448738285912,23.7448738285912,23.928030775002288,23.928030775002288,,0.9512764827642998,0.9512764827642998,0.0,0.0,41.13024554537919,41.13024554537919,0.0,0.0,0.884521409578047,0.884521409578047,0.0,0.0,0.9784521409578046,0.9784521409578046,0.96,0.96,40.24397681199648,40.24397681199648,0.0,0.0,80.48795362399295,1931.7108869758308,0.1644814597043861,6.020775215121154e-05
1930-01-15,1930-01-26,685.0236,0.878477532975807,601.777842158206,0.482,1930,1,15,1930.01,1929,4,107,16,0.051993605562469,6.068780967983116,0.0100847531145682,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.1994091367166893,481.777842158206,481.777842158206,,2,240.888921079103,240.888921079103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.777842158206,990.0,966.3071113686328,23.69288863136717,0.2292936219576187,0.1263991414986732,989.6443072365436,0.267700043456789,0.267700043456789,0.01,0.01,23.069495824454066,23.069495824454066,23.32719586791085,23.32719586791085,,0.9560974174213844,0.9560974174213844,0.0,0.0,52.10696453755799,52.10696453755799,0.0,0.0,1.1205798825281288,1.1205798825281288,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1601920064957404,5.5581173384442426e-05
1930-02-15,1930-02-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1930,2,15,1930.02,1929,5,138,20,0.0622368336038533,8.250020921077635,0.0114530538638613,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.145765770439811,615.3337222668207,615.3337222668207,,3,205.1112407556069,205.1112407556069,205.1112407556069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,662.3337222668207,990.0,966.7813348890672,23.21866511093276,0.3029189528000723,0.2120429264742362,989.4850381207256,0.2194001750200693,0.2194001750200693,0.2194001750200693,0.01,22.484303056638367,22.484303056638367,22.484303056638367,22.69370323165844,,0.9549902094325524,0.9549902094325524,0.9549902094325524,0.0,43.19231788681286,43.19231788681286,43.19231788681286,0.0,0.9288670513293088,0.9288670513293088,0.9288670513293088,0.0,0.98,0.98,0.98,0.96,42.3284715290766,42.3284715290766,42.3284715290766,0.0,126.9854145872298,3047.649950093515,0.1762869218278702,5.7324546011042656e-05
1930-03-15,1930-03-26,979.4038,0.924461588505012,905.4211927358452,0.359,1930,3,15,1930.03,1929,6,166,24,0.078228391052377,0.0,0.0,0.87,4,Mod_Dry,41,8,7,6,67,129.0,0.1424751276366859,776.4211927358452,776.4211927358452,,3,258.80706424528177,258.80706424528177,258.80706424528177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,832.4211927358452,990.0,967.5216847709434,22.478315229056648,0.4169709527103646,0.3147878572841491,989.2682411900056,0.28,0.28,0.28,0.01,21.46655641906213,21.46655641906213,21.46655641906213,21.73655641906213,,0.9561431011427112,0.9561431011427112,0.9561431011427112,0.0,52.09548719777362,52.09548719777362,52.09548719777362,0.0,1.120333058016637,1.120333058016637,1.120333058016637,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.159704677955541,5.173308900177357e-05
1930-04-15,1930-04-26,1130.1421,0.9379332643780708,1059.9978690640885,0.316,1930,4,15,1930.04,1929,7,197,29,0.0915838158871372,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.1179247653680352,934.9978690640884,934.9978690640884,,4,233.74946726602207,233.74946726602207,233.74946726602207,233.74946726602207,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,992.9978690640884,990.0,968.0885647313444,21.911435268655737,0.563900793025909,0.3915389686270188,989.044560238347,0.2580617808091299,0.2580617808091299,0.2580617808091299,0.2580617808091299,20.69793372619361,20.69793372619361,20.69793372619361,20.69793372619361,,0.9554945281624287,0.9554945281624287,0.9554945281624287,0.9554945281624287,45.33613841621957,45.33613841621957,45.33613841621957,45.33613841621957,0.9749707186283778,0.9749707186283778,0.9749707186283778,0.9749707186283778,0.98,0.98,0.98,0.98,44.429415647895176,44.429415647895176,44.429415647895176,44.429415647895176,177.7176625915807,4265.223902197937,0.1676585093029425,5.279799988845371e-05
1930-05-15,1930-05-26,2024.6043,1.0084233130046596,2041.65817572948,0.172,1930,5,15,1930.05,1929,8,227,33,0.176399266383027,58.21449291183944,0.0285133396000726,0.84,4,Mod_Dry,47,10,10,10,115,192.0,0.0940412074275846,1849.65817572948,1100.0,,4,275.0,275.0,275.0,275.0,749.65817572948,53.0,8.0,15.0,39.04469665257709,634.6134790769029,100.0,18.0,25.0,49.04469665257709,749.6134790769029,1243.0,990.0,971.200554217278,18.79944578272193,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.945156370203648,16.945156370203648,16.945156370203648,16.945156370203648,,0.9478354691106108,0.9478354691106108,0.9478354691106108,0.9478354691106108,43.31615814812002,43.31615814812002,43.31615814812002,43.31615814812002,0.9315302827552692,0.9315302827552692,0.9315302827552692,0.9315302827552692,0.98,0.98,0.98,0.98,42.449834985157615,42.449834985157615,42.449834985157615,42.449834985157615,169.79933994063046,4075.184158575131,0.0831673695230405,4.28786211971289e-05
1930-06-15,1930-06-26,1442.8091,0.9395485585172468,1355.589210120566,0.252,1930,6,15,1930.06,1929,9,258,37,0.1171229077544169,36.52925935333155,0.0269471452565505,0.34,2,Mod_Wet,62,12,14,16,153,257.0,0.1895854570700975,1098.589210120566,1098.589210120566,,4,274.6473025301415,274.6473025301415,274.6473025301415,274.6473025301415,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1186.589210120566,990.0,969.0180574480818,20.981942551918223,0.8253695304458439,0.6448257227712733,988.5298047467828,0.28,0.28,0.28,0.28,19.23174729870104,19.23174729870104,19.23174729870104,19.23174729870104,,0.9530856890254176,0.9530856890254176,0.9530856890254176,0.9530856890254176,49.37018216952008,49.37018216952008,49.37018216952008,49.37018216952008,1.0617243477316145,1.0617243477316145,1.0617243477316145,1.0617243477316145,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,4627.200000000001,0.1422259771327424,4.874939154889209e-05
1930-07-15,1930-07-26,635.1294,0.8861628436789661,562.8280752081156,0.506,1930,7,15,1930.07,1929,10,288,42,0.0486283456979812,20.17541613415221,0.0358464991759552,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.4033203210697383,335.8280752081156,335.8280752081156,,2,167.9140376040578,167.9140376040578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,415.8280752081156,990.0,966.1327263384364,23.86727366156356,0.1822903923984789,0.0575108514982305,989.7601987561033,0.169183950765478,0.169183950765478,0.01,0.01,23.45828846690133,23.45828846690133,23.617472417666807,23.617472417666807,,0.946464997702065,0.946464997702065,0.0,0.0,36.5617171145449,36.5617171145449,0.0,0.0,0.7862734863342988,0.7862734863342988,0.0,0.0,0.97,0.97,0.96,0.96,35.46486560110855,35.46486560110855,0.0,0.0,70.9297312022171,1702.3135488532102,0.1260237971888477,5.866901717349579e-05
1930-08-15,1930-08-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1930,8,15,1930.08,1929,11,319,46,0.0348107654111777,5.102168809386399,0.0126635361194739,0.44,3,Normal,47,8,6,5,89,155.0,0.3847085762641637,247.90237744418727,247.90237744418727,,1,247.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,308.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1445529960924867,0.0168217020827559,989.8386253018248,0.2771682095496528,0.01,0.01,0.01,24.148396393776284,24.415564603325937,24.415564603325937,24.415564603325937,,0.9535948642912676,0.0,0.0,0.0,55.98498818147791,0.0,0.0,0.0,1.2039782404618906,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1196319572640818,5.400871515200884e-05
1930-09-15,1930-09-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1930,9,15,1930.09,1929,12,350,50,0.0245037284884213,0.0,0.0,0.43,3,Normal,40,6,4,3,65,118.0,0.4160672937923501,165.60796861598828,165.60796861598828,,1,165.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.60796861598828,990.0,964.834431874464,25.165568125536083,0.1116262873422345,0.009826677332359,989.8785470353254,0.1660707576315842,0.01,0.01,0.01,24.878044403229868,25.03411516086145,25.03411516086145,25.03411516086145,,0.9441269279341368,0.0,0.0,0.0,38.147541373469,0.0,0.0,0.0,0.820377233838043,0.0,0.0,0.0,0.9720377233838042,0.96,0.96,0.96,37.080849269356285,0.0,0.0,0.0,37.080849269356285,889.9403824645508,0.1307468526018907,6.219649932449028e-05
1930-10-15,1930-10-26,250.8784,0.9414693900674836,236.1943342291061,0.893,1930,10,15,1930.1,1930,1,15,3,0.0204071904773947,0.0,0.0,0.37,2,Mod_Wet,41,6,4,3,56,110.0,0.46571819920668,126.19433422910612,126.19433422910612,,1,126.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,177.19433422910612,990.0,964.6171660053748,25.382833994625344,0.0980687174703338,0.006476518409474,989.89545476412,0.1128623512092932,0.01,0.01,0.01,25.16542640753618,25.268288758745477,25.268288758745477,25.268288758745477,,0.9291658810156536,0.0,0.0,0.0,28.938505850032964,0.0,0.0,0.0,0.6223334591404939,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.070350674531973,0.0,0.0,0.0,28.070350674531973,673.6884161887674,0.1188443015203913,6.178819104238376e-05
1930-11-15,1930-11-26,224.6649,0.98159746285063,220.53049583159049,0.926,1930,11,15,1930.11,1930,2,46,7,0.0190538348398494,8.479046617908638,0.0384484086245546,0.75,4,Mod_Dry,29,4,2,2,30,67.0,0.3038128570262,153.53049583159049,153.53049583159049,,1,153.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.53049583159049,990.0,964.5231829749896,25.476817025010405,0.1020696152845935,0.0088000921456851,989.8891302925698,0.1497661693726471,0.01,0.01,0.01,25.21618114820756,25.35594731758021,25.35594731758021,25.35594731758021,,0.939808074053543,0.0,0.0,0.0,35.682217776721934,0.0,0.0,0.0,0.7673595220800415,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.61175124342027,0.0,0.0,0.0,34.61175124342027,830.6820298420865,0.156947687043935,6.262192597841051e-05
1930-12-15,1930-12-26,406.0875,0.9120318780949216,370.3647452958713,0.6890000000000001,1930,12,15,1930.12,1930,3,76,11,0.0319995139935632,6.752015544830102,0.0182307188537509,0.75,4,Mod_Dry,31,5,3,2,36,77.0,0.2079031575710248,293.3647452958713,293.3647452958713,,2,146.68237264793564,146.68237264793564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,332.3647452958713,990.0,965.2518237264792,24.7481762735207,0.152833593670169,0.0374681597796512,989.8096982465502,0.1405212030747131,0.1405212030747131,0.01,0.01,24.41735331699616,24.41735331699616,24.547874520070867,24.547874520070867,,0.9387942426371356,0.9387942426371356,0.0,0.0,32.975062753260524,32.975062753260524,0.0,0.0,0.709141134478721,0.709141134478721,0.0,0.0,0.97,0.97,0.96,0.96,31.985810870662707,31.985810870662707,0.0,0.0,63.97162174132541,1535.31892179181,0.1727260020124776,6.057270075251962e-05
1931-01-15,1931-01-26,564.6867,0.8760275090430032,494.6810831907137,0.5529999999999999,1931,1,15,1931.01,1930,4,107,16,0.0427404455876776,8.656056799405293,0.0174982571469548,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.183956902926318,403.6810831907137,403.6810831907137,,2,201.84054159535685,201.84054159535685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,446.6810831907137,990.0,965.8260648743582,24.173935125641837,0.1931793761864718,0.0895374712660168,989.7172831525476,0.2149847311537317,0.2149847311537317,0.01,0.01,23.676233547035668,23.676233547035668,23.8812182781894,23.8812182781894,,0.9552433424223288,0.9552433424223288,0.0,0.0,44.76862306998633,44.76862306998633,0.0,0.0,0.9627660875265878,0.9627660875265878,0.0,0.0,0.98,0.98,0.96,0.96,43.8732506085866,43.8732506085866,0.0,0.0,87.7465012171732,2105.916029212157,0.1773799407311163,6.037941615502023e-05
1931-02-15,1931-02-26,764.3804,0.8926299826267534,682.3088631722309,0.445,1931,2,15,1931.02,1930,5,138,20,0.0589514857780807,9.15110634402754,0.0134119704989345,0.92,5,Dry,31,6,4,3,41,85.0,0.1245770128279045,597.3088631722309,597.3088631722309,,3,199.10295439074363,199.10295439074363,199.10295439074363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,638.3088631722309,990.0,966.6292354526888,23.37076454731107,0.2892658619654488,0.2000023205990502,989.5107318174356,0.2112889884275039,0.2112889884275039,0.2112889884275039,0.01,22.670207376319063,22.670207376319063,22.670207376319063,22.87149636474657,,0.9542522827254084,0.9542522827254084,0.9542522827254084,0.0,42.24108882484799,42.24108882484799,42.24108882484799,0.0,0.9084105123623224,0.9084105123623224,0.9084105123623224,0.0,0.98,0.98,0.98,0.96,41.39626704835103,41.39626704835103,41.39626704835103,0.0,124.18880114505308,2980.531227481274,0.1820125867450513,5.775385455315468e-05
1931-03-15,1931-03-26,1053.0739999999996,0.9224728423044594,971.4321659369264,0.34,1931,3,15,1931.03,1930,6,166,24,0.0839317391369504,18.997082054007024,0.0195557474007304,0.89,4,Mod_Dry,41,8,7,6,67,129.0,0.1327936262802067,842.4321659369264,842.4321659369264,,4,210.6080414842316,210.6080414842316,210.6080414842316,210.6080414842316,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,898.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4773718899653015,0.3467371683134723,989.1758909417211,0.2268208560037126,0.2268208560037126,0.2268208560037126,0.2268208560037126,21.163341421969847,21.163341421969847,21.163341421969847,21.163341421969847,,0.9542378381771116,0.9542378381771116,0.9542378381771116,0.9542378381771116,41.71137638632689,41.71137638632689,41.71137638632689,41.71137638632689,0.8970188470177826,0.8970188470177826,0.8970188470177826,0.8970188470177826,0.9797018847017782,0.9797018847017782,0.9797018847017782,0.9797018847017782,40.8647140591897,40.8647140591897,40.8647140591897,40.8647140591897,163.4588562367588,3923.012549682211,0.1682658470332883,5.389779697341666e-05
1931-04-15,1931-04-26,2859.6787,1.0192399753140005,2914.698847593973,0.093,1931,4,15,1931.04,1930,7,197,29,0.2518299804321192,19.241457247705053,0.0066015249786743,0.58,3,Normal,54,13,14,19,117,217.0,0.0744502301426884,2697.698847593973,1100.0,,4,275.0,275.0,275.0,275.0,1597.698847593973,46.0,5.0,11.0,61.0,1474.6988475939731,100.0,18.0,25.0,80.0,1591.6988475939731,1243.0,990.0,973.3078937700544,16.69210622994558,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.837816817427298,14.837816817427298,14.837816817427298,14.837816817427298,,0.9400269009045638,0.9400269009045638,0.9400269009045638,0.9400269009045638,37.61678548667408,37.61678548667408,37.61678548667408,37.61678548667408,0.8089631287456792,0.8089631287456792,0.8089631287456792,0.8089631287456792,0.970896312874568,0.970896312874568,0.970896312874568,0.970896312874568,36.521998331205424,36.521998331205424,36.521998331205424,36.521998331205424,146.0879933248217,3506.1118397957207,0.0501211277609055,3.6890907405258e-05
1931-05-15,1931-05-26,2675.0157,1.01532983475929,2716.0232486595064,0.107,1931,5,15,1931.05,1930,8,227,33,0.2346644086841813,53.12582603822602,0.019560151432594,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1181875008464782,2395.0232486595064,1100.0,,4,275.0,275.0,275.0,275.0,1295.0232486595064,35.0,4.0,8.0,57.0,1191.0232486595062,100.0,18.0,25.0,80.0,1393.0232486595062,1243.0,990.0,972.8283319795228,17.171668020477114,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.317378607958831,15.317378607958831,15.317378607958831,15.317378607958831,,0.9422695144318354,0.9422695144318354,0.9422695144318354,0.9422695144318354,38.92521149858056,38.92521149858056,38.92521149858056,38.92521149858056,0.8371013225501196,0.8371013225501196,0.8371013225501196,0.8371013225501196,0.973710132255012,0.973710132255012,0.973710132255012,0.973710132255012,37.90187283633718,37.90187283633718,37.90187283633718,37.90187283633718,151.60749134534873,3638.5797922883694,0.055819658914987,3.828472003670423e-05
1931-06-15,1931-06-26,1463.3217,0.94550510416192,1383.5781363808978,0.248,1931,6,15,1931.06,1930,9,258,37,0.1195411509833096,8.540333092999617,0.0061726424178247,0.36,2,Mod_Wet,62,12,14,16,153,257.0,0.1857502610385628,1126.5781363808978,1100.0,,4,275.0,275.0,275.0,275.0,26.57813638089783,6.411846130800255,1.2410024769290815,1.4478362230839286,1.6546699692387754,15.82278158084579,68.41184613080026,13.24100247692908,15.447836223083929,17.654669969238775,168.8227815808458,1197.1006848308132,990.0,969.108483209846,20.89151679015401,0.8407736525554267,0.648,988.5112263474446,0.28,0.28,0.28,0.28,19.122743137598576,19.122743137598576,19.122743137598576,19.122743137598576,,0.9528068578439964,0.9528068578439964,0.9528068578439964,0.9528068578439964,49.13901640562603,49.13901640562603,49.13901640562603,49.13901640562603,1.056753040981205,1.056753040981205,1.056753040981205,1.056753040981205,0.98,0.98,0.98,0.98,48.15623607751351,48.15623607751351,48.15623607751351,48.15623607751351,192.62494431005405,4622.998663441297,0.1392223100705492,4.86426627045591e-05
1931-07-15,1931-07-26,666.0345,0.8753352736866753,583.0034913422678,0.493,1931,7,15,1931.07,1930,10,288,42,0.0503715016519719,18.77435081593819,0.0322028102657042,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3893630198978235,356.0034913422678,356.0034913422678,,2,178.0017456711339,178.0017456711339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,436.0034913422678,990.0,966.22351571104,23.776484288959864,0.1894109227313626,0.0670336479135504,989.7435554293552,0.1828023566560307,0.1828023566560307,0.01,0.01,23.337237361658904,23.337237361658904,23.51003971831493,23.51003971831493,,0.9493804397153076,0.9493804397153076,0.0,0.0,38.67699140901989,38.67699140901989,0.0,0.0,0.8317632561079547,0.8317632561079547,0.0,0.0,0.9731763256107956,0.9731763256107956,0.96,0.96,37.63953238511028,37.63953238511028,0.0,0.0,75.27906477022056,1806.6975544852933,0.1291228369780481,5.873777036910354e-05
1931-08-15,1931-08-26,448.7655,0.9091709283658698,408.00454625357366,0.643,1931,8,15,1931.08,1930,11,319,46,0.0352515927963087,5.727836216568846,0.0140386578266434,0.42,3,Normal,47,8,6,5,89,155.0,0.3798977276681322,253.0045462535737,253.0045462535737,,1,253.0045462535737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,314.00454625357366,990.0,965.436020458141,24.563979541859,0.146353709769427,0.0184181458316867,989.8352281443988,0.28,0.01,0.01,0.01,24.11920768625791,24.389207686257908,24.389207686257908,24.389207686257908,,0.9511094648797987,0.0,0.0,0.0,56.91943300952857,0.0,0.0,0.0,1.2240738281619046,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1181359385393805,5.2919558510501566e-05
1931-09-15,1931-09-26,312.7836,0.9288272938647332,290.5219447532691,0.797,1931,9,15,1931.09,1930,12,350,50,0.0251010960266824,0.0,0.0,0.42,3,Normal,40,6,4,3,65,118.0,0.4061655311450348,172.5219447532691,172.5219447532691,,1,172.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1140665224255058,0.0104143653040278,989.8755191122704,0.1754046254169133,0.01,0.01,0.01,24.838026707840445,25.00343133325736,25.00343133325736,25.00343133325736,,0.9462957447332716,0.0,0.0,0.0,39.76738386808451,0.0,0.0,0.0,0.8552125563028926,0.0,0.0,0.0,0.9755212556302892,0.96,0.96,0.96,38.79392824412551,0.0,0.0,0.0,38.79392824412551,931.0542778590122,0.1335318344955729,6.24621476087294e-05
1931-10-15,1931-10-26,250.8784,0.9414693900674836,236.1943342291061,0.893,1931,10,15,1931.1,1931,1,15,3,0.0204071904773947,0.0,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4106787756640723,139.19433422910612,139.19433422910612,,1,139.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1005392437103338,0.007581518409474,989.8918792378802,0.1304123512092932,0.01,0.01,0.01,25.144300881296225,25.26471323250552,25.26471323250552,25.26471323250552,,0.9344739085095382,0.0,0.0,0.0,32.07502491537075,0.0,0.0,0.0,0.6897854820509838,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.112774167909624,0.0,0.0,0.0,31.112774167909624,746.706580029831,0.1317253196163907,6.208900180260796e-05
1931-11-15,1931-11-26,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1931,11,15,1931.11,1931,2,46,7,0.0248129628445641,3.5791013442452027,0.0124626131139566,0.23,2,Mod_Wet,40,6,4,3,53,106.0,0.3690973970892133,181.1870699602335,181.1870699602335,,1,181.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,231.1870699602335,990.0,964.848748279841,25.151251720159053,0.1171248122013348,0.0111509009466198,989.871724286852,0.1871025444463152,0.01,0.01,0.01,24.835873462564724,25.01297600701104,25.01297600701104,25.01297600701104,,0.9489485934401178,0.0,0.0,0.0,41.87820189370117,0.0,0.0,0.0,0.9006064923376595,0.0,0.0,0.0,0.98,0.96,0.96,0.96,41.04063785582714,0.0,0.0,0.0,41.04063785582714,984.9753085398514,0.1429055906364795,6.291937490173162e-05
1931-12-15,1931-12-26,672.3268,0.8764068829576366,589.2318351168824,0.488,1931,12,15,1931.12,1931,3,76,11,0.0509096305540986,0.0,0.0,0.05,1,Wet,44,8,6,4,64,126.0,0.2138377332837187,463.2318351168824,463.2318351168824,,2,231.6159175584412,231.6159175584412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,521.2318351168824,990.0,966.251543258026,23.74845674197411,0.2227321398572765,0.1176454261751685,989.6596224339676,0.2551814887038956,0.2551814887038956,0.01,0.01,23.152897687237783,23.152897687237783,23.39807917594168,23.39807917594168,,0.9572474609356768,0.9572474609356768,0.0,0.0,50.34272012333022,50.34272012333022,0.0,0.0,1.082639142437209,1.082639142437209,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1636028372107181,5.780642811611e-05
1932-01-15,1932-01-26,916.7204,0.9105214280240044,834.6935677067364,0.383,1932,1,15,1932.01,1931,4,107,16,0.072117524249862,42.24534420070495,0.0506118003482058,0.29,2,Mod_Wet,46,7,6,4,76,139.0,0.1665281791758537,695.6935677067364,695.6935677067364,,3,231.89785590224548,231.89785590224548,231.89785590224548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,754.6935677067364,990.0,967.2387742708268,22.76122572917313,0.355406143434498,0.2657233032280999,989.3788705533374,0.2555621054680314,0.2555621054680314,0.2555621054680314,0.01,21.88453417704248,21.88453417704248,21.88453417704248,22.13009628251051,,0.9569009212958798,0.9569009212958798,0.9569009212958798,0.0,47.62551799850085,47.62551799850085,47.62551799850085,0.0,1.0242046881398033,1.0242046881398033,1.0242046881398033,0.0,0.98,0.98,0.98,0.96,46.67300763853083,46.67300763853083,46.67300763853083,0.0,140.01902291559247,3360.45654997422,0.1677490139288903,5.590704706429673e-05
1932-02-15,1932-02-26,1130.1421,0.9379332643780708,1059.9978690640885,0.316,1932,2,15,1932.02,1931,5,138,20,0.0915838158871372,0.0,0.0,0.33,2,Mod_Wet,49,8,7,5,93,162.0,0.1528304959169737,897.9978690640885,897.9978690640885,,4,224.49946726602207,224.49946726602207,224.49946726602207,224.49946726602207,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,961.9978690640884,990.0,968.0885647313444,21.911435268655737,0.5355353718829833,0.3736309686270188,989.09083365949,0.2455742808091298,0.2455742808091298,0.2455742808091298,0.2455742808091298,20.75669464733665,20.75669464733665,20.75669464733665,20.75669464733665,,0.9552054716715856,0.9552054716715856,0.9552054716715856,0.9552054716715856,43.65248906762906,43.65248906762906,43.65248906762906,43.65248906762906,0.9387632057554636,0.9387632057554636,0.9387632057554636,0.9387632057554636,0.98,0.98,0.98,0.98,42.77943928627648,42.77943928627648,42.77943928627648,42.77943928627648,171.1177571451059,4106.826171482542,0.1614321708931284,5.293187429010776e-05
1932-03-15,1932-03-26,3134.7263,1.0242753271445222,3210.822806441037,0.072,1932,3,15,1932.03,1931,6,167,24,0.2774150904765056,247.2694617925504,0.0770112449981724,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.0744357488431179,2971.822806441037,1100.0,,4,275.0,275.0,275.0,275.0,1871.8228064410368,40.99999999999994,7.0,13.0,67.0,1743.8228064410368,100.0,18.0,25.0,80.0,1887.8228064410368,1243.0,990.0,974.0076959469822,15.992304053017849,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.138014640499565,14.138014640499565,14.138014640499565,14.138014640499565,,0.9358280878429974,0.9358280878429974,0.9358280878429974,0.9358280878429974,35.682551090734435,35.682551090734435,35.682551090734435,35.682551090734435,0.7673666901233211,0.7673666901233211,0.7673666901233211,0.7673666901233211,0.97,0.97,0.97,0.97,34.6120745580124,34.6120745580124,34.6120745580124,34.6120745580124,138.4482982320496,3322.7591575691904,0.0431192583889453,3.49616914727398e-05
1932-04-15,1932-04-26,3052.1754,1.0230557447200064,3122.545576863084,0.077,1932,4,15,1932.04,1931,7,198,29,0.2697879378409704,25.74124935045666,0.0082436745010833,0.41,3,Normal,54,13,14,19,117,217.0,0.0694945821152748,2905.545576863084,1100.0,,4,275.0,275.0,275.0,275.0,1805.545576863084,46.0,5.0,10.999999999999986,61.0,1682.545576863084,100.0,18.0,25.0,80.0,1799.545576863084,1243.0,990.0,973.8095927717384,16.190407228261506,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.336117815743224,14.336117815743224,14.336117815743224,14.336117815743224,,0.9370167068944594,0.9370167068944594,0.9370167068944594,0.9370167068944594,36.2284946752359,36.2284946752359,36.2284946752359,36.2284946752359,0.7791074123706645,0.7791074123706645,0.7791074123706645,0.7791074123706645,0.97,0.97,0.97,0.97,35.141639834978825,35.141639834978825,35.141639834978825,35.141639834978825,140.5665593399153,3373.597424157967,0.0450166557636378,3.5496605893918005e-05
1932-05-15,1932-05-26,1769.9945,0.9864250135611264,1745.9668486656192,0.202,1932,5,15,1932.05,1931,8,228,33,0.1508515357247095,55.72302225137879,0.0319152808049969,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1580786028159338,1469.9668486656192,1100.0,,4,275.0,275.0,275.0,275.0,369.9668486656192,45.000000000000014,5.0,12.0,22.78781314244756,285.17903552317165,100.0,18.0,25.0,39.78781314244756,463.1790355231717,1243.0,990.0,970.2792775110736,19.720722488926413,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.86643307640813,17.86643307640813,17.86643307640813,17.86643307640813,,0.9508159074983265,0.9508159074983265,0.9508159074983265,0.9508159074983265,45.81478884314367,45.81478884314367,45.81478884314367,45.81478884314367,0.985264276196638,0.985264276196638,0.985264276196638,0.985264276196638,0.98,0.98,0.98,0.98,44.89849306628079,44.89849306628079,44.89849306628079,44.89849306628079,179.59397226512317,4310.255334362956,0.102862189166066,4.535201319826343e-05
1932-06-15,1932-06-26,1086.9032,0.940956999887256,1022.729174239858,0.328,1932,6,15,1932.06,1931,9,259,37,0.0883638006543237,20.10842443395836,0.0196615340018083,0.7000000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.1574219295344371,861.729174239858,861.729174239858,,4,215.4322935599645,215.4322935599645,215.4322935599645,215.4322935599645,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,925.729174239858,990.0,967.971434547611,22.02856545238899,0.5023490233993206,0.3560769203320912,989.1415740562686,0.2333335963059521,0.2333335963059521,0.2333335963059521,0.2333335963059521,20.936805912351648,20.936805912351648,20.936805912351648,20.936805912351648,,0.9544828067772984,0.9544828067772984,0.9544828067772984,0.9544828067772984,42.22095393471592,42.22095393471592,42.22095393471592,42.22095393471592,0.9079775039723852,0.9079775039723852,0.9079775039723852,0.9079775039723852,0.98,0.98,0.98,0.98,41.37653485602159,41.37653485602159,41.37653485602159,41.37653485602159,165.50613942408637,3972.147346178073,0.1618279243350015,5.335078466892564e-05
1932-07-15,1932-07-26,576.0661,0.8889914195501405,512.1178199937132,0.544,1932,7,15,1932.07,1931,10,289,42,0.0442469796474568,10.901412777171233,0.0212869233437435,0.56,3,Normal,50,10,9,9,108,186.0,0.3631976719776776,326.1178199937132,326.1178199937132,,2,163.05890999685658,163.05890999685658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,395.1178199937132,990.0,965.9045301899716,24.09546981002836,0.1749811007598154,0.0529276110370326,989.7720912882032,0.1626295284957564,0.1626295284957564,0.01,0.01,23.70493156973572,23.70493156973572,23.857561098231475,23.857561098231475,,0.9449280461190028,0.9449280461190028,0.0,0.0,35.819595703246726,35.819595703246726,0.0,0.0,0.7703138860913274,0.7703138860913274,0.0,0.0,0.97,0.97,0.96,0.96,34.74500783214933,34.74500783214933,0.0,0.0,69.49001566429865,1667.7603759431677,0.1356914619084173,5.918959635307253e-05
1932-08-15,1932-08-26,406.0875,0.9120318780949216,370.3647452958713,0.6890000000000001,1932,8,15,1932.08,1931,11,320,46,0.0319995139935632,6.752015544830102,0.0182307188537509,0.52,3,Normal,47,8,6,5,89,155.0,0.4185063561494656,215.36474529587127,215.36474529587127,,1,215.36474529587127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,276.3647452958713,990.0,965.2518237264792,24.7481762735207,0.1330694561678698,0.014056003350149,989.852874540482,0.2332424061494262,0.01,0.01,0.01,24.36780840785332,24.591050814002745,24.591050814002745,24.591050814002745,,0.957361037456024,0.0,0.0,0.0,49.27260586619733,0.0,0.0,0.0,1.059625932606394,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1301419765574467,6.216843369835223e-05
1932-09-15,1932-09-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1932,9,15,1932.09,1931,12,351,51,0.0245037284884213,3.5791013442452027,0.0126198899195649,0.46,3,Normal,40,6,4,3,65,118.0,0.4160672937923501,165.60796861598828,165.60796861598828,,1,165.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.60796861598828,990.0,964.834431874464,25.165568125536083,0.1116262873422345,0.009826677332359,989.8785470353254,0.1660707576315842,0.01,0.01,0.01,24.878044403229868,25.03411516086145,25.03411516086145,25.03411516086145,,0.9441269279341368,0.0,0.0,0.0,38.147541373469,0.0,0.0,0.0,0.820377233838043,0.0,0.0,0.0,0.9720377233838042,0.96,0.96,0.96,37.080849269356285,0.0,0.0,0.0,37.080849269356285,889.9403824645508,0.1307468526018907,6.219649932449028e-05
1932-10-15,1932-10-26,227.8423,0.9755995102100816,222.2828362851385,0.922,1932,10,15,1932.1,1932,1,15,3,0.0192052370550359,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4363809712935774,125.2828362851385,125.2828362851385,,1,125.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0956294264662941,0.0063990410842367,989.8979715324494,0.1116318289849369,0.01,0.01,0.01,25.252642685753617,25.354274514738552,25.354274514738552,25.354274514738552,,0.9286907015359086,0.0,0.0,0.0,28.814308872572017,0.0,0.0,0.0,0.6196625563993983,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.949879606394852,0.0,0.0,0.0,27.949879606394852,670.7971105534765,0.1257401609296612,6.197062324284056e-05
1932-11-15,1932-11-26,206.1864,0.9756711054590376,201.1701128186193,0.952,1932,11,15,1932.11,1932,2,46,7,0.0173810977475287,5.962409047046889,0.0296386424579021,0.8,4,Mod_Dry,29,4,2,2,30,67.0,0.3330514610806482,134.1701128186193,134.1701128186193,,1,134.1701128186193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.1701128186193,990.0,964.4070206769117,25.592979323088343,0.095236710391737,0.0071544595895826,989.8976088300186,0.123629652305136,0.01,0.01,0.01,25.366958500801815,25.480588153106957,25.480588153106957,25.480588153106957,,0.9320959884610824,0.0,0.0,0.0,31.111684192193717,0.0,0.0,0.0,0.6690684772514777,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.1783336664279,0.0,0.0,0.0,30.1783336664279,724.2800079942696,0.1500140017997482,6.247941726209324e-05
1932-12-15,1932-12-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1932,12,15,1932.12,1932,3,76,11,0.0279613342516754,11.810983758974546,0.0364957189664243,0.84,4,Mod_Dry,31,5,3,2,36,77.0,0.2379285602081514,246.62655383883583,246.62655383883583,,1,246.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,285.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1363382357672113,0.016713257076301,989.8469485071564,0.2754458476824284,0.01,0.01,0.01,24.553369890279946,24.81881573796237,24.81881573796237,24.81881573796237,,0.9565801309485528,0.0,0.0,0.0,56.80819577346669,0.0,0.0,0.0,1.2216816295369182,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1489370987276999,5.428810758811555e-05
1933-01-15,1933-01-26,678.6565,0.8777769920279594,595.7090611902229,0.485,1933,1,15,1933.01,1932,4,107,16,0.0514692628868352,6.477226073340488,0.0108731367295287,0.45,3,Normal,41,6,4,3,66,120.0,0.2014406155921831,475.7090611902229,475.7090611902229,,2,237.85453059511144,237.85453059511144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,526.7090611902229,990.0,966.280690775356,23.719309224644007,0.225844793496853,0.1235346768817852,989.6506205296212,0.2636036163034004,0.2636036163034004,0.01,0.01,23.106326137961887,23.106326137961887,23.359929754265284,23.359929754265284,,0.956436249013362,0.956436249013362,0.0,0.0,51.55099524236039,51.55099524236039,0.0,0.0,1.108623553599148,1.108623553599148,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1618239611923871,5.629024116290711e-05
1933-02-15,1933-02-26,856.6266,0.8970607168566745,768.4460718744957,0.407,1933,2,15,1933.02,1932,5,138,20,0.0663937406099564,7.9178605552057215,0.0103037296239818,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1366393867351941,663.4460718744957,663.4460718744957,,3,221.14869062483191,221.14869062483191,221.14869062483191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,710.4460718744957,990.0,966.973784287498,23.026215712502108,0.3302607272876767,0.2441819760121631,989.4255572967002,0.2410507323435231,0.2410507323435231,0.2410507323435231,0.01,22.210722276858743,22.210722276858743,22.210722276858743,22.44177300920227,,0.9567853846536944,0.9567853846536944,0.9567853846536944,0.0,46.08931847119741,46.08931847119741,46.08931847119741,0.0,0.9911681391655356,0.9911681391655356,0.9911681391655356,0.0,0.98,0.98,0.98,0.96,45.16753210177346,45.16753210177346,45.16753210177346,0.0,135.50259630532037,3252.062311327689,0.1763332539065291,5.6733488493593056e-05
1933-03-15,1933-03-26,1201.5505,0.921902008637954,1107.711819429938,0.298,1933,3,15,1933.03,1932,6,166,24,0.0957063011987466,18.25576994477524,0.01648061312027,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.1164562819835102,978.711819429938,978.711819429938,,4,244.6779548574845,244.6779548574845,244.6779548574845,244.6779548574845,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1034.711819429938,990.0,968.2385228610656,21.761477138934534,0.6027996307530337,0.41269652060409,988.9845038486428,0.2728152390576041,0.2728152390576041,0.2728152390576041,0.2728152390576041,20.473165748519865,20.473165748519865,20.473165748519865,20.473165748519865,,0.9555747485474162,0.9555747485474162,0.9555747485474162,0.9555747485474162,46.94433685878816,46.94433685878816,46.94433685878816,46.94433685878816,1.0095556313717884,1.0095556313717884,1.0095556313717884,1.0095556313717884,0.98,0.98,0.98,0.98,46.00545012161239,46.00545012161239,46.00545012161239,46.00545012161239,184.0218004864496,4416.523211674789,0.1661278658028157,5.222902777608768e-05
1933-04-15,1933-04-26,1579.4263,0.9567215637917794,1511.0711996298642,0.229,1933,4,15,1933.04,1932,7,197,29,0.1305565516480202,0.0,0.0,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.0979437633622112,1363.0711996298642,1100.0,,4,275.0,275.0,275.0,275.0,263.07119962986417,55.0,7.0,15.0,17.775081056071905,168.29611857379228,100.0,18.0,25.0,27.775081056071905,240.29611857379228,1243.0,990.0,969.5203838757272,20.479616124272752,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.625326711754468,18.625326711754468,18.625326711754468,18.625326711754468,,0.9520316583896932,0.9520316583896932,0.9520316583896932,0.9520316583896932,47.82188418205192,47.82188418205192,47.82188418205192,47.82188418205192,1.0284276168183208,1.0284276168183208,1.0284276168183208,1.0284276168183208,0.98,0.98,0.98,0.98,46.86544649841088,46.86544649841088,46.86544649841088,46.86544649841088,187.4617859936435,4499.082863847444,0.1240588703163438,4.733883484687967e-05
1933-05-15,1933-05-26,1086.9032,0.940956999887256,1022.729174239858,0.328,1933,5,15,1933.05,1932,8,227,33,0.0883638006543237,0.0,0.0,0.93,5,Dry,42,9,8,6,82,147.0,0.1437330660966599,875.729174239858,875.729174239858,,4,218.9322935599645,218.9322935599645,218.9322935599645,218.9322935599645,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,934.729174239858,990.0,967.971434547611,22.02856545238899,0.5105841456666216,0.3628529203320912,989.1265629340012,0.2380585963059521,0.2380585963059521,0.2380585963059521,0.2380585963059521,20.917069790084337,20.917069790084337,20.917069790084337,20.917069790084337,,0.9548482463838928,0.9548482463838928,0.9548482463838928,0.9548482463838928,42.88285845745046,42.88285845745046,42.88285845745046,42.88285845745046,0.9222120098376444,0.9222120098376444,0.9222120098376444,0.9222120098376444,0.98,0.98,0.98,0.98,42.02520128830145,42.02520128830145,42.02520128830145,42.02520128830145,168.1008051532058,4034.41932367694,0.1643649261087584,5.3320900424088505e-05
1933-06-15,1933-06-26,494.165,0.8960553284209241,442.799181369126,0.602,1933,6,15,1933.06,1932,9,258,37,0.0382578492702924,2.742172636805037,0.006192813248494,0.94,5,Dry,39,9,7,5,59,119.0,0.2687448509549056,323.799181369126,323.799181369126,,2,161.899590684563,161.899590684563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,378.799181369126,990.0,965.592596316161,24.407403683838996,0.1692217468736248,0.0518332136062274,989.7789450395202,0.16106444742416,0.16106444742416,0.01,0.01,24.02528427593501,24.02528427593501,24.176348723359173,24.176348723359173,,0.9444432382950828,0.9444432382950828,0.0,0.0,36.027062005118545,36.027062005118545,0.0,0.0,0.7747755269917966,0.7747755269917966,0.0,0.0,0.97,0.97,0.96,0.96,34.946250144964985,34.946250144964985,0.0,0.0,69.89250028992997,1677.4200069583194,0.1578424333889321,5.995871679408946e-05
1933-07-15,1933-07-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1933,7,15,1933.07,1932,10,288,42,0.0284433806883159,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3280622687665639,221.2057950036568,221.2057950036568,,1,221.2057950036568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,272.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1316016335707171,0.0145524925753108,989.853845873854,0.2411278232549367,0.01,0.01,0.01,24.56668907558072,24.79781689883565,24.79781689883565,24.79781689883565,,0.958431686635894,0.0,0.0,0.0,51.07907128703742,0.0,0.0,0.0,1.098474651334138,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1464129755050776,6.052684509765016e-05
1933-08-15,1933-08-26,254.284,0.9424159355737844,239.64129376144416,0.89,1933,8,15,1933.08,1932,11,319,46,0.0207050077809887,6.5541301818444415,0.0273497529535493,0.95,5,Dry,34,7,5,3,44,93.0,0.3880800280296381,146.64129376144416,146.64129376144416,,1,146.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,192.64129376144416,990.0,964.6378477625686,25.36215223743136,0.103520448735028,0.0082145099697227,989.8882650412952,0.1404657465779496,0.01,0.01,0.01,25.10995153214861,25.24041727872656,25.24041727872656,25.24041727872656,,0.937566055380298,0.0,0.0,0.0,33.8565524649172,0.0,0.0,0.0,0.7280979024713377,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.840855890969685,0.0,0.0,0.0,32.840855890969685,788.1805413832724,0.1370417233837077,6.220935273903274e-05
1933-09-15,1933-09-26,197.3191,0.9892995851469644,195.20770377157243,0.965,1933,9,15,1933.09,1932,12,350,50,0.0168659456058638,5.040278496767371,0.0258200798400117,0.95,5,Dry,30,6,4,2,30,72.0,0.3688379024439155,123.20770377157244,123.20770377157244,,1,123.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.20770377157243,990.0,964.4095845924568,25.59041540754322,0.0931323835339738,0.0062226548205836,989.9006449616454,0.1088304000916227,0.01,0.01,0.01,25.382229969097008,25.48106036918863,25.48106036918863,25.48106036918863,,0.927143452420188,0.0,0.0,0.0,28.435002672050786,0.0,0.0,0.0,0.6115054338075437,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.581952591889262,0.0,0.0,0.0,27.581952591889262,661.9668622053423,0.1412954102680549,6.218485746598892e-05
1933-10-15,1933-10-26,161.6793,1.0585027423930735,171.1379824381925,0.987,1933,10,15,1933.1,1933,1,15,3,0.0147863216826598,0.0,0.0,0.91,5,Dry,24,4,2,2,20,52.0,0.3038483874775146,119.1379824381925,119.1379824381925,,1,119.1379824381925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.1379824381925,990.0,964.4577240351236,25.542275964876357,0.0881667241420305,0.0058767285072463,989.9059565473508,0.1033362762915598,0.01,0.01,0.01,25.34489623593548,25.438232512227035,25.438232512227035,25.438232512227035,,0.9243533719664389,0.0,0.0,0.0,27.372690570564348,0.0,0.0,0.0,0.588660012270201,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.551509853447417,0.0,0.0,0.0,26.551509853447417,637.236236482738,0.1551467971935257,6.190653268416463e-05
1933-11-15,1933-11-26,212.2351,0.9734329677943336,206.5966432631272,0.942,1933,11,15,1933.11,1933,2,46,7,0.0178499499779341,4.4318307167643525,0.0214516104751994,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.3243034298222694,139.5966432631272,139.5966432631272,,1,139.5966432631272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,174.5966432631272,990.0,964.4395798595788,25.56042014042123,0.0971519083710678,0.0076157146773658,989.8952323769516,0.1309554684052217,0.01,0.01,0.01,25.324697048967533,25.445652517372757,25.445652517372757,25.445652517372757,,0.9343313606932964,0.0,0.0,0.0,32.393573488318005,0.0,0.0,0.0,0.6966359889960861,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.421766283668465,0.0,0.0,0.0,31.421766283668465,754.1223908080432,0.1520923369681705,6.252491613052703e-05
