Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1933-12-15,1933-12-26,429.4657,0.9060885103777592,389.1339363713416,0.6629999999999999,1933,12,15,1933.12,1933,3,76,11,0.0336211721024839,8.29699401214026,0.0213216921903789,0.62,3,Normal,38,5,4,3,54,104.0,0.267260164892828,285.1339363713416,285.1339363713416,,2,142.5669681856708,142.5669681856708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.1339363713416,990.0,965.3456696818566,24.65433031814337,0.1527521340394339,0.0335832179672732,989.8136646479932,0.1349654070506555,0.1349654070506555,0.01,0.01,24.33302955908599,24.33302955908599,24.45799496613664,24.45799496613664,,0.9371915924526444,0.9371915924526444,0.0,0.0,31.884688693407703,31.884688693407703,0.0,0.0,0.6856922299657571,0.6856922299657571,0.0,0.0,0.97,0.97,0.96,0.96,30.92814803260547,30.92814803260547,0.0,0.0,61.85629606521094,1484.5511055650627,0.158958883519691,6.026046804958838e-05
1934-01-15,1934-01-26,730.6486,0.8864028278959922,647.6489852382476,0.462,1934,1,15,1934.01,1933,4,107,16,0.0559568723245846,17.53638655417592,0.0270769922502463,0.41,3,Normal,41,6,4,3,66,120.0,0.1852855524136367,527.6489852382476,527.6489852382476,,2,263.8244926191238,263.8244926191238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.6489852382476,990.0,966.490595940953,23.50940405904703,0.2553617408462265,0.1534695221391494,989.5911687370146,0.28,0.28,0.01,0.01,22.82057279606167,22.82057279606167,23.090572796061668,23.090572796061668,,0.9505376682833784,0.9505376682833784,0.0,0.0,56.124138025953535,56.124138025953535,0.0,0.0,1.2069707102355598,1.2069707102355598,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1488460604389548,5.0749226335926514e-05
1934-02-15,1934-02-26,916.7204,0.9105214280240044,834.6935677067364,0.383,1934,2,15,1934.02,1933,5,138,20,0.072117524249862,0.0,0.0,0.62,3,Normal,43,7,5,4,78,137.0,0.1641320902668486,697.6935677067364,697.6935677067364,,3,232.5645225689121,232.5645225689121,232.5645225689121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,752.6935677067364,990.0,967.2387742708268,22.76122572917313,0.3542695631298337,0.2670593032280999,989.378671133642,0.2564621054680314,0.2564621054680314,0.2564621054680314,0.01,21.883434757347217,21.883434757347217,21.883434757347217,22.129896862815247,,0.9569014641127622,0.9569014641127622,0.9569014641127622,0.0,47.76006085320061,47.76006085320061,47.76006085320061,0.0,1.0270980828645293,1.0270980828645293,1.0270980828645293,0.0,0.98,0.98,0.98,0.96,46.8048596361366,46.8048596361366,46.8048596361366,0.0,140.4145789084098,3369.949893801835,0.1682229075925303,5.5904270158292735e-05
1934-03-15,1934-03-26,3168.1362,1.0261606943378303,3251.016842748816,0.071,1934,3,15,1934.03,1933,6,166,24,0.2808878552134977,128.471265885732,0.0395172563231343,0.35,2,Mod_Wet,59,11,12,13,144,239.0,0.0735154604114322,3012.016842748816,1100.0,,4,275.0,275.0,275.0,275.0,1912.016842748816,41.0,7.0,13.0,67.0,1784.0168427488163,100.0,18.0,25.0,80.0,1928.0168427488163,1243.0,990.0,974.09286902392,15.907130976079884,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.052841563561602,14.052841563561602,14.052841563561602,14.052841563561602,,0.9353170493813696,0.9353170493813696,0.9353170493813696,0.9353170493813696,35.44821688141533,35.44821688141533,35.44821688141533,35.44821688141533,0.76232724476162,0.76232724476162,0.76232724476162,0.76232724476162,0.97,0.97,0.97,0.97,34.38477037497287,34.38477037497287,34.38477037497287,34.38477037497287,137.53908149989147,3300.937955997395,0.0423064807574477,3.4732091287851375e-05
1934-04-15,1934-04-26,3903.1648,1.0120830181699707,3950.3268111987895,0.039,1934,4,15,1934.04,1933,7,197,29,0.3413082364875754,37.7244488057795,0.0095497032546356,0.18,2,Mod_Wet,70,14,18,25,168,295.0,0.0746773657216673,3655.3268111987895,1100.0,,4,275.0,275.0,275.0,275.0,2555.326811198789,30.0,4.0,7.0,55.0,2459.326811198789,100.0,18.0,25.0,80.0,2627.326811198789,1243.0,990.0,975.5747401475404,14.425259852459703,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.57097043994142,12.57097043994142,12.57097043994142,12.57097043994142,,0.9251387339594728,0.9251387339594728,0.9251387339594728,0.9251387339594728,31.36512791075717,31.36512791075717,31.36512791075717,31.36512791075717,0.6745188798012295,0.6745188798012295,0.6745188798012295,0.6745188798012295,0.97,0.97,0.97,0.97,30.42417407343445,30.42417407343445,30.42417407343445,30.42417407343445,121.69669629373782,2920.7207110497075,0.0308067413432072,3.073148896306511e-05
1934-05-15,1934-05-26,2328.6506,1.0027954239303196,2335.160165612593,0.139,1934,5,15,1934.05,1933,8,227,33,0.201757838308928,60.57903266180893,0.025942131744919,0.39,2,Mod_Wet,65,14,17,23,202,321.0,0.1374638042936085,2014.160165612593,1100.0,,4,275.0,275.0,275.0,275.0,914.1601656125932,35.0,4.0,7.999999999999993,57.0,810.1601656125931,100.0,18.0,25.0,80.0,1012.1601656125932,1243.0,990.0,971.9090072963064,18.0909927036937,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.236703291175417,16.236703291175417,16.236703291175417,16.236703291175417,,0.945710109873526,0.945710109873526,0.945710109873526,0.945710109873526,41.41210243294174,41.41210243294174,41.41210243294174,41.41210243294174,0.8905828480202524,0.8905828480202524,0.8905828480202524,0.8905828480202524,0.9790582848020252,0.9790582848020252,0.9790582848020252,0.9790582848020252,40.54486197804172,40.54486197804172,40.54486197804172,40.54486197804172,162.17944791216686,3892.306749892005,0.0694511024555875,4.095440603842597e-05
1934-06-15,1934-06-26,1219.8351,0.9229021768936402,1125.7884692412713,0.294,1934,6,15,1934.06,1933,9,258,37,0.0972681237424458,15.938519943499616,0.0141576507301069,0.5,3,Normal,53,12,12,13,120,210.0,0.1865359308054826,915.7884692412712,915.7884692412712,,4,228.94711731031785,228.94711731031785,228.94711731031785,228.94711731031785,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,992.7884692412712,990.0,968.295335189044,21.704664810956046,0.5637091893432811,0.3822416191127753,989.054049191544,0.2515786083689291,0.2515786083689291,0.2515786083689291,0.2515786083689291,20.507135394131097,20.507135394131097,20.507135394131097,20.507135394131097,,0.9549914209777802,0.9549914209777802,0.9549914209777802,0.9549914209777802,43.9722155406196,43.9722155406196,43.9722155406196,43.9722155406196,0.9456390438842924,0.9456390438842924,0.9456390438842924,0.9456390438842924,0.98,0.98,0.98,0.98,43.0927712298072,43.0927712298072,43.0927712298072,43.0927712298072,172.3710849192288,4136.906038061491,0.1531114322350439,5.228375168523052e-05
1934-07-15,1934-07-26,570.3586,0.8854392210789449,505.01787451967766,0.547,1934,7,15,1934.07,1933,10,288,42,0.0436335443585001,7.099945474035508,0.0140588003559047,0.53,3,Normal,50,10,9,9,108,186.0,0.3683037955377412,319.01787451967766,319.01787451967766,,2,159.50893725983883,159.50893725983883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,388.01787451967766,990.0,965.8725804353384,24.127419564661523,0.1724753097132499,0.0495764367732878,989.7779482535136,0.1578370653007824,0.1578370653007824,0.01,0.01,23.74753075287424,23.74753075287424,23.89536781817502,23.89536781817502,,0.9438529972638584,0.9438529972638584,0.0,0.0,35.06279552590246,35.06279552590246,0.0,0.0,0.7540386134602679,0.7540386134602679,0.0,0.0,0.97,0.97,0.96,0.96,34.01091166012539,34.01091166012539,0.0,0.0,68.02182332025077,1632.5237596860186,0.1346919124099247,5.9228502323704126e-05
1934-08-15,1934-08-26,392.4543,0.9019707790507928,353.9823107128336,0.7040000000000001,1934,8,15,1934.08,1933,11,319,46,0.0305840716455888,10.7002068676735,0.0302280835619325,0.52,3,Normal,47,8,6,5,89,155.0,0.4378749878429461,198.9823107128336,198.9823107128336,,1,198.9823107128336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.9823107128336,990.0,965.169911553564,24.830088446435862,0.1272875867085559,0.0126634964105908,989.8600489168808,0.2111261194623254,0.01,0.01,0.01,24.47901124385437,24.680137363316693,24.680137363316693,24.680137363316693,,0.9545996738290464,0.0,0.0,0.0,45.6003654087731,0.0,0.0,0.0,0.9806530195435076,0.0,0.0,0.0,0.98,0.96,0.96,0.96,44.68835810059764,0.0,0.0,0.0,44.68835810059764,1072.5205944143431,0.1262446081291639,6.238460474829006e-05
1934-09-15,1934-09-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1934,9,15,1934.09,1933,12,350,50,0.0223601171335555,7.988390704755659,0.030867322955796,0.61,3,Normal,40,6,4,3,65,118.0,0.4559546776568619,140.79765200874488,140.79765200874488,,1,140.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.79765200874488,990.0,964.735190608035,25.264809391964945,0.102869767973999,0.0077178004207433,989.8894124316053,0.1325768302118055,0.01,0.01,0.01,25.02164499335839,25.144221823570195,25.144221823570195,25.144221823570195,,0.9353383945514904,0.0,0.0,0.0,32.31608426826206,0.0,0.0,0.0,0.6949695541561733,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.3466017402142,0.0,0.0,0.0,31.3466017402142,752.3184417651407,0.1211239804415033,6.184328536771984e-05
1934-10-15,1934-10-26,197.3191,0.9892995851469644,195.20770377157243,0.965,1934,10,15,1934.1,1934,1,15,3,0.0168659456058638,0.0,0.0,0.6,3,Normal,37,5,3,2,50,97.0,0.4969066185702751,98.20770377157244,98.20770377157244,,1,98.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,143.20770377157243,990.0,964.4095845924568,25.59041540754322,0.0860737371339738,0.0040976548205836,989.9098286080454,0.0750804000916227,0.01,0.01,0.01,25.42516361549696,25.490244015588576,25.490244015588576,25.490244015588576,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1934-11-15,1934-11-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1934,11,15,1934.11,1934,2,46,7,0.0221773929685865,0.0,0.0,0.6,3,Normal,36,5,3,2,47,93.0,0.3623149038023341,163.68278898827032,163.68278898827032,,1,163.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1088291557084552,0.0096630370640029,989.8815078072276,0.1634717651341649,0.01,0.01,0.01,24.99130488614029,25.14477665127446,25.14477665127446,25.14477665127446,,0.9433506078933516,0.0,0.0,0.0,37.8445880611631,0.0,0.0,0.0,0.8138621088422172,0.0,0.0,0.0,0.9713862108842216,0.96,0.96,0.96,36.76171099920748,0.0,0.0,0.0,36.76171099920748,882.2810639809795,0.1432184492934093,6.238643935496796e-05
1934-12-15,1934-12-26,515.2343,0.8913623235036077,459.2604427967548,0.585,1934,12,15,1934.12,1934,3,76,11,0.0396801022576396,6.187828879148299,0.0134734636439975,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2569348217351712,341.2604427967548,341.2604427967548,,2,170.6302213983774,170.6302213983774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,395.2604427967548,990.0,965.6666719925854,24.333328007414597,0.1750314367721417,0.0600749290000682,989.764893634228,0.1728507988878095,0.1728507988878095,0.01,0.01,23.92537084275465,23.92537084275465,24.08822164164245,24.08822164164245,,0.9471142447584774,0.9471142447584774,0.0,0.0,37.918897387495086,37.918897387495086,0.0,0.0,0.8154601588708621,0.8154601588708621,0.0,0.0,0.9715460158870862,0.9715460158870862,0.96,0.96,36.83995368365209,36.83995368365209,0.0,0.0,73.67990736730418,1768.3177768153005,0.1604316429227307,5.997366928211962e-05
1935-01-15,1935-01-26,730.6486,0.8864028278959922,647.6489852382476,0.462,1935,1,15,1935.01,1934,4,107,16,0.0559568723245846,0.0,0.0,0.41,3,Normal,41,6,4,3,66,120.0,0.1852855524136367,527.6489852382476,527.6489852382476,,2,263.8244926191238,263.8244926191238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.6489852382476,990.0,966.490595940953,23.50940405904703,0.2553617408462265,0.1534695221391494,989.5911687370146,0.28,0.28,0.01,0.01,22.82057279606167,22.82057279606167,23.090572796061668,23.090572796061668,,0.9505376682833784,0.9505376682833784,0.0,0.0,56.124138025953535,56.124138025953535,0.0,0.0,1.2069707102355598,1.2069707102355598,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1488460604389548,5.0749226335926514e-05
1935-02-15,1935-02-26,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1935,2,15,1935.02,1934,5,138,20,0.093315514734791,29.491646459018053,0.0273060515317411,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.14999435024047,918.0406798008228,918.0406798008228,,4,229.5101699502057,229.5101699502057,229.5101699502057,229.5101699502057,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,982.0406798008228,990.0,968.1515564222312,21.84844357776888,0.5538748159938033,0.3833316890235982,989.0627934949824,0.2523387294327777,0.2523387294327777,0.2523387294327777,0.2523387294327777,20.65889834331864,20.65889834331864,20.65889834331864,20.65889834331864,,0.9552674894409248,0.9552674894409248,0.9552674894409248,0.9552674894409248,44.41941046978103,44.41941046978103,44.41941046978103,44.41941046978103,0.955256139135076,0.955256139135076,0.955256139135076,0.955256139135076,0.98,0.98,0.98,0.98,43.531022260385406,43.531022260385406,43.531022260385406,43.531022260385406,174.12408904154162,4178.978136996999,0.1612199357839493,5.268590333277298e-05
1935-03-15,1935-03-26,2891.2138,1.0178660401524815,2942.868341840209,0.091,1935,3,15,1935.03,1934,6,166,24,0.254263824734994,69.81594055535834,0.0237237730151739,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.0812132831775106,2703.868341840209,1100.0,,4,275.0,275.0,275.0,275.0,1603.8683418402088,41.0,7.0,13.0,67.0,1475.8683418402088,100.0,18.0,25.0,80.0,1619.8683418402088,1243.0,990.0,973.3758891009936,16.624110899006382,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.7698214864881,14.7698214864881,14.7698214864881,14.7698214864881,,0.9396189289189286,0.9396189289189286,0.9396189289189286,0.9396189289189286,37.42815305862136,37.42815305862136,37.42815305862136,37.42815305862136,0.8049065173897068,0.8049065173897068,0.8049065173897068,0.8049065173897068,0.9704906517389706,0.9704906517389706,0.9704906517389706,0.9704906517389706,36.32367265524739,36.32367265524739,36.32367265524739,36.32367265524739,145.29469062098957,3487.0725749037497,0.0493717943664904,3.669057843964383e-05
1935-04-15,1935-04-26,2301.1428,1.0040153765184947,2310.3827547648234,0.142,1935,4,15,1935.04,1934,7,197,29,0.1996170700116807,35.27775837199352,0.0152692268409805,0.61,3,Normal,54,13,14,19,117,217.0,0.0939238312580326,2093.3827547648234,1100.0,,4,275.0,275.0,275.0,275.0,993.3827547648234,46.0,5.000000000000007,11.0,61.0,870.3827547648234,100.0,18.0,25.0,80.0,987.3827547648234,1243.0,990.0,971.8491997528806,18.150800247119378,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.296510834601094,16.296510834601094,16.296510834601094,16.296510834601094,,0.9458895325038033,0.9458895325038033,0.9458895325038033,0.9458895325038033,41.57252876585338,41.57252876585338,41.57252876585338,41.57252876585338,0.8940328766850191,0.8940328766850191,0.8940328766850191,0.8940328766850191,0.979403287668502,0.979403287668502,0.979403287668502,0.979403287668502,40.71627134997017,40.71627134997017,40.71627134997017,40.71627134997017,162.86508539988068,3908.762049597136,0.0704926857093247,4.1127546818151687e-05
1935-05-15,1935-05-26,1735.3679,0.9841314895494252,1707.8301963432584,0.206,1935,5,15,1935.05,1934,8,227,33,0.1475565289640575,0.0,0.0,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.1124233547404789,1515.8301963432584,1100.0,,4,275.0,275.0,275.0,275.0,415.8301963432584,52.99999999999999,8.0,15.0,21.65782272621138,318.1723736170471,100.0,18.0,25.0,31.65782272621138,433.1723736170471,1243.0,990.0,970.156066788186,19.843933211814036,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.98964379929575,17.98964379929575,17.98964379929575,17.98964379929575,,0.9512163423477112,0.9512163423477112,0.9512163423477112,0.9512163423477112,46.15016527075551,46.15016527075551,46.15016527075551,46.15016527075551,0.9924766724893658,0.9924766724893658,0.9924766724893658,0.9924766724893658,0.98,0.98,0.98,0.98,45.2271619653404,45.2271619653404,45.2271619653404,45.2271619653404,180.9086478613616,4341.807548672678,0.1059289431986367,4.568400198519232e-05
1935-06-15,1935-06-26,1028.1428,0.9210811262601332,947.0029281802472,0.345,1935,6,15,1935.06,1934,9,258,37,0.0818210529947733,24.429237756679303,0.0257963698207589,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.1700100339809679,786.0029281802472,786.0029281802472,,3,262.0009760600824,262.0009760600824,262.0009760600824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,850.0029281802472,990.0,967.6880117127208,22.311988287279064,0.4330584794943635,0.3194254172392396,989.2475161032664,0.28,0.28,0.28,0.01,21.279504390545497,21.279504390545497,21.279504390545497,21.549504390545497,,0.9561010103909008,0.9561010103909008,0.9561010103909008,0.0,52.27654713405607,52.27654713405607,52.27654713405607,0.0,1.1242268200872272,1.1242268200872272,1.1242268200872272,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1526922416996768,5.110243896884771e-05
1935-07-15,1935-07-26,547.8849,0.8752989863551575,479.5630976092969,0.5630000000000001,1935,7,15,1935.07,1934,10,288,42,0.0414342516334432,6.461928782011513,0.0134746164044425,0.62,3,Normal,50,10,9,9,108,186.0,0.387853028990849,293.5630976092969,293.5630976092969,,2,146.78154880464845,146.78154880464845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,362.5630976092969,990.0,965.7580339392418,24.24196606075816,0.1634915291606229,0.0375617820715881,989.7989466887676,0.1406550908862754,0.1406550908862754,0.01,0.01,23.90025765863961,23.90025765863961,24.03091274952589,24.03091274952589,,0.939582314607978,0.939582314607978,0.0,0.0,32.32567349231963,32.32567349231963,0.0,0.0,0.6951757740283792,0.6951757740283792,0.0,0.0,0.97,0.97,0.96,0.96,31.35590328755004,31.35590328755004,0.0,0.0,62.71180657510008,1505.083357802402,0.1307686243744129,5.933970043484601e-05
1935-08-15,1935-08-26,383.5279,0.9045977994923856,346.9384943839358,0.7120000000000001,1935,8,15,1935.08,1934,11,319,46,0.029975485914772,7.043816328897831,0.0203027811641531,0.58,3,Normal,47,8,6,5,89,155.0,0.4467650678983776,191.9384943839358,191.9384943839358,,1,191.9384943839358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,252.9384943839358,990.0,965.1346924719196,24.865307528080397,0.1248016053788188,0.0120647720226345,989.8631336225984,0.2016169674183133,0.01,0.01,0.01,24.526824183260604,24.71844115067892,24.71844115067892,24.71844115067892,,0.9525095441197152,0.0,0.0,0.0,43.97556592705029,0.0,0.0,0.0,0.9457110952053824,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.09605460850928,0.0,0.0,0.0,43.09605460850928,1034.3053106042228,0.1242181404085344,6.236959562783454e-05
1935-09-15,1935-09-26,289.9506,0.935581823043148,271.2725109404546,0.835,1935,9,15,1935.09,1934,12,350,50,0.0234379449452552,2.491926516416811,0.0091860635188494,0.54,3,Normal,40,6,4,3,65,118.0,0.4349869420639582,153.2725109404546,153.2725109404546,,1,153.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.2725109404546,990.0,964.7850900437618,25.214909956238216,0.10727258174789,0.0087781634299386,989.883949254822,0.1494178897696137,0.01,0.01,0.01,24.949441321290745,25.08885921106036,25.08885921106036,25.08885921106036,,0.9402475735195588,0.0,0.0,0.0,35.261925060333056,0.0,0.0,0.0,0.7583209690394206,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.204067308523065,0.0,0.0,0.0,34.204067308523065,820.8976154045536,0.126087480039697,6.198847888395462e-05
1935-10-15,1935-10-26,231.0479,0.97240029822707,224.67104686473823,0.918,1935,10,15,1935.1,1935,1,15,3,0.0194115784491133,1.7080238677426678,0.0076023319051474,0.48,3,Normal,37,5,3,2,50,97.0,0.431742324405504,127.67104686473824,127.67104686473824,,1,127.67104686473824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.67104686473823,990.0,964.5480262811884,25.451973718811587,0.0964723031668007,0.0066020389835027,989.8969256578496,0.1148559132673966,0.01,0.01,0.01,25.23404346339388,25.33889937666128,25.33889937666128,25.33889937666128,,0.929676227518698,0.0,0.0,0.0,29.37309376258582,0.0,0.0,0.0,0.6316794357545338,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.49190094970825,0.0,0.0,0.0,28.49190094970825,683.8056227929978,0.1268160777603961,6.199069503095313e-05
1935-11-15,1935-11-26,215.3008,0.9720099401276424,209.2745177174335,0.939,1935,11,15,1935.11,1935,2,46,7,0.0180813183307862,22.15888843473732,0.1058843125117444,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3201536466588096,142.2745177174335,142.2745177174335,,1,142.2745177174335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.2745177174335,990.0,964.4556471063046,25.544352893695415,0.0980970168148949,0.0078433340059818,989.8940596491792,0.1345705989185352,0.01,0.01,0.01,25.30384194395598,25.428412542874515,25.428412542874515,25.428412542874515,,0.9354402147691598,0.0,0.0,0.0,33.026938987966574,0.0,0.0,0.0,0.7102567524293887,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.03613081832758,0.0,0.0,0.0,32.03613081832758,768.8671396398619,0.1530818523332276,6.254756909446752e-05
1935-12-15,1935-12-26,379.1131,0.9090149185803196,344.6194637292325,0.718,1935,12,15,1935.12,1935,3,76,11,0.0297751216662056,6.2984220262328,0.0182764547250919,0.66,3,Normal,38,5,4,3,54,104.0,0.3017821421767193,240.6194637292325,240.6194637292325,,1,240.6194637292325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,287.6194637292325,990.0,965.1230973186462,24.87690268135384,0.1370415955012022,0.0162026544169847,989.846755750082,0.2673362760344639,0.01,0.01,0.01,24.45632215540129,24.71365843143575,24.71365843143575,24.71365843143575,,0.956773479519892,0.0,0.0,0.0,55.21660867281881,0.0,0.0,0.0,1.1874539499530927,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.139864415893441,5.564341587908831e-05
1936-01-15,1936-01-26,593.4044,0.8886647923374786,527.3375978981461,0.532,1936,1,15,1936.01,1935,4,107,16,0.0455619684583998,10.56459517423275,0.0200338364196692,0.73,4,Mod_Dry,34,5,4,3,45,91.0,0.1725649761418612,436.3375978981461,436.3375978981461,,2,218.16879894907305,218.16879894907305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,479.3375978981461,990.0,965.9730191905415,24.026980809458337,0.2047048734547495,0.1049513462079249,989.6903437803372,0.2370278785812486,0.2370278785812486,0.01,0.01,23.480296711214432,23.480296711214432,23.70732458979568,23.70732458979568,,0.9573744587755898,0.9573744587755898,0.0,0.0,48.09686370896612,48.09686370896612,0.0,0.0,1.0343411550315291,1.0343411550315291,0.0,0.0,0.98,0.98,0.96,0.96,47.1349264347868,47.1349264347868,0.0,0.0,94.2698528695736,2262.4764688697664,0.1787656583663158,6.001332538769857e-05
1936-02-15,1936-02-26,863.9982,0.9020463209442272,779.3663976124346,0.405,1936,2,15,1936.02,1935,5,138,20,0.0673372567537143,10.920325737938924,0.0140117995481881,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1347248230378732,674.3663976124346,674.3663976124346,,3,224.78879920414488,224.78879920414488,224.78879920414488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,721.3663976124346,990.0,967.0174655904495,22.98253440955034,0.336466640864807,0.2514767536051063,989.41205660553,0.2459648789255956,0.2459648789255956,0.2459648789255956,0.01,22.14862613615484,22.14862613615484,22.14862613615484,22.384591015080435,,0.9571742726025876,0.9571742726025876,0.9571742726025876,0.0,46.73596088906075,46.73596088906075,46.73596088906075,0.0,1.0050744277217365,1.0050744277217365,1.0050744277217365,0.0,0.98,0.98,0.98,0.96,45.801241671279534,45.801241671279534,45.801241671279534,0.0,137.4037250138386,3297.6894003321263,0.1763018336879428,5.659786953778252e-05
1936-03-15,1936-03-26,1402.3296,0.9252414293343468,1297.4934435018629,0.26,1936,3,15,1936.03,1935,6,167,24,0.1121034335185609,27.746198255039417,0.0213844612425585,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.0994224677173212,1168.4934435018629,1100.0,,4,275.0,275.0,275.0,275.0,68.49344350186288,21.769233981212235,4.247655410968241,3.716698484597211,3.1857415582261805,35.57411406685902,62.76923398121224,12.24765541096824,10.716698484597211,9.18574155822618,102.574114066859,1185.7335878767776,990.0,968.834979393863,21.165020606136977,0.8241156521950461,0.648,988.527884347805,0.28,0.28,0.28,0.28,19.412904953941933,19.412904953941933,19.412904953941933,19.412904953941933,,0.9535322623848548,0.9535322623848548,0.9535322623848548,0.9535322623848548,49.92261353792456,49.92261353792456,49.92261353792456,49.92261353792456,1.0736045922134312,1.0736045922134312,1.0736045922134312,1.0736045922134312,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,4627.200000000001,0.1485941998131748,4.8686868686868696e-05
1936-04-15,1936-04-26,2356.3647,1.0031685153704124,2363.830877770248,0.136,1936,4,15,1936.04,1935,7,198,29,0.2042349878393492,0.0,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.0918001376666555,2146.830877770248,1100.0,,4,275.0,275.0,275.0,275.0,1046.8308777702478,46.0,5.000000000000007,11.0,61.0,923.8308777702478,100.0,18.0,25.0,80.0,1040.8308777702478,1243.0,990.0,971.9782124635834,18.021787536416586,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.167498123898298,16.167498123898298,16.167498123898298,16.167498123898298,,0.9455024943716948,0.9455024943716948,0.9455024943716948,0.9455024943716948,41.22654037484465,41.22654037484465,41.22654037484465,41.22654037484465,0.8865922661256914,0.8865922661256914,0.8865922661256914,0.8865922661256914,0.9786592266125692,0.9786592266125692,0.9786592266125692,0.9786592266125692,40.346734119157325,40.346734119157325,40.346734119157325,40.346734119157325,161.3869364766293,3873.286475439103,0.0682734699822781,4.07542768880377e-05
1936-05-15,1936-05-26,2024.6043,1.0084233130046596,2041.65817572948,0.172,1936,5,15,1936.05,1935,8,228,33,0.176399266383027,35.12395064247744,0.0172036392085701,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1351842356771528,1765.65817572948,1100.0,,4,275.0,275.0,275.0,275.0,665.65817572948,45.0,5.0,12.0,41.00068473696073,562.6574909925193,100.0,18.0,25.0,58.00068473696073,740.6574909925193,1243.0,990.0,971.200554217278,18.79944578272193,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.945156370203648,16.945156370203648,16.945156370203648,16.945156370203648,,0.9478354691106108,0.9478354691106108,0.9478354691106108,0.9478354691106108,43.31615814812002,43.31615814812002,43.31615814812002,43.31615814812002,0.9315302827552692,0.9315302827552692,0.9315302827552692,0.9315302827552692,0.98,0.98,0.98,0.98,42.449834985157615,42.449834985157615,42.449834985157615,42.449834985157615,169.79933994063046,4075.184158575131,0.0831673695230405,4.28786211971289e-05
1936-06-15,1936-06-26,878.8611,0.9037319275970654,794.2548359930772,0.399,1936,6,15,1936.06,1935,9,259,37,0.0686236178298018,40.43873171365921,0.0509140516130413,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2027057220227026,633.2548359930772,633.2548359930772,,3,211.08494533102572,211.08494533102572,211.08494533102572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,697.2548359930772,990.0,967.0770193439724,22.92298065602768,0.3227642778391758,0.2240142304433756,989.4532214917176,0.2274646761968848,0.2274646761968848,0.2274646761968848,0.01,22.14873747154829,22.14873747154829,22.14873747154829,22.36620214774517,,0.955471540510929,0.955471540510929,0.955471540510929,0.0,43.80893454956729,43.80893454956729,43.80893454956729,0.0,0.9421276247218772,0.9421276247218772,0.9421276247218772,0.0,0.98,0.98,0.98,0.96,42.932755858575945,42.932755858575945,42.932755858575945,0.0,128.79826757572783,3091.158421817468,0.1621623964236718,5.649747071051883e-05
1936-07-15,1936-07-26,468.6029,0.9015518661337044,422.4698189706656,0.626,1936,7,15,1936.07,1935,10,289,42,0.0365013923590655,13.02706614803617,0.0308354953728439,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3195494540389257,287.4698189706656,287.4698189706656,,2,143.7349094853328,143.7349094853328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.4698189706656,990.0,965.501114185368,24.49888581463199,0.1578117118056814,0.0346857545541541,989.80750253364,0.1365421278051992,0.1365421278051992,0.01,0.01,24.16984622046689,24.16984622046689,24.29638834827209,24.29638834827209,,0.9379574487365404,0.9379574487365404,0.0,0.0,31.95640990532268,31.95640990532268,0.0,0.0,0.6872346216198426,0.6872346216198426,0.0,0.0,0.97,0.97,0.96,0.96,30.997717608163,30.997717608163,0.0,0.0,61.995435216326,1487.8904451918238,0.146745240565056,5.990525992752828e-05
1936-08-15,1936-08-26,332.6514,0.9289857410847936,309.0284073518941,0.77,1936,8,15,1936.08,1935,11,320,46,0.0267000543952036,2.7871627279672,0.0090191149475569,0.77,4,Mod_Dry,39,7,5,4,60,115.0,0.3721340733217714,194.0284073518941,194.0284073518941,,1,194.0284073518941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,245.0284073518941,990.0,964.9451420367594,25.05485796324058,0.1220098902403112,0.0122424146249109,989.8657476951348,0.204438349925057,0.01,0.01,0.01,24.716167308450338,24.910605658375392,24.910605658375392,24.910605658375392,,0.9529759623063812,0.0,0.0,0.0,44.81950863157338,0.0,0.0,0.0,0.9638604006789974,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.92311845894191,0.0,0.0,0.0,43.92311845894191,1054.1548430146058,0.1421329476967021,6.288185531754235e-05
1936-09-15,1936-09-26,247.5017,0.9485505757172864,234.76788002600708,0.898,1936,9,15,1936.09,1935,12,351,51,0.020283944834247,1.4264542030990697,0.0060760194407388,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.387616909050417,143.76788002600708,143.76788002600708,,1,143.76788002600708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.76788002600708,990.0,964.608607280156,25.391392719843907,0.1018004635190603,0.0079702698022106,989.8902292666788,0.1365866380351095,0.01,0.01,0.01,25.145035348487514,25.27162198652262,25.27162198652262,25.27162198652262,,0.936330761643831,0.0,0.0,0.0,33.19572135022133,0.0,0.0,0.0,0.7138864806499211,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.19984970971469,0.0,0.0,0.0,32.19984970971469,772.7963930331525,0.1371561122677755,6.221419343127936e-05
1936-10-15,1936-10-26,206.1864,0.9756711054590376,201.1701128186193,0.952,1936,10,15,1936.1,1936,1,15,3,0.0173810977475287,0.0,0.0,0.72,4,Mod_Dry,31,4,3,2,33,73.0,0.3628769650580197,128.1701128186193,128.1701128186193,,1,128.1701128186193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.1701128186193,990.0,964.4070206769117,25.592979323088343,0.094177913431737,0.0066444595895826,989.8991776269788,0.115529652305136,0.01,0.01,0.01,25.37662729776192,25.48215695006705,25.48215695006705,25.48215695006705,,0.9296910032988696,0.0,0.0,0.0,29.655004595607043,0.0,0.0,0.0,0.6377420343141299,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.76535445773883,0.0,0.0,0.0,28.76535445773883,690.368506985732,0.142990198964965,6.234196149587866e-05
1936-11-15,1936-11-26,247.5017,0.9485505757172864,234.76788002600708,0.898,1936,11,15,1936.11,1936,2,46,7,0.020283944834247,0.0,0.0,0.67,3,Normal,36,5,3,2,47,93.0,0.39613596199658,141.76788002600708,141.76788002600708,,1,141.76788002600708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.76788002600708,990.0,964.608607280156,25.391392719843907,0.1010945988790603,0.0078002698022106,989.8911051313188,0.1338866380351095,0.01,0.01,0.01,25.14861121312748,25.272497851162587,25.272497851162587,25.272497851162587,,0.935511894381205,0.0,0.0,0.0,32.709948855371465,0.0,0.0,0.0,0.7034397603305691,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.72865038971032,0.0,0.0,0.0,31.72865038971032,761.4876093530477,0.1351490262901189,6.216862377800198e-05
1936-12-15,1936-12-26,374.7305,0.908907350449394,340.5953058875766,0.721,1936,12,15,1936.12,1936,3,76,11,0.0294274344286866,2.2742641845769067,0.0066773209884683,0.72,4,Mod_Dry,31,5,3,2,36,77.0,0.226074754023228,263.5953058875766,263.5953058875766,,1,263.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,302.5953058875766,990.0,965.102976529438,24.89702347056209,0.1423270348517422,0.0234169843789361,989.8342559807692,0.28,0.01,0.01,0.01,24.451279451331374,24.721279451331373,24.721279451331373,24.721279451331373,,0.949508185095417,0.0,0.0,0.0,60.01733036035235,0.0,0.0,0.0,1.2906952765667172,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1415169239470077,5.079335098098921e-05
1937-01-15,1937-01-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1937,1,15,1937.01,1936,4,107,16,0.0494114767522878,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.2098297942394516,451.8920920403683,451.8920920403683,,2,225.94604602018416,225.94604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.8920920403683,990.0,966.1735144141816,23.826485585818432,0.2130179852587491,0.1122930674430538,989.6746889472984,0.2475271621272486,0.2475271621272486,0.01,0.01,23.253647370989437,23.253647370989437,23.49117453311668,23.49117453311668,,0.958069926638516,0.958069926638516,0.0,0.0,49.36643157669664,49.36643157669664,0.0,0.0,1.0616436898214332,1.0616436898214332,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1685632680390261,5.9257017879803214e-05
1937-02-15,1937-02-26,1689.8676,0.97387137230227,1645.7136786211431,0.213,1937,2,15,1937.02,1936,5,138,20,0.1421896618328668,94.55801939463186,0.057457151036052,0.24,2,Mod_Wet,49,8,7,5,93,162.0,0.0984375363129577,1483.7136786211431,1100.0,,4,275.0,275.0,275.0,275.0,383.7136786211431,50.99999999999999,10.0,16.580220681160505,11.843014772257504,294.2904431677252,100.0,18.0,23.580220681160505,16.843014772257504,387.29044316772513,1241.5802206811604,990.0,969.9553826540068,20.04461734599317,0.9226117094314918,0.648,988.4293882905685,0.28,0.28,0.28,0.28,18.194005636561627,18.194005636561627,18.194005636561627,18.194005636561627,,0.951492507045702,0.951492507045702,0.951492507045702,0.951492507045702,46.687980715630616,46.687980715630616,46.687980715630616,46.687980715630616,1.004042596035067,1.004042596035067,1.004042596035067,1.004042596035067,0.98,0.98,0.98,0.98,45.754221101318,45.754221101318,45.754221101318,45.754221101318,183.016884405272,4392.405225726528,0.1112082173119033,4.621638495082627e-05
1937-03-15,1937-03-26,2690.1084,1.0194753303873465,2742.499149867776,0.106,1937,3,15,1937.03,1936,6,166,24,0.2369519265485758,60.310211225979394,0.0219909680660747,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0871467909156956,2503.499149867776,1100.0,,4,275.0,275.0,275.0,275.0,1403.499149867776,41.0,7.0,13.0,67.0,1275.499149867776,100.0,18.0,25.0,80.0,1419.499149867776,1243.0,990.0,972.892239327267,17.10776067273298,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.253471260214695,15.253471260214695,15.253471260214695,15.253471260214695,,0.9420138850408588,0.9420138850408588,0.9420138850408588,0.9420138850408588,38.752291264916366,38.752291264916366,38.752291264916366,38.752291264916366,0.8333826078476638,0.8333826078476638,0.8333826078476638,0.8333826078476638,0.9733382607847664,0.9733382607847664,0.9733382607847664,0.9733382607847664,37.71908778121839,37.71908778121839,37.71908778121839,37.71908778121839,150.87635112487357,3621.0324269969656,0.0550141833707214,3.810008866789736e-05
1937-04-15,1937-04-26,2859.6787,1.0192399753140005,2914.698847593973,0.093,1937,4,15,1937.04,1936,7,197,29,0.2518299804321192,134.84848171108388,0.046264979252453,0.41,3,Normal,54,13,14,19,117,217.0,0.0744502301426884,2697.698847593973,1100.0,,4,275.0,275.0,275.0,275.0,1597.698847593973,46.0,5.0,11.0,61.0,1474.6988475939731,100.0,18.0,25.0,80.0,1591.6988475939731,1243.0,990.0,973.3078937700544,16.69210622994558,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.837816817427298,14.837816817427298,14.837816817427298,14.837816817427298,,0.9400269009045638,0.9400269009045638,0.9400269009045638,0.9400269009045638,37.61678548667408,37.61678548667408,37.61678548667408,37.61678548667408,0.8089631287456792,0.8089631287456792,0.8089631287456792,0.8089631287456792,0.970896312874568,0.970896312874568,0.970896312874568,0.970896312874568,36.521998331205424,36.521998331205424,36.521998331205424,36.521998331205424,146.0879933248217,3506.1118397957207,0.0501211277609055,3.6890907405258e-05
1937-05-15,1937-05-26,2356.3647,1.0031685153704124,2363.830877770248,0.136,1937,5,15,1937.05,1936,8,227,33,0.2042349878393492,0.0,0.0,0.53,3,Normal,55,13,13,17,178,276.0,0.1167596221013683,2087.830877770248,1100.0,,4,275.0,275.0,275.0,275.0,987.8308777702478,45.0,5.0,12.0,60.8446555148341,864.9862222554137,100.0,18.0,25.0,77.8446555148341,1042.9862222554138,1243.0,990.0,971.9782124635834,18.021787536416586,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.167498123898298,16.167498123898298,16.167498123898298,16.167498123898298,,0.9455024943716948,0.9455024943716948,0.9455024943716948,0.9455024943716948,41.22654037484465,41.22654037484465,41.22654037484465,41.22654037484465,0.8865922661256914,0.8865922661256914,0.8865922661256914,0.8865922661256914,0.9786592266125692,0.9786592266125692,0.9786592266125692,0.9786592266125692,40.346734119157325,40.346734119157325,40.346734119157325,40.346734119157325,161.3869364766293,3873.286475439103,0.0682734699822781,4.07542768880377e-05
1937-06-15,1937-06-26,1463.3217,0.94550510416192,1383.5781363808978,0.248,1937,6,15,1937.06,1936,9,258,37,0.1195411509833096,16.044391685440587,0.0115963032831732,0.3,2,Mod_Wet,62,12,14,16,153,257.0,0.1857502610385628,1126.5781363808978,1100.0,,4,275.0,275.0,275.0,275.0,26.57813638089783,6.411846130800255,1.2410024769290815,1.4478362230839286,1.6546699692387754,15.82278158084579,68.41184613080026,13.24100247692908,15.447836223083929,17.654669969238775,168.8227815808458,1197.1006848308132,990.0,969.108483209846,20.89151679015401,0.8407736525554267,0.648,988.5112263474446,0.28,0.28,0.28,0.28,19.122743137598576,19.122743137598576,19.122743137598576,19.122743137598576,,0.9528068578439964,0.9528068578439964,0.9528068578439964,0.9528068578439964,49.13901640562603,49.13901640562603,49.13901640562603,49.13901640562603,1.056753040981205,1.056753040981205,1.056753040981205,1.056753040981205,0.98,0.98,0.98,0.98,48.15623607751351,48.15623607751351,48.15623607751351,48.15623607751351,192.62494431005405,4622.998663441297,0.1392223100705492,4.86426627045591e-05
1937-07-15,1937-07-26,691.4282,0.8804892019345739,608.7950640130589,0.48,1937,7,15,1937.07,1936,10,288,42,0.0525998935307282,9.855565616698302,0.0161886424501084,0.39,2,Mod_Wet,58,11,11,11,136,227.0,0.372867674884977,381.7950640130589,381.7950640130589,,2,190.89753200652945,190.89753200652945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,461.7950640130589,990.0,966.3351802560522,23.66481974394776,0.1985135689575422,0.0792072702141638,989.7222791608284,0.2002116682088147,0.2002116682088147,0.01,0.01,23.18688723656724,23.18688723656724,23.37709890477605,23.37709890477605,,0.9525591966174768,0.9525591966174768,0.0,0.0,41.349802301763205,41.349802301763205,0.0,0.0,0.8892430602529722,0.8892430602529722,0.0,0.0,0.9789243060252972,0.9789243060252972,0.96,0.96,40.47832652253678,40.47832652253678,0.0,0.0,80.95665304507357,1942.9596730817657,0.1329784977417901,5.8900602178602096e-05
1937-08-15,1937-08-26,453.6742,0.9119592484433596,413.7323824701425,0.64,1937,8,15,1937.08,1936,11,319,46,0.0357464778454203,6.556547466452741,0.0158473151830843,0.34,2,Mod_Wet,54,9,8,6,107,184.0,0.4447319276810018,229.7323824701425,229.7323824701425,,1,229.7323824701425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.7323824701425,990.0,965.4617957211155,24.538204278884336,0.1416695513771275,0.0152772525099621,989.8430531961128,0.2526387163346923,0.01,0.01,0.01,24.12861875866256,24.37125747499725,24.37125747499725,24.37125747499725,,0.9575608508246128,0.0,0.0,0.0,52.05467740645545,0.0,0.0,0.0,1.119455428095816,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1165004288816537,5.828037277517458e-05
1937-09-15,1937-09-26,312.7836,0.9288272938647332,290.5219447532691,0.797,1937,9,15,1937.09,1936,12,350,50,0.0251010960266824,11.78284711285272,0.0405575114914624,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4750071465933457,152.5219447532691,152.5219447532691,,1,152.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1101841564203289,0.0087143653040278,989.8811014782756,0.1484046254169133,0.01,0.01,0.01,24.87060907384556,25.00901369926247,25.00901369926247,25.00901369926247,,0.9401576639065276,0.0,0.0,0.0,34.97503400785498,0.0,0.0,0.0,0.7521512689861286,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.92578298761933,0.0,0.0,0.0,33.92578298761933,814.2187917028639,0.116775285310827,6.178670631899379e-05
1937-10-15,1937-10-26,250.8784,0.9414693900674836,236.1943342291061,0.893,1937,10,15,1937.1,1937,1,15,3,0.0204071904773947,3.4469595323380133,0.0145937435103523,0.37,2,Mod_Wet,41,6,4,3,56,110.0,0.46571819920668,126.19433422910612,126.19433422910612,,1,126.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,177.19433422910612,990.0,964.6171660053748,25.382833994625344,0.0980687174703338,0.006476518409474,989.89545476412,0.1128623512092932,0.01,0.01,0.01,25.16542640753618,25.268288758745477,25.268288758745477,25.268288758745477,,0.9291658810156536,0.0,0.0,0.0,28.938505850032964,0.0,0.0,0.0,0.6223334591404939,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.070350674531973,0.0,0.0,0.0,28.070350674531973,673.6884161887674,0.1188443015203913,6.178819104238376e-05
1937-11-15,1937-11-26,282.5805,0.9441063439037743,266.78604271350054,0.847,1937,11,15,1937.11,1937,2,46,7,0.0230503140904464,0.0,0.0,0.29,2,Mod_Wet,40,6,4,3,53,106.0,0.3973221347033981,160.78604271350054,160.78604271350054,,1,160.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,210.7860427135005,990.0,964.767144170854,25.232855829145933,0.1099244254146618,0.0094168136306475,989.8806587609548,0.1595611576632257,0.01,0.01,0.01,24.95395343243741,25.103514590100637,25.103514590100637,25.103514590100637,,0.9425302871726612,0.0,0.0,0.0,37.087001417812914,0.0,0.0,0.0,0.7975699229637185,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.97439137527853,0.0,0.0,0.0,35.97439137527853,863.3853930066847,0.1348436035460488,6.215021107857556e-05
1937-12-15,1937-12-26,473.647,0.9007401735700734,426.6328809909446,0.62,1937,12,15,1937.12,1937,3,76,11,0.0368610809176176,4.163062020279028,0.0097579492949756,0.42,3,Normal,38,5,4,3,54,104.0,0.2437693029155139,322.6328809909446,322.6328809909446,,2,161.3164404954723,161.3164404954723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,369.6328809909446,990.0,965.5198479644592,24.480152035540755,0.1659866750689506,0.0512827198277258,989.7827306051032,0.1602771946688876,0.1602771946688876,0.01,0.01,24.10260544597508,24.10260544597508,24.252882640643964,24.252882640643964,,0.944138021698467,0.944138021698467,0.0,0.0,36.001186088874206,36.001186088874206,0.0,0.0,0.7742190556747142,0.7742190556747142,0.0,0.0,0.97,0.97,0.96,0.96,34.92115050620798,34.92115050620798,0.0,0.0,69.84230101241596,1676.215224297983,0.1637058560751166,6.0132244148605744e-05
1938-01-15,1938-01-26,697.8704,0.8821520065429723,615.6277736669467,0.475,1938,1,15,1938.01,1937,4,107,16,0.0531902396448241,6.832709653887832,0.0110987677069688,0.46,3,Normal,41,6,4,3,66,120.0,0.1949229796525063,495.6277736669467,495.6277736669467,,2,247.81388683347336,247.81388683347336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,546.6277736669467,990.0,966.3625110946678,23.637488905332248,0.2371644016445111,0.1329363091707988,989.6298992891848,0.2770487472251891,0.2770487472251891,0.01,0.01,22.990339447291834,22.990339447291834,23.257388194517024,23.257388194517024,,0.955416069715858,0.955416069715858,0.0,0.0,53.38291244438083,53.38291244438083,0.0,0.0,1.1480196224598027,1.1480196224598027,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1565881269875134,5.402800085164716e-05
1938-02-15,1938-02-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1938,2,15,1938.02,1937,5,138,20,0.0757675219888029,13.453916616292984,0.0153419085795032,0.59,3,Normal,43,7,5,4,78,137.0,0.1562252491476396,739.9389119074414,739.9389119074414,,3,246.6463039691471,246.6463039691471,246.6463039691471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,794.9389119074414,990.0,967.4077556476298,22.592244352370244,0.3826741565460072,0.2952791931541708,989.3220466502996,0.2754725103583486,0.2754725103583486,0.2754725103583486,0.01,21.63881849231164,21.63881849231164,21.63881849231164,21.904291002669986,,0.956798743170399,0.956798743170399,0.956798743170399,0.0,50.08036109029168,50.08036109029168,50.08036109029168,0.0,1.0769970126944448,1.0769970126944448,1.0769970126944448,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1648917593193335,5.428376048385344e-05
1938-03-15,1938-03-26,1275.7375,0.914516856089578,1166.683447695578,0.283,1938,3,15,1938.03,1937,6,166,24,0.1008014498808979,40.89497845430674,0.035052334491487,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.1105698381637277,1037.683447695578,1037.683447695578,,4,259.4208619238945,259.4208619238945,259.4208619238945,259.4208619238945,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1093.683447695578,990.0,968.423862264186,21.57613773581386,0.6892200606018797,0.5077877573150505,988.802992182083,0.28,0.28,0.28,0.28,20.099129917896875,20.099129917896875,20.099129917896875,20.099129917896875,,0.9552015828409084,0.9552015828409084,0.9552015828409084,0.9552015828409084,48.84452474466158,48.84452474466158,48.84452474466158,48.84452474466158,1.0504198869819694,1.0504198869819694,1.0504198869819694,1.0504198869819694,0.98,0.98,0.98,0.98,47.86763424976834,47.86763424976834,47.86763424976834,47.86763424976834,191.47053699907335,4595.292887977761,0.1641152425512371,5.12548026044292e-05
1938-04-15,1938-04-26,2987.1311,1.0208950418363147,3049.547329305057,0.083,1938,4,15,1938.04,1937,7,197,29,0.2634808892519569,30.59836109677235,0.0100337387135241,0.44,3,Normal,54,13,14,19,117,217.0,0.0711581020286872,2832.547329305057,1100.0,,4,275.0,275.0,275.0,275.0,1732.5473293050568,46.0,5.0,11.0,61.0,1609.5473293050568,100.0,18.0,25.0,80.0,1726.5473293050568,1243.0,990.0,973.6333901052192,16.366609894780936,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.512320482262654,14.512320482262654,14.512320482262654,14.512320482262654,,0.938073922893576,0.938073922893576,0.938073922893576,0.938073922893576,36.71515087694957,36.71515087694957,36.71515087694957,36.71515087694957,0.7895731371387005,0.7895731371387005,0.7895731371387005,0.7895731371387005,0.97,0.97,0.97,0.97,35.613696350641085,35.613696350641085,35.613696350641085,35.613696350641085,142.45478540256434,3418.9148496615444,0.0467134200652093,3.597343065721322e-05
1938-05-15,1938-05-26,1735.3679,0.9841314895494252,1707.8301963432584,0.206,1938,5,15,1938.05,1937,8,227,33,0.1475565289640575,0.0,0.0,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1124233547404789,1515.8301963432584,1100.0,,4,275.0,275.0,275.0,275.0,415.8301963432584,52.99999999999999,8.0,15.0,21.65782272621138,318.1723736170471,100.0,18.0,25.0,31.65782272621138,433.1723736170471,1243.0,990.0,970.156066788186,19.843933211814036,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.98964379929575,17.98964379929575,17.98964379929575,17.98964379929575,,0.9512163423477112,0.9512163423477112,0.9512163423477112,0.9512163423477112,46.15016527075551,46.15016527075551,46.15016527075551,46.15016527075551,0.9924766724893658,0.9924766724893658,0.9924766724893658,0.9924766724893658,0.98,0.98,0.98,0.98,45.2271619653404,45.2271619653404,45.2271619653404,45.2271619653404,180.9086478613616,4341.807548672678,0.1059289431986367,4.568400198519232e-05
