Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1943-02-15,1943-02-26,691.4282,0.8804892019345739,608.7950640130589,0.48,1943,2,15,1943.02,1942,5,138,20,0.0525998935307282,7.017221854852892,0.0115264105602248,0.95,5,Dry,31,6,4,3,41,85.0,0.1396200544723482,523.7950640130589,523.7950640130589,,2,261.89753200652945,261.89753200652945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,564.7950640130589,990.0,966.3351802560522,23.66481974394776,0.2474886938427661,0.1508951027607233,989.6016162033964,0.28,0.28,0.01,0.01,22.986435947344237,22.986435947344237,23.256435947344237,23.256435947344237,,0.9503788552664554,0.9503788552664554,0.0,0.0,56.10977272965589,56.10977272965589,0.0,0.0,1.2066617791323846,1.2066617791323846,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1583455676604043,5.11226233646031e-05
1943-03-15,1943-03-26,987.4235,0.9179659771125324,906.4211780013768,0.357,1943,3,15,1943.03,1942,6,166,24,0.0783147897793189,0.9999852655314498,0.0011032236335611,0.92,5,Dry,36,8,6,4,53,107.0,0.1180466681459614,799.4211780013768,799.4211780013768,,3,266.4737260004589,266.4737260004589,266.4737260004589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,849.4211780013768,990.0,967.5256847120056,22.4743152879945,0.4325261701774722,0.3259198501526663,989.24155397967,0.28,0.28,0.28,0.01,21.4358692676644,21.4358692676644,21.4358692676644,21.7058692676644,,0.9556521717445594,0.9556521717445594,0.9556521717445594,0.0,53.53453624266238,53.53453624266238,53.53453624266238,0.0,1.1512803493045671,1.1512803493045671,1.1512803493045671,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1595284879804302,5.024468674583637e-05
1943-04-15,1943-04-26,1712.5226,0.9796730877109254,1677.712303316742,0.209,1943,4,15,1943.04,1942,7,197,29,0.1449543430065665,17.98901409974519,0.0107223473680093,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.0882153630914027,1529.712303316742,1100.0,,4,275.0,275.0,275.0,275.0,429.712303316742,55.0,7.000000000000004,15.0,29.03461508896905,323.677688227773,100.0,18.0,25.0,39.034615088969055,395.677688227773,1243.0,990.0,970.0587628261004,19.941237173899708,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.086947761381424,18.086947761381424,18.086947761381424,18.086947761381424,,0.9513586847017268,0.9513586847017268,0.9513586847017268,0.9513586847017268,46.40672970770447,46.40672970770447,46.40672970770447,46.40672970770447,0.9979941872624616,0.9979941872624616,0.9979941872624616,0.9979941872624616,0.98,0.98,0.98,0.98,45.478595113550384,45.478595113550384,45.478595113550384,45.478595113550384,181.91438045420156,4365.945130900836,0.1084300211034795,4.59379748621721e-05
1943-05-15,1943-05-26,1701.1714,0.9756355469043254,1659.7232892169968,0.212,1943,5,15,1943.05,1942,8,227,33,0.1434000921883485,0.0,0.0,0.79,4,Mod_Dry,47,10,10,10,115,192.0,0.1156819339991182,1467.7232892169968,1100.0,,4,275.0,275.0,275.0,275.0,367.7232892169968,53.0,8.0,15.0,19.152254646718585,272.57103457027824,100.0,18.0,25.0,29.152254646718585,387.57103457027824,1243.0,990.0,970.0006444728548,19.9993555271451,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.14506611462681,18.14506611462681,18.14506611462681,18.14506611462681,,0.9514313326432836,0.9514313326432836,0.9514313326432836,0.9514313326432836,46.55940244540309,46.55940244540309,46.55940244540309,46.55940244540309,1.0012774719441524,1.0012774719441524,1.0012774719441524,1.0012774719441524,0.98,0.98,0.98,0.98,45.62821439649503,45.62821439649503,45.62821439649503,45.62821439649503,182.5128575859801,4380.308582063522,0.1099658351315198,4.608910545100508e-05
1943-06-15,1943-06-26,1121.4092,0.9368114987301732,1050.5490333418047,0.319,1943,6,15,1943.06,1942,9,258,37,0.0907674364807319,22.746959378681822,0.0216524490116597,0.64,3,Normal,53,12,12,13,120,210.0,0.1998954768745904,840.5490333418047,840.5490333418047,,4,210.1372583354512,210.1372583354512,210.1372583354512,210.1372583354512,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,917.5490333418048,990.0,968.0588683905028,21.941131609497237,0.4948640833482963,0.3458257321374334,989.1593101845144,0.2261852987528591,0.2261852987528591,0.2261852987528591,0.2261852987528591,20.874256495258685,20.874256495258685,20.874256495258685,20.874256495258685,,0.9537821124576904,0.9537821124576904,0.9537821124576904,0.9537821124576904,41.03004091920392,41.03004091920392,41.03004091920392,41.03004091920392,0.8823664713807294,0.8823664713807294,0.8823664713807294,0.8823664713807294,0.9782366471380728,0.9782366471380728,0.9782366471380728,0.9782366471380728,40.13708966073997,40.13708966073997,40.13708966073997,40.13708966073997,160.5483586429599,3853.1606074310375,0.1528232891065106,5.3056709984432345e-05
1943-07-15,1943-07-26,515.2343,0.8913623235036077,459.2604427967548,0.585,1943,7,15,1943.07,1942,10,288,42,0.0396801022576396,3.304624451884536,0.0071955346987003,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.293950855374984,324.2604427967548,324.2604427967548,,2,162.1302213983774,162.1302213983774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,383.2604427967548,990.0,965.6666719925854,24.333328007414597,0.1707962644502205,0.0520509290000682,989.7771528065496,0.1613757988878094,0.1613757988878094,0.01,0.01,23.949105015076466,23.949105015076466,24.10048081396427,24.10048081396427,,0.9445712790952616,0.9445712790952616,0.0,0.0,35.96886217627713,35.96886217627713,0.0,0.0,0.7735239177694005,0.7735239177694005,0.0,0.0,0.97,0.97,0.96,0.96,34.889796310988814,34.889796310988814,0.0,0.0,69.77959262197763,1674.710222927463,0.1519390439922092,5.97767029662662e-05
1943-08-15,1943-08-26,353.2963,0.921778111561846,325.6607962357874,0.746,1943,8,15,1943.08,1942,11,319,46,0.028137092794772,0.0,0.0,0.72,4,Mod_Dry,39,7,5,4,60,115.0,0.3531281668817662,210.66079623578744,210.66079623578744,,1,210.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.6607962357874,990.0,965.028303981179,24.971696018821035,0.1278799763276859,0.0136561676800419,989.8584638559922,0.226892074918313,0.01,0.01,0.01,24.603267799894947,24.82015987481326,24.82015987481326,24.82015987481326,,0.956656168393633,0.0,0.0,0.0,48.62628495777111,0.0,0.0,0.0,1.0457265582316368,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.653759258615686,0.0,0.0,0.0,47.653759258615686,1143.6902222067763,0.1463294317566952,6.283634917433545e-05
1943-09-15,1943-09-26,254.284,0.9424159355737844,239.64129376144416,0.89,1943,9,15,1943.09,1942,12,350,50,0.0207050077809887,3.638392452842453,0.0151826606998056,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3797342209752373,148.64129376144416,148.64129376144416,,1,148.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.64129376144416,990.0,964.6378477625686,25.36215223743136,0.103520448735028,0.0083845099697227,989.8880950412952,0.1431657465779496,0.01,0.01,0.01,25.107081532148698,25.240247278726645,25.240247278726645,25.240247278726645,,0.9383867295935572,0.0,0.0,0.0,34.34442633249164,0.0,0.0,0.0,0.7385898136019706,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.314093542516886,0.0,0.0,0.0,33.314093542516886,799.5382450204053,0.1390164984490531,6.225668950226614e-05
1943-10-15,1943-10-26,188.6959,1.0242652879741163,193.27466035303507,0.97,1943,10,15,1943.1,1943,1,15,3,0.0166989306545022,0.3794232785513429,0.0019631299719181,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.377700831897251,120.27466035303507,120.27466035303507,,1,120.27466035303507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.27466035303507,990.0,964.413450679294,25.586549320706126,0.0913913530756087,0.0059733461300079,989.9026353007944,0.1048707914765973,0.01,0.01,0.01,25.384313830023903,25.479184621500497,25.479184621500497,25.479184621500497,,0.9250467467582654,0.0,0.0,0.0,27.697587763254788,0.0,0.0,0.0,0.595647048672146,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.866660130357143,0.0,0.0,0.0,26.866660130357143,644.7998431285714,0.1390076696100904,6.20493221549397e-05
1943-11-15,1943-11-26,206.1864,0.9756711054590376,201.1701128186193,0.952,1943,11,15,1943.11,1943,2,46,7,0.0173810977475287,0.9221305502795192,0.0045838347325029,0.81,4,Mod_Dry,29,4,2,2,30,67.0,0.3330514610806482,134.1701128186193,134.1701128186193,,1,134.1701128186193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.1701128186193,990.0,964.4070206769117,25.592979323088343,0.095236710391737,0.0071544595895826,989.8976088300186,0.123629652305136,0.01,0.01,0.01,25.366958500801815,25.480588153106957,25.480588153106957,25.480588153106957,,0.9320959884610824,0.0,0.0,0.0,31.111684192193717,0.0,0.0,0.0,0.6690684772514777,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.1783336664279,0.0,0.0,0.0,30.1783336664279,724.2800079942696,0.1500140017997482,6.247941726209324e-05
1943-12-15,1943-12-26,406.0875,0.9120318780949216,370.3647452958713,0.6890000000000001,1943,12,15,1943.12,1943,3,76,11,0.0319995139935632,5.682227715364206,0.0153422478449585,0.58,3,Normal,38,5,4,3,54,104.0,0.2808042647712543,266.3647452958713,266.3647452958713,,1,266.3647452958713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,313.3647452958713,990.0,965.2518237264792,24.7481762735207,0.1461279041604603,0.0247241597796512,989.8291479360598,0.28,0.01,0.01,0.01,24.297324209580523,24.567324209580523,24.567324209580523,24.567324209580523,,0.9458900317637092,0.0,0.0,0.0,60.03638585225808,0.0,0.0,0.0,1.2911050720915715,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1301419765574467,5.026524390086552e-05
1944-01-15,1944-01-26,764.3804,0.8926299826267534,682.3088631722309,0.445,1944,1,15,1944.01,1943,4,107,16,0.0589514857780807,9.15110634402754,0.0134119704989345,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.2037200562715145,543.3088631722309,543.3088631722309,,2,271.65443158611544,271.65443158611544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,602.3088631722309,990.0,966.6292354526888,23.37076454731107,0.2688074164814905,0.1639303205990502,989.5672622629194,0.28,0.28,0.01,0.01,22.65802681023044,22.65802681023044,22.92802681023044,22.92802681023044,,0.9490045190285072,0.9490045190285072,0.0,0.0,57.285652015918,57.285652015918,0.0,0.0,1.231949505718667,1.231949505718667,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.141284988666,4.928647329887039e-05
1944-02-15,1944-02-26,1382.3614,0.91853493973922,1269.7472452468237,0.263,1944,2,15,1944.02,1943,5,138,20,0.1097061619893255,53.18525340115593,0.0418864885119852,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.1275844469097541,1107.7472452468237,1100.0,,4,275.0,275.0,275.0,275.0,7.747245246823695,2.34330257465655,0.3825800121888244,0.3347575106652213,0.2391125076180152,4.447492641695084,51.34330257465655,8.382580012188825,7.334757510665221,5.239112507618016,97.44749264169508,1167.0606400975107,990.0,968.74777705649,21.25222294350999,0.7967512361005774,0.648,988.5552487638994,0.28,0.28,0.28,0.28,19.527471707409376,19.527471707409376,19.527471707409376,19.527471707409376,,0.9538186792685236,0.9538186792685236,0.9538186792685236,0.9538186792685236,50.23231966868837,50.23231966868837,50.23231966868837,50.23231966868837,1.0802649391115775,1.0802649391115775,1.0802649391115775,1.0802649391115775,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,4627.200000000001,0.1518412429888926,4.8686868686868696e-05
1944-03-15,1944-03-26,2037.2697,1.0148234027606982,2067.468969295266,0.17,1944,3,15,1944.03,1943,6,167,24,0.1786293189471109,0.0,0.0,0.45,3,Normal,49,9,9,9,107,183.0,0.0885140249831071,1884.468969295266,1100.0,,4,275.0,275.0,275.0,275.0,784.4689692952661,50.99999999999997,9.0,16.0,38.58044111288194,669.8885281823843,100.0,18.0,25.0,47.58044111288194,776.8885281823843,1243.0,990.0,971.2628561327816,18.737143867218265,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.88285445469998,16.88285445469998,16.88285445469998,16.88285445469998,,0.9476485633641,0.9476485633641,0.9476485633641,0.9476485633641,43.148388297859405,43.148388297859405,43.148388297859405,43.148388297859405,0.9279223289862236,0.9279223289862236,0.9279223289862236,0.9279223289862236,0.98,0.98,0.98,0.98,42.28542053190222,42.28542053190222,42.28542053190222,42.28542053190222,169.14168212760887,4059.400371062613,0.0818109894946882,4.271254599182042e-05
1944-04-15,1944-04-26,2454.9977,1.0134122837316493,2487.9248257129457,0.126,1944,4,15,1944.04,1943,7,198,29,0.2149567049415985,37.7951254294253,0.0151914258175363,0.65,3,Normal,54,13,14,19,117,217.0,0.0872212848866186,2270.9248257129457,1100.0,,4,275.0,275.0,275.0,275.0,1170.9248257129457,46.0,5.0,11.0,61.0,1047.9248257129457,100.0,18.0,25.0,80.0,1164.9248257129457,1243.0,990.0,972.2777495793072,17.72225042069283,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.867961008174548,15.867961008174548,15.867961008174548,15.867961008174548,,0.944471844032698,0.944471844032698,0.944471844032698,0.944471844032698,40.418624843351495,40.418624843351495,40.418624843351495,40.418624843351495,0.8692177385666988,0.8692177385666988,0.8692177385666988,0.8692177385666988,0.97692177385667,0.97692177385667,0.97692177385667,0.97692177385667,39.48583467881421,39.48583467881421,39.48583467881421,39.48583467881421,157.94333871525683,3790.640129166164,0.0634839674747793,3.988468149375173e-05
1944-05-15,1944-05-26,1962.022,1.0050074595714835,1971.8467458433613,0.179,1944,5,15,1944.05,1943,8,228,33,0.1703675588408663,32.346312025609905,0.0164040699886011,0.62,3,Normal,55,13,13,17,178,276.0,0.1399703098538494,1695.8467458433613,1100.0,,4,275.0,275.0,275.0,275.0,595.8467458433613,45.0,5.0,12.0,36.70070535991719,497.1460404834441,100.0,18.0,25.0,53.70070535991719,675.146040483444,1243.0,990.0,971.0090433327248,18.990956667275327,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.136667254757043,17.136667254757043,17.136667254757043,17.136667254757043,,0.9484441685779604,0.9484441685779604,0.9484441685779604,0.9484441685779604,43.83384100609872,43.83384100609872,43.83384100609872,43.83384100609872,0.9426632474429832,0.9426632474429832,0.9426632474429832,0.9426632474429832,0.98,0.98,0.98,0.98,42.95716418597675,42.95716418597675,42.95716418597675,42.95716418597675,171.828656743907,4123.887761853768,0.0871409794428094,4.3391074935330055e-05
1944-06-15,1944-06-26,939.9208,0.9134042636758518,858.5276662376176,0.375,1944,6,15,1944.06,1943,9,259,37,0.0741767903629301,46.89352649822764,0.0546208681937207,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.1875303572982812,697.5276662376176,697.5276662376176,,3,232.50922207920587,232.50922207920587,232.50922207920587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,761.5276662376176,990.0,967.3341106649503,22.665889335049545,0.3592898943296656,0.2669484810467285,989.3737616246236,0.2563874498069279,0.2563874498069279,0.2563874498069279,0.01,21.78326350986624,21.78326350986624,21.78326350986624,22.02965095967317,,0.9567924654348012,0.9567924654348012,0.9567924654348012,0.0,47.52472082817772,47.52472082817772,47.52472082817772,0.0,1.0220370070575855,1.0220370070575855,1.0220370070575855,0.0,0.98,0.98,0.98,0.96,46.57422641161416,46.57422641161416,46.57422641161416,0.0,139.72267923484247,3353.34430163622,0.1627468568918208,5.564203001776029e-05
1944-07-15,1944-07-26,478.7252,0.9002196493164109,430.9578316629287,0.615,1944,7,15,1944.07,1943,10,289,42,0.037234756655677,9.07527950352852,0.0210583932736757,0.8,4,Mod_Dry,42,9,8,6,70,135.0,0.3132557064320611,295.9578316629287,295.9578316629287,,2,147.97891583146435,147.97891583146435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,354.9578316629287,990.0,965.5393102424832,24.46068975751689,0.1608073948408805,0.0386920965449023,989.8005005086144,0.1422715363724769,0.1422715363724769,0.01,0.01,24.11891872975869,24.11891872975869,24.251190266131164,24.251190266131164,,0.939861640062798,0.939861640062798,0.0,0.0,32.89730332809427,32.89730332809427,0.0,0.0,0.7074688887762208,0.7074688887762208,0.0,0.0,0.97,0.97,0.96,0.96,31.91038422825144,31.91038422825144,0.0,0.0,63.82076845650288,1531.698442956069,0.1480905178361393,5.990039573647156e-05
1944-08-15,1944-08-26,316.6956,0.9306200236043244,294.72326674738565,0.794,1944,8,15,1944.08,1943,11,320,46,0.0254640902469741,4.4569441258187785,0.0151224712422821,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3901965435886989,179.72326674738565,179.72326674738565,,1,179.72326674738565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,230.72326674738565,990.0,964.8788930669896,25.121106933010424,0.1169611163989119,0.0110264776735277,989.8720124059276,0.1851264101089706,0.01,0.01,0.01,24.807992928828988,24.98311933893796,24.98311933893796,24.98311933893796,,0.9485388868990604,0.0,0.0,0.0,41.47532263714452,0.0,0.0,0.0,0.8919424223041831,0.0,0.0,0.0,0.9791942422304184,0.96,0.96,0.96,40.612397120940834,0.0,0.0,0.0,40.612397120940834,974.69753090258,0.137798408551676,6.276995531324364e-05
1944-09-15,1944-09-26,227.8423,0.9755995102100816,222.2828362851385,0.922,1944,9,15,1944.09,1943,12,351,51,0.0192052370550359,2.388210579599729,0.0107440170348384,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4093883338939747,131.2828362851385,131.2828362851385,,1,131.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0973940880662941,0.0069090410842367,989.8956968708496,0.1197318289849369,0.01,0.01,0.01,25.24226802415369,25.351999853138626,25.351999853138626,25.351999853138626,,0.9311210282201466,0.0,0.0,0.0,30.260852512585277,0.0,0.0,0.0,0.6507710217760274,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.35302693720772,0.0,0.0,0.0,29.35302693720772,704.4726464929852,0.1320526021161365,6.210727026006382e-05
1944-10-15,1944-10-26,191.5433,1.0070581277156851,192.89523707448373,0.971,1944,10,15,1944.1,1944,1,15,3,0.0166661484832353,0.0,0.0,0.81,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,119.89523707448372,,1,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,990.0,964.414209525851,25.585790474149007,0.0912574423376475,0.0059410951513311,989.902801462511,0.104358570050553,0.01,0.01,0.01,25.384233366609436,25.478591936659985,25.478591936659985,25.478591936659985,,0.9247762061766835,0.0,0.0,0.0,27.602049421333827,0.0,0.0,0.0,0.5935924606738457,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.77398793869381,0.0,0.0,0.0,26.77398793869381,642.5757105286515,0.1388006689266019,6.203097848865417e-05
1944-11-15,1944-11-26,234.2817,0.966268687364318,226.3790707324809,0.913,1944,11,15,1944.11,1944,2,46,7,0.0195591517112863,4.096234447342397,0.0180945810674478,0.75,4,Mod_Dry,29,4,2,2,30,67.0,0.2959637557624572,159.3790707324809,159.3790707324809,,1,159.3790707324809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,194.3790707324809,990.0,964.5582744243948,25.44172557560512,0.1041337663930585,0.0092972210122608,989.8865690125948,0.1576617454888492,0.01,0.01,0.01,25.17063284271096,25.31829458819981,25.31829458819981,25.31829458819981,,0.9417015018550148,0.0,0.0,0.0,37.04907654829122,0.0,0.0,0.0,0.7967543343718542,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.93760425184248,0.0,0.0,0.0,35.93760425184248,862.5025020442195,0.1587496765295545,6.263474747252112e-05
1944-12-15,1944-12-26,463.5928,0.9065907191323836,420.28892993659525,0.63,1944,12,15,1944.12,1944,3,76,11,0.0363129635465218,2.4311580009666045,0.0057844921143494,0.48,3,Normal,38,5,4,3,54,104.0,0.2474488205427857,316.28892993659525,316.28892993659525,,2,158.14446496829763,158.14446496829763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,363.28892993659525,990.0,965.4913001847146,24.508699815285357,0.1637476979092003,0.0482883749300729,989.7879639271608,0.1559950277072018,0.1559950277072018,0.01,0.01,24.14066871473887,24.14066871473887,24.28666374244607,24.28666374244607,,0.9431249090825364,0.9431249090825364,0.0,0.0,35.311096784923336,35.311096784923336,0.0,0.0,0.7593784254822222,0.7593784254822222,0.0,0.0,0.97,0.97,0.96,0.96,34.25176388137564,34.25176388137564,0.0,0.0,68.50352776275128,1644.0846663060306,0.1629915110376228,6.016257892961966e-05
1945-01-15,1945-01-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1945,1,15,1945.01,1944,4,107,16,0.0468295560475443,14.671152652136016,0.0270681103160067,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1678939683309742,451.0087505502821,451.0087505502821,,2,225.50437527514103,225.50437527514103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.0087505502821,990.0,966.0390393774762,23.96096062252377,0.2098827784250002,0.1118761302597331,989.6782410913152,0.2469309066214404,0.2469309066214404,0.01,0.01,23.392270807217603,23.392270807217603,23.62920171383904,23.62920171383904,,0.9581811629957824,0.9581811629957824,0.0,0.0,49.5694024773576,49.5694024773576,0.0,0.0,1.0660086554270451,1.0660086554270451,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.177856907111054,5.937307811679006e-05
1945-02-15,1945-02-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1945,2,15,1945.02,1944,5,138,20,0.0764734562663935,26.581781290084905,0.030032196994771,0.62,3,Normal,43,7,5,4,78,137.0,0.1547831179326691,748.1094475277025,748.1094475277025,,3,249.3698158425675,249.3698158425675,249.3698158425675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,803.1094475277025,990.0,967.4404377901108,22.55956220988924,0.3901503076373614,0.3007371109485053,989.3091125814142,0.2791492513874661,0.2791492513874661,0.2791492513874661,0.01,21.589525539915957,21.589525539915957,21.589525539915957,21.858674791303415,,0.9568068790357492,0.9568068790357492,0.9568068790357492,0.0,50.51844467042463,50.51844467042463,50.51844467042463,0.0,1.0864181649553684,1.0864181649553684,1.0864181649553684,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1633696266647004,5.369089616419969e-05
1945-03-15,1945-03-26,2498.0517,1.0179830997411152,2542.9744128795624,0.122,1945,3,15,1945.03,1944,6,166,24,0.2197129892727941,131.92643666797176,0.0518787904431108,0.5,3,Normal,49,9,9,9,107,183.0,0.071962973387836,2359.9744128795624,1100.0,,4,275.0,275.0,275.0,275.0,1259.9744128795624,51.0,9.000000000000007,16.000000000000007,61.96595473178176,1122.0084581477806,100.0,18.0,25.0,70.96595473178175,1229.0084581477806,1243.0,990.0,972.4106278931577,17.58937210684246,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.73508269432418,15.73508269432418,15.73508269432418,15.73508269432418,,0.9439403307772968,0.9439403307772968,0.9439403307772968,0.9439403307772968,40.057603650400175,40.057603650400175,40.057603650400175,40.057603650400175,0.8614538419440898,0.8614538419440898,0.8614538419440898,0.8614538419440898,0.976145384194409,0.976145384194409,0.976145384194409,0.976145384194409,39.10204490522724,39.10204490522724,39.10204490522724,39.10204490522724,156.40817962090895,3753.796310901815,0.0615059981841494,3.949701505578509e-05
1945-04-15,1945-04-26,3134.7263,1.0242753271445222,3210.822806441037,0.072,1945,4,15,1945.04,1944,7,197,29,0.2774150904765056,67.84175646316544,0.0211290876366868,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.0918767611243505,2915.822806441037,1100.0,,4,275.0,275.0,275.0,275.0,1815.8228064410368,30.0,4.0,6.999999999999986,55.0,1719.8228064410368,100.0,18.0,25.0,80.0,1887.8228064410368,1243.0,990.0,974.0076959469822,15.992304053017849,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.138014640499565,14.138014640499565,14.138014640499565,14.138014640499565,,0.9358280878429974,0.9358280878429974,0.9358280878429974,0.9358280878429974,35.682551090734435,35.682551090734435,35.682551090734435,35.682551090734435,0.7673666901233211,0.7673666901233211,0.7673666901233211,0.7673666901233211,0.97,0.97,0.97,0.97,34.6120745580124,34.6120745580124,34.6120745580124,34.6120745580124,138.4482982320496,3322.7591575691904,0.0431192583889453,3.49616914727398e-05
1945-05-15,1945-05-26,1986.9064,1.008700287979832,2004.1930578689712,0.176,1945,5,15,1945.05,1944,8,227,33,0.1731622801998791,37.465117860508826,0.0186933677438963,0.6,3,Normal,55,13,13,17,178,276.0,0.1377112843078434,1728.1930578689712,1100.0,,4,275.0,275.0,275.0,275.0,628.1930578689712,44.99999999999999,4.9999999999999964,11.999999999999996,38.69305066584244,527.5000072031288,100.0,18.0,25.0,55.69305066584244,705.5000072031288,1243.0,990.0,971.1101211741664,18.88987882583353,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.03558941331525,17.03558941331525,17.03558941331525,17.03558941331525,,0.9481156655932744,0.9481156655932744,0.9481156655932744,0.9481156655932744,43.5602014997895,43.5602014997895,43.5602014997895,43.5602014997895,0.9367785268771937,0.9367785268771937,0.9367785268771937,0.9367785268771937,0.98,0.98,0.98,0.98,42.68899746979371,42.68899746979371,42.68899746979371,42.68899746979371,170.75598987917485,4098.143757100196,0.0851993719910082,4.312019946443809e-05
1945-06-15,1945-06-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1945,6,15,1945.06,1944,9,258,37,0.0757675219888029,37.11476647244979,0.0423230922570432,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.1835931760056202,715.9389119074414,715.9389119074414,,3,238.6463039691471,238.6463039691471,238.6463039691471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,779.9389119074414,990.0,967.4077556476298,22.592244352370244,0.3697528239359948,0.2792471931541708,989.3509999829098,0.2646725103583486,0.2646725103583486,0.2646725103583486,0.01,21.678571824921693,21.678571824921693,21.678571824921693,21.93324433528004,,0.9567406851551046,0.9567406851551046,0.9567406851551046,0.0,48.54207337676236,48.54207337676236,48.54207337676236,0.0,1.043915556489513,1.043915556489513,1.043915556489513,0.0,0.98,0.98,0.98,0.96,47.57123190922711,47.57123190922711,47.57123190922711,0.0,142.71369572768134,3425.128697464352,0.1627407494294704,5.5371614251376775e-05
1945-07-15,1945-07-26,525.9775,0.8881694527338079,467.1571483252964,0.58,1945,7,15,1945.07,1944,10,288,42,0.0403623776153056,3.021801061593294,0.0064684893989658,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2889819849358169,332.1571483252964,332.1571483252964,,2,166.0785741626482,166.0785741626482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,391.1571483252964,990.0,965.7022071674638,24.29779283253617,0.1735832568409573,0.0557781740095399,989.7706385691496,0.1667060751195751,0.1667060751195751,0.01,0.01,23.90172532656607,23.90172532656607,24.05843140168564,24.05843140168564,,0.945764620428881,0.945764620428881,0.0,0.0,36.81837545280581,36.81837545280581,0.0,0.0,0.7917930204904475,0.7917930204904475,0.0,0.0,0.97,0.97,0.96,0.96,35.71382418922163,35.71382418922163,0.0,0.0,71.42764837844327,1714.2635610826385,0.1528985452422231,5.97338143661604e-05
1945-08-15,1945-08-26,370.3799,0.9134433097017404,338.3210417029997,0.727,1945,8,15,1945.08,1944,11,319,46,0.0292309380031391,2.2742641845769067,0.0067222073245252,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4581447231888967,183.3210417029997,183.3210417029997,,1,183.3210417029997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,244.3210417029997,990.0,965.0916052085148,24.90839479148508,0.121760238955505,0.0113322885447549,989.8669074724996,0.1899834062990496,0.01,0.01,0.01,24.585318857685778,24.765302263984825,24.765302263984825,24.765302263984825,,0.9499125232579346,0.0,0.0,0.0,41.98657744719813,0.0,0.0,0.0,0.9029371494021105,0.0,0.0,0.0,0.98,0.96,0.96,0.96,41.14684589825416,0.0,0.0,0.0,41.14684589825416,987.5243015581,0.1216207117687215,6.234788603644885e-05
1945-09-15,1945-09-26,261.1822,0.9426194585361816,246.1954239432886,0.879,1945,9,15,1945.09,1944,12,350,50,0.0212712846287001,3.603756082542589,0.0146377866201636,0.68,3,Normal,40,6,4,3,65,118.0,0.4792940425536968,128.1954239432886,128.1954239432886,,1,128.1954239432886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,178.1954239432886,990.0,964.6771725436598,25.32282745634018,0.0984220343856884,0.0066466110351795,989.8949313545792,0.1155638223234396,0.01,0.01,0.01,25.102194988595908,25.207758810919348,25.207758810919348,25.207758810919348,,0.9300602214245082,0.0,0.0,0.0,29.351749424812763,0.0,0.0,0.0,0.6312204177379088,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.471196942068374,0.0,0.0,0.0,28.471196942068374,683.3087266096411,0.1156447040568339,6.16922630619005e-05
1945-10-15,1945-10-26,203.2033,0.9854563497164652,200.2479822683398,0.956,1945,10,15,1945.1,1945,1,15,3,0.0173014256679845,0.9221305502795192,0.0046049430303064,0.68,3,Normal,37,5,3,2,50,97.0,0.4843993877052722,103.2479822683398,103.2479822683398,,1,103.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.2479822683398,990.0,964.40148789361,25.59851210638999,0.087852614317284,0.0045260784928088,989.90762130719,0.0818847760622587,0.01,0.01,0.01,25.424248637517582,25.496133413579845,25.496133413579845,25.496133413579845,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1945-11-15,1945-11-26,240.8345,0.9523763640910288,229.3650854576809,0.908,1945,11,15,1945.11,1945,2,46,7,0.0198171433835436,0.0,0.0,0.66,3,Normal,36,5,3,2,47,93.0,0.4054671172572994,136.3650854576809,136.3650854576809,,1,136.3650854576809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.3650854576809,990.0,964.576190512746,25.423809487253948,0.0991877780575775,0.0073410322639028,989.8934711896784,0.1265928653678692,0.01,0.01,0.01,25.190687811564587,25.307280676932454,25.307280676932454,25.307280676932454,,0.9332508135349992,0.0,0.0,0.0,31.43983740599719,0.0,0.0,0.0,0.6761255356128427,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.496642283817277,0.0,0.0,0.0,30.496642283817277,731.9194148116146,0.1329611358370586,6.21221296848124e-05
1945-12-15,1945-12-26,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1945,12,15,1945.12,1945,3,76,11,0.0333962868007022,21.84857964984264,0.056524765552879,0.61,3,Normal,38,5,4,3,54,104.0,0.2690598524806973,282.53109723034976,282.53109723034976,,2,141.26554861517488,141.26554861517488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,990.0,965.3326554861516,24.66734451384832,0.1518335113487388,0.032354677892725,989.8158118107584,0.1332084906304861,0.1332084906304861,0.01,0.01,24.34994783397637,24.34994783397637,24.47315632460685,24.47315632460685,,0.9366119294652474,0.9366119294652474,0.0,0.0,31.596041826967344,31.596041826967344,0.0,0.0,0.679484770472416,0.679484770472416,0.0,0.0,0.97,0.97,0.96,0.96,30.64816057215832,30.64816057215832,0.0,0.0,61.29632114431664,1471.1117074635995,0.1585805685067239,6.026506830693842e-05
1946-01-15,1946-01-26,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1946,1,15,1946.01,1945,4,107,16,0.0607094797880934,20.347152893665907,0.0289574876304164,0.49,3,Normal,41,6,4,3,66,120.0,0.1707805772045736,582.6560160658968,582.6560160658968,,3,194.2186720219656,194.2186720219656,194.2186720219656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,633.6560160658968,990.0,966.7106240642636,23.289375935736416,0.2866216947746118,0.190214218732019,989.5231640864936,0.2046952072296536,0.2046952072296536,0.2046952072296536,0.01,22.607844815000227,22.607844815000227,22.607844815000227,22.80254002222988,,0.9530895039289656,0.9530895039289656,0.9530895039289656,0.0,41.04143431022724,41.04143431022724,41.04143431022724,0.0,0.8826114905425213,0.8826114905425213,0.8826114905425213,0.0,0.978261149054252,0.978261149054252,0.978261149054252,0.96,40.1492406871575,40.1492406871575,40.1492406871575,0.0,120.4477220614725,2890.74532947534,0.1714177624719527,5.742273253872535e-05
1946-02-15,1946-02-26,1053.0739999999996,0.9224728423044594,971.4321659369264,0.34,1946,2,15,1946.02,1945,5,138,20,0.0839317391369504,0.0,0.0,0.36,2,Mod_Wet,49,8,7,5,93,162.0,0.1667640888170038,809.4321659369264,809.4321659369264,,3,269.81072197897544,269.81072197897544,269.81072197897544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,873.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4544965503339099,0.3307651683134723,989.2147382813524,0.28,0.28,0.28,0.01,21.149009617604836,21.149009617604836,21.149009617604836,21.419009617604832,,0.9559743402508164,0.9559743402508164,0.9559743402508164,0.0,53.49758452477612,53.49758452477612,53.49758452477612,0.0,1.150485688704863,1.150485688704863,1.150485688704863,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1488523903885108,4.962326474902728e-05
1946-03-15,1946-03-26,1210.671,0.922658798487674,1117.0362502238706,0.296,1946,3,15,1946.03,1945,6,166,24,0.0965119320193424,9.324430793932606,0.0083474737655683,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.1154841662248172,988.0362502238706,988.0362502238706,,4,247.0090625559677,247.0090625559677,247.0090625559677,247.0090625559677,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1044.0362502238706,990.0,968.2678282149892,21.73217178501068,0.6164641901523031,0.4172095451083534,988.9663262647392,0.2759622344505563,0.2759622344505563,0.2759622344505563,0.2759622344505563,20.422535815299454,20.422535815299454,20.422535815299454,20.422535815299454,,0.9555950227673498,0.9555950227673498,0.9555950227673498,0.9555950227673498,47.27539131678718,47.27539131678718,47.27539131678718,47.27539131678718,1.0166750820814447,1.0166750820814447,1.0166750820814447,1.0166750820814447,0.98,0.98,0.98,0.98,46.32988349045144,46.32988349045144,46.32988349045144,46.32988349045144,185.31953396180572,4447.668815083338,0.1659028826724871,5.210097130652842e-05
1946-04-15,1946-04-26,1463.3217,0.94550510416192,1383.5781363808978,0.248,1946,4,15,1946.04,1945,7,197,29,0.1195411509833096,27.988926260331937,0.0202293788289717,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.10696902192104,1235.5781363808978,1100.0,,4,275.0,275.0,275.0,275.0,135.57813638089783,41.22308200770542,7.0,9.160684890601203,9.160684890601203,69.03368459199001,86.22308200770541,18.0,19.160684890601203,19.160684890601203,141.03368459199,1223.3837668983067,990.0,969.108483209846,20.89151679015401,0.8792903989439391,0.648,988.472709601056,0.28,0.28,0.28,0.28,19.08422639121008,19.08422639121008,19.08422639121008,19.08422639121008,,0.9527105659780252,0.9527105659780252,0.9527105659780252,0.9527105659780252,49.035085276991246,49.035085276991246,49.035085276991246,49.035085276991246,1.0545179629460484,1.0545179629460484,1.0545179629460484,1.0545179629460484,0.98,0.98,0.98,0.98,48.05438357145142,48.05438357145142,48.05438357145142,48.05438357145142,192.21753428580567,4613.220822859336,0.1389278489096392,4.853978138530447e-05
1946-05-15,1946-05-26,1515.4044,0.9482599209629142,1436.9972565708524,0.239,1946,5,15,1946.05,1945,8,227,33,0.1241565629677216,0.0,0.0,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1336119461064074,1244.9972565708524,1100.0,,4,275.0,275.0,275.0,275.0,144.9972565708524,35.494120098073246,7.5519404463985635,7.5519404463985635,7.5519404463985635,86.84731513358348,82.49412009807324,17.551940446398564,17.551940446398564,17.551940446398564,201.8473151335835,1217.5980009908703,990.0,969.2810680596904,20.71893194030952,0.8708116034378502,0.648,988.4811883965622,0.28,0.28,0.28,0.28,18.92012033687169,18.92012033687169,18.92012033687169,18.92012033687169,,0.9524001504210896,0.9524001504210896,0.9524001504210896,0.9524001504210896,48.59759114330655,48.59759114330655,48.59759114330655,48.59759114330655,1.045109486952829,1.045109486952829,1.045109486952829,1.045109486952829,0.98,0.98,0.98,0.98,47.62563932044042,47.62563932044042,47.62563932044042,47.62563932044042,190.50255728176168,4572.06137476228,0.1325698823784558,4.810670638428325e-05
1946-06-15,1946-06-26,893.8841,0.8990978772765416,803.6892968412517,0.396,1946,6,15,1946.06,1945,9,258,37,0.0694387552470841,31.004270865484727,0.0385774340747613,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2003261716098248,642.6892968412517,642.6892968412517,,3,214.22976561375057,214.22976561375057,214.22976561375057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,706.6892968412517,990.0,967.114757187365,22.885242812635056,0.3281257890317568,0.2303164502899561,989.4415577606784,0.2317101835785633,0.2317101835785633,0.2317101835785633,0.01,22.09509038973477,22.09509038973477,22.09509038973477,22.316800573313333,,0.955813162009854,0.955813162009854,0.955813162009854,0.0,44.36978265900166,44.36978265900166,44.36978265900166,0.0,0.9541888743871324,0.9541888743871324,0.9541888743871324,0.0,0.98,0.98,0.98,0.96,43.48238700582162,43.48238700582162,43.48238700582162,0.0,130.44716101746485,3130.7318644191564,0.1623104370434727,5.638077790145881e-05
1946-07-15,1946-07-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1946,7,15,1946.07,1945,10,288,42,0.0348107654111777,0.0,0.0,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3350687599720136,267.90237744418727,267.90237744418727,,1,267.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1509057545753686,0.0254499221536563,989.823644323271,0.28,0.01,0.01,0.01,24.13058362477213,24.40058362477213,24.40058362477213,24.40058362477213,,0.9423626535830424,0.0,0.0,0.0,59.74494415512456,0.0,0.0,0.0,1.2848375087123562,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1196319572640818,4.99767453227556e-05
1946-08-15,1946-08-26,312.7836,0.9288272938647332,290.5219447532691,0.797,1946,8,15,1946.08,1945,11,319,46,0.0251010960266824,0.0,0.0,0.86,4,Mod_Dry,39,7,5,4,60,115.0,0.3958392888277881,175.5219447532691,175.5219447532691,,1,175.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,226.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1154782918819337,0.0106693653040278,989.873852342814,0.1794546254169133,0.01,0.01,0.01,24.832309938384054,25.001764563800965,25.001764563800965,25.001764563800965,,0.9472181698854852,0.0,0.0,0.0,40.48901970811024,0.0,0.0,0.0,0.8707316066260266,0.0,0.0,0.0,0.9770731606626026,0.96,0.96,0.96,39.56073445833368,0.0,0.0,0.0,39.56073445833368,949.4576270000082,0.1361712434216676,6.260808539091813e-05
1946-09-15,1946-09-26,224.6649,0.98159746285063,220.53049583159049,0.926,1946,9,15,1946.09,1945,12,350,50,0.0190538348398494,0.0,0.0,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.4126413431251373,129.53049583159049,129.53049583159049,,1,129.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.53049583159049,990.0,964.5231829749896,25.476817025010405,0.0967756304845935,0.0067600921456851,989.8964642773698,0.1173661693726471,0.01,0.01,0.01,25.25591513300753,25.363281302380177,25.363281302380177,25.363281302380177,,0.9303964213632676,0.0,0.0,0.0,29.84983042451946,0.0,0.0,0.0,0.64193183708644,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.954335511783874,0.0,0.0,0.0,28.954335511783874,694.9040522828129,0.1312940208228391,6.2092489678666e-05
1946-10-15,1946-10-26,194.4177,1.0019441346365396,194.7956741845264,0.967,1946,10,15,1946.1,1946,1,15,3,0.016830346249543,0.0,0.0,0.81,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905511,121.7956741845264,121.7956741845264,,1,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,990.0,964.410408651631,25.589591348369023,0.091928168015909,0.0061026323056847,989.9019691996784,0.1069241601491106,0.01,0.01,0.01,25.38463638789835,25.481560548047455,25.481560548047455,25.481560548047455,,0.926131463824443,0.0,0.0,0.0,28.081102130967704,0.0,0.0,0.0,0.6038946694831764,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.23866906703867,0.0,0.0,0.0,27.23866906703867,653.7280576089281,0.1398320018196912,6.212287106028895e-05
1946-11-15,1946-11-26,191.5433,1.0070581277156851,192.89523707448373,0.971,1946,11,15,1946.11,1946,2,46,7,0.0166661484832353,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3473387991126443,125.89523707448372,125.89523707448372,,1,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,990.0,964.414209525851,25.585790474149007,0.0923162392976475,0.0064510951513311,989.901232665551,0.112458570050553,0.01,0.01,0.01,25.374564569649447,25.4770231397,25.4770231397,25.4770231397,,0.928787242982404,0.0,0.0,0.0,29.09797990394703,0.0,0.0,0.0,0.6257630086870329,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.22504050682862,0.0,0.0,0.0,28.22504050682862,677.4009721638869,0.1463231593216059,6.227629584617285e-05
1946-12-15,1946-12-26,410.6973,0.908236127635729,373.01012538244936,0.6880000000000001,1946,12,15,1946.12,1946,3,76,11,0.0322280748330436,2.645380086578029,0.0070919792964486,0.65,3,Normal,38,5,4,3,54,104.0,0.278812806739142,269.01012538244936,269.01012538244936,,1,269.01012538244936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.01012538244936,990.0,965.2650506269122,24.73494937308783,0.1470615408707634,0.0259727791805161,989.8269656799488,0.28,0.01,0.01,0.01,24.281915053036613,24.551915053036613,24.551915053036613,24.551915053036613,,0.9442755904896905,0.0,0.0,0.0,60.49075779852592,0.0,0.0,0.0,1.3008765117962564,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1292190123541023,4.9770947728655285e-05
1947-01-15,1947-01-26,635.1294,0.8861628436789661,562.8280752081156,0.506,1947,1,15,1947.01,1946,4,107,16,0.0486283456979812,0.0,0.0,0.62,3,Normal,41,6,4,3,66,120.0,0.2132089803011832,442.8280752081156,442.8280752081156,,2,221.4140376040578,221.4140376040578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,493.8280752081156,990.0,966.1327263384364,23.86727366156356,0.209819012490967,0.1080148514982305,989.6821661360108,0.241408950765478,0.241408950765478,0.01,0.01,23.30803084680897,23.30803084680897,23.53943979757445,23.53943979757445,,0.9577481505247576,0.9577481505247576,0.0,0.0,48.4730957838668,48.4730957838668,0.0,0.0,1.0424321673949848,1.0424321673949848,0.0,0.0,0.98,0.98,0.96,0.96,47.50363386818946,47.50363386818946,0.0,0.0,95.00726773637892,2280.174425673094,0.1688033556272904,5.9596283935129406e-05
1947-02-15,1947-02-26,863.9982,0.9020463209442272,779.3663976124346,0.405,1947,2,15,1947.02,1946,5,138,20,0.0673372567537143,18.838186293144645,0.02417115537808,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.1347248230378732,674.3663976124346,674.3663976124346,,3,224.78879920414488,224.78879920414488,224.78879920414488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,721.3663976124346,990.0,967.0174655904495,22.98253440955034,0.336466640864807,0.2514767536051063,989.41205660553,0.2459648789255956,0.2459648789255956,0.2459648789255956,0.01,22.14862613615484,22.14862613615484,22.14862613615484,22.384591015080435,,0.9571742726025876,0.9571742726025876,0.9571742726025876,0.0,46.73596088906075,46.73596088906075,46.73596088906075,0.0,1.0050744277217365,1.0050744277217365,1.0050744277217365,0.0,0.98,0.98,0.98,0.96,45.801241671279534,45.801241671279534,45.801241671279534,0.0,137.4037250138386,3297.6894003321263,0.1763018336879428,5.659786953778252e-05
1947-03-15,1947-03-26,1828.6668,0.9885857895968824,1807.794012387604,0.195,1947,3,15,1947.03,1946,6,166,24,0.1561934026702889,24.37628413736252,0.0134839942882475,0.6,3,Normal,49,9,9,9,107,183.0,0.1012283472265221,1624.794012387604,1100.0,,4,275.0,275.0,275.0,275.0,524.794012387604,51.0,8.999999999999996,15.999999999999996,25.809541592832986,422.984470794771,100.0,18.0,25.0,34.809541592832986,529.984470794771,1243.0,990.0,970.4790268092522,19.52097319074778,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.666683778229498,17.666683778229498,17.666683778229498,17.666683778229498,,0.9501667222792458,0.9501667222792458,0.9501667222792458,0.9501667222792458,45.27164181957214,45.27164181957214,45.27164181957214,45.27164181957214,0.973583695044562,0.973583695044562,0.973583695044562,0.973583695044562,0.98,0.98,0.98,0.98,44.3662089831807,44.3662089831807,44.3662089831807,44.3662089831807,177.4648359327228,4259.156062385348,0.09816651383768,4.481435250826334e-05
1947-04-15,1947-04-26,4354.3203,0.9996331882875896,4352.723084314373,0.029,1947,4,15,1947.04,1946,7,197,29,0.3760752744847618,62.69225969542731,0.0144029974985882,0.16,2,Mod_Wet,70,14,18,25,168,295.0,0.0677736658835643,4057.723084314373,1100.0,,4,275.0,275.0,275.0,275.0,2957.7230843143734,30.0,4.0,7.0,55.0,2861.723084314373,100.0,18.0,25.0,80.0,3029.723084314373,1243.0,990.0,976.3254832442952,13.674516755704758,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.820227343186476,11.820227343186476,11.820227343186476,11.820227343186476,,0.9182022734318648,0.9182022734318648,0.9182022734318648,0.9182022734318648,29.27086701687097,29.27086701687097,29.27086701687097,29.27086701687097,0.6294810111155047,0.6294810111155047,0.6294810111155047,0.6294810111155047,0.97,0.97,0.97,0.97,28.39274100636484,28.39274100636484,28.39274100636484,28.39274100636484,113.57096402545936,2725.7031366110245,0.0260919341353755,2.8679536370065493e-05
1947-05-15,1947-05-26,3134.7263,1.0242753271445222,3210.822806441037,0.072,1947,5,15,1947.05,1946,8,227,33,0.2774150904765056,102.21783420448992,0.0318354018164555,0.1,1,Wet,71,14,18,24,213,340.0,0.1058918602789125,2870.822806441037,1100.0,,4,275.0,275.0,275.0,275.0,1770.8228064410368,29.0,4.0,7.0,56.0,1674.8228064410368,100.0,18.0,25.0,80.0,1887.8228064410368,1243.0,990.0,974.0076959469822,15.992304053017849,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.138014640499565,14.138014640499565,14.138014640499565,14.138014640499565,,0.9358280878429974,0.9358280878429974,0.9358280878429974,0.9358280878429974,35.682551090734435,35.682551090734435,35.682551090734435,35.682551090734435,0.7673666901233211,0.7673666901233211,0.7673666901233211,0.7673666901233211,0.97,0.97,0.97,0.97,34.6120745580124,34.6120745580124,34.6120745580124,34.6120745580124,138.4482982320496,3322.7591575691904,0.0431192583889453,3.49616914727398e-05
1947-06-15,1947-06-26,1645.1264,0.9659758417726594,1589.152359062425,0.219,1947,6,15,1947.06,1946,9,258,37,0.1373027638229935,0.0,0.0,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1617214350369941,1332.152359062425,1100.0,,4,275.0,275.0,275.0,275.0,232.1523590624249,37.99999999999999,6.000000000000002,10.999999999999998,14.453065155637349,162.6992939067876,100.0,18.0,25.0,30.453065155637347,315.6992939067876,1243.0,990.0,969.7726460831248,20.227353916875245,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.37306450435696,18.37306450435696,18.37306450435696,18.37306450435696,,0.9517163306304464,0.9517163306304464,0.9517163306304464,0.9517163306304464,47.1585577474961,47.1585577474961,47.1585577474961,47.1585577474961,1.0141625322042171,1.0141625322042171,1.0141625322042171,1.0141625322042171,0.98,0.98,0.98,0.98,46.215386592546174,46.215386592546174,46.215386592546174,46.215386592546174,184.8615463701847,4436.677112884433,0.1163271383741016,4.668220867933957e-05
1947-07-15,1947-07-26,820.3628,0.8945448145815545,733.8512888156049,0.422,1947,7,15,1947.07,1946,10,288,42,0.0634047513536682,26.676922503685088,0.0363519461098721,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.309326975995866,506.8512888156049,506.8512888156049,,2,253.42564440780245,253.42564440780245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,586.8512888156049,990.0,966.8354051552624,23.16459484473762,0.2600230291956776,0.1395766609288241,989.6004003098756,0.28,0.28,0.01,0.01,22.484995154613188,22.484995154613188,22.754995154613187,22.754995154613187,,0.9551883775450832,0.9551883775450832,0.0,0.0,53.37908029288182,53.37908029288182,0.0,0.0,1.147937210599609,1.147937210599609,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1313617642555131,5.283162609757056e-05
1947-08-15,1947-08-26,504.6303,0.897830776149602,453.0726139176065,0.595,1947,8,15,1947.08,1946,11,319,46,0.0391454738424812,2.582542044782997,0.0057000621212842,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.4061159168482898,269.0726139176065,269.0726139176065,,1,269.0726139176065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,340.0726139176065,990.0,965.6388267626292,24.36117323737085,0.1555539396574838,0.0260022737691102,989.8184437865734,0.28,0.01,0.01,0.01,23.899617023944277,24.169617023944276,24.169617023944276,24.169617023944276,,0.9402431628867776,0.0,0.0,0.0,59.29790131695199,0.0,0.0,0.0,1.275223684235527,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1063847130004759,4.975938908813939e-05
