Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1947-09-15,1947-09-26,353.2963,0.921778111561846,325.6607962357874,0.746,1947,9,15,1947.09,1946,12,350,50,0.028137092794772,3.544998767869401,0.010885555795616,0.28,2,Mod_Wet,46,7,6,4,75,138.0,0.4237538002581194,187.66079623578744,187.66079623578744,,1,187.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.66079623578744,990.0,965.028303981179,24.971696018821035,0.1225860109252843,0.0117011676800419,989.8657128213948,0.195842074918313,0.01,0.01,0.01,24.64156676529743,24.827408840215742,24.827408840215742,24.827408840215742,,0.9511360598885836,0.0,0.0,0.0,43.134346140604414,0.0,0.0,0.0,0.9276203471097724,0.0,0.0,0.0,0.98,0.96,0.96,0.96,42.271659217792326,0.0,0.0,0.0,42.271659217792326,1014.519821227016,0.1298027263533019,6.257102067149076e-05
1947-10-15,1947-10-26,286.2506,0.9441456049247084,270.26224589706084,0.836,1947,10,15,1947.1,1947,1,15,3,0.023350658045506,1.0102650433937583,0.0037380916451739,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.4070120842624,160.26224589706084,160.26224589706084,,1,160.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1100924976920628,0.0093722909012501,989.8805352114066,0.1588540319610321,0.01,0.01,0.01,24.940632195857344,25.089486227818373,25.089486227818373,25.089486227818373,,0.9423933255607246,0.0,0.0,0.0,36.94107959679543,0.0,0.0,0.0,0.7944318192859233,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.83284720889157,0.0,0.0,0.0,35.83284720889157,859.9883330133978,0.1325854711595189,6.210800686975206e-05
1947-11-15,1947-11-26,286.2506,0.9441456049247084,270.26224589706084,0.836,1947,11,15,1947.11,1947,2,46,7,0.023350658045506,3.476203183560301,0.012862333664186,0.29,2,Mod_Wet,40,6,4,3,53,106.0,0.3922116448346764,164.26224589706084,164.26224589706084,,1,164.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,214.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1111513247843838,0.0097122909012501,989.8791363843144,0.1642540319610321,0.01,0.01,0.01,24.93383336876514,25.08808740072617,25.08808740072617,25.08808740072617,,0.943623819521074,0.0,0.0,0.0,37.902198681241,0.0,0.0,0.0,0.8151010469084086,0.0,0.0,0.0,0.9715101046908408,0.96,0.96,0.96,36.82236900882549,0.0,0.0,0.0,36.82236900882549,883.7368562118118,0.1362468105251024,6.226893940190476e-05
1947-12-15,1947-12-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1947,12,15,1947.12,1947,3,76,11,0.0348107654111777,11.085465320104449,0.0275140231001493,0.5,3,Normal,38,5,4,3,54,104.0,0.2581270447191808,298.90237744418727,298.90237744418727,,2,149.45118872209363,149.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1576114440850772,0.0400819221536563,989.8023066337612,0.1442591047748264,0.1442591047748264,0.01,0.01,24.24498683048764,24.24498683048764,24.379245935262464,24.379245935262464,,0.940269965049409,0.940269965049409,0.0,0.0,33.412778329967736,33.412778329967736,0.0,0.0,0.7185543726874782,0.7185543726874782,0.0,0.0,0.97,0.97,0.96,0.96,32.4103949800687,32.4103949800687,0.0,0.0,64.8207899601374,1555.6989590432977,0.1608846052766636,6.023965129648124e-05
1948-01-15,1948-01-26,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1948,1,15,1948.01,1947,4,107,16,0.0607094797880934,29.49825923769345,0.0419810811595286,0.41,3,Normal,41,6,4,3,66,120.0,0.1707805772045736,582.6560160658968,582.6560160658968,,3,194.2186720219656,194.2186720219656,194.2186720219656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,633.6560160658968,990.0,966.7106240642636,23.289375935736416,0.2866216947746118,0.190214218732019,989.5231640864936,0.2046952072296536,0.2046952072296536,0.2046952072296536,0.01,22.607844815000227,22.607844815000227,22.607844815000227,22.80254002222988,,0.9530895039289656,0.9530895039289656,0.9530895039289656,0.0,41.04143431022724,41.04143431022724,41.04143431022724,0.0,0.8826114905425213,0.8826114905425213,0.8826114905425213,0.0,0.978261149054252,0.978261149054252,0.978261149054252,0.96,40.1492406871575,40.1492406871575,40.1492406871575,0.0,120.4477220614725,2890.74532947534,0.1714177624719527,5.742273253872535e-05
1948-02-15,1948-02-26,1229.0427,0.91756512366433,1127.726717014242,0.293,1948,2,15,1948.02,1947,5,138,20,0.0974355883500305,38.27066752907922,0.0339361185220513,0.36,2,Mod_Wet,49,8,7,5,93,162.0,0.143651824112946,965.726717014242,965.726717014242,,4,241.4316792535605,241.4316792535605,241.4316792535605,241.4316792535605,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1029.726717014242,990.0,968.301426824902,21.69857317509809,0.5975081878710891,0.4064117310348931,988.996080081094,0.2684327669923067,0.2684327669923067,0.2684327669923067,0.2684327669923067,20.426220489199864,20.426220489199864,20.426220489199864,20.426220489199864,,0.9553705170813452,0.9553705170813452,0.9553705170813452,0.9553705170813452,46.205407509740375,46.205407509740375,46.205407509740375,46.205407509740375,0.9936646776288252,0.9936646776288252,0.9936646776288252,0.9936646776288252,0.98,0.98,0.98,0.98,45.28129935954557,45.28129935954557,45.28129935954557,45.28129935954557,181.12519743818223,4347.004738516374,0.1606108950914345,5.2098128753745074e-05
1948-03-15,1948-03-26,5772.009,1.026443120707377,5924.638930711067,0.0069999999999999,1948,3,15,1948.03,1947,6,167,24,0.5118888036134361,40.541975405602,0.0068429445034106,0.06,1,Wet,68,14,17,21,195,315.0,0.0531677970056808,5609.638930711067,0.0,,0,275.0,275.0,275.0,275.0,5609.638930711067,1132.0,4.0,8.0,59.0,4406.638930711066,1200.0,18.0,25.0,80.0,4601.638930711066,1243.0,990.0817146175392,978.933943953295,11.147770664244264,0.8957647739399611,0.648,988.5379498435992,0.28,0.28,0.28,0.28,9.32400589030428,9.32400589030428,9.32400589030428,9.32400589030428,1.0,0.8103922679750071,0.8103922679750071,0.8103922679750071,0.8103922679750071,20.378359583543297,20.378359583543297,20.378359583543297,20.378359583543297,0.4382442921192107,0.4382442921192107,0.4382442921192107,0.4382442921192107,0.963824429211921,0.963824429211921,0.963824429211921,0.963824429211921,19.6411607938839,19.6411607938839,19.6411607938839,19.6411607938839,78.5646431755356,1885.5514362128545,0.0132606634926369,inf
1948-04-15,1948-04-26,5042.2522,1.0394378020389885,5241.107544094253,0.014,1948,4,15,1948.04,1947,7,198,29,0.4528316918097435,66.67268657749082,0.012721106372377,0.08,1,Wet,84,14,20,27,219,364.0,0.0694509694635363,4877.107544094253,1100.0,,4,275.0,275.0,275.0,275.0,3777.107544094253,16.0,4.0,5.0,53.0,3699.107544094253,100.0,18.0,25.0,80.0,3918.107544094253,1243.0,990.0261387310876,977.8813056179052,12.144833113182584,0.9165252437150344,0.648,988.4616134873728,0.28,0.28,0.28,0.28,10.30030786946756,10.30030786946756,10.30030786946756,10.30030786946756,,0.8843073049668488,0.8843073049668488,0.8843073049668488,0.8843073049668488,24.56545494702338,24.56545494702338,24.56545494702338,24.56545494702338,0.5282893536994275,0.5282893536994275,0.5282893536994275,0.5282893536994275,0.97,0.97,0.97,0.97,23.82849129861268,23.82849129861268,23.82849129861268,23.82849129861268,95.31396519445072,2287.5351646668173,0.0181858441927702,2.40691831299118e-05
1948-05-15,1948-05-26,3134.7263,1.0242753271445222,3210.822806441037,0.072,1948,5,15,1948.05,1947,8,228,33,0.2774150904765056,40.19403630777924,0.0125182978727908,0.1,1,Wet,71,14,18,24,213,340.0,0.1058918602789125,2870.822806441037,1100.0,,4,275.0,275.0,275.0,275.0,1770.8228064410368,29.0,4.0,7.0,56.0,1674.8228064410368,100.0,18.0,25.0,80.0,1887.8228064410368,1243.0,990.0,974.0076959469822,15.992304053017849,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.138014640499565,14.138014640499565,14.138014640499565,14.138014640499565,,0.9358280878429974,0.9358280878429974,0.9358280878429974,0.9358280878429974,35.682551090734435,35.682551090734435,35.682551090734435,35.682551090734435,0.7673666901233211,0.7673666901233211,0.7673666901233211,0.7673666901233211,0.97,0.97,0.97,0.97,34.6120745580124,34.6120745580124,34.6120745580124,34.6120745580124,138.4482982320496,3322.7591575691904,0.0431192583889453,3.49616914727398e-05
1948-06-15,1948-06-26,1781.6326,0.9830968663905726,1751.5174261192883,0.201,1948,6,15,1948.06,1947,9,259,37,0.1513311056167065,50.172444797709424,0.0286451302450772,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.1467299132555115,1494.5174261192883,1100.0,,4,275.0,275.0,275.0,275.0,394.5174261192883,37.99999999999999,6.0,11.0,24.561396178632734,314.9560299406555,100.0,18.0,25.0,40.561396178632734,467.9560299406555,1243.0,990.0,970.2972101459238,19.702789854076173,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.84850044155789,17.84850044155789,17.84850044155789,17.84850044155789,,0.9507576264350632,0.9507576264350632,0.9507576264350632,0.9507576264350632,45.765998856008,45.765998856008,45.765998856008,45.765998856008,0.9842150291614624,0.9842150291614624,0.9842150291614624,0.9842150291614624,0.98,0.98,0.98,0.98,44.85067887888784,44.85067887888784,44.85067887888784,44.85067887888784,179.40271551555136,4305.665172373233,0.1024270229003893,4.530371603928065e-05
1948-07-15,1948-07-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1948,7,15,1948.07,1947,10,289,42,0.0757675219888029,14.923077787720104,0.0170172375579283,0.1,1,Wet,63,12,13,13,155,256.0,0.2919245531517937,620.9389119074414,620.9389119074414,,3,206.97963730248048,206.97963730248048,206.97963730248048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,708.9389119074414,990.0,967.4077556476298,22.592244352370244,0.3294042231204104,0.2157871931541708,989.4548085837256,0.2219225103583486,0.2219225103583486,0.2219225103583486,0.01,21.825130425737377,21.825130425737377,21.825130425737377,22.037052936095723,,0.954627642349868,0.954627642349868,0.954627642349868,0.0,42.29189784285385,42.29189784285385,42.29189784285385,0.0,0.9095031794162118,0.9095031794162118,0.9095031794162118,0.0,0.98,0.98,0.98,0.96,41.446059885996775,41.446059885996775,41.446059885996775,0.0,124.33817965799032,2984.116311791768,0.1417865919389307,5.562283596019671e-05
1948-08-15,1948-08-26,536.8608,0.8801028281077824,472.4927083802066,0.5690000000000001,1948,8,15,1948.08,1947,11,320,46,0.0408233700040498,4.855778536465948,0.0102769385650679,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3894239990089718,288.4927083802066,288.4927083802066,,2,144.2463541901033,144.2463541901033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,359.4927083802066,990.0,965.7262171877107,24.27378281228914,0.1624078935372422,0.0351685583554575,989.8024235481072,0.1372325781566394,0.1372325781566394,0.01,0.01,23.938973782239803,23.938973782239803,24.06620636039644,24.06620636039644,,0.9384785029057916,0.9384785029057916,0.0,0.0,31.78142769308685,31.78142769308685,0.0,0.0,0.6834715632921904,0.6834715632921904,0.0,0.0,0.97,0.97,0.96,0.96,30.827984862294247,30.827984862294247,0.0,0.0,61.655969724588495,1479.743273390124,0.1304908385485073,5.936600045453764e-05
1948-09-15,1948-09-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1948,9,15,1948.09,1947,12,351,51,0.0286512394101957,6.70947445536342,0.0202329324970531,0.2,2,Mod_Wet,46,7,6,4,75,138.0,0.4161495364754459,193.6115672476363,193.6115672476363,,1,193.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1246862226489071,0.012206983216049,989.863106794135,0.203875615784309,0.01,0.01,0.01,24.601173342112507,24.79504895789681,24.79504895789681,24.79504895789681,,0.9529410765339534,0.0,0.0,0.0,44.51351285628584,0.0,0.0,0.0,0.9572798463717384,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.62324259916012,0.0,0.0,0.0,43.62324259916012,1046.9578223798428,0.1315492187478,6.258700118447353e-05
1948-10-15,1948-10-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1948,10,15,1948.1,1948,1,15,3,0.0245037284884213,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,1,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,990.0,964.834431874464,25.165568125536083,0.1148027686191975,0.010506677332359,989.8746905540484,0.1768707576315842,0.01,0.01,0.01,24.86338792195297,25.030258679584552,25.030258679584552,25.030258679584552,,0.9465851005582354,0.0,0.0,0.0,40.07082879766254,0.0,0.0,0.0,0.8617382537131729,0.0,0.0,0.0,0.9761738253713172,0.96,0.96,0.96,39.11609423321339,0.0,0.0,0.0,39.11609423321339,938.7862615971212,0.1379231141638953,6.258688364404666e-05
1948-11-15,1948-11-26,383.5279,0.9045977994923856,346.9384943839358,0.7120000000000001,1948,11,15,1948.11,1948,2,46,7,0.029975485914772,7.043816328897831,0.0203027811641531,0.08,1,Wet,42,7,6,3,56,114.0,0.3285885015510649,232.9384943839358,232.9384943839358,,1,232.9384943839358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,287.9384943839358,990.0,965.1346924719196,24.865307528080397,0.1371541913177558,0.0155497720226345,989.8472960366596,0.2569669674183133,0.01,0.01,0.01,24.45563659732168,24.70260356473999,24.70260356473999,24.70260356473999,,0.957847031786291,0.0,0.0,0.0,53.512481856960974,0.0,0.0,0.0,1.1508060614400208,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1389295243400116,5.7478215115535805e-05
1948-12-15,1948-12-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1948,12,15,1948.12,1948,3,76,11,0.0348107654111777,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2928749161236859,284.90237744418727,284.90237744418727,,2,142.45118872209363,142.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1551409268972898,0.0334739221536563,989.811385150949,0.1348091047748264,0.1348091047748264,0.01,0.01,24.26351534767537,24.26351534767537,24.388324452450195,24.388324452450195,,0.9372556798106731,0.9372556798106731,0.0,0.0,31.769953609571733,31.769953609571733,0.0,0.0,0.6832248088079943,0.6832248088079943,0.0,0.0,0.97,0.97,0.96,0.96,30.81685500128458,30.81685500128458,0.0,0.0,61.63371000256916,1479.2090400616598,0.1529743020965595,6.009242588390678e-05
1949-01-15,1949-01-26,488.9841,0.8998924733267547,440.0331111664572,0.609,1949,1,15,1949.01,1948,4,107,16,0.0380188608047818,0.0,0.0,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.2068026193728321,349.0331111664572,349.0331111664572,,2,174.5165555832286,174.5165555832286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,392.0331111664572,990.0,965.580149000249,24.41985099975102,0.1738924113059503,0.0637436284705678,989.7623639602236,0.1780973500373586,0.1780973500373586,0.01,0.01,24.004117609937182,24.004117609937182,24.172214959974543,24.172214959974543,,0.9482393310553268,0.9482393310553268,0.0,0.0,38.95642034039653,38.95642034039653,0.0,0.0,0.8377724804386352,0.8377724804386352,0.0,0.0,0.9737772480438636,0.9737772480438636,0.96,0.96,37.93487579271133,37.93487579271133,0.0,0.0,75.86975158542265,1820.874038050144,0.1724182786706757,6.038089316374314e-05
1949-02-15,1949-02-26,587.589,0.8901106602929673,523.0192327708844,0.536,1949,2,15,1949.02,1948,5,138,20,0.0451888617114044,6.246230046971049,0.0119426393057849,0.98,5,Dry,31,6,4,3,41,85.0,0.16251792414914,438.0192327708844,438.0192327708844,,2,219.0096163854422,219.0096163854422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,479.0192327708844,990.0,965.953586547469,24.046413452531056,0.2045925125234791,0.1057450778678574,989.6896624096088,0.2381629821203469,0.2381629821203469,0.01,0.01,23.49791288001938,23.49791288001938,23.726075862139727,23.726075862139727,,0.9574956777921322,0.9574956777921322,0.0,0.0,48.3245696860108,48.3245696860108,0.0,0.0,1.039238057763673,1.039238057763673,0.0,0.0,0.98,0.98,0.96,0.96,47.35807829229058,47.35807829229058,0.0,0.0,94.71615658458116,2273.187758029948,0.1810949782530709,6.006595493371643e-05
1949-03-15,1949-03-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1949,3,15,1949.03,1948,6,166,24,0.0622368336038533,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1485422613053312,613.3337222668207,613.3337222668207,,3,204.44457408894024,204.44457408894024,204.44457408894024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,663.3337222668207,990.0,966.7813348890672,23.21866511093276,0.3034872429524045,0.2107069264742362,989.4858058305732,0.2185001750200693,0.2185001750200693,0.2185001750200693,0.01,22.48597076648602,22.48597076648602,22.48597076648602,22.694470941506086,,0.9549052485581568,0.9549052485581568,0.9549052485581568,0.0,43.051294092422,43.051294092422,43.051294092422,0.0,0.9258342815574624,0.9258342815574624,0.9258342815574624,0.0,0.98,0.98,0.98,0.96,42.19026821057356,42.19026821057356,42.19026821057356,0.0,126.57080463172068,3037.6993111612965,0.1757113414507578,5.732369763104187e-05
1949-04-15,1949-04-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1949,4,15,1949.04,1948,7,197,29,0.0764734562663935,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.1412254725663039,760.1094475277025,760.1094475277025,,3,253.3698158425675,253.3698158425675,253.3698158425675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,818.1094475277025,990.0,967.4404377901108,22.55956220988924,0.4038755114161964,0.306892972603408,989.2892315159804,0.28,0.28,0.28,0.01,21.56879372586954,21.56879372586954,21.56879372586954,21.83879372586954,,0.9565291430573144,0.9565291430573144,0.9565291430573144,0.0,51.26460775360352,51.26460775360352,51.26460775360352,0.0,1.102464682873194,1.102464682873194,1.102464682873194,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1633696266647004,5.284326723909425e-05
1949-05-15,1949-05-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1949,5,15,1949.05,1948,8,227,33,0.0622368336038533,8.163347965110006,0.0113327305285954,0.98,5,Dry,42,9,8,6,82,147.0,0.2040720786157354,573.3337222668207,573.3337222668207,,3,191.1112407556069,191.1112407556069,191.1112407556069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,632.3337222668207,990.0,966.7813348890672,23.21866511093276,0.285870248230107,0.1839869264742362,989.5301428252956,0.2005001750200693,0.2005001750200693,0.2005001750200693,0.01,22.548307761208264,22.548307761208264,22.548307761208264,22.73880793622833,,0.9523457014113392,0.9523457014113392,0.9523457014113392,0.0,40.24699977524574,40.24699977524574,40.24699977524574,0.0,0.8655268768870051,0.8655268768870051,0.8655268768870051,0.0,0.9765526876887004,0.9765526876887004,0.9765526876887004,0.96,39.30331580192275,39.30331580192275,39.30331580192275,0.0,117.90994740576824,2829.838737738438,0.163687945963042,5.712687374950244e-05
1949-06-15,1949-06-26,458.6166,0.911126574868046,417.8577719356288,0.633,1949,6,15,1949.06,1948,9,258,37,0.0361029114952383,2.4311580009666045,0.0058181471406044,0.97,5,Dry,39,9,7,5,59,119.0,0.2847858960448676,298.8577719356288,298.8577719356288,,2,149.4288859678144,149.4288859678144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,353.8577719356288,990.0,965.4803599737104,24.51964002628972,0.1604191496317538,0.0400608683536168,989.7995199820148,0.1442289960565494,0.1442289960565494,0.01,0.01,24.17493101224783,24.17493101224783,24.309160008304374,24.309160008304374,,0.9403843565386356,0.9403843565386356,0.0,0.0,33.315312975364215,33.315312975364215,0.0,0.0,0.7164583435562196,0.7164583435562196,0.0,0.0,0.97,0.97,0.96,0.96,32.31585358610329,32.31585358610329,0.0,0.0,64.63170717220657,1551.1609721329578,0.1546739381508096,6.007289646844644e-05
1949-07-15,1949-07-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1949,7,15,1949.07,1948,10,288,42,0.0279613342516754,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3337179805516929,215.62655383883583,215.62655383883583,,1,215.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,266.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1296325462575026,0.014078257076301,989.856289196666,0.2335958476824284,0.01,0.01,0.01,24.604560579789545,24.82815642747197,24.82815642747197,24.82815642747197,,0.9575062726059412,0.0,0.0,0.0,49.8193643992341,0.0,0.0,0.0,1.0713841806286903,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1489370987276999,6.209295029078863e-05
1949-08-15,1949-08-26,278.9403,0.9468161724841248,264.1051871975735,0.852,1949,8,15,1949.08,1948,11,319,46,0.0228186881738703,2.6808555159270213,0.0101507113297305,0.93,5,Dry,34,7,5,3,44,93.0,0.352132424913063,171.1051871975735,171.1051871975735,,1,171.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,217.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1121547192080041,0.0102939409117937,989.8775513398804,0.1734920027167242,0.01,0.01,0.01,24.9476385883732,25.11113059108992,25.11113059108992,25.11113059108992,,0.945686549744156,0.0,0.0,0.0,39.589364586649054,0.0,0.0,0.0,0.8513841846591195,0.0,0.0,0.0,0.975138418465912,0.96,0.96,0.96,38.605110371095336,0.0,0.0,0.0,38.605110371095336,926.522648906288,0.1461732379463466,6.267280346893408e-05
1949-09-15,1949-09-26,224.6649,0.98159746285063,220.53049583159049,0.926,1949,9,15,1949.09,1948,12,350,50,0.0190538348398494,0.0,0.0,0.93,5,Dry,30,6,4,2,30,72.0,0.3264854582968119,148.53049583159049,148.53049583159049,,1,148.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,188.53049583159049,990.0,964.5231829749896,25.476817025010405,0.1020696152845935,0.0083750921456851,989.8895552925698,0.1430161693726471,0.01,0.01,0.01,25.22335614820751,25.35637231758016,25.35637231758016,25.35637231758016,,0.9381090193570129,0.0,0.0,0.0,34.467557904329475,0.0,0.0,0.0,0.7412378043941823,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.43353116719959,0.0,0.0,0.0,33.43353116719959,802.4047480127902,0.1516050242444986,6.252649961809077e-05
1949-10-15,1949-10-26,161.6793,1.0585027423930735,171.1379824381925,0.987,1949,10,15,1949.1,1949,1,15,3,0.0147863216826598,0.0,0.0,0.92,5,Dry,24,4,2,2,20,52.0,0.3038483874775146,119.1379824381925,119.1379824381925,,1,119.1379824381925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.1379824381925,990.0,964.4577240351236,25.542275964876357,0.0881667241420305,0.0058767285072463,989.9059565473508,0.1033362762915598,0.01,0.01,0.01,25.34489623593548,25.438232512227035,25.438232512227035,25.438232512227035,,0.9243533719664389,0.0,0.0,0.0,27.372690570564348,0.0,0.0,0.0,0.588660012270201,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.551509853447417,0.0,0.0,0.0,26.551509853447417,637.236236482738,0.1551467971935257,6.190653268416463e-05
1949-11-15,1949-11-26,191.5433,1.0070581277156851,192.89523707448373,0.971,1949,11,15,1949.11,1949,2,46,7,0.0166661484832353,0.0,0.0,0.92,5,Dry,23,4,2,2,19,50.0,0.2592080590392868,142.89523707448373,142.89523707448373,,1,142.89523707448373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,171.89523707448373,990.0,964.414209525851,25.585790474149007,0.0961984948176475,0.0078960951513311,989.8959054100312,0.135408570050553,0.01,0.01,0.01,25.34628731412956,25.47169588418011,25.47169588418011,25.47169588418011,,0.9356122823262762,0.0,0.0,0.0,33.23278368704825,0.0,0.0,0.0,0.7146835201515752,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.2358001764368,0.0,0.0,0.0,32.2358001764368,773.6592042344831,0.1671155839062496,6.266401260968314e-05
1949-12-15,1949-12-26,316.6956,0.9306200236043244,294.72326674738565,0.794,1949,12,15,1949.12,1949,3,76,11,0.0254640902469741,11.115298131397369,0.0377143557550363,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2612620335333027,217.72326674738565,217.72326674738565,,1,217.72326674738565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,256.72326674738565,990.0,964.8788930669896,25.121106933010424,0.1261373689753568,0.0142564776735277,989.8596061533513,0.2364264101089706,0.01,0.01,0.01,24.74428667625259,24.97071308636156,24.97071308636156,24.97071308636156,,0.9579444452769846,0.0,0.0,0.0,50.61261813106938,0.0,0.0,0.0,1.0884434006681587,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1635432469650025,6.149498438503315e-05
1950-01-15,1950-01-26,666.0345,0.8753352736866753,583.0034913422678,0.493,1950,1,15,1950.01,1949,4,107,16,0.0503715016519719,11.111399301899494,0.0190588898126791,0.68,3,Normal,41,6,4,3,66,120.0,0.2058306713116247,463.0034913422678,463.0034913422678,,2,231.5017456711339,231.5017456711339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,514.0034913422678,990.0,966.22351571104,23.776484288959864,0.2186243432724915,0.1175376479135504,989.663838008814,0.2550273566560307,0.2550273566560307,0.01,0.01,23.185294941117803,23.185294941117803,23.43032229777383,23.43032229777383,,0.9572462584160116,0.9572462584160116,0.0,0.0,50.38824961995796,50.38824961995796,0.0,0.0,1.083618271396945,1.083618271396945,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1653506392870052,5.7834937054465417e-05
1950-02-15,1950-02-26,1888.5499,0.9960254141200148,1881.0436962338129,0.188,1950,2,15,1950.02,1949,5,138,20,0.1625221753546014,135.07684756819367,0.0718095214048678,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.0861224012628484,1719.0436962338129,1100.0,,4,275.0,275.0,275.0,275.0,619.0436962338129,51.0,10.0,18.0,19.10628692079669,520.9374093130161,100.0,18.0,25.0,24.10628692079669,613.9374093130161,1243.0,990.0,970.7156796339862,19.284320366013844,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.43003095349556,17.43003095349556,17.43003095349556,17.43003095349556,,0.9493976005988604,0.9493976005988604,0.9493976005988604,0.9493976005988604,44.62905402660308,44.62905402660308,44.62905402660308,44.62905402660308,0.9597646027226469,0.9597646027226469,0.9597646027226469,0.9597646027226469,0.98,0.98,0.98,0.98,43.73647294607102,43.73647294607102,43.73647294607102,43.73647294607102,174.94589178428407,4198.701402822818,0.0930046931576109,4.417825550108184e-05
1950-03-15,1950-03-26,4337.6663,0.9996331882875896,4336.075193196632,0.029,1950,3,15,1950.03,1949,6,166,24,0.3746368966921889,79.3401508131683,0.0182976879500738,0.08,1,Wet,68,14,17,21,195,315.0,0.0726463416718971,4021.075193196632,1100.0,,4,275.0,275.0,275.0,275.0,2921.0751931966324,32.0,4.0,8.0,59.0,2818.0751931966324,100.0,18.0,25.0,80.0,3013.0751931966324,1243.0,990.0,976.2950176035498,13.704982396450191,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.850692983931909,11.850692983931909,11.850692983931909,11.850692983931909,,0.9185069298393193,0.9185069298393193,0.9185069298393193,0.9185069298393193,29.356047218508863,29.356047218508863,29.356047218508863,29.356047218508863,0.6313128434087928,0.6313128434087928,0.6313128434087928,0.6313128434087928,0.97,0.97,0.97,0.97,28.4753658019536,28.4753658019536,28.4753658019536,28.4753658019536,113.9014632078144,2733.635116987545,0.0262683321051552,2.876299575954909e-05
1950-04-15,1950-04-26,3550.5294,1.0250435165353269,3639.447141738064,0.05,1950,4,15,1950.04,1949,7,197,29,0.3144482330461688,0.0,0.0,0.29,2,Mod_Wet,70,14,18,25,168,295.0,0.0810562672052214,3344.447141738064,1100.0,,4,275.0,275.0,275.0,275.0,2244.447141738064,30.0,4.0,7.0,55.0,2148.447141738064,100.0,18.0,25.0,80.0,2316.447141738064,1243.0,990.0,974.9159713241592,15.08402867584084,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.22973926332256,13.22973926332256,13.22973926332256,13.22973926332256,,0.9303784355799354,0.9303784355799354,0.9303784355799354,0.9303784355799354,33.19573691728365,33.19573691728365,33.19573691728365,33.19573691728365,0.7138868154254547,0.7138868154254547,0.7138868154254547,0.7138868154254547,0.97,0.97,0.97,0.97,32.19986480976514,32.19986480976514,32.19986480976514,32.19986480976514,128.79945923906055,3091.187021737453,0.035389841979557,3.252511596945974e-05
1950-05-15,1950-05-26,2498.0517,1.0179830997411152,2542.9744128795624,0.122,1950,5,15,1950.05,1949,8,227,33,0.2197129892727941,73.92431345968589,0.0290700185913302,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1262301336475157,2221.9744128795624,1100.0,,4,275.0,275.0,275.0,275.0,1121.9744128795624,35.00000000000003,4.0,8.0,57.0,1017.9744128795622,100.0,18.0,25.0,80.0,1219.9744128795624,1243.0,990.0,972.4106278931577,17.58937210684246,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.73508269432418,15.73508269432418,15.73508269432418,15.73508269432418,,0.9439403307772968,0.9439403307772968,0.9439403307772968,0.9439403307772968,40.057603650400175,40.057603650400175,40.057603650400175,40.057603650400175,0.8614538419440898,0.8614538419440898,0.8614538419440898,0.8614538419440898,0.976145384194409,0.976145384194409,0.976145384194409,0.976145384194409,39.10204490522724,39.10204490522724,39.10204490522724,39.10204490522724,156.40817962090895,3753.796310901815,0.0615059981841494,3.949701505578509e-05
1950-06-15,1950-06-26,1294.7235,0.9135144469019452,1182.7486219934508,0.279,1950,6,15,1950.06,1949,9,258,37,0.1021894809402341,25.388933237095213,0.0214660433882423,0.45,3,Normal,53,12,12,13,120,210.0,0.1775525213853623,972.7486219934508,972.7486219934508,,4,243.1871554983627,243.1871554983627,243.1871554983627,243.1871554983627,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1049.7486219934508,990.0,968.4743528119794,21.52564718802057,0.6248354296500459,0.4098103330448301,988.9653542373052,0.2708026599227897,0.2708026599227897,0.2708026599227897,0.2708026599227897,20.22019876540296,20.22019876540296,20.22019876540296,20.22019876540296,,0.9551304973905242,0.9551304973905242,0.9551304973905242,0.9551304973905242,46.06037454561589,46.06037454561589,46.06037454561589,46.06037454561589,0.99054568915303,0.99054568915303,0.99054568915303,0.99054568915303,0.98,0.98,0.98,0.98,45.13916705470358,45.13916705470358,45.13916705470358,45.13916705470358,180.5566682188143,4333.360037251543,0.1526585318818609,5.1559703017620334e-05
1950-07-15,1950-07-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1950,7,15,1950.07,1949,10,288,42,0.0468295560475443,6.169405374467146,0.0113824829732058,0.5,3,Normal,50,10,9,9,108,186.0,0.3431678913138595,356.0087505502821,356.0087505502821,,2,178.00437527514106,178.00437527514106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,425.0087505502821,990.0,966.0390393774762,23.96096062252377,0.185530537573953,0.0670361302597331,989.7474333321665,0.1828059066214404,0.1828059066214404,0.01,0.01,23.52558804806867,23.52558804806867,23.698393954690108,23.698393954690108,,0.9493299635280362,0.9493299635280362,0.0,0.0,38.98764951537365,38.98764951537365,0.0,0.0,0.8384440755994332,0.8384440755994332,0.0,0.0,0.9738444075599432,0.9738444075599432,0.96,0.96,37.96790444445376,37.96790444445376,0.0,0.0,75.93580888890752,1822.4594133337805,0.1401007065140786,5.924933085019655e-05
1950-08-15,1950-08-26,396.9661,0.9077571128687334,360.34880084276085,0.7000000000000001,1950,8,15,1950.08,1949,11,319,46,0.0311341363928145,10.015944453110476,0.0277951374603878,0.47,3,Normal,47,8,6,5,89,155.0,0.4301387978466859,205.34880084276085,205.34880084276085,,1,205.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,266.34880084276085,990.0,965.2017440042138,24.798255995786235,0.1295345186073936,0.0132046480716346,989.8572608333208,0.2197208811377271,0.01,0.01,0.01,24.435795947969385,24.645516829107112,24.645516829107112,24.645516829107112,,0.9557783468324158,0.0,0.0,0.0,47.034285151703074,0.0,0.0,0.0,1.0114900032624317,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.09359944866901,0.0,0.0,0.0,46.09359944866901,1106.2463867680565,0.1279138416469493,6.235136300812565e-05
1950-09-15,1950-09-26,282.5805,0.9441063439037743,266.78604271350054,0.847,1950,9,15,1950.09,1949,12,350,50,0.0230503140904464,4.4864682269540594,0.0168167276718146,0.56,3,Normal,40,6,4,3,65,118.0,0.4423019990094433,148.78604271350054,148.78604271350054,,1,148.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.7860427135005,990.0,964.767144170854,25.232855829145933,0.1056891292384948,0.0083968136306475,989.8859140571308,0.1433611576632257,0.01,0.01,0.01,24.9754087286136,25.10876988627682,25.10876988627682,25.10876988627682,,0.9387039961717976,0.0,0.0,0.0,34.2091405538016,0.0,0.0,0.0,0.7356804420172386,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.18286633718755,0.0,0.0,0.0,33.18286633718755,796.3887920925011,0.1243800687610272,6.195112594794896e-05
1950-10-15,1950-10-26,215.3008,0.9720099401276424,209.2745177174335,0.939,1950,10,15,1950.1,1950,1,15,3,0.0180813183307862,2.776931496248324,0.0132693245529194,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3488241224790015,136.2745177174335,136.2745177174335,,1,136.2745177174335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.2745177174335,990.0,964.4556471063046,25.544352893695415,0.0970382198548949,0.0073333340059818,989.8956284461392,0.1264705989185352,0.01,0.01,0.01,25.31351074091597,25.4299813398345,25.4299813398345,25.4299813398345,,0.9330196895946052,0.0,0.0,0.0,31.56432771748273,0.0,0.0,0.0,0.6788027466125317,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.617397885958244,0.0,0.0,0.0,30.617397885958244,734.8175492629979,0.1463025609610934,6.240956041197932e-05
1950-11-15,1950-11-26,224.6649,0.98159746285063,220.53049583159049,0.926,1950,11,15,1950.11,1950,2,46,7,0.0190538348398494,0.0,0.0,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3038128570262,153.53049583159049,153.53049583159049,,1,153.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.53049583159049,990.0,964.5231829749896,25.476817025010405,0.1020696152845935,0.0088000921456851,989.8891302925698,0.1497661693726471,0.01,0.01,0.01,25.21618114820756,25.35594731758021,25.35594731758021,25.35594731758021,,0.939808074053543,0.0,0.0,0.0,35.682217776721934,0.0,0.0,0.0,0.7673595220800415,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.61175124342027,0.0,0.0,0.0,34.61175124342027,830.6820298420865,0.156947687043935,6.262192597841051e-05
1950-12-15,1950-12-26,420.0154,0.9067213782142306,380.8369423592014,0.675,1950,12,15,1950.12,1950,3,76,11,0.032904311819835,16.15442477869425,0.0424182188802933,0.68,3,Normal,38,5,4,3,54,104.0,0.2730827512576453,276.8369423592014,276.8369423592014,,2,138.4184711796007,138.4184711796007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,323.8369423592014,990.0,965.304184711796,24.695815288204017,0.1498238674231537,0.029667036793543,989.8205090957832,0.1293649360924609,0.1293649360924609,0.01,0.01,24.38695944789489,24.38695944789489,24.50632438398735,24.50632438398735,,0.9353468885953532,0.9353468885953532,0.0,0.0,30.9644314158379,30.9644314158379,0.0,0.0,0.6659017508782344,0.6659017508782344,0.0,0.0,0.97,0.97,0.96,0.96,30.03549847336276,30.03549847336276,0.0,0.0,60.07099694672552,1441.7039267214125,0.1577341645865521,6.027514932998419e-05
1951-01-15,1951-01-26,685.0236,0.878477532975807,601.777842158206,0.482,1951,1,15,1951.01,1950,4,107,16,0.051993605562469,7.017221854852892,0.0116608179352141,0.59,3,Normal,41,6,4,3,66,120.0,0.1994091367166893,481.777842158206,481.777842158206,,2,240.888921079103,240.888921079103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.777842158206,990.0,966.3071113686328,23.69288863136717,0.2292936219576187,0.1263991414986732,989.6443072365436,0.267700043456789,0.267700043456789,0.01,0.01,23.069495824454066,23.069495824454066,23.32719586791085,23.32719586791085,,0.9560974174213844,0.9560974174213844,0.0,0.0,52.10696453755799,52.10696453755799,0.0,0.0,1.1205798825281288,1.1205798825281288,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1601920064957404,5.5581173384442426e-05
1951-02-15,1951-02-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1951,2,15,1951.02,1950,5,138,20,0.0757675219888029,42.24534420070495,0.0481736454239629,0.68,3,Normal,43,7,5,4,78,137.0,0.1562252491476396,739.9389119074414,739.9389119074414,,3,246.6463039691471,246.6463039691471,246.6463039691471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,794.9389119074414,990.0,967.4077556476298,22.592244352370244,0.3826741565460072,0.2952791931541708,989.3220466502996,0.2754725103583486,0.2754725103583486,0.2754725103583486,0.01,21.63881849231164,21.63881849231164,21.63881849231164,21.904291002669986,,0.956798743170399,0.956798743170399,0.956798743170399,0.0,50.08036109029168,50.08036109029168,50.08036109029168,0.0,1.0769970126944448,1.0769970126944448,1.0769970126944448,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1648917593193335,5.428376048385344e-05
1951-03-15,1951-03-26,4216.6162,0.9976583455247472,4206.742341804848,0.032,1951,3,15,1951.03,1950,6,166,24,0.3634625383319389,26.24052545994892,0.0062377306066933,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0568135579935376,3967.742341804848,1100.0,,4,275.0,275.0,275.0,275.0,2867.7423418048484,41.0,7.0,13.0,67.0,2739.7423418048484,100.0,18.0,25.0,80.0,2883.7423418048484,1243.0,990.0,976.0583384855028,13.941661514497127,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.087372101978843,12.087372101978843,12.087372101978843,12.087372101978843,,0.9207863489178096,0.9207863489178096,0.9207863489178096,0.9207863489178096,30.016645567401604,30.016645567401604,30.016645567401604,30.016645567401604,0.645519259514013,0.645519259514013,0.645519259514013,0.645519259514013,0.97,0.97,0.97,0.97,29.116146200379557,29.116146200379557,29.116146200379557,29.116146200379557,116.4645848015182,2795.1500352364374,0.0276852194260014,2.941024868725208e-05
1951-04-15,1951-04-26,2891.2138,1.0178660401524815,2942.868341840209,0.091,1951,4,15,1951.04,1950,7,197,29,0.254263824734994,20.68500280827766,0.0070288577012395,0.45,3,Normal,54,13,14,19,117,217.0,0.0737375834707941,2725.868341840209,1100.0,,4,275.0,275.0,275.0,275.0,1625.8683418402088,46.0,5.0,11.0,61.0,1502.8683418402088,100.0,18.0,25.0,80.0,1619.8683418402088,1243.0,990.0,973.3758891009936,16.624110899006382,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.7698214864881,14.7698214864881,14.7698214864881,14.7698214864881,,0.9396189289189286,0.9396189289189286,0.9396189289189286,0.9396189289189286,37.42815305862136,37.42815305862136,37.42815305862136,37.42815305862136,0.8049065173897068,0.8049065173897068,0.8049065173897068,0.8049065173897068,0.9704906517389706,0.9704906517389706,0.9704906517389706,0.9704906517389706,36.32367265524739,36.32367265524739,36.32367265524739,36.32367265524739,145.29469062098957,3487.0725749037497,0.0493717943664904,3.669057843964383e-05
1951-05-15,1951-05-26,2600.3529,1.0174076948207036,2645.619049709331,0.113,1951,5,15,1951.05,1950,8,227,33,0.2285814858948862,25.785642416059545,0.0097465439776344,0.35,2,Mod_Wet,65,14,17,23,202,321.0,0.121332661267036,2324.619049709331,1100.0,,4,275.0,275.0,275.0,275.0,1224.6190497093312,34.99999999999997,4.0,8.0,57.0,1120.6190497093312,100.0,18.0,25.0,80.0,1322.6190497093312,1243.0,990.0,972.6583908096432,17.341609190356735,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.487319777838453,15.487319777838453,15.487319777838453,15.487319777838453,,0.9429492791113536,0.9429492791113536,0.9429492791113536,0.9429492791113536,39.38546631473056,39.38546631473056,39.38546631473056,39.38546631473056,0.8469992755856035,0.8469992755856035,0.8469992755856035,0.8469992755856035,0.9746999275585604,0.9746999275585604,0.9746999275585604,0.9746999275585604,38.389011163828,38.389011163828,38.389011163828,38.389011163828,153.55604465531198,3685.3450717274873,0.0580416310020835,3.877677895336161e-05
1951-06-15,1951-06-26,1689.8676,0.97387137230227,1645.7136786211431,0.213,1951,6,15,1951.06,1950,9,258,37,0.1421896618328668,31.998624695598888,0.0194436159286279,0.19,2,Mod_Wet,62,12,14,16,153,257.0,0.1561632520520378,1388.7136786211431,1100.0,,4,275.0,275.0,275.0,275.0,288.7136786211431,37.99999999999999,6.000000000000002,11.000000000000002,17.97439244333965,215.73928617780348,100.0,18.0,25.0,33.97439244333965,368.7392861778035,1243.0,990.0,969.9553826540068,20.04461734599317,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.19032793347489,18.19032793347489,18.19032793347489,18.19032793347489,,0.9514879099168436,0.9514879099168436,0.9514879099168436,0.9514879099168436,46.67831776540711,46.67831776540711,46.67831776540711,46.67831776540711,1.0038347906539162,1.0038347906539162,1.0038347906539162,1.0038347906539162,0.98,0.98,0.98,0.98,45.74475141009896,45.74475141009896,45.74475141009896,45.74475141009896,182.97900564039583,4391.496135369501,0.1111852006928108,4.620681960616057e-05
1951-07-15,1951-07-26,856.6266,0.8970607168566745,768.4460718744957,0.407,1951,7,15,1951.07,1950,10,288,42,0.0663937406099564,25.80876411858151,0.0335856543005358,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.2954013408465625,541.4460718744957,541.4460718744957,,2,270.72303593724786,270.72303593724786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,621.4460718744957,990.0,966.973784287498,23.026215712502108,0.2796829037301132,0.1626859760121631,989.5576311202576,0.28,0.28,0.01,0.01,22.30384683275983,22.30384683275983,22.57384683275983,22.57384683275983,,0.9519568161581188,0.9519568161581188,0.0,0.0,56.371674160703,56.371674160703,0.0,0.0,1.2122940679721077,1.2122940679721077,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1254479702978354,4.945603850273149e-05
1951-08-15,1951-08-26,509.9149,0.8935905892579125,455.65515596238953,0.59,1951,8,15,1951.08,1950,11,319,46,0.0393686054751504,0.0,0.0,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.4038141511015573,271.6551559623896,271.6551559623896,,1,271.6551559623896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.6551559623896,990.0,965.6504482018308,24.349551798169276,0.1564653988731724,0.0272212336142478,989.8163133675126,0.28,0.01,0.01,0.01,23.885865165681903,24.155865165681902,24.155865165681902,24.155865165681902,,0.9387256476942544,0.0,0.0,0.0,59.73602387725043,0.0,0.0,0.0,1.2846456747795791,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1057817504516036,4.928634187507404e-05
1951-09-15,1951-09-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1951,9,15,1951.09,1950,12,350,50,0.0284433806883159,2.40577224397947,0.0073078064860697,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.419190676757276,191.2057950036568,191.2057950036568,,1,191.2057950036568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,250.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1238371509805281,0.0120024925753108,989.864160356444,0.2006278232549367,0.01,0.01,0.01,24.61750355817088,24.808131381425813,24.808131381425813,24.808131381425813,,0.9522138700909036,0.0,0.0,0.0,43.95600991073065,0.0,0.0,0.0,0.9452905357146376,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.07688971251604,0.0,0.0,0.0,43.07688971251604,1033.8453531003847,0.1308509460231024,6.258075335892551e-05
1951-10-15,1951-10-26,275.3297,0.9493451834369376,261.382924552137,0.855,1951,10,15,1951.1,1951,1,15,3,0.0225834846813046,2.7222626454365013,0.0104148450022162,0.35,2,Mod_Wet,41,6,4,3,56,110.0,0.4208385080566299,151.382924552137,151.382924552137,,1,151.382924552137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.382924552137,990.0,964.7455316982084,25.254468301791466,0.1069586090249198,0.0086175485869316,989.8844238423882,0.1468669481453849,0.01,0.01,0.01,24.99202519603425,25.128892144179638,25.128892144179638,25.128892144179638,,0.9395961843187952,0.0,0.0,0.0,34.86248055563996,0.0,0.0,0.0,0.7497307646374185,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.81660613897076,0.0,0.0,0.0,33.81660613897076,811.5985473352982,0.1293757279551193,6.205126326539219e-05
1951-11-15,1951-11-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1951,11,15,1951.11,1951,2,46,7,0.0279613342516754,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3275380179488837,217.62655383883583,217.62655383883583,,1,217.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1299854772843294,0.014248257076301,989.8557662656394,0.2362958476824284,0.01,0.01,0.01,24.60133764876285,24.82763349644528,24.82763349644528,24.82763349644528,,0.9578467768698976,0.0,0.0,0.0,50.29274593080272,0.0,0.0,0.0,1.0815644286194133,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1489370987276999,6.1522312662287e-05
1951-12-15,1951-12-26,576.0661,0.8889914195501405,512.1178199937132,0.544,1951,12,15,1951.12,1951,3,76,11,0.0442469796474568,17.43673680299952,0.0340482914717038,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2304157273836879,394.1178199937132,394.1178199937132,,2,197.05890999685656,197.05890999685656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,448.1178199937132,990.0,965.9045301899716,24.09546981002836,0.1936864451816342,0.0850236110370326,989.7212899437814,0.2085295284957564,0.2085295284957564,0.01,0.01,23.608230225313964,23.608230225313964,23.80675975380972,23.80675975380972,,0.9542074024500484,0.9542074024500484,0.0,0.0,43.53524459253416,43.53524459253416,0.0,0.0,0.9362418191942832,0.9362418191942832,0.0,0.0,0.98,0.98,0.96,0.96,42.66453970068348,42.66453970068348,0.0,0.0,85.32907940136695,2047.897905632807,0.1666200160783596,6.014070121547247e-05
1952-01-15,1952-01-26,1601.139,0.9548448794010084,1528.8393753592509,0.226,1952,1,15,1952.01,1951,4,107,16,0.1320917220310392,17.768175729386712,0.0116220029492709,0.02,1,Wet,49,8,7,5,81,150.0,0.0981136425563035,1378.8393753592509,1100.0,,4,275.0,275.0,275.0,275.0,278.8393753592509,50.99999999999999,9.999999999999998,13.012504183431709,9.294645845308365,195.5322253305108,100.0,18.0,20.01250418343171,14.294645845308365,276.5322253305108,1238.0125041834317,990.0,969.5777887511608,20.42221124883929,0.9133701309675112,0.648,988.4386298690324,0.28,0.28,0.28,0.28,18.5808411178717,18.5808411178717,18.5808411178717,18.5808411178717,,0.9519760513973397,0.9519760513973397,0.9519760513973397,0.9519760513973397,47.70487763091416,47.70487763091416,47.70487763091416,47.70487763091416,1.0259113469013796,1.0259113469013796,1.0259113469013796,1.0259113469013796,0.98,0.98,0.98,0.98,46.75078007829587,46.75078007829587,46.75078007829587,46.75078007829587,187.00312031318347,4488.074887516404,0.1223170486888074,4.722301018009684e-05
1952-02-15,1952-02-26,3304.0166,1.0414612372122911,3441.005216005948,0.061,1952,2,15,1952.02,1951,5,138,20,0.2973028506629138,23.772157198494824,0.0069084920557277,0.04,1,Wet,55,10,10,8,114,197.0,0.0572507124033547,3244.005216005948,1100.0,,4,275.0,275.0,275.0,275.0,2144.005216005948,45.0,8.0,15.0,72.0,2004.005216005948,100.0,18.0,25.0,80.0,2118.005216005948,1243.0,990.0,974.4954634339172,15.50453656608272,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.650247153564438,13.650247153564438,13.650247153564438,13.650247153564438,,0.9329014829213866,0.9329014829213866,0.9329014829213866,0.9329014829213866,34.34374821996255,34.34374821996255,34.34374821996255,34.34374821996255,0.738575230536829,0.738575230536829,0.738575230536829,0.738575230536829,0.97,0.97,0.97,0.97,33.31343577336367,33.31343577336367,33.31343577336367,33.31343577336367,133.2537430934547,3198.0898342429127,0.0387252371701212,3.3649935124609775e-05
1952-03-15,1952-03-26,5753.2628,1.026443120707377,5905.397022681663,0.0069999999999999,1952,3,15,1952.03,1951,6,167,24,0.5102263027596956,59.783883435005926,0.0101236010390809,0.05,1,Wet,68,14,17,21,195,315.0,0.0533410368160068,5590.397022681663,0.0,,0,275.0,275.0,275.0,275.0,5590.397022681663,1132.0,4.0,7.999999999999972,59.0,4387.397022681663,1200.0,18.0,25.0,80.0,4582.397022681663,1243.0,990.0801501157232,978.9043114149296,11.17583870079352,0.8963491963350024,0.648,988.5358009193882,0.28,0.28,0.28,0.28,9.3514895044585,9.3514895044585,9.3514895044585,9.3514895044585,1.0,0.8129490685997742,0.8129490685997742,0.8129490685997742,0.8129490685997742,20.502910783622468,20.502910783622468,20.502910783622468,20.502910783622468,0.4409228125510208,0.4409228125510208,0.4409228125510208,0.4409228125510208,0.964092281255102,0.964092281255102,0.964092281255102,0.964092281255102,19.76669802975242,19.76669802975242,19.76669802975242,19.76669802975242,79.06679211900968,1897.603010856232,0.013388903712202,inf
