Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1952-04-15,1952-04-26,3443.512,1.0251582385453473,3530.1446963297662,0.054,1952,4,15,1952.04,1951,7,198,29,0.3050045017628918,6.907504381124909,0.0019567199011152,0.25,2,Mod_Wet,70,14,18,25,168,295.0,0.083565979691061,3235.1446963297662,1100.0,,4,275.0,275.0,275.0,275.0,2135.1446963297662,30.0,4.0,7.0,55.0,2039.1446963297665,100.0,18.0,25.0,80.0,2207.1446963297667,1243.0,990.0,974.6843542374606,15.31564576253936,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.46135635002108,13.46135635002108,13.46135635002108,13.46135635002108,,0.9317681381001266,0.9317681381001266,0.9317681381001266,0.9317681381001266,33.82735725074418,33.82735725074418,33.82735725074418,33.82735725074418,0.7274700484031006,0.7274700484031006,0.7274700484031006,0.7274700484031006,0.97,0.97,0.97,0.97,32.81253653322185,32.81253653322185,32.81253653322185,32.81253653322185,131.2501461328874,3150.003507189298,0.0371798204955581,3.314397629618369e-05
1952-05-15,1952-05-26,1769.9945,0.9864250135611264,1745.9668486656192,0.202,1952,5,15,1952.05,1951,8,228,33,0.1508515357247095,61.82716372198479,0.0354114190479831,0.65,3,Normal,55,13,13,17,178,276.0,0.1580786028159338,1469.9668486656192,1100.0,,4,275.0,275.0,275.0,275.0,369.9668486656192,45.000000000000014,5.0,12.0,22.78781314244756,285.17903552317165,100.0,18.0,25.0,39.78781314244756,463.1790355231717,1243.0,990.0,970.2792775110736,19.720722488926413,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.86643307640813,17.86643307640813,17.86643307640813,17.86643307640813,,0.9508159074983265,0.9508159074983265,0.9508159074983265,0.9508159074983265,45.81478884314367,45.81478884314367,45.81478884314367,45.81478884314367,0.985264276196638,0.985264276196638,0.985264276196638,0.985264276196638,0.98,0.98,0.98,0.98,44.89849306628079,44.89849306628079,44.89849306628079,44.89849306628079,179.59397226512317,4310.255334362956,0.102862189166066,4.535201319826343e-05
1952-06-15,1952-06-26,909.0679,0.9012241447918772,819.2739407352476,0.39,1952,6,15,1952.06,1951,9,259,37,0.0707852684795253,24.25261365112385,0.0296025693547125,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.1965154657006574,658.2739407352476,658.2739407352476,,3,219.4246469117492,219.4246469117492,219.4246469117492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,722.2739407352476,990.0,967.177095762941,22.822904237058992,0.3369823886843184,0.2407269924111454,989.4222906189044,0.2387232733308614,0.2387232733308614,0.2387232733308614,0.01,22.006471582632656,22.006471582632656,22.006471582632656,22.23519485596352,,0.9563662477958318,0.9563662477958318,0.9563662477958318,0.0,45.28962904846939,45.28962904846939,45.28962904846939,0.0,0.9739705171713848,0.9739705171713848,0.9739705171713848,0.0,0.98,0.98,0.98,0.96,44.3838364675,44.3838364675,44.3838364675,0.0,133.1515094025,3195.6362256600005,0.1625237942793649,5.6187140490890286e-05
1952-07-15,1952-07-26,542.3552,0.8801399653154843,477.3484869166725,0.5650000000000001,1952,7,15,1952.07,1951,10,289,42,0.0412429092696005,8.676539474635831,0.0181765307997099,0.68,3,Normal,50,10,9,9,108,186.0,0.3896524344330199,291.3484869166725,291.3484869166725,,2,145.67424345833626,145.67424345833626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,360.3484869166725,990.0,965.748068191125,24.25193180887504,0.1627099243348534,0.0365164858246694,989.8007735898404,0.1391602286687539,0.1391602286687539,0.01,0.01,23.91354517004673,23.91354517004673,24.042705398715487,24.042705398715487,,0.9391014842129358,0.9391014842129358,0.0,0.0,32.083220976258524,32.083220976258524,0.0,0.0,0.6899617414249145,0.6899617414249145,0.0,0.0,0.97,0.97,0.96,0.96,31.120724346970768,31.120724346970768,0.0,0.0,62.241448693941535,1493.7947686545967,0.1303899570227539,5.934230682590601e-05
1952-08-15,1952-08-26,406.0875,0.9120318780949216,370.3647452958713,0.6890000000000001,1952,8,15,1952.08,1951,11,320,46,0.0319995139935632,2.645380086578029,0.0071426347139621,0.54,3,Normal,47,8,6,5,89,155.0,0.4185063561494656,215.36474529587127,215.36474529587127,,1,215.36474529587127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,276.3647452958713,990.0,965.2518237264792,24.7481762735207,0.1330694561678698,0.014056003350149,989.852874540482,0.2332424061494262,0.01,0.01,0.01,24.36780840785332,24.591050814002745,24.591050814002745,24.591050814002745,,0.957361037456024,0.0,0.0,0.0,49.27260586619733,0.0,0.0,0.0,1.059625932606394,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1301419765574467,6.216843369835223e-05
1952-09-15,1952-09-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1952,9,15,1952.09,1951,12,351,51,0.0245037284884213,0.0,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4160672937923501,165.60796861598828,165.60796861598828,,1,165.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.60796861598828,990.0,964.834431874464,25.165568125536083,0.1116262873422345,0.009826677332359,989.8785470353254,0.1660707576315842,0.01,0.01,0.01,24.878044403229868,25.03411516086145,25.03411516086145,25.03411516086145,,0.9441269279341368,0.0,0.0,0.0,38.147541373469,0.0,0.0,0.0,0.820377233838043,0.0,0.0,0.0,0.9720377233838042,0.96,0.96,0.96,37.080849269356285,0.0,0.0,0.0,37.080849269356285,889.9403824645508,0.1307468526018907,6.219649932449028e-05
1952-10-15,1952-10-26,234.2817,0.966268687364318,226.3790707324809,0.913,1952,10,15,1952.1,1952,1,15,3,0.0195591517112863,0.0,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.4284848404322142,129.3790707324809,129.3790707324809,,1,129.3790707324809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.3790707324809,990.0,964.5582744243948,25.44172557560512,0.0970751199930585,0.0067472210122608,989.8961776589948,0.1171617454888492,0.01,0.01,0.01,25.22074148911097,25.32790323459982,25.32790323459982,25.32790323459982,,0.9303829182500531,0.0,0.0,0.0,29.772980010065798,0.0,0.0,0.0,0.640279140001415,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.87979060976382,0.0,0.0,0.0,28.87979060976382,693.1149746343317,0.1275727058880454,6.200511421863031e-05
1952-11-15,1952-11-26,344.9443,0.9283094176295976,320.2150422476492,0.757,1952,11,15,1952.11,1952,2,46,7,0.0276665796501968,8.399472167787906,0.0262307232940415,0.23,2,Mod_Wet,40,6,4,3,53,106.0,0.3310275471632007,214.2150422476492,214.2150422476492,,1,214.2150422476492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.2150422476492,990.0,965.0010752112382,24.99892478876177,0.1287814489954205,0.0139582785910501,989.8572602724136,0.2316903070343264,0.01,0.01,0.01,24.624494754141,24.846185061175323,24.846185061175323,24.846185061175323,,0.957271744287736,0.0,0.0,0.0,49.52120819082123,0.0,0.0,0.0,1.0649722191574458,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1505238469176063,6.250209485013802e-05
1952-12-15,1952-12-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1952,12,15,1952.12,1952,3,76,11,0.0348107654111777,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2928749161236859,284.90237744418727,284.90237744418727,,2,142.45118872209363,142.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1551409268972898,0.0334739221536563,989.811385150949,0.1348091047748264,0.1348091047748264,0.01,0.01,24.26351534767537,24.26351534767537,24.388324452450195,24.388324452450195,,0.9372556798106731,0.9372556798106731,0.0,0.0,31.769953609571733,31.769953609571733,0.0,0.0,0.6832248088079943,0.6832248088079943,0.0,0.0,0.97,0.97,0.96,0.96,30.81685500128458,30.81685500128458,0.0,0.0,61.63371000256916,1479.2090400616598,0.1529743020965595,6.009242588390678e-05
1953-01-15,1953-01-26,672.3268,0.8764068829576366,589.2318351168824,0.488,1953,1,15,1953.01,1952,4,107,16,0.0509096305540986,25.30429113900493,0.0429445417421912,0.53,3,Normal,41,6,4,3,66,120.0,0.203654984079732,469.2318351168824,469.2318351168824,,2,234.6159175584412,234.6159175584412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,520.2318351168824,990.0,966.251543258026,23.74845674197411,0.2221638497049443,0.1204774261751685,989.6573587241198,0.2592314887038956,0.2592314887038956,0.01,0.01,23.146583977390044,23.146583977390044,23.39581546609394,23.39581546609394,,0.9568315852007894,0.9568315852007894,0.0,0.0,50.95872837277488,50.95872837277488,0.0,0.0,1.095886631672578,1.095886631672578,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1636028372107181,5.70672656323662e-05
1953-02-15,1953-02-26,1003.5869,0.9213790990341242,924.6839937244496,0.353,1953,2,15,1953.02,1952,5,138,20,0.0798926970577924,0.0,0.0,0.52,3,Normal,43,7,5,4,78,137.0,0.1481587233365966,787.6839937244496,787.6839937244496,,3,262.5613312414832,262.5613312414832,262.5613312414832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,842.6839937244496,990.0,967.5987359748976,22.40126402510225,0.4263615550377129,0.3202390529626336,989.2533993919996,0.28,0.28,0.28,0.01,21.374663417101917,21.374663417101917,21.374663417101917,21.644663417101917,,0.955975468315026,0.955975468315026,0.955975468315026,0.0,52.6157175720353,52.6157175720353,52.6157175720353,0.0,1.1315208080007593,1.1315208080007593,1.1315208080007593,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1563777474049042,5.0993376768701895e-05
1953-03-15,1953-03-26,4038.4235,0.9996429456641102,4036.981563379165,0.036,1953,3,15,1953.03,1952,6,166,24,0.3487952070759598,210.317941521148,0.0520978206660673,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0592026483767105,3797.981563379165,1100.0,,4,275.0,275.0,275.0,275.0,2697.981563379165,41.0,6.999999999999986,13.0,67.0,2569.981563379165,100.0,18.0,25.0,80.0,2713.981563379165,1243.0,990.0,975.7476762609838,14.25232373901622,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.398034326497935,12.398034326497935,12.398034326497935,12.398034326497935,,0.9235823089384816,0.9235823089384816,0.9235823089384816,0.9235823089384816,30.881602835166515,30.881602835166515,30.881602835166515,30.881602835166515,0.6641204910788497,0.6641204910788497,0.6641204910788497,0.6641204910788497,0.97,0.97,0.97,0.97,29.95515475011152,29.95515475011152,29.95515475011152,29.95515475011152,119.82061900044609,2875.6948560107057,0.029680744665118,3.0257732070819717e-05
1953-04-15,1953-04-26,4624.4124,1.0010095903033338,4629.081161917657,0.022,1953,4,15,1953.04,1952,7,197,29,0.3999526123896856,73.72461423771256,0.0159264034608482,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0637275497407335,4334.081161917657,1100.0,,4,275.0,275.0,275.0,275.0,3234.0811619176566,30.0,4.0,7.0,55.0,3138.0811619176566,100.0,18.0,25.0,80.0,3306.0811619176566,1243.0,990.0,976.8312185263092,13.168781473690728,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.314492061172446,11.314492061172446,11.314492061172446,11.314492061172446,,0.9131449206117244,0.9131449206117244,0.9131449206117244,0.9131449206117244,27.864173333218723,27.864173333218723,27.864173333218723,27.864173333218723,0.5992295340477145,0.5992295340477145,0.5992295340477145,0.5992295340477145,0.97,0.97,0.97,0.97,27.02824813322216,27.02824813322216,27.02824813322216,27.02824813322216,108.11299253288864,2594.7118207893272,0.0233551732517261,2.7301260740628444e-05
1953-05-15,1953-05-26,3218.6702,1.035277591399259,3332.217132164571,0.067,1953,5,15,1953.05,1952,8,227,33,0.2879035602190189,72.88438100085115,0.0218726385796793,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.0963322578536417,3011.217132164571,1100.0,,4,275.0,275.0,275.0,275.0,1911.217132164571,35.0,4.0,8.0,57.0,1807.2171321645708,100.0,18.0,25.0,80.0,2009.2171321645708,1243.0,990.0,974.2649363038726,15.73506369612744,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.880774283609158,13.880774283609158,13.880774283609158,13.880774283609158,,0.934284645701655,0.934284645701655,0.934284645701655,0.934284645701655,34.975529421084595,34.975529421084595,34.975529421084595,34.975529421084595,0.7521619230340773,0.7521619230340773,0.7521619230340773,0.7521619230340773,0.97,0.97,0.97,0.97,33.926263538452055,33.926263538452055,33.926263538452055,33.926263538452055,135.70505415380822,3256.921299691397,0.0407251534853179,3.4268953069143494e-05
1953-06-15,1953-06-26,1816.8359,0.9916635128780744,1801.689870916998,0.196,1953,6,15,1953.06,1952,9,258,37,0.1556660048472286,6.1041414706060095,0.0033880089848644,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.1426438612707501,1544.689870916998,1100.0,,4,275.0,275.0,275.0,275.0,444.689870916998,37.99999999999999,6.000000000000004,11.0,27.684972508451235,362.0048984085467,100.0,18.0,25.0,43.68497250845124,515.0048984085468,1243.0,990.0,970.4593057368088,19.5406942631912,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.686404850672915,17.686404850672915,17.686404850672915,17.686404850672915,,0.950230815764687,0.950230815764687,0.950230815764687,0.950230815764687,45.32523512825901,45.32523512825901,45.32523512825901,45.32523512825901,0.974736239317398,0.974736239317398,0.974736239317398,0.974736239317398,0.98,0.98,0.98,0.98,44.41873042569383,44.41873042569383,44.41873042569383,44.41873042569383,177.67492170277532,4264.198120866608,0.0986157077146384,4.48674044703978e-05
1953-07-15,1953-07-26,878.8611,0.9037319275970654,794.2548359930772,0.399,1953,7,15,1953.07,1952,10,288,42,0.0686236178298018,25.019104742170388,0.0315000974603929,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.2858024776344938,567.2548359930772,567.2548359930772,,3,189.08494533102572,189.08494533102572,189.08494533102572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,647.2548359930772,990.0,967.0770193439724,22.92298065602768,0.2943497702225671,0.1799262304433755,989.525723999334,0.1977646761968848,0.1977646761968848,0.1977646761968848,0.01,22.25093997916489,22.25093997916489,22.25093997916489,22.43870465536178,,0.95174012763949,0.95174012763949,0.95174012763949,0.0,39.270135035298914,39.270135035298914,39.270135035298914,0.0,0.8445190330171809,0.8445190330171809,0.8445190330171809,0.0,0.974451903301718,0.974451903301718,0.974451903301718,0.96,38.266857828062506,38.266857828062506,38.266857828062506,0.0,114.80057348418752,2755.2137636205,0.1445387151349848,5.621644130053968e-05
1953-08-15,1953-08-26,525.9775,0.8881694527338079,467.1571483252964,0.58,1953,8,15,1953.08,1952,11,319,46,0.0403623776153056,5.335560054910161,0.011421338780831,0.18,2,Mod_Wet,54,9,8,6,107,184.0,0.3938717424310393,283.1571483252964,283.1571483252964,,2,141.5785741626482,141.5785741626482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.1571483252964,990.0,965.7022071674638,24.29779283253617,0.1605248088483668,0.0326501740095399,989.8068250171422,0.1336310751195751,0.1336310751195751,0.01,0.01,23.97098677455876,23.97098677455876,24.094617849678333,24.094617849678333,,0.9373184663445968,0.9373184663445968,0.0,0.0,31.196747602250085,31.196747602250085,0.0,0.0,0.6708977978978513,0.6708977978978513,0.0,0.0,0.97,0.97,0.96,0.96,30.26084517418258,30.26084517418258,0.0,0.0,60.52169034836516,1452.520568360764,0.1295531719151217,5.937190973900538e-05
1953-09-15,1953-09-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1953,9,15,1953.09,1952,12,350,50,0.0284433806883159,2.40577224397947,0.0073078064860697,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.419190676757276,191.2057950036568,191.2057950036568,,1,191.2057950036568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,250.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1238371509805281,0.0120024925753108,989.864160356444,0.2006278232549367,0.01,0.01,0.01,24.61750355817088,24.808131381425813,24.808131381425813,24.808131381425813,,0.9522138700909036,0.0,0.0,0.0,43.95600991073065,0.0,0.0,0.0,0.9452905357146376,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.07688971251604,0.0,0.0,0.0,43.07688971251604,1033.8453531003847,0.1308509460231024,6.258075335892551e-05
1953-10-15,1953-10-26,282.5805,0.9441063439037743,266.78604271350054,0.847,1953,10,15,1953.1,1953,1,15,3,0.0230503140904464,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,1,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.767144170854,25.232855829145933,0.1088655983223408,0.0090768136306475,989.882057588047,0.1541611576632257,0.01,0.01,0.01,24.960752259529727,25.10491341719295,25.10491341719295,25.10491341719295,,0.941299043588926,0.0,0.0,0.0,36.12695726825082,0.0,0.0,0.0,0.7769238122204477,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.04314855020329,0.0,0.0,0.0,35.04314855020329,841.035565204879,0.131353005553727,6.208593419504574e-05
1953-11-15,1953-11-26,297.4406,0.927655743202664,275.9224808516464,0.8220000000000001,1953,11,15,1953.11,1953,2,46,7,0.0238397023455822,2.1580433947750066,0.007821194518526,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3841658703300525,169.9224808516464,169.9224808516464,,1,169.9224808516464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,219.9224808516464,990.0,964.8036899234066,25.196310076593363,0.1131490614906563,0.0101934108723899,989.876657527637,0.1718953491497226,0.01,0.01,0.01,24.90107225508065,25.06296760423037,25.06296760423037,25.06296760423037,,0.9454022421619312,0.0,0.0,0.0,39.23053366706223,0.0,0.0,0.0,0.8436673906895104,0.0,0.0,0.0,0.974366739068951,0.96,0.96,0.96,38.22492716111013,0.0,0.0,0.0,38.22492716111013,917.398251866643,0.138535022746705,6.24875253075009e-05
1953-12-15,1953-12-26,564.6867,0.8760275090430032,494.6810831907137,0.5529999999999999,1953,12,15,1953.12,1953,3,76,11,0.0427404455876776,8.656056799405293,0.0174982571469548,0.09,1,Wet,44,8,6,4,64,126.0,0.2547095578979789,368.6810831907137,368.6810831907137,,2,184.34054159535685,184.34054159535685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,426.6810831907137,990.0,965.8260648743582,24.173935125641837,0.1861207556499364,0.0730174712660168,989.740861773084,0.1913597311537317,0.1913597311537317,0.01,0.01,23.72343716757224,23.72343716757224,23.90479689872597,23.90479689872597,,0.9509295439889518,0.9509295439889518,0.0,0.0,40.78359553221481,40.78359553221481,0.0,0.0,0.8770665705852647,0.8770665705852647,0.0,0.0,0.9777066570585264,0.9777066570585264,0.96,0.96,39.8743928506288,39.8743928506288,0.0,0.0,79.74878570125759,1913.970856830182,0.1612125234037141,6.008564442974796e-05
1954-01-15,1954-01-26,901.4559,0.907115570001353,817.7246825595828,0.391,1954,1,15,1954.01,1953,4,107,16,0.0706514125731479,23.46984656650557,0.0287014041120074,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1699838624962527,678.7246825595828,678.7246825595828,,3,226.24156085319427,226.24156085319427,226.24156085319427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,737.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3457628931093149,0.2543880879498013,989.3998490189408,0.2479261071518123,0.2479261071518123,0.2479261071518123,0.01,21.98102418155085,21.98102418155085,21.98102418155085,22.21895028870266,,0.9570130639601978,0.9570130639601978,0.9570130639601978,0.0,46.67419949476386,46.67419949476386,46.67419949476386,0.0,1.0037462256938463,1.0037462256938463,1.0037462256938463,0.0,0.98,0.98,0.98,0.96,45.74071550486858,45.74071550486858,45.74071550486858,0.0,137.22214651460575,3293.331516350538,0.1678097157163984,5.616012486385103e-05
1954-02-15,1954-02-26,1112.7189,0.9371977043562544,1042.8375986738165,0.321,1954,2,15,1954.02,1953,5,138,20,0.0901011685254177,0.0,0.0,0.34,2,Mod_Wet,49,8,7,5,93,162.0,0.1553453770807808,880.8375986738165,880.8375986738165,,4,220.20939966845413,220.20939966845413,220.20939966845413,220.20939966845413,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,944.8375986738164,990.0,968.0346324529748,21.965367547025156,0.519833491349224,0.3653253977581271,989.1148411108926,0.239782689552413,0.239782689552413,0.239782689552413,0.239782689552413,20.840425968365334,20.840425968365334,20.840425968365334,20.840425968365334,,0.9548651325417482,0.9548651325417482,0.9548651325417482,0.9548651325417482,42.975721742286055,42.975721742286055,42.975721742286055,42.975721742286055,0.9242090697265818,0.9242090697265818,0.9242090697265818,0.9242090697265818,0.98,0.98,0.98,0.98,42.116207307440334,42.116207307440334,42.116207307440334,42.116207307440334,168.46482922976134,4043.155901514272,0.1615446445774482,5.312646277544392e-05
1954-03-15,1954-03-26,2024.6043,1.0084233130046596,2041.65817572948,0.172,1954,3,15,1954.03,1953,6,166,24,0.176399266383027,69.81142988611873,0.0341934956184206,0.55,3,Normal,49,9,9,9,107,183.0,0.0896330258294165,1858.65817572948,1100.0,,4,275.0,275.0,275.0,275.0,758.65817572948,51.0,9.0,16.0,37.31105782276131,645.3471179067187,100.0,18.0,25.0,46.31105782276131,752.3471179067187,1243.0,990.0,971.200554217278,18.79944578272193,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.945156370203648,16.945156370203648,16.945156370203648,16.945156370203648,,0.9478354691106108,0.9478354691106108,0.9478354691106108,0.9478354691106108,43.31615814812002,43.31615814812002,43.31615814812002,43.31615814812002,0.9315302827552692,0.9315302827552692,0.9315302827552692,0.9315302827552692,0.98,0.98,0.98,0.98,42.449834985157615,42.449834985157615,42.449834985157615,42.449834985157615,169.79933994063046,4075.184158575131,0.0831673695230405,4.28786211971289e-05
1954-04-15,1954-04-26,3641.2927,1.0362111948982793,3773.148259641381,0.046,1954,4,15,1954.04,1953,7,197,29,0.3260000096330153,29.96635810714588,0.0079420038771532,0.3,2,Mod_Wet,70,14,18,25,168,295.0,0.0781840467694842,3478.148259641381,1100.0,,4,275.0,275.0,275.0,275.0,2378.148259641381,30.0,4.0,7.0,55.0,2282.148259641381,100.0,18.0,25.0,80.0,2450.148259641381,1243.0,990.0,975.1992903597162,14.8007096402838,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.946420227765516,12.946420227765516,12.946420227765516,12.946420227765516,,0.9285177820498896,0.9285177820498896,0.9285177820498896,0.9285177820498896,32.41987367859341,32.41987367859341,32.41987367859341,32.41987367859341,0.6972015844858798,0.6972015844858798,0.6972015844858798,0.6972015844858798,0.97,0.97,0.97,0.97,31.447277468235608,31.447277468235608,31.447277468235608,31.447277468235608,125.78910987294245,3018.9386369506183,0.0333379716928743,3.176492673559152e-05
1954-05-15,1954-05-26,2314.871,1.0053953122300698,2327.3604518173347,0.14,1954,5,15,1954.05,1953,8,227,33,0.2010839430370177,18.30006131948221,0.0078630112087676,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.137924488554983,2006.3604518173347,1100.0,,4,275.0,275.0,275.0,275.0,906.3604518173348,35.0,4.0,8.0,57.0,802.3604518173348,100.0,18.0,25.0,80.0,1004.3604518173348,1243.0,990.0,971.8901804009384,18.109819599061552,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.255530186543268,16.255530186543268,16.255530186543268,16.255530186543268,,0.9457665905596296,0.9457665905596296,0.9457665905596296,0.9457665905596296,41.46259700719784,41.46259700719784,41.46259700719784,41.46259700719784,0.8916687528429643,0.8916687528429643,0.8916687528429643,0.8916687528429643,0.9791668752842964,0.9791668752842964,0.9791668752842964,0.9791668752842964,40.59880155270993,40.59880155270993,40.59880155270993,40.59880155270993,162.39520621083972,3897.484949060153,0.0697765600012805,4.100889045728276e-05
1954-06-15,1954-06-26,1275.7375,0.914516856089578,1166.683447695578,0.283,1954,6,15,1954.06,1953,9,258,37,0.1008014498808979,19.97864892864981,0.0171243099129515,0.48,3,Normal,53,12,12,13,120,210.0,0.179997410964208,956.683447695578,956.683447695578,,4,239.1708619238945,239.1708619238945,239.1708619238945,239.1708619238945,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1033.683447695578,990.0,968.423862264186,21.57613773581386,0.601292595421951,0.4020347886846597,988.9966726158934,0.2653806635972576,0.2653806635972576,0.2653806635972576,0.2653806635972576,20.30742968811003,20.30742968811003,20.30742968811003,20.30742968811003,,0.9550918454230396,0.9550918454230396,0.9550918454230396,0.9550918454230396,45.49326045927074,45.49326045927074,45.49326045927074,45.49326045927074,0.978349687296145,0.978349687296145,0.978349687296145,0.978349687296145,0.98,0.98,0.98,0.98,44.58339525008533,44.58339525008533,44.58339525008533,44.58339525008533,178.3335810003413,4280.005944008191,0.1528551565144633,5.178003858303517e-05
1954-07-15,1954-07-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1954,7,15,1954.07,1953,10,288,42,0.0494114767522878,11.111399301899494,0.0194291885769163,0.43,3,Normal,50,10,9,9,108,186.0,0.32523618107115,385.8920920403683,385.8920920403683,,2,192.94604602018416,192.94604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,454.8920920403683,990.0,966.1735144141816,23.826485585818432,0.1960772959710641,0.0811410674430538,989.722781636586,0.2029771621272486,0.2029771621272486,0.01,0.01,23.346290060277163,23.346290060277163,23.53926722240441,23.53926722240441,,0.9530925116190296,0.9530925116190296,0.0,0.0,42.10440330281021,42.10440330281021,0.0,0.0,0.905471038770112,0.905471038770112,0.0,0.0,0.98,0.98,0.96,0.96,41.262315236754006,41.262315236754006,0.0,0.0,82.52463047350801,1980.5911313641925,0.144301051932858,5.940393425441146e-05
1954-08-15,1954-08-26,453.6742,0.9119592484433596,413.7323824701425,0.64,1954,8,15,1954.08,1953,11,319,46,0.0357464778454203,0.0,0.0,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.4447319276810018,229.7323824701425,229.7323824701425,,1,229.7323824701425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.7323824701425,990.0,965.4617957211155,24.538204278884336,0.1416695513771275,0.0152772525099621,989.8430531961128,0.2526387163346923,0.01,0.01,0.01,24.12861875866256,24.37125747499725,24.37125747499725,24.37125747499725,,0.9575608508246128,0.0,0.0,0.0,52.05467740645545,0.0,0.0,0.0,1.119455428095816,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1165004288816537,5.828037277517458e-05
1954-09-15,1954-09-26,332.6514,0.9289857410847936,309.0284073518941,0.77,1954,9,15,1954.09,1953,12,350,50,0.0267000543952036,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4465608879861257,171.0284073518941,171.0284073518941,,1,171.0284073518941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,230.0284073518941,990.0,964.9451420367594,25.05485796324058,0.1167158710811451,0.0102874146249109,989.872996714294,0.173388349925057,0.01,0.01,0.01,24.75446632760941,24.917854677534468,24.917854677534468,24.917854677534468,,0.9459777449496656,0.0,0.0,0.0,39.2772830356969,0.0,0.0,0.0,0.8446727534558472,0.0,0.0,0.0,0.9744672753455847,0.96,0.96,0.96,38.27442698277292,0.0,0.0,0.0,38.27442698277292,918.58624758655,0.1238540731926609,6.21638559208318e-05
1954-10-15,1954-10-26,231.0479,0.97240029822707,224.67104686473823,0.918,1954,10,15,1954.1,1954,1,15,3,0.0194115784491133,0.0,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.431742324405504,127.67104686473824,127.67104686473824,,1,127.67104686473824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.67104686473823,990.0,964.5480262811884,25.451973718811587,0.0964723031668007,0.0066020389835027,989.8969256578496,0.1148559132673966,0.01,0.01,0.01,25.23404346339388,25.33889937666128,25.33889937666128,25.33889937666128,,0.929676227518698,0.0,0.0,0.0,29.37309376258582,0.0,0.0,0.0,0.6316794357545338,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.49190094970825,0.0,0.0,0.0,28.49190094970825,683.8056227929978,0.1268160777603961,6.199069503095313e-05
1954-11-15,1954-11-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1954,11,15,1954.11,1954,2,46,7,0.0223601171335555,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.3593541103566793,165.79765200874488,165.79765200874488,,1,165.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.79765200874488,990.0,964.735190608035,25.264809391964945,0.109575580462664,0.0098428004207433,989.8805816191166,0.1663268302118056,0.01,0.01,0.01,24.979064180869724,25.135391011081527,25.135391011081527,25.135391011081527,,0.9440163278462678,0.0,0.0,0.0,38.341821872024056,0.0,0.0,0.0,0.8245553090757861,0.0,0.0,0.0,0.9724555309075786,0.96,0.96,0.96,37.285716744522965,0.0,0.0,0.0,37.285716744522965,894.8572018685511,0.1440728555885934,6.246857789999938e-05
1954-12-15,1954-12-26,504.6303,0.897830776149602,453.0726139176065,0.595,1954,12,15,1954.12,1954,3,76,11,0.0391454738424812,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2295437790881638,349.0726139176065,349.0726139176065,,2,174.53630695880324,174.53630695880324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,396.0726139176065,990.0,965.6388267626292,24.36117323737085,0.175318077159783,0.0637622737691102,989.7609196490712,0.1781240143943843,0.1781240143943843,0.01,0.01,23.94396887204753,23.94396887204753,24.11209288644192,24.11209288644192,,0.9482724574585868,0.9482724574585868,0.0,0.0,38.86456022895671,38.86456022895671,0.0,0.0,0.835796994171112,0.835796994171112,0.0,0.0,0.9735796994171112,0.9735796994171112,0.96,0.96,37.83774686568589,37.83774686568589,0.0,0.0,75.67549373137177,1816.2118495529223,0.1670272963025166,6.021947767549104e-05
1955-01-15,1955-01-26,987.4235,0.9179659771125324,906.4211780013768,0.357,1955,1,15,1955.01,1954,4,107,16,0.0783147897793189,7.632500378514464,0.0084204788720226,0.17,2,Mod_Wet,46,7,6,4,76,139.0,0.1533503446008284,767.4211780013768,767.4211780013768,,3,255.80705933379227,255.80705933379227,255.80705933379227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,826.4211780013768,990.0,967.5256847120056,22.4743152879945,0.4114808577165919,0.3104318501526664,989.2780872921307,0.28,0.28,0.28,0.01,21.472402580125248,21.472402580125248,21.472402580125248,21.742402580125248,,0.9563518335371488,0.9563518335371488,0.9563518335371488,0.0,51.51688088821561,51.51688088821561,51.51688088821561,0.0,1.107889911574529,1.107889911574529,1.107889911574529,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1595284879804302,5.2339794389404526e-05
1955-02-15,1955-02-26,2075.5648,1.01276353090847,2102.056335477332,0.166,1955,2,15,1955.02,1954,5,138,20,0.1816176673852414,82.220966381263,0.0391145398881959,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.0770673921844312,1940.056335477332,1100.0,,4,275.0,275.0,275.0,275.0,840.0563354773321,50.99999999999997,10.0,18.0,25.9276646752263,735.1286708021058,100.0,18.0,25.0,30.9276646752263,828.1286708021058,1243.0,990.0,971.3463428787384,18.65365712126163,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.799367708743347,16.799367708743347,16.799367708743347,16.799367708743347,,0.94739810312623,0.94739810312623,0.94739810312623,0.94739810312623,42.92366930709655,42.92366930709655,42.92366930709655,42.92366930709655,0.9230896625182052,0.9230896625182052,0.9230896625182052,0.9230896625182052,0.98,0.98,0.98,0.98,42.065195920954615,42.065195920954615,42.065195920954615,42.065195920954615,168.26078368381846,4038.2588084116433,0.0800458012680283,4.249009688985315e-05
1955-03-15,1955-03-26,2690.1084,1.0194753303873465,2742.499149867776,0.106,1955,3,15,1955.03,1954,6,166,24,0.2369519265485758,0.0,0.0,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.0871467909156956,2503.499149867776,1100.0,,4,275.0,275.0,275.0,275.0,1403.499149867776,41.0,7.0,13.0,67.0,1275.499149867776,100.0,18.0,25.0,80.0,1419.499149867776,1243.0,990.0,972.892239327267,17.10776067273298,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.253471260214695,15.253471260214695,15.253471260214695,15.253471260214695,,0.9420138850408588,0.9420138850408588,0.9420138850408588,0.9420138850408588,38.752291264916366,38.752291264916366,38.752291264916366,38.752291264916366,0.8333826078476638,0.8333826078476638,0.8333826078476638,0.8333826078476638,0.9733382607847664,0.9733382607847664,0.9733382607847664,0.9733382607847664,37.71908778121839,37.71908778121839,37.71908778121839,37.71908778121839,150.87635112487357,3621.0324269969656,0.0550141833707214,3.810008866789736e-05
1955-04-15,1955-04-26,3235.6269,1.037176891822677,3355.917451239844,0.066,1955,4,15,1955.04,1954,7,197,29,0.2899512677871225,61.31560756760928,0.0182708926719744,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.0879044268180709,3060.917451239844,1100.0,,4,275.0,275.0,275.0,275.0,1960.917451239844,29.999999999999943,4.0,7.0,55.0,1864.917451239844,100.0,18.0,25.0,80.0,2032.917451239844,1243.0,990.0,974.3151584085796,15.684841591420309,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.830552178902026,13.830552178902026,13.830552178902026,13.830552178902026,,0.9339833130734122,0.9339833130734122,0.9339833130734122,0.9339833130734122,34.8377445075332,34.8377445075332,34.8377445075332,34.8377445075332,0.7491988066136173,0.7491988066136173,0.7491988066136173,0.7491988066136173,0.97,0.97,0.97,0.97,33.7926121723072,33.7926121723072,33.7926121723072,33.7926121723072,135.1704486892288,3244.090768541492,0.0402782400500614,3.4133951689199194e-05
1955-05-15,1955-05-26,2328.6506,1.0027954239303196,2335.160165612593,0.139,1955,5,15,1955.05,1954,8,227,33,0.201757838308928,28.67071215765418,0.0122778354049786,0.45,3,Normal,55,13,13,17,178,276.0,0.1181931775234765,2059.160165612593,1100.0,,4,275.0,275.0,275.0,275.0,959.1601656125932,45.0,5.0,12.0,59.07870585294958,838.0814597596436,100.0,18.0,25.0,76.07870585294958,1016.0814597596436,1243.0,990.0,971.9090072963064,18.0909927036937,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.236703291175417,16.236703291175417,16.236703291175417,16.236703291175417,,0.945710109873526,0.945710109873526,0.945710109873526,0.945710109873526,41.41210243294174,41.41210243294174,41.41210243294174,41.41210243294174,0.8905828480202524,0.8905828480202524,0.8905828480202524,0.8905828480202524,0.9790582848020252,0.9790582848020252,0.9790582848020252,0.9790582848020252,40.54486197804172,40.54486197804172,40.54486197804172,40.54486197804172,162.17944791216686,3892.306749892005,0.0694511024555875,4.095440603842597e-05
1955-06-15,1955-06-26,1568.6399,0.9517310164019286,1492.9232463956196,0.231,1955,6,15,1955.06,1954,9,258,37,0.1289885684885815,35.083737371336376,0.023500027517181,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1721454874659349,1235.9232463956196,1100.0,,4,275.0,275.0,275.0,275.0,135.92324639561957,32.790822087659194,6.000000000000001,7.404379181084335,8.462147635524953,81.26589749135108,94.7908220876592,18.0,21.40437918108433,24.462147635524957,234.2658974913511,1234.1952012687434,990.0,969.4617520268166,20.53824797318339,0.9034820402435612,0.648,988.4485179597564,0.28,0.28,0.28,0.28,18.70676593293976,18.70676593293976,18.70676593293976,18.70676593293976,,0.9521334574161748,0.9521334574161748,0.9521334574161748,0.9521334574161748,48.03612118618869,48.03612118618869,48.03612118618869,48.03612118618869,1.0330348642191116,1.0330348642191116,1.0330348642191116,1.0330348642191116,0.98,0.98,0.98,0.98,47.075398762464914,47.075398762464914,47.075398762464914,47.075398762464914,188.30159504985969,4519.238281196632,0.126129454748915,4.755090784087365e-05
1955-07-15,1955-07-26,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1955,7,15,1955.07,1954,10,288,42,0.0607094797880934,25.84105416603393,0.0367762512170827,0.23,2,Mod_Wet,58,11,11,11,136,227.0,0.323059925211985,475.6560160658968,475.6560160658968,,2,237.8280080329484,237.8280080329484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,555.6560160658968,990.0,966.7106240642636,23.289375935736416,0.2422950628927023,0.1235096395831032,989.6341952975242,0.2635678108444803,0.2635678108444803,0.01,0.01,22.660003422416164,22.660003422416164,22.913571233260644,22.913571233260644,,0.9567366150489044,0.9567366150489044,0.0,0.0,50.56547183322195,50.56547183322195,0.0,0.0,1.0874295017897193,1.0874295017897193,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1371937303543408,5.6296518646508666e-05
1955-08-15,1955-08-26,515.2343,0.8913623235036077,459.2604427967548,0.585,1955,8,15,1955.08,1954,11,319,46,0.0396801022576396,0.0,0.0,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.4006441288073857,275.2604427967548,275.2604427967548,,2,137.6302213983774,137.6302213983774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,346.2604427967548,990.0,965.6666719925854,24.333328007414597,0.15773781645763,0.0289229290000682,989.8133392545424,0.1283007988878095,0.1283007988878095,0.01,0.01,24.018366463069157,24.018366463069157,24.13666726195696,24.13666726195696,,0.9355780029443544,0.9355780029443544,0.0,0.0,30.33024909446776,30.33024909446776,0.0,0.0,0.6522634213864035,0.6522634213864035,0.0,0.0,0.97,0.97,0.96,0.96,29.420341621633728,29.420341621633728,0.0,0.0,58.840683243267456,1412.176397838419,0.1281205123719034,5.937879801461127e-05
1955-09-15,1955-09-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1955,9,15,1955.09,1954,12,350,50,0.0286512394101957,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4161495364754459,193.6115672476363,193.6115672476363,,1,193.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1246862226489071,0.012206983216049,989.863106794135,0.203875615784309,0.01,0.01,0.01,24.601173342112507,24.79504895789681,24.79504895789681,24.79504895789681,,0.9529410765339534,0.0,0.0,0.0,44.51351285628584,0.0,0.0,0.0,0.9572798463717384,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.62324259916012,0.0,0.0,0.0,43.62324259916012,1046.9578223798428,0.1315492187478,6.258700118447353e-05
1955-10-15,1955-10-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1955,10,15,1955.1,1955,1,15,3,0.0223601171335555,2.5852725433921364,0.0099895517726906,0.31,2,Mod_Wet,41,6,4,3,56,110.0,0.4250424961208035,148.79765200874488,148.79765200874488,,1,148.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.79765200874488,990.0,964.735190608035,25.264809391964945,0.1060461588539989,0.0083978004207433,989.8855560407252,0.1433768302118056,0.01,0.01,0.01,25.00698860247833,25.140365432690132,25.140365432690132,25.140365432690132,,0.9386515535638084,0.0,0.0,0.0,34.25315479067667,0.0,0.0,0.0,0.7366269847457347,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.22556014695637,0.0,0.0,0.0,33.22556014695637,797.4134435269528,0.1283843183624929,6.202599394848667e-05
1955-11-15,1955-11-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1955,11,15,1955.11,1955,2,46,7,0.0286512394101957,36.88830050025064,0.1112394866271468,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3196510932347628,225.6115672476363,225.6115672476363,,1,225.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1328036362659229,0.014926983216049,989.852269380518,0.247075615784309,0.01,0.01,0.01,24.54713592849554,24.784211544279845,24.784211544279845,24.784211544279845,,0.9589815123587287,0.0,0.0,0.0,52.084814788101305,0.0,0.0,0.0,1.1201035438301357,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1453507801312789,5.934486893658669e-05
1955-12-15,1955-12-26,463.5928,0.9065907191323836,420.28892993659525,0.63,1955,12,15,1955.12,1955,3,76,11,0.0363129635465218,2.4311580009666045,0.0057844921143494,0.43,3,Normal,38,5,4,3,54,104.0,0.2474488205427857,316.28892993659525,316.28892993659525,,2,158.14446496829763,158.14446496829763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,363.28892993659525,990.0,965.4913001847146,24.508699815285357,0.1637476979092003,0.0482883749300729,989.7879639271608,0.1559950277072018,0.1559950277072018,0.01,0.01,24.14066871473887,24.14066871473887,24.28666374244607,24.28666374244607,,0.9431249090825364,0.9431249090825364,0.0,0.0,35.311096784923336,35.311096784923336,0.0,0.0,0.7593784254822222,0.7593784254822222,0.0,0.0,0.97,0.97,0.96,0.96,34.25176388137564,34.25176388137564,0.0,0.0,68.50352776275128,1644.0846663060306,0.1629915110376228,6.016257892961966e-05
1956-01-15,1956-01-26,730.6486,0.8864028278959922,647.6489852382476,0.462,1956,1,15,1956.01,1955,4,107,16,0.0559568723245846,17.53638655417592,0.0270769922502463,0.48,3,Normal,41,6,4,3,66,120.0,0.1852855524136367,527.6489852382476,527.6489852382476,,2,263.8244926191238,263.8244926191238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.6489852382476,990.0,966.490595940953,23.50940405904703,0.2553617408462265,0.1534695221391494,989.5911687370146,0.28,0.28,0.01,0.01,22.82057279606167,22.82057279606167,23.090572796061668,23.090572796061668,,0.9505376682833784,0.9505376682833784,0.0,0.0,56.124138025953535,56.124138025953535,0.0,0.0,1.2069707102355598,1.2069707102355598,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1488460604389548,5.0749226335926514e-05
1956-02-15,1956-02-26,1086.9032,0.940956999887256,1022.729174239858,0.328,1956,2,15,1956.02,1955,5,138,20,0.0883638006543237,0.0,0.0,0.46,3,Normal,43,7,5,4,78,137.0,0.1339553064982477,885.729174239858,885.729174239858,,4,221.4322935599645,221.4322935599645,221.4322935599645,221.4322935599645,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,940.729174239858,990.0,967.971434547611,22.02856545238899,0.5160742271781555,0.3676929203320913,989.1162328524898,0.2414335963059521,0.2414335963059521,0.2414335963059521,0.2414335963059521,20.90336470857285,20.90336470857285,20.90336470857285,20.90336470857285,,0.9551090893455207,0.9551090893455207,0.9551090893455207,0.9551090893455207,43.35596269152618,43.35596269152618,43.35596269152618,43.35596269152618,0.9323862944414232,0.9323862944414232,0.9323862944414232,0.9323862944414232,0.98,0.98,0.98,0.98,42.48884343769566,42.48884343769566,42.48884343769566,42.48884343769566,169.95537375078263,4078.928970018783,0.1661782786993455,5.330052053710438e-05
1956-03-15,1956-03-26,4488.5142,0.9991072065460684,4484.506883904361,0.026,1956,3,15,1956.03,1955,6,167,24,0.3874613947693367,30.666706579260783,0.0068383676005334,0.12,2,Mod_Wet,59,11,12,13,144,239.0,0.0532945998717965,4245.506883904361,1100.0,,4,275.0,275.0,275.0,275.0,3145.5068839043606,41.0,7.0,13.0,67.0,3017.5068839043606,100.0,18.0,25.0,80.0,3161.5068839043606,1243.0,990.0,976.5666475975448,13.433352402455055,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.579062989936777,11.579062989936777,11.579062989936777,11.579062989936777,,0.915790629899368,0.915790629899368,0.915790629899368,0.915790629899368,28.598351876523665,28.598351876523665,28.598351876523665,28.598351876523665,0.6150183199252401,0.6150183199252401,0.6150183199252401,0.6150183199252401,0.97,0.97,0.97,0.97,27.740401320227956,27.740401320227956,27.740401320227956,27.740401320227956,110.9616052809118,2663.0785267418837,0.0247433236593239,2.8020607394169648e-05
1956-04-15,1956-04-26,3827.1734,1.0193419091144624,3901.198240068088,0.041,1956,4,15,1956.04,1955,7,198,29,0.3370635279418828,34.509638245199305,0.0088459073652706,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0756177927515037,3606.198240068088,1100.0,,4,275.0,275.0,275.0,275.0,2506.198240068088,30.0,4.0,7.0,55.0,2410.198240068088,100.0,18.0,25.0,80.0,2578.198240068088,1243.0,990.0,975.4706343658584,14.529365634141527,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.675076221623245,12.675076221623245,12.675076221623245,12.675076221623245,,0.9260756859946092,0.9260756859946092,0.9260756859946092,0.9260756859946092,31.656905147517605,31.656905147517605,31.656905147517605,31.656905147517605,0.6807936590864001,0.6807936590864001,0.6807936590864001,0.6807936590864001,0.97,0.97,0.97,0.97,30.70719799309208,30.70719799309208,30.70719799309208,30.70719799309208,122.82879197236832,2947.8910073368397,0.0314848885941834,3.1017371710194015e-05
1956-05-15,1956-05-26,5420.2188,1.0284370307265174,5574.353728560048,0.01,1956,5,15,1956.05,1955,8,228,33,0.4816241621475881,94.2830960725878,0.0169137268037962,0.0,1,Wet,71,14,18,24,213,340.0,0.0609936176561633,5234.353728560048,0.0,,0,275.0,275.0,275.0,275.0,5234.353728560048,1129.0,4.0,7.0,56.0,4038.353728560048,1200.0,18.0,25.0,80.0,4251.353728560049,1243.0,990.053233978608,978.3945047419824,11.658729236625618,0.9064037665221378,0.648,988.498830212086,0.28,0.28,0.28,0.28,9.824325470103505,9.824325470103505,9.824325470103505,9.824325470103505,1.0,0.856936998483729,0.856936998483729,0.856936998483729,0.856936998483729,22.705079616378544,22.705079616378544,22.705079616378544,22.705079616378544,0.4882812820726568,0.4882812820726568,0.4882812820726568,0.4882812820726568,0.9688281282072656,0.9688281282072656,0.9688281282072656,0.9688281282072656,21.99731978553297,21.99731978553297,21.99731978553297,21.99731978553297,87.98927914213188,2111.742699411165,0.0157846601465782,inf
1956-06-15,1956-06-26,2751.0152,1.018827290046873,2802.809361093756,0.101,1956,6,15,1956.06,1955,9,259,37,0.2421627287985004,70.24304019109513,0.025061654626301,0.0,1,Wet,67,13,15,17,181,293.0,0.1045379696768463,2509.809361093756,1100.0,,4,275.0,275.0,275.0,275.0,1409.8093610937558,33.0,5.000000000000007,10.0,63.0,1298.8093610937558,100.0,18.0,25.0,80.0,1479.8093610937558,1243.0,990.0,973.0378156991918,16.96218430080819,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.107894888289907,15.107894888289907,15.107894888289907,15.107894888289907,,0.9414315795531596,0.9414315795531596,0.9414315795531596,0.9414315795531596,38.35872031024805,38.35872031024805,38.35872031024805,38.35872031024805,0.8249187163494205,0.8249187163494205,0.8249187163494205,0.8249187163494205,0.972491871634942,0.972491871634942,0.972491871634942,0.972491871634942,37.30354370803439,37.30354370803439,37.30354370803439,37.30354370803439,149.21417483213756,3581.140195971301,0.053237361378695,3.768034717983271e-05
1956-07-15,1956-07-26,1392.323,0.9273803807430936,1291.2130338573666,0.261,1956,7,15,1956.07,1955,10,289,42,0.1115608061252764,36.4952706022209,0.0282643294679229,0.0,1,Wet,63,12,13,13,155,256.0,0.198263178334892,1035.2130338573666,1035.2130338573666,,4,258.80325846434164,258.80325846434164,258.80325846434164,258.80325846434164,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1123.2130338573666,990.0,968.8152409635516,21.184759036448327,0.7324944215855191,0.5022293261790748,988.7652762522354,0.28,0.28,0.28,0.28,19.67003528868369,19.67003528868369,19.67003528868369,19.67003528868369,,0.9543404144998195,0.9543404144998195,0.9543404144998195,0.9543404144998195,47.64495206289579,47.64495206289579,47.64495206289579,47.64495206289579,1.0246226250085115,1.0246226250085115,1.0246226250085115,1.0246226250085115,0.98,0.98,0.98,0.98,46.69205302163788,46.69205302163788,46.69205302163788,46.69205302163788,186.7682120865515,4482.437090077236,0.1446455442976753,5.011534555319276e-05
1956-08-15,1956-08-26,737.3183,0.8872912629151888,654.21608557748,0.458,1956,8,15,1956.08,1955,11,320,46,0.0565242697938942,12.590238207789412,0.0192447701689816,0.0,1,Wet,58,10,10,7,117,202.0,0.3087664832051531,452.21608557748,452.21608557748,,2,226.10804278874,226.10804278874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,530.21608557748,990.0,966.51686434231,23.483135657690127,0.22783780092012,0.1124459923925706,989.6597162066872,0.247745857764799,0.247745857764799,0.01,0.01,22.89510600661255,22.89510600661255,23.132851864377347,23.132851864377347,,0.9578883040857994,0.9578883040857994,0.0,0.0,48.63089242902331,48.63089242902331,0.0,0.0,1.04582564363491,1.04582564363491,0.0,0.0,0.98,0.98,0.96,0.96,47.65827458044284,47.65827458044284,0.0,0.0,95.31654916088569,2287.5971798612563,0.1456958201765235,5.854904337944156e-05
1956-09-15,1956-09-26,473.647,0.9007401735700734,426.6328809909446,0.62,1956,9,15,1956.09,1955,12,351,51,0.0368610809176176,4.324950671984085,0.0101374058697456,0.03,1,Wet,48,8,7,4,79,146.0,0.3422145983237023,280.6328809909446,280.6328809909446,,2,140.3164404954723,140.3164404954723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,343.6328809909446,990.0,965.5198479644592,24.480152035540755,0.1568104683714546,0.0314587198277258,989.8117308118008,0.1319271946688876,0.1319271946688876,0.01,0.01,24.159955652672757,24.159955652672757,24.28188284734164,24.28188284734164,,0.936510706881505,0.936510706881505,0.0,0.0,31.13552107085908,31.13552107085908,0.0,0.0,0.6695810982980448,0.6695810982980448,0.0,0.0,0.97,0.97,0.96,0.96,30.20145543873331,30.20145543873331,0.0,0.0,60.40291087746662,1449.6698610591989,0.1415805334487303,5.978838365484779e-05
