Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1956-10-15,1956-10-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1956,10,15,1956.1,1956,1,15,3,0.0279613342516754,2.0342423969515835,0.0062857709691047,0.06,1,Wet,44,7,6,3,60,120.0,0.3707977561685476,203.62655383883583,203.62655383883583,,1,203.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,260.62655383883583,990.0,965.0181327691942,24.981867230805847,0.127514960096542,0.013058257076301,989.8594267828272,0.2173958476824284,0.01,0.01,0.01,24.623898165950617,24.831294013633045,24.831294013633045,24.831294013633045,,0.955446786868862,0.0,0.0,0.0,46.982532356444096,0.0,0.0,0.0,1.010377039923529,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.04288170931521,0.0,0.0,0.0,46.04288170931521,1105.029161023565,0.1422716435445662,6.280953599902945e-05
1956-11-15,1956-11-26,415.3399,0.9079714249478594,377.11676084070143,0.68,1956,11,15,1956.11,1956,2,46,7,0.0325828881366366,4.106635458252072,0.0108895596395588,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.2810800553221119,271.11676084070143,271.11676084070143,,1,271.11676084070143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,321.11676084070143,990.0,965.2855838042036,24.714416195796503,0.1488638309666743,0.026967111116811,989.8241690579164,0.28,0.01,0.01,0.01,24.258585253712997,24.528585253712997,24.528585253712997,24.528585253712997,,0.9427615820241724,0.0,0.0,0.0,60.80823705892961,0.0,0.0,0.0,1.30770402277268,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1278118742125075,4.938421677572242e-05
1956-12-15,1956-12-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1956,12,15,1956.12,1956,3,76,11,0.0468295560475443,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2324685715351951,416.0087505502821,416.0087505502821,,2,208.00437527514103,208.00437527514103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,474.0087505502821,990.0,966.0390393774762,23.96096062252377,0.2028241578884647,0.0953561302597331,989.7018197118518,0.2233059066214404,0.2233059066214404,0.01,0.01,23.43947442775417,23.43947442775417,23.65278033437561,23.65278033437561,,0.9559761141691568,0.9559761141691568,0.0,0.0,45.70945892071877,45.70945892071877,0.0,0.0,0.9829991165745972,0.9829991165745972,0.0,0.0,0.98,0.98,0.96,0.96,44.79526974230439,44.79526974230439,0.0,0.0,89.59053948460878,2150.172947630611,0.1652935296591627,5.982148436788455e-05
1957-01-15,1957-01-26,730.6486,0.8864028278959922,647.6489852382476,0.462,1957,1,15,1957.01,1956,4,107,16,0.0559568723245846,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2146224315457959,508.6489852382476,508.6489852382476,,2,254.32449261912384,254.32449261912384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,567.6489852382476,990.0,966.490595940953,23.50940405904703,0.2491105491705726,0.1407775221391494,989.6101119286902,0.28,0.28,0.01,0.01,22.839515987737258,22.839515987737258,23.109515987737257,23.109515987737257,,0.9538720827129984,0.9538720827129984,0.0,0.0,54.33803394147275,54.33803394147275,0.0,0.0,1.1685598697090915,1.1685598697090915,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1488460604389548,5.26449055338924e-05
1957-02-15,1957-02-26,901.4559,0.907115570001353,817.7246825595828,0.391,1957,2,15,1957.02,1956,5,138,20,0.0706514125731479,14.0353857183311,0.0171639501872421,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1284050759863779,712.7246825595828,712.7246825595828,,3,237.5748941865276,237.5748941865276,237.5748941865276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,759.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3582652764606228,0.2771000879498013,989.3646346355896,0.2632261071518122,0.2632261071518122,0.2632261071518122,0.01,21.93050979819952,21.93050979819952,21.93050979819952,22.18373590535133,,0.956957180977274,0.956957180977274,0.956957180977274,0.0,48.89680439571419,48.89680439571419,48.89680439571419,0.0,1.0515441805529933,1.0515441805529933,1.0515441805529933,0.0,0.98,0.98,0.98,0.96,47.918868307799904,47.918868307799904,47.918868307799904,0.0,143.75660492339972,3450.1585181615933,0.1758007407498367,5.602779198426544e-05
1957-03-15,1957-03-26,7858.8783,1.0409845973894611,8180.9712630582735,0.002,1957,3,15,1957.03,1956,6,166,24,0.7068359171282349,178.62306755835468,0.0218339683412578,0.02,1,Wet,68,14,17,21,195,315.0,0.038503985635838,7865.9712630582735,0.0,,0,275.0,275.0,275.0,275.0,7865.9712630582735,1132.0,4.0,8.0,59.0,6662.9712630582735,1200.0,18.0,25.0,80.0,6857.9712630582735,1243.0,990.363433103134,981.3447622643783,9.018670838755495,0.8151339017909313,0.648,988.900299201343,0.28,0.28,0.28,0.28,7.275536936964586,7.275536936964586,7.275536936964586,7.275536936964586,1.0,0.686941273409864,0.686941273409864,0.686941273409864,0.686941273409864,13.478949743929988,13.478949743929988,13.478949743929988,13.478949743929988,0.2898698869662363,0.2898698869662363,0.2898698869662363,0.2898698869662363,0.96,0.96,0.96,0.96,12.939791754172788,12.939791754172788,12.939791754172788,12.939791754172788,51.75916701669115,1242.2200084005876,0.0063267753121702,inf
1957-04-15,1957-04-26,3514.6276,1.0243778615521175,3600.306705040052,0.051,1957,4,15,1957.04,1956,7,197,29,0.3110664993154605,88.64308594591513,0.0246209818240829,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.0819374637130306,3305.306705040052,1100.0,,4,275.0,275.0,275.0,275.0,2205.306705040052,30.0,4.0,7.0,55.0,2109.306705040052,100.0,18.0,25.0,80.0,2277.306705040052,1243.0,990.0,974.8330308749656,15.166969125034257,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.312679712515974,13.312679712515974,13.312679712515974,13.312679712515974,,0.930876078275096,0.930876078275096,0.930876078275096,0.930876078275096,33.42171617407801,33.42171617407801,33.42171617407801,33.42171617407801,0.7187465843887744,0.7187465843887744,0.7187465843887744,0.7187465843887744,0.97,0.97,0.97,0.97,32.41906468885566,32.41906468885566,32.41906468885566,32.41906468885566,129.67625875542265,3112.230210130144,0.0360181143939457,3.27465299887431e-05
1957-05-15,1957-05-26,2037.2697,1.0148234027606982,2067.468969295266,0.17,1957,5,15,1957.05,1956,8,227,33,0.1786293189471109,34.58736618206558,0.0167293278379192,0.55,3,Normal,55,13,13,17,178,276.0,0.1334965622696042,1791.468969295266,1100.0,,4,275.0,275.0,275.0,275.0,691.4689692952661,45.0,5.0,12.0,42.59047999282436,586.8784893024418,100.0,18.0,25.0,59.59047999282436,764.8784893024418,1243.0,990.0,971.2628561327816,18.737143867218265,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.88285445469998,16.88285445469998,16.88285445469998,16.88285445469998,,0.9476485633641,0.9476485633641,0.9476485633641,0.9476485633641,43.148388297859405,43.148388297859405,43.148388297859405,43.148388297859405,0.9279223289862236,0.9279223289862236,0.9279223289862236,0.9279223289862236,0.98,0.98,0.98,0.98,42.28542053190222,42.28542053190222,42.28542053190222,42.28542053190222,169.14168212760887,4059.400371062613,0.0818109894946882,4.271254599182042e-05
1957-06-15,1957-06-26,1165.5017,0.9291100950872416,1082.8793953113418,0.307,1957,6,15,1957.06,1956,9,258,37,0.0935607797548999,13.619427036021536,0.0125770488338692,0.62,3,Normal,53,12,12,13,120,210.0,0.1939274132551227,872.8793953113418,872.8793953113418,,4,218.21984882783545,218.21984882783545,218.21984882783545,218.21984882783545,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,949.8793953113418,990.0,968.16047809955,21.83952190045011,0.5244468037666559,0.3614736273306894,989.1140795689026,0.2370967959175778,0.2370967959175778,0.2370967959175778,0.2370967959175778,20.71650467343517,20.71650467343517,20.71650467343517,20.71650467343517,,0.95443596015592,0.95443596015592,0.95443596015592,0.95443596015592,42.3151832713599,42.3151832713599,42.3151832713599,42.3151832713599,0.9100039413195676,0.9100039413195676,0.9100039413195676,0.9100039413195676,0.98,0.98,0.98,0.98,41.4688796059327,41.4688796059327,41.4688796059327,41.4688796059327,165.8755184237308,3981.012442169539,0.1531800486203169,5.278682615603045e-05
1957-07-15,1957-07-26,666.0345,0.8753352736866753,583.0034913422678,0.493,1957,7,15,1957.07,1956,10,288,42,0.0503715016519719,6.2283437746145855,0.0106832015024041,0.44,3,Normal,50,10,9,9,108,186.0,0.3190375405330183,397.0034913422678,397.0034913422678,,2,198.5017456711339,198.5017456711339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,466.0034913422678,990.0,966.22351571104,23.776484288959864,0.1999988535361657,0.0863856479135504,989.7136154985504,0.2104773566560308,0.2104773566560308,0.01,0.01,23.27962243085416,23.27962243085416,23.480099787510188,23.480099787510188,,0.9544467027541044,0.9544467027541044,0.0,0.0,43.254435060382335,43.254435060382335,0.0,0.0,0.9302029045243512,0.9302029045243512,0.0,0.0,0.98,0.98,0.96,0.96,42.38934635917469,42.38934635917469,0.0,0.0,84.77869271834938,2034.688625240385,0.1454171269594983,5.931846288451243e-05
1957-08-15,1957-08-26,468.6029,0.9015518661337044,422.4698189706656,0.626,1957,8,15,1957.08,1956,11,319,46,0.0365013923590655,4.163062020279028,0.00985410515341,0.32,2,Mod_Wet,54,9,8,6,107,184.0,0.4355340706900914,238.4698189706656,238.4698189706656,,1,238.4698189706656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.4698189706656,990.0,965.501114185368,24.49888581463199,0.1447532638130909,0.0160199346125065,989.8392268015745,0.2644342556103985,0.01,0.01,0.01,24.073678360596045,24.328112616206443,24.328112616206443,24.328112616206443,,0.9553376678943896,0.0,0.0,0.0,53.78627612875926,0.0,0.0,0.0,1.156694110295898,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1140909902568609,5.614500378572381e-05
1957-09-15,1957-09-26,340.8154,0.928721014594374,316.52242407738737,0.763,1957,9,15,1957.09,1956,12,350,50,0.0273475374402862,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4359880675192227,178.52242407738737,178.52242407738737,,1,178.52242407738737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.52242407738737,990.0,964.9826121203868,25.017387879613125,0.119360795855895,0.0109244060465779,989.8697147980976,0.1835052725044729,0.01,0.01,0.01,24.703597405206214,24.877102677710685,24.877102677710685,24.877102677710685,,0.9483233555165872,0.0,0.0,0.0,41.01551059644832,0.0,0.0,0.0,0.8820539913214693,0.0,0.0,0.0,0.9782053991321468,0.96,0.96,0.96,40.12159391360753,0.0,0.0,0.0,40.12159391360753,962.9182539265807,0.1267575086680054,6.242850026164296e-05
1957-10-15,1957-10-26,312.7836,0.9288272938647332,290.5219447532691,0.797,1957,10,15,1957.1,1957,1,15,3,0.0251010960266824,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3786288849657104,180.5219447532691,180.5219447532691,,1,180.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1172430037024686,0.0110943653040278,989.8716626309936,0.1862046254169133,0.01,0.01,0.01,24.823370226563437,24.999574851980345,24.999574851980345,24.999574851980345,,0.9487617646946332,0.0,0.0,0.0,41.69525380456762,0.0,0.0,0.0,0.8966721248294112,0.0,0.0,0.0,0.9796672124829412,0.96,0.96,0.96,40.84747306848951,0.0,0.0,0.0,40.84747306848951,980.3393536437482,0.1406003016508097,6.285396665934802e-05
1957-11-15,1957-11-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1957,11,15,1957.11,1957,2,46,7,0.0284433806883159,0.0,0.0,0.17,2,Mod_Wet,40,6,4,3,53,106.0,0.3219870415671831,223.2057950036568,223.2057950036568,,1,223.2057950036568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1319545645975438,0.0147224925753108,989.8533229428272,0.2438278232549367,0.01,0.01,0.01,24.56346614455391,24.797293967808844,24.797293967808844,24.797293967808844,,0.9587664924491638,0.0,0.0,0.0,51.55213581956546,0.0,0.0,0.0,1.1086480821411926,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1464129755050776,5.998450393579404e-05
1957-12-15,1957-12-26,570.3586,0.8854392210789449,505.01787451967766,0.547,1957,12,15,1957.12,1957,3,76,11,0.0436335443585001,18.992848128369307,0.0376082691061844,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.2336550960938358,387.01787451967766,387.01787451967766,,2,193.50893725983883,193.50893725983883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,441.01787451967766,990.0,965.8725804353384,24.127419564661523,0.1911806541350688,0.0816724367732878,989.7271469090916,0.2037370653007824,0.2037370653007824,0.01,0.01,23.65082940845237,23.65082940845237,23.84456647375315,23.84456647375315,,0.9533046271074695,0.9533046271074695,0.0,0.0,42.78758785373024,42.78758785373024,0.0,0.0,0.9201631796501126,0.9201631796501126,0.0,0.0,0.98,0.98,0.96,0.96,41.93183609665563,41.93183609665563,0.0,0.0,83.86367219331126,2012.7281326394705,0.1660607998738143,6.019221858177399e-05
1958-01-15,1958-01-26,1536.5597,0.94671130256109,1454.6784350498776,0.236,1958,1,15,1958.01,1957,4,107,16,0.1256842167883094,11.692101127604928,0.0080375846963071,0.0,1,Wet,49,8,7,5,81,150.0,0.103115572751896,1304.6784350498776,1100.0,,4,275.0,275.0,275.0,275.0,204.67843504987763,51.0,9.999999999999998,9.551660302327624,6.822614501662588,127.30416024588745,100.0,18.0,16.551660302327623,11.822614501662589,208.30416024588743,1234.5516603023275,990.0,969.3381918670842,20.66180813291578,0.9044053883095192,0.648,988.4475946116904,0.28,0.28,0.28,0.28,18.8294027446062,18.8294027446062,18.8294027446062,18.8294027446062,,0.9522867534307576,0.9522867534307576,0.9522867534307576,0.9522867534307576,48.35881845503752,48.35881845503752,48.35881845503752,48.35881845503752,1.0399745904309143,1.0399745904309143,1.0399745904309143,1.0399745904309143,0.98,0.98,0.98,0.98,47.39164208593677,47.39164208593677,47.39164208593677,47.39164208593677,189.5665683437471,4549.59764024993,0.1303151017958462,4.7870345541350274e-05
1958-02-15,1958-02-26,8378.3002,1.0409845973894611,8721.681460505042,0.002,1958,2,15,1958.02,1957,5,138,20,0.7535532781876356,159.2053736663311,0.018253977101465,0.0,1,Wet,55,10,10,8,114,197.0,0.0225873876375889,8524.681460505042,0.0,,0,275.0,275.0,275.0,275.0,8524.681460505042,1145.0,8.0,15.0,72.0,7284.681460505042,1200.0,18.0,25.0,80.0,7398.681460505042,1243.0,990.4932035505212,981.6876516578812,8.805551892639983,0.7948073323398515,0.648,989.0503962181814,0.28,0.28,0.28,0.28,7.082744560300143,7.082744560300143,7.082744560300143,7.082744560300143,1.0,0.6687382126767492,0.6687382126767492,0.6687382126767492,0.6687382126767492,12.774064734081152,12.774064734081152,12.774064734081152,12.774064734081152,0.2747110695501323,0.2747110695501323,0.2747110695501323,0.2747110695501323,0.96,0.96,0.96,0.96,12.263102144717903,12.263102144717903,12.263102144717903,12.263102144717903,49.05240857887162,1177.257805892919,0.0056241917113114,inf
1958-03-15,1958-03-26,7901.6301,1.0409845973894611,8225.475228368949,0.002,1958,3,15,1958.03,1957,6,166,24,0.7106810597310772,201.519627876396,0.0244994510689634,0.0,1,Wet,68,14,17,21,195,315.0,0.0382956596736918,7910.475228368949,0.0,,0,275.0,275.0,275.0,275.0,7910.475228368949,1132.0,4.0,8.0,59.0,6707.475228368949,1200.0,18.0,25.0,80.0,6902.475228368949,1243.0,990.3741140548084,981.3729842911608,9.001129763647668,0.8134608929481062,0.648,988.9126531618604,0.28,0.28,0.28,0.28,7.259668870699529,7.259668870699529,7.259668870699529,7.259668870699529,1.0,0.6854430431429969,0.6854430431429969,0.6854430431429969,0.6854430431429969,13.4202182368657,13.4202182368657,13.4202182368657,13.4202182368657,0.2886068438035634,0.2886068438035634,0.2886068438035634,0.2886068438035634,0.96,0.96,0.96,0.96,12.88340950739107,12.88340950739107,12.88340950739107,12.88340950739107,51.53363802956428,1236.8073127095429,0.0062651259165949,inf
1958-04-15,1958-04-26,4038.4235,0.9996429456641102,4036.981563379165,0.036,1958,4,15,1958.04,1957,7,197,29,0.3487952070759598,73.99606220153237,0.0183295516810816,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0730743986239732,3741.981563379165,1100.0,,4,275.0,275.0,275.0,275.0,2641.981563379165,30.0,4.000000000000014,7.0,55.0,2545.981563379165,100.0,18.0,25.0,80.0,2713.981563379165,1243.0,990.0,975.7476762609838,14.25232373901622,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.398034326497935,12.398034326497935,12.398034326497935,12.398034326497935,,0.9235823089384816,0.9235823089384816,0.9235823089384816,0.9235823089384816,30.881602835166515,30.881602835166515,30.881602835166515,30.881602835166515,0.6641204910788497,0.6641204910788497,0.6641204910788497,0.6641204910788497,0.97,0.97,0.97,0.97,29.95515475011152,29.95515475011152,29.95515475011152,29.95515475011152,119.82061900044609,2875.6948560107057,0.029680744665118,3.0257732070819717e-05
1958-05-15,1958-05-26,2179.8933,1.0070301010933984,2195.2181702718217,0.155,1958,5,15,1958.05,1957,8,227,33,0.1896668499114853,65.88991734913452,0.0300152022434179,0.45,3,Normal,55,13,13,17,178,276.0,0.12572782229013,1919.2181702718217,1100.0,,4,275.0,275.0,275.0,275.0,819.2181702718217,45.0,5.0,12.0,50.459090197902064,706.7590800739197,100.0,18.0,25.0,67.45909019790207,884.7590800739197,1243.0,990.0,971.57121627307,18.42878372693008,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.574494314411794,16.574494314411794,16.574494314411794,16.574494314411794,,0.9467234829432354,0.9467234829432354,0.9467234829432354,0.9467234829432354,42.31894477548183,42.31894477548183,42.31894477548183,42.31894477548183,0.9100848338813295,0.9100848338813295,0.9100848338813295,0.9100848338813295,0.98,0.98,0.98,0.98,41.47256587997219,41.47256587997219,41.47256587997219,41.47256587997219,165.89026351988875,3981.3663244773297,0.0755689187372877,4.189148068684059e-05
1958-06-15,1958-06-26,1192.4734,0.9195163786021252,1096.498822347363,0.301,1958,6,15,1958.06,1957,9,258,37,0.0947374982508122,20.53742787650731,0.0187300044997232,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.1915186735453451,886.4988223473631,886.4988223473631,,4,221.6247055868408,221.6247055868408,221.6247055868408,221.6247055868408,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,963.4988223473632,990.0,968.2032820130916,21.79671798690833,0.5369087645280136,0.3680654300161237,989.095025805456,0.241693352542235,0.241693352542235,0.241693352542235,0.241693352542235,20.65005043982196,20.65005043982196,20.65005043982196,20.65005043982196,,0.954703764903582,0.954703764903582,0.954703764903582,0.954703764903582,42.84958530301526,42.84958530301526,42.84958530301526,42.84958530301526,0.9214964581293604,0.9214964581293604,0.9214964581293604,0.9214964581293604,0.98,0.98,0.98,0.98,41.99259359695496,41.99259359695496,41.99259359695496,41.99259359695496,167.97037438781982,4031.288985307676,0.1531879204650965,5.263226092777306e-05
1958-07-15,1958-07-26,744.0263,0.8869874635023101,659.9420006160087,0.456,1958,7,15,1958.07,1957,10,288,42,0.0570189888532231,6.864323169260729,0.0104014037034366,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3439696212517338,432.9420006160087,432.9420006160087,,2,216.4710003080044,216.4710003080044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,512.9420006160087,990.0,966.539768002464,23.46023199753597,0.2180211085459665,0.1033486242907561,989.6786302671632,0.2347358504158059,0.2347358504158059,0.01,0.01,22.90412641428344,22.90412641428344,23.12886226469924,23.12886226469924,,0.9568587068975868,0.9568587068975868,0.0,0.0,46.52645554463684,46.52645554463684,0.0,0.0,1.000568936443803,1.000568936443803,0.0,0.0,0.98,0.98,0.96,0.96,45.5959264337441,45.5959264337441,0.0,0.0,91.1918528674882,2188.604468819717,0.1381816171456993,5.850915412440188e-05
1958-08-15,1958-08-26,581.8096,0.8882166996280455,516.7730027239134,0.54,1958,8,15,1958.08,1957,11,319,46,0.0446491874353461,6.246230046971049,0.0120869898660478,0.12,2,Mod_Wet,54,9,8,6,107,184.0,0.35605575181005,332.7730027239133,332.7730027239133,,2,166.38650136195668,166.38650136195668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,403.77300272391335,990.0,965.9254785122577,24.07452148774246,0.1780357832881582,0.0560688572856871,989.7658953594262,0.1671217768386415,0.1671217768386415,0.01,0.01,23.673295070329985,23.673295070329985,23.830416847168625,23.830416847168625,,0.9459339275689608,0.9459339275689608,0.0,0.0,36.54065291305041,36.54065291305041,0.0,0.0,0.7858204927537722,0.7858204927537722,0.0,0.0,0.97,0.97,0.96,0.96,35.44443332565889,35.44443332565889,0.0,0.0,70.88886665131778,1701.3327996316268,0.137176025600529,5.917352575600999e-05
1958-09-15,1958-09-26,448.7655,0.9091709283658698,408.00454625357366,0.643,1958,9,15,1958.09,1957,12,350,50,0.0352515927963087,5.727836216568846,0.0140386578266434,0.06,1,Wet,48,8,7,4,79,146.0,0.3578391499325632,262.00454625357366,262.00454625357366,,1,262.00454625357366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.00454625357366,990.0,965.436020458141,24.563979541859,0.1502359510645214,0.0226661458316867,989.827097903104,0.28,0.01,0.01,0.01,24.111077444962888,24.381077444962887,24.381077444962887,24.381077444962887,,0.9456025338376548,0.0,0.0,0.0,58.58315702546085,0.0,0.0,0.0,1.2598528392572226,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1181359385393805,5.110174262369797e-05
1958-10-15,1958-10-26,387.9749,0.9026852126280548,350.2192051008483,0.7090000000000001,1958,10,15,1958.1,1958,1,15,3,0.0302589393207132,3.7631056119853374,0.0107450007229093,0.04,1,Wet,44,7,6,3,60,120.0,0.3426425457320226,230.21920510084828,230.21920510084828,,1,230.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,287.2192051008483,990.0,965.1510960255042,24.848903974495784,0.1369003318124902,0.0153186324335721,989.847781035754,0.2532959268861452,0.01,0.01,0.01,24.44338908336352,24.686685010249665,24.686685010249665,24.686685010249665,,0.9581992216341916,0.0,0.0,0.0,52.88073514871365,0.0,0.0,0.0,1.1372201107250248,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1376280892023624,5.815713282053878e-05
1958-11-15,1958-11-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1958,11,15,1958.11,1958,2,46,7,0.0348107654111777,4.755624117456762,0.0118034153772536,0.04,1,Wet,42,7,6,3,56,114.0,0.2829469528652559,288.90237744418727,288.90237744418727,,2,144.45118872209363,144.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1569055820314237,0.0353619221536564,989.8077324958148,0.1375091047748264,0.1375091047748264,0.01,0.01,24.257162692541225,24.257162692541225,24.38467179731605,24.38467179731605,,0.938118141929216,0.938118141929216,0.0,0.0,32.23720309616233,32.23720309616233,0.0,0.0,0.693273184863706,0.693273184863706,0.0,0.0,0.97,0.97,0.96,0.96,31.27008700327746,31.27008700327746,0.0,0.0,62.54017400655492,1500.964176157318,0.1552241374282245,6.013197506736509e-05
1958-12-15,1958-12-26,750.7725,0.8881602932782826,666.8063237852695,0.452,1958,12,15,1958.12,1958,3,76,11,0.0576120663750472,0.0,0.0,0.06,1,Wet,44,8,6,4,64,126.0,0.188960415499262,540.8063237852695,540.8063237852695,,2,270.4031618926347,270.4031618926347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,598.8063237852695,990.0,966.567225295141,23.43277470485896,0.2668169578397248,0.16225862428856,989.5709244178717,0.28,0.28,0.01,0.01,22.723699122730608,22.723699122730608,22.993699122730607,22.993699122730607,,0.9489081217686964,0.9489081217686964,0.0,0.0,57.18125187744706,57.18125187744706,0.0,0.0,1.2297043414504745,1.2297043414504745,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1445697147153084,4.9514542637652417e-05
1959-01-15,1959-01-26,901.4559,0.907115570001353,817.7246825595828,0.391,1959,1,15,1959.01,1958,4,107,16,0.0706514125731479,0.0,0.0,0.09,1,Wet,49,8,7,5,81,150.0,0.1834358228376827,667.7246825595828,667.7246825595828,,3,222.5748941865276,222.5748941865276,222.5748941865276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,731.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3423531521953219,0.2470400879498013,989.4106067598548,0.2429761071518122,0.2429761071518122,0.2429761071518122,0.01,21.99673192246481,21.99673192246481,21.99673192246481,22.22970802961662,,0.9567397527386056,0.9567397527386056,0.9567397527386056,0.0,45.93744711622724,45.93744711622724,45.93744711622724,0.0,0.987902088521016,0.987902088521016,0.987902088521016,0.0,0.98,0.98,0.98,0.96,45.01869817390269,45.01869817390269,45.01869817390269,0.0,135.05609452170808,3241.346268520994,0.1651608388522225,5.618420704140732e-05
1959-02-15,1959-02-26,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1959,2,15,1959.02,1958,5,138,20,0.093315514734791,13.692555692460244,0.0126778147791483,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.14999435024047,918.0406798008228,918.0406798008228,,4,229.5101699502057,229.5101699502057,229.5101699502057,229.5101699502057,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,982.0406798008228,990.0,968.1515564222312,21.84844357776888,0.5538748159938033,0.3833316890235982,989.0627934949824,0.2523387294327777,0.2523387294327777,0.2523387294327777,0.2523387294327777,20.65889834331864,20.65889834331864,20.65889834331864,20.65889834331864,,0.9552674894409248,0.9552674894409248,0.9552674894409248,0.9552674894409248,44.41941046978103,44.41941046978103,44.41941046978103,44.41941046978103,0.955256139135076,0.955256139135076,0.955256139135076,0.955256139135076,0.98,0.98,0.98,0.98,43.531022260385406,43.531022260385406,43.531022260385406,43.531022260385406,174.12408904154162,4178.978136996999,0.1612199357839493,5.268590333277298e-05
1959-03-15,1959-03-26,2219.8507,1.0053779694075775,2231.78898915399,0.151,1959,3,15,1959.03,1958,6,166,24,0.1928265686629047,190.13081342450985,0.0851921101629698,0.64,3,Normal,49,9,9,9,107,183.0,0.0819969992187165,2048.78898915399,1100.0,,4,275.0,275.0,275.0,275.0,948.78898915399,50.99999999999997,9.0,16.0,46.66175356495032,826.1272355890396,100.0,18.0,25.0,55.66175356495032,933.1272355890396,1243.0,990.0,971.6594906634753,18.34050933652486,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.486219924006576,16.486219924006576,16.486219924006576,16.486219924006576,,0.9464586597720196,0.9464586597720196,0.9464586597720196,0.9464586597720196,42.0817829017525,42.0817829017525,42.0817829017525,42.0817829017525,0.9049845785323116,0.9049845785323116,0.9049845785323116,0.9049845785323116,0.98,0.98,0.98,0.98,41.240147243717445,41.240147243717445,41.240147243717445,41.240147243717445,164.96058897486978,3959.0541353968742,0.0739140616682591,4.165671438759338e-05
1959-04-15,1959-04-26,3068.5746,1.0230557447200064,3139.322872631896,0.076,1959,4,15,1959.04,1958,7,197,29,0.2712374961953958,88.58187586746452,0.0282168733390588,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.0939693086594443,2844.322872631896,1100.0,,4,275.0,275.0,275.0,275.0,1744.3228726318962,30.0,4.0,7.0,55.0,1648.3228726318962,100.0,18.0,25.0,80.0,1816.322872631896,1243.0,990.0,973.8500896925598,16.149910307440223,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.29562089492194,14.29562089492194,14.29562089492194,14.29562089492194,,0.9367737253695316,0.9367737253695316,0.9367737253695316,0.9367737253695316,36.116787761547904,36.116787761547904,36.116787761547904,36.116787761547904,0.7767051131515679,0.7767051131515679,0.7767051131515679,0.7767051131515679,0.97,0.97,0.97,0.97,35.03328412870147,35.03328412870147,35.03328412870147,35.03328412870147,140.13313651480587,3363.195276355341,0.0446380134189011,3.5387155685557035e-05
1959-05-15,1959-05-26,1912.8444,1.0019327227762016,1916.5413979392097,0.185,1959,5,15,1959.05,1958,8,227,33,0.1655891767819477,35.993069720155525,0.0187802203275429,0.64,3,Normal,55,13,13,17,178,276.0,0.1440094121091113,1640.5413979392097,1100.0,,4,275.0,275.0,275.0,275.0,540.5413979392097,45.000000000000014,5.0,12.0,33.29421653973393,445.2471813994757,100.0,18.0,25.0,50.29421653973393,623.2471813994757,1243.0,990.0,970.830364516419,19.169635483581036,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.31534607106275,17.31534607106275,17.31534607106275,17.31534607106275,,0.949024874730954,0.949024874730954,0.949024874730954,0.949024874730954,44.31800121524863,44.31800121524863,44.31800121524863,44.31800121524863,0.9530752949515834,0.9530752949515834,0.9530752949515834,0.9530752949515834,0.98,0.98,0.98,0.98,43.43164119094366,43.43164119094366,43.43164119094366,43.43164119094366,173.72656476377463,4169.437554330591,0.0906458712295892,4.387034463731683e-05
1959-06-15,1959-06-26,1130.1421,0.9379332643780708,1059.9978690640885,0.316,1959,6,15,1959.06,1958,9,258,37,0.0915838158871372,29.458180421074303,0.0277907921145954,0.68,3,Normal,53,12,12,13,120,210.0,0.1981136058182992,849.9978690640885,849.9978690640885,,4,212.49946726602207,212.49946726602207,212.49946726602207,212.49946726602207,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,926.9978690640884,990.0,968.0885647313444,21.911435268655737,0.5035098963990351,0.3503989686270188,989.146091134974,0.2293742808091299,0.2293742808091299,0.2293742808091299,0.2293742808091299,20.82815212282058,20.82815212282058,20.82815212282058,20.82815212282058,,0.9539758426066236,0.9539758426066236,0.9539758426066236,0.9539758426066236,41.40803896722339,41.40803896722339,41.40803896722339,41.40803896722339,0.890495461660718,0.890495461660718,0.890495461660718,0.890495461660718,0.9790495461660718,0.9790495461660718,0.9790495461660718,0.9790495461660718,40.540521758487074,40.540521758487074,40.540521758487074,40.540521758487074,162.1620870339483,3891.890088814759,0.1529834085205541,5.299427894530455e-05
1959-07-15,1959-07-26,581.8096,0.8882166996280455,516.7730027239134,0.54,1959,7,15,1959.07,1958,10,288,42,0.0446491874353461,6.246230046971049,0.0120869898660478,0.56,3,Normal,50,10,9,9,108,186.0,0.3599259230253767,330.7730027239133,330.7730027239133,,2,165.38650136195668,165.38650136195668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,399.77300272391335,990.0,965.9254785122577,24.07452148774246,0.1766240591808512,0.0551248572856871,989.7682510835334,0.1657717768386415,0.1657717768386415,0.01,0.01,23.67700079443723,23.67700079443723,23.83277257127587,23.83277257127587,,0.9456335085631992,0.9456335085631992,0.0,0.0,36.31518838094519,36.31518838094519,0.0,0.0,0.7809717931386062,0.7809717931386062,0.0,0.0,0.97,0.97,0.96,0.96,35.22573272951683,35.22573272951683,0.0,0.0,70.45146545903366,1690.8351710168076,0.1363296168485652,5.916399269360148e-05
1959-08-15,1959-08-26,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1959,8,15,1959.08,1958,11,319,46,0.0333962868007022,0.0,0.0,0.47,3,Normal,47,8,6,5,89,155.0,0.4010026647548855,231.53109723034976,231.53109723034976,,1,231.53109723034976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.53109723034976,990.0,965.3326554861516,24.66734451384832,0.1387750633561482,0.0154301432645797,989.8457947933794,0.2550669812609721,0.01,0.01,0.01,24.258072325966705,24.503139307227677,24.503139307227677,24.503139307227677,,0.9575067800170054,0.0,0.0,0.0,52.74073450838179,0.0,0.0,0.0,1.134209344266275,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1246988931689386,5.782760522906482e-05
1959-09-15,1959-09-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1959,9,15,1959.09,1958,12,350,50,0.0243062444735331,2.2856946167617025,0.008124826322028,0.46,3,Normal,40,6,4,3,65,118.0,0.4194477682926891,163.32227399922658,163.32227399922658,,1,163.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1108195688805681,0.0096323932899342,989.8795480378296,0.1629850698989559,0.01,0.01,0.01,24.89127387193363,25.044258941832584,25.044258941832584,25.044258941832584,,0.9434090614817856,0.0,0.0,0.0,37.61242062488063,0.0,0.0,0.0,0.808869260750121,0.0,0.0,0.0,0.970886926075012,0.96,0.96,0.96,36.517407442730736,0.0,0.0,0.0,36.517407442730736,876.4177786255377,0.1298063140312563,6.210863981538406e-05
1959-10-15,1959-10-26,212.2351,0.9734329677943336,206.5966432631272,0.942,1959,10,15,1959.1,1959,1,15,3,0.0178499499779341,0.0,0.0,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4695139207874647,109.5966432631272,109.5966432631272,,1,109.5966432631272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,154.5966432631272,990.0,964.4395798595788,25.56042014042123,0.0900932619710678,0.0050657146773658,989.9048410233517,0.0904554684052217,0.01,0.01,0.01,25.374805695367545,25.455261163772764,25.455261163772764,25.455261163772764,,0.9174828251286968,0.0,0.0,0.0,25.02284125746949,0.0,0.0,0.0,0.5381256184402041,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.27215601974541,0.0,0.0,0.0,24.27215601974541,582.5317444738897,0.1174857230803683,6.151890569178377e-05
1959-11-15,1959-11-26,250.8784,0.9414693900674836,236.1943342291061,0.893,1959,11,15,1959.11,1959,2,46,7,0.0204071904773947,1.4264542030990697,0.0060393243883463,0.59,3,Normal,36,5,3,2,47,93.0,0.3937435684201931,143.19433422910612,143.19433422910612,,1,143.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,187.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1015980406703338,0.007921518409474,989.8904804409202,0.1358123512092932,0.01,0.01,0.01,25.137502084336266,25.26331443554556,25.26331443554556,25.26331443554556,,0.9361114479318982,0.0,0.0,0.0,33.04564325015836,0.0,0.0,0.0,0.7106589946270614,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.0542739526536,0.0,0.0,0.0,32.0542739526536,769.3025748636865,0.1357114431100675,6.218098666251821e-05
1959-12-15,1959-12-26,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1959,12,15,1959.12,1959,3,76,11,0.0333962868007022,5.694154871148385,0.0147314275926291,0.68,3,Normal,38,5,4,3,54,104.0,0.2690598524806973,282.53109723034976,282.53109723034976,,2,141.26554861517488,141.26554861517488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,990.0,965.3326554861516,24.66734451384832,0.1518335113487388,0.032354677892725,989.8158118107584,0.1332084906304861,0.1332084906304861,0.01,0.01,24.34994783397637,24.34994783397637,24.47315632460685,24.47315632460685,,0.9366119294652474,0.9366119294652474,0.0,0.0,31.596041826967344,31.596041826967344,0.0,0.0,0.679484770472416,0.679484770472416,0.0,0.0,0.97,0.97,0.96,0.96,30.64816057215832,30.64816057215832,0.0,0.0,61.29632114431664,1471.1117074635995,0.1585805685067239,6.026506830693842e-05
1960-01-15,1960-01-26,635.1294,0.8861628436789661,562.8280752081156,0.506,1960,1,15,1960.01,1959,4,107,16,0.0486283456979812,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2132089803011832,442.8280752081156,442.8280752081156,,2,221.4140376040578,221.4140376040578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,493.8280752081156,990.0,966.1327263384364,23.86727366156356,0.209819012490967,0.1080148514982305,989.6821661360108,0.241408950765478,0.241408950765478,0.01,0.01,23.30803084680897,23.30803084680897,23.53943979757445,23.53943979757445,,0.9577481505247576,0.9577481505247576,0.0,0.0,48.4730957838668,48.4730957838668,0.0,0.0,1.0424321673949848,1.0424321673949848,0.0,0.0,0.98,0.98,0.96,0.96,47.50363386818946,47.50363386818946,0.0,0.0,95.00726773637892,2280.174425673094,0.1688033556272904,5.9596283935129406e-05
1960-02-15,1960-02-26,901.4559,0.907115570001353,817.7246825595828,0.391,1960,2,15,1960.02,1959,5,138,20,0.0706514125731479,0.0,0.0,0.67,3,Normal,43,7,5,4,78,137.0,0.1675380515250835,680.7246825595828,680.7246825595828,,3,226.90822751986093,226.90822751986093,226.90822751986093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,735.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3446263128046506,0.2557240879498013,989.3996495992455,0.2488261071518122,0.2488261071518122,0.2488261071518122,0.01,21.97992476185547,21.97992476185547,21.97992476185547,22.218750869007284,,0.9570110389277284,0.9570110389277284,0.9570110389277284,0.0,46.80929407463648,46.80929407463648,46.80929407463648,0.0,1.006651485476053,1.006651485476053,1.006651485476053,0.0,0.98,0.98,0.98,0.96,45.87310819314375,45.87310819314375,45.87310819314375,0.0,137.61932457943124,3302.8637899063497,0.1682954269506273,5.615719708768914e-05
1960-03-15,1960-03-26,2287.4661,1.006148957666809,2301.531632213161,0.143,1960,3,15,1960.03,1959,6,167,24,0.1988523330232171,146.3226749490368,0.0635762172029468,0.67,3,Normal,49,9,9,9,107,183.0,0.0795122680212856,2118.531632213161,1100.0,,4,275.0,275.0,275.0,275.0,1018.5316322131612,51.0,9.0,16.0,50.09171961704071,892.4399125961204,100.0,18.0,25.0,59.09171961704071,999.4399125961204,1243.0,990.0,971.8278349743076,18.17216502569238,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.317875613174095,16.317875613174095,16.317875613174095,16.317875613174095,,0.9459536268395224,0.9459536268395224,0.9459536268395224,0.9459536268395224,41.629851171411005,41.629851171411005,41.629851171411005,41.629851171411005,0.895265616589484,0.895265616589484,0.895265616589484,0.895265616589484,0.9795265616589484,0.9795265616589484,0.9795265616589484,0.9795265616589484,40.77754498030597,40.77754498030597,40.77754498030597,40.77754498030597,163.11017992122387,3914.6443181093728,0.070870275097795,4.118943937404643e-05
1960-04-15,1960-04-26,4337.6663,0.9996331882875896,4336.075193196632,0.029,1960,4,15,1960.04,1959,7,198,29,0.3746368966921889,143.1663672537779,0.0330175010521976,0.16,2,Mod_Wet,70,14,18,25,168,295.0,0.0680338755339989,4041.075193196632,1100.0,,4,275.0,275.0,275.0,275.0,2941.0751931966324,30.0,4.0,7.0,55.00000000000003,2845.075193196632,100.0,18.0,25.0,80.0,3013.075193196632,1243.0,990.0,976.2950176035498,13.704982396450191,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.850692983931909,11.850692983931909,11.850692983931909,11.850692983931909,,0.9185069298393193,0.9185069298393193,0.9185069298393193,0.9185069298393193,29.356047218508863,29.356047218508863,29.356047218508863,29.356047218508863,0.6313128434087928,0.6313128434087928,0.6313128434087928,0.6313128434087928,0.97,0.97,0.97,0.97,28.4753658019536,28.4753658019536,28.4753658019536,28.4753658019536,113.9014632078144,2733.635116987545,0.0262683321051552,2.876299575954909e-05
1960-05-15,1960-05-26,2179.8933,1.0070301010933984,2195.2181702718217,0.155,1960,5,15,1960.05,1959,8,228,33,0.1896668499114853,36.570818882168176,0.0166593094834122,0.47,3,Normal,55,13,13,17,178,276.0,0.12572782229013,1919.2181702718217,1100.0,,4,275.0,275.0,275.0,275.0,819.2181702718217,45.0,5.0,12.0,50.459090197902064,706.7590800739197,100.0,18.0,25.0,67.45909019790207,884.7590800739197,1243.0,990.0,971.57121627307,18.42878372693008,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.574494314411794,16.574494314411794,16.574494314411794,16.574494314411794,,0.9467234829432354,0.9467234829432354,0.9467234829432354,0.9467234829432354,42.31894477548183,42.31894477548183,42.31894477548183,42.31894477548183,0.9100848338813295,0.9100848338813295,0.9100848338813295,0.9100848338813295,0.98,0.98,0.98,0.98,41.47256587997219,41.47256587997219,41.47256587997219,41.47256587997219,165.89026351988875,3981.3663244773297,0.0755689187372877,4.189148068684059e-05
1960-06-15,1960-06-26,1392.323,0.9273803807430936,1291.2130338573666,0.261,1960,6,15,1960.06,1959,9,259,37,0.1115608061252764,6.280409644496332,0.004863960849074,0.44,3,Normal,53,12,12,13,120,210.0,0.1626377634778411,1081.2130338573666,1081.2130338573666,,4,270.30325846434164,270.30325846434164,270.30325846434164,270.30325846434164,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1158.2130338573666,990.0,968.8152409635516,21.184759036448327,0.7837854429404775,0.6057293261790748,988.6104852308804,0.28,0.28,0.28,0.28,19.51524426732871,19.51524426732871,19.51524426732871,19.51524426732871,,0.9538488475250422,0.9538488475250422,0.9538488475250422,0.9538488475250422,49.34504296881122,49.34504296881122,49.34504296881122,49.34504296881122,1.0611837197593812,1.0611837197593812,1.0611837197593812,1.0611837197593812,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,4627.200000000001,0.1493169561834655,4.953284309243779e-05
1960-07-15,1960-07-26,697.8704,0.8821520065429723,615.6277736669467,0.475,1960,7,15,1960.07,1959,10,289,42,0.0531902396448241,14.484825017124992,0.0235285437673597,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.368729303175991,388.6277736669467,388.6277736669467,,2,194.31388683347336,194.31388683347336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,468.6277736669467,990.0,966.3625110946678,23.637488905332248,0.200925044191698,0.0824323091707988,989.7166426466376,0.204823747225189,0.204823747225189,0.01,0.01,23.149307804744584,23.149307804744584,23.34413155196977,23.34413155196977,,0.9533805958897938,0.9533805958897938,0.0,0.0,42.05782954632875,42.05782954632875,0.0,0.0,0.9044694526092204,0.9044694526092204,0.0,0.0,0.98,0.98,0.96,0.96,41.216672955402174,41.216672955402174,0.0,0.0,82.43334591080435,1978.4003018593044,0.1339012783971644,5.892052291021736e-05
1960-08-15,1960-08-26,453.6742,0.9119592484433596,413.7323824701425,0.64,1960,8,15,1960.08,1959,11,320,46,0.0357464778454203,4.125389465486137,0.0099711543990247,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.4447319276810018,229.7323824701425,229.7323824701425,,1,229.7323824701425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.7323824701425,990.0,965.4617957211155,24.538204278884336,0.1416695513771275,0.0152772525099621,989.8430531961128,0.2526387163346923,0.01,0.01,0.01,24.12861875866256,24.37125747499725,24.37125747499725,24.37125747499725,,0.9575608508246128,0.0,0.0,0.0,52.05467740645545,0.0,0.0,0.0,1.119455428095816,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1165004288816537,5.828037277517458e-05
1960-09-15,1960-09-26,316.6956,0.9306200236043244,294.72326674738565,0.794,1960,9,15,1960.09,1959,12,351,51,0.0254640902469741,7.581525118736181,0.0257242164909718,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4682358523064386,156.72326674738565,156.72326674738565,,1,156.72326674738565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.72326674738565,990.0,964.8788930669896,25.121106933010424,0.1116669809373071,0.0090714776735277,989.8792615413892,0.1540764101089706,0.01,0.01,0.01,24.84629206429061,24.990368474399578,24.990368474399578,24.990368474399578,,0.9414781005168036,0.0,0.0,0.0,35.95373254666977,0.0,0.0,0.0,0.7731985493907477,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.87512057026967,0.0,0.0,0.0,34.87512057026967,837.0028936864721,0.1183317522065944,6.181298854213155e-05
1960-10-15,1960-10-26,224.6649,0.98159746285063,220.53049583159049,0.926,1960,10,15,1960.1,1960,1,15,3,0.0190538348398494,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4398484646498716,123.53049583159049,123.53049583159049,,1,123.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.53049583159049,990.0,964.5231829749896,25.476817025010405,0.0950109688845935,0.0062500921456851,989.8987389389696,0.1092661693726471,0.01,0.01,0.01,25.26628979460746,25.365555963980103,25.365555963980103,25.365555963980103,,0.9275646892016616,0.0,0.0,0.0,28.392168551421246,0.0,0.0,0.0,0.6105842699230376,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.540403494878607,0.0,0.0,0.0,27.540403494878607,660.9696838770866,0.12488251745423,6.19289352836416e-05
1960-11-15,1960-11-26,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1960,11,15,1960.11,1960,2,46,7,0.0248129628445641,3.5791013442452027,0.0124626131139566,0.53,3,Normal,36,5,3,2,47,93.0,0.3238307351820457,194.1870699602335,194.1870699602335,,1,194.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,238.1870699602335,990.0,964.848748279841,25.151251720159053,0.1195953700098041,0.0122559009466198,989.8681487290436,0.2046525444463152,0.01,0.01,0.01,24.81474790475632,25.009400449202637,25.009400449202637,25.009400449202637,,0.952948494693768,0.0,0.0,0.0,45.0337698728453,0.0,0.0,0.0,0.968468169308501,0.0,0.0,0.0,0.98,0.96,0.96,0.96,44.13309447538839,0.0,0.0,0.0,44.13309447538839,1059.1942674093214,0.153673682041115,6.313084034040269e-05
1960-12-15,1960-12-26,420.0154,0.9067213782142306,380.8369423592014,0.675,1960,12,15,1960.12,1960,3,76,11,0.032904311819835,0.0,0.0,0.45,3,Normal,38,5,4,3,54,104.0,0.2730827512576453,276.8369423592014,276.8369423592014,,2,138.4184711796007,138.4184711796007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,323.8369423592014,990.0,965.304184711796,24.695815288204017,0.1498238674231537,0.029667036793543,989.8205090957832,0.1293649360924609,0.1293649360924609,0.01,0.01,24.38695944789489,24.38695944789489,24.50632438398735,24.50632438398735,,0.9353468885953532,0.9353468885953532,0.0,0.0,30.9644314158379,30.9644314158379,0.0,0.0,0.6659017508782344,0.6659017508782344,0.0,0.0,0.97,0.97,0.96,0.96,30.03549847336276,30.03549847336276,0.0,0.0,60.07099694672552,1441.7039267214125,0.1577341645865521,6.027514932998419e-05
1961-01-15,1961-01-26,635.1294,0.8861628436789661,562.8280752081156,0.506,1961,1,15,1961.01,1960,4,107,16,0.0486283456979812,0.0,0.0,0.68,3,Normal,41,6,4,3,66,120.0,0.2132089803011832,442.8280752081156,442.8280752081156,,2,221.4140376040578,221.4140376040578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,493.8280752081156,990.0,966.1327263384364,23.86727366156356,0.209819012490967,0.1080148514982305,989.6821661360108,0.241408950765478,0.241408950765478,0.01,0.01,23.30803084680897,23.30803084680897,23.53943979757445,23.53943979757445,,0.9577481505247576,0.9577481505247576,0.0,0.0,48.4730957838668,48.4730957838668,0.0,0.0,1.0424321673949848,1.0424321673949848,0.0,0.0,0.98,0.98,0.96,0.96,47.50363386818946,47.50363386818946,0.0,0.0,95.00726773637892,2280.174425673094,0.1688033556272904,5.9596283935129406e-05
1961-02-15,1961-02-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1961,2,15,1961.02,1960,5,138,20,0.0764734562663935,8.170535620261147,0.0092311020327296,0.54,3,Normal,43,7,5,4,78,137.0,0.1547831179326691,748.1094475277025,748.1094475277025,,3,249.3698158425675,249.3698158425675,249.3698158425675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,803.1094475277025,990.0,967.4404377901108,22.55956220988924,0.3901503076373614,0.3007371109485053,989.3091125814142,0.2791492513874661,0.2791492513874661,0.2791492513874661,0.01,21.589525539915957,21.589525539915957,21.589525539915957,21.858674791303415,,0.9568068790357492,0.9568068790357492,0.9568068790357492,0.0,50.51844467042463,50.51844467042463,50.51844467042463,0.0,1.0864181649553684,1.0864181649553684,1.0864181649553684,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1633696266647004,5.369089616419969e-05
1961-03-15,1961-03-26,2037.2697,1.0148234027606982,2067.468969295266,0.17,1961,3,15,1961.03,1960,6,166,24,0.1786293189471109,145.8177369069781,0.0705295891123738,0.61,3,Normal,49,9,9,9,107,183.0,0.0885140249831071,1884.468969295266,1100.0,,4,275.0,275.0,275.0,275.0,784.4689692952661,50.99999999999997,9.0,16.0,38.58044111288194,669.8885281823843,100.0,18.0,25.0,47.58044111288194,776.8885281823843,1243.0,990.0,971.2628561327816,18.737143867218265,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.88285445469998,16.88285445469998,16.88285445469998,16.88285445469998,,0.9476485633641,0.9476485633641,0.9476485633641,0.9476485633641,43.148388297859405,43.148388297859405,43.148388297859405,43.148388297859405,0.9279223289862236,0.9279223289862236,0.9279223289862236,0.9279223289862236,0.98,0.98,0.98,0.98,42.28542053190222,42.28542053190222,42.28542053190222,42.28542053190222,169.14168212760887,4059.400371062613,0.0818109894946882,4.271254599182042e-05
