Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1961-04-15,1961-04-26,5941.8743,1.0234678093991625,6081.317073546183,0.006,1961,4,15,1961.04,1960,7,197,29,0.5254257951543903,19.421222804377063,0.0031935882588427,0.03,1,Wet,84,14,20,27,219,364.0,0.0598554549282433,5717.317073546183,0.0,,0,275.0,275.0,275.0,275.0,5717.317073546183,1116.0,4.0,4.999999999999972,53.0,4539.317073546183,1200.0,18.0,25.0,80.0,4758.317073546183,1243.0,990.0944536472988,979.1508331711972,10.943620476101614,0.8910060870494588,0.648,988.5554475602491,0.28,0.28,0.28,0.28,9.124614389052086,9.124614389052086,9.124614389052086,9.124614389052086,1.0,0.7918428766135155,0.7918428766135155,0.7918428766135155,0.7918428766135155,19.486100024382733,19.486100024382733,19.486100024382733,19.486100024382733,0.4190559145028544,0.4190559145028544,0.4190559145028544,0.4190559145028544,0.9619055914502854,0.9619055914502854,0.9619055914502854,0.9619055914502854,18.743788569013294,18.743788569013294,18.743788569013294,18.743788569013294,74.97515427605317,1799.4037026252763,0.0123287691415065,inf
1961-05-15,1961-05-26,3304.0166,1.0414612372122911,3441.005216005948,0.061,1961,5,15,1961.05,1960,8,227,33,0.2973028506629138,26.065558701163354,0.0075749837808784,0.08,1,Wet,71,14,18,24,213,340.0,0.0988083361276172,3101.005216005948,1100.0,,4,275.0,275.0,275.0,275.0,2001.005216005948,29.0,4.0,7.0,56.0,1905.005216005948,100.0,18.0,25.0,80.0,2118.005216005948,1243.0,990.0,974.4954634339172,15.50453656608272,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.650247153564438,13.650247153564438,13.650247153564438,13.650247153564438,,0.9329014829213866,0.9329014829213866,0.9329014829213866,0.9329014829213866,34.34374821996255,34.34374821996255,34.34374821996255,34.34374821996255,0.738575230536829,0.738575230536829,0.738575230536829,0.738575230536829,0.97,0.97,0.97,0.97,33.31343577336367,33.31343577336367,33.31343577336367,33.31343577336367,133.2537430934547,3198.0898342429127,0.0387252371701212,3.3649935124609775e-05
1961-06-15,1961-06-26,1840.5463,0.9955175444855696,1832.2961330880007,0.193,1961,6,15,1961.06,1960,9,258,37,0.1583103858988032,39.40547437067085,0.0215060620710147,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1402611703201454,1575.2961330880007,1100.0,,4,275.0,275.0,275.0,275.0,475.2961330880007,38.0,5.9999999999999964,11.0,29.590420736996155,390.7057123510046,100.0,18.0,25.0,45.59042073699615,543.7057123510046,1243.0,990.0,970.5581875068996,19.441812493100315,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.58752308058203,17.58752308058203,17.58752308058203,17.58752308058203,,0.9499094500118916,0.9499094500118916,0.9499094500118916,0.9499094500118916,45.05658603720922,45.05658603720922,45.05658603720922,45.05658603720922,0.9689588395098756,0.9689588395098756,0.9689588395098756,0.9689588395098756,0.98,0.98,0.98,0.98,44.15545431646504,44.15545431646504,44.15545431646504,44.15545431646504,176.62181726586016,4238.923614380644,0.0963937073687954,4.460146900653034e-05
1961-07-15,1961-07-26,1036.4114,0.9189739555961264,952.4350838829192,0.343,1961,7,15,1961.07,1960,10,288,42,0.0822903912474842,24.34186112682585,0.0255575015439247,0.07,1,Wet,63,12,13,13,155,256.0,0.2687847227932119,696.4350838829192,696.4350838829192,,3,232.14502796097307,232.14502796097307,232.14502796097307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,784.4350838829192,990.0,967.7097403355316,22.29025966446829,0.3730630112063803,0.26621863603379,989.3607183527598,0.2558957877473136,0.2558957877473136,0.2558957877473136,0.01,21.3950822294808,21.3950822294808,21.3950822294808,21.64097801722811,,0.9563632062069504,0.9563632062069504,0.9563632062069504,0.0,46.583799219600174,46.583799219600174,46.583799219600174,0.0,1.0018021337548424,1.0018021337548424,1.0018021337548424,0.0,0.98,0.98,0.98,0.96,45.65212323520817,45.65212323520817,45.65212323520817,0.0,136.95636970562452,3286.9528729349886,0.1437960151019177,5.462596142806585e-05
1961-08-15,1961-08-26,587.589,0.8901106602929673,523.0192327708844,0.536,1961,8,15,1961.08,1960,11,319,46,0.0451888617114044,4.3183651272617,0.0082566086611836,0.08,1,Wet,58,10,10,7,117,202.0,0.3862190668014857,321.0192327708844,321.0192327708844,,2,160.5096163854422,160.5096163854422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,399.0192327708844,990.0,965.953586547469,24.046413452531056,0.1763580303773375,0.0505210778678574,989.7731208917548,0.159187982120347,0.159187982120347,0.01,0.01,23.66034636216555,23.66034636216555,23.809534344285897,23.809534344285897,,0.9441798193674308,0.9441798193674308,0.0,0.0,35.16540049662311,35.16540049662311,0.0,0.0,0.7562451719703894,0.7562451719703894,0.0,0.0,0.97,0.97,0.96,0.96,34.110438481724415,34.110438481724415,0.0,0.0,68.22087696344883,1637.301047122772,0.1304366506792187,5.903148991226654e-05
1961-09-15,1961-09-26,410.6973,0.908236127635729,373.01012538244936,0.6880000000000001,1961,9,15,1961.09,1960,12,350,50,0.0322280748330436,4.106635458252072,0.0110094476766321,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.3699631474038615,235.01012538244936,235.01012538244936,,1,235.01012538244936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,294.01012538244936,990.0,965.2650506269122,24.73494937308783,0.1392970582805745,0.0157258606575082,989.844977081062,0.2597636692663066,0.01,0.01,0.01,24.320162784883397,24.569926454149694,24.569926454149694,24.569926454149694,,0.9570644117037514,0.0,0.0,0.0,53.64545319710398,0.0,0.0,0.0,1.1536656601527735,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1292190123541023,5.697154055426404e-05
1961-10-15,1961-10-26,282.5805,0.9441063439037743,266.78604271350054,0.847,1961,10,15,1961.1,1961,1,15,3,0.0230503140904464,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,1,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.767144170854,25.232855829145933,0.1088655983223408,0.0090768136306475,989.882057588047,0.1541611576632257,0.01,0.01,0.01,24.960752259529727,25.10491341719295,25.10491341719295,25.10491341719295,,0.941299043588926,0.0,0.0,0.0,36.12695726825082,0.0,0.0,0.0,0.7769238122204477,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.04314855020329,0.0,0.0,0.0,35.04314855020329,841.035565204879,0.131353005553727,6.208593419504574e-05
1961-11-15,1961-11-26,353.2963,0.921778111561846,325.6607962357874,0.746,1961,11,15,1961.11,1961,2,46,7,0.028137092794772,2.0342423969515835,0.0062465068576407,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.325492049473628,219.66079623578744,219.66079623578744,,1,219.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.6607962357874,990.0,965.028303981179,24.971696018821035,0.1307034245423,0.0144211676800419,989.8548754077776,0.239042074918313,0.01,0.01,0.01,24.58752935168035,24.81657142659866,24.81657142659866,24.81657142659866,,0.9581850897725814,0.0,0.0,0.0,50.752279489215695,0.0,0.0,0.0,1.0914468707358214,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1480067621191403,6.095256467393045e-05
1961-12-15,1961-12-26,542.3552,0.8801399653154843,477.3484869166725,0.5650000000000001,1961,12,15,1961.12,1961,3,76,11,0.0412429092696005,4.855778536465948,0.0101723974612987,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2471988562532061,359.3484869166725,359.3484869166725,,2,179.67424345833626,179.67424345833626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,413.3484869166725,990.0,965.748068191125,24.25193180887504,0.1814152687566723,0.0686124858246694,989.7499722454186,0.1850602286687539,0.1850602286687539,0.01,0.01,23.816843825624865,23.816843825624865,23.991904054293617,23.991904054293617,,0.949691732895432,0.949691732895432,0.0,0.0,39.85578713723058,39.85578713723058,0.0,0.0,0.8571137018759264,0.8571137018759264,0.0,0.0,0.9757113701875926,0.9757113701875926,0.96,0.96,38.88774467757228,38.88774467757228,0.0,0.0,77.77548935514456,1866.6117445234693,0.1629323051959758,6.012075571549846e-05
1962-01-15,1962-01-26,901.4559,0.907115570001353,817.7246825595828,0.391,1962,1,15,1962.01,1961,4,107,16,0.0706514125731479,1.5492581756648178,0.0018945963216072,0.28,2,Mod_Wet,46,7,6,4,76,139.0,0.1699838624962527,678.7246825595828,678.7246825595828,,3,226.24156085319427,226.24156085319427,226.24156085319427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,737.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3457628931093149,0.2543880879498013,989.3998490189408,0.2479261071518123,0.2479261071518123,0.2479261071518123,0.01,21.98102418155085,21.98102418155085,21.98102418155085,22.21895028870266,,0.9570130639601978,0.9570130639601978,0.9570130639601978,0.0,46.67419949476386,46.67419949476386,46.67419949476386,0.0,1.0037462256938463,1.0037462256938463,1.0037462256938463,0.0,0.98,0.98,0.98,0.96,45.74071550486858,45.74071550486858,45.74071550486858,0.0,137.22214651460575,3293.331516350538,0.1678097157163984,5.616012486385103e-05
1962-02-15,1962-02-26,1962.022,1.0050074595714835,1971.8467458433613,0.179,1962,2,15,1962.02,1961,5,138,20,0.1703675588408663,50.195513455073296,0.025456092650651,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.0821564862185638,1809.8467458433613,1100.0,,4,275.0,275.0,275.0,275.0,709.8467458433613,51.0,10.0,18.000000000000004,21.90885018035065,608.9378956630106,100.0,18.0,25.0,26.90885018035065,701.9378956630106,1243.0,990.0,971.0090433327248,18.990956667275327,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.136667254757043,17.136667254757043,17.136667254757043,17.136667254757043,,0.9484441685779604,0.9484441685779604,0.9484441685779604,0.9484441685779604,43.83384100609872,43.83384100609872,43.83384100609872,43.83384100609872,0.9426632474429832,0.9426632474429832,0.9426632474429832,0.9426632474429832,0.98,0.98,0.98,0.98,42.95716418597675,42.95716418597675,42.95716418597675,42.95716418597675,171.828656743907,4123.887761853768,0.0871409794428094,4.3391074935330055e-05
1962-03-15,1962-03-26,4421.2037,1.002491267285598,4432.218100140775,0.027,1962,3,15,1962.03,1961,6,166,24,0.3829436438521629,69.16790073241646,0.01560570783514,0.1,1,Wet,68,14,17,21,195,315.0,0.0710705098176452,4117.218100140775,1100.0,,4,275.0,275.0,275.0,275.0,3017.2181001407757,32.0,4.0,8.0,59.0,2914.2181001407757,100.0,18.0,25.0,80.0,3109.2181001407757,1243.0,990.0,976.4709591232576,13.529040876742442,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.67475146422416,11.67475146422416,11.67475146422416,11.67475146422416,,0.9167475146422416,0.9167475146422416,0.9167475146422416,0.9167475146422416,28.86481500827168,28.86481500827168,28.86481500827168,28.86481500827168,0.6207487098553048,0.6207487098553048,0.6207487098553048,0.6207487098553048,0.97,0.97,0.97,0.97,27.99887055802353,27.99887055802353,27.99887055802353,27.99887055802353,111.9954822320941,2687.8915735702585,0.0252684953000252,2.8281687432347e-05
1962-04-15,1962-04-26,5220.8071,1.0336196486102478,5396.328800163887,0.012,1962,4,15,1962.04,1961,7,197,29,0.4662428083341599,37.69041065522378,0.0069844540707154,0.06,1,Wet,84,14,20,27,219,364.0,0.0674532656329142,5032.328800163887,1100.0,,4,275.0,275.0,275.0,275.0,3932.328800163887,16.0,4.0,5.0,53.0,3854.328800163887,100.0,18.0,25.0,80.0,4073.328800163887,1243.0,990.038759305755,978.1203463522525,11.91841295350264,0.9118108059318062,0.648,988.4789484998232,0.28,0.28,0.28,0.28,10.078602147570765,10.078602147570765,10.078602147570765,10.078602147570765,,0.8761662708587984,0.8761662708587984,0.8761662708587984,0.8761662708587984,23.815418934543427,23.815418934543427,23.815418934543427,23.815418934543427,0.5121595469794286,0.5121595469794286,0.5121595469794286,0.5121595469794286,0.97,0.97,0.97,0.97,23.100956366507123,23.100956366507123,23.100956366507123,23.100956366507123,92.4038254660285,2217.691811184684,0.0171234609468611,2.333429936010821e-05
1962-05-15,1962-05-26,3408.2971,1.0258396885498031,3496.366435549196,0.056,1962,5,15,1962.05,1961,8,227,33,0.3020860600314505,76.90165566318638,0.0219947357008382,0.07,1,Wet,71,14,18,24,213,340.0,0.0972438119022825,3156.366435549196,1100.0,,4,275.0,275.0,275.0,275.0,2056.366435549196,29.0,4.0,7.0,56.0,1960.366435549196,100.0,18.0,25.0,80.0,2173.3664355491965,1243.0,990.0,974.612776494378,15.387223505621932,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.53293409310365,13.53293409310365,13.53293409310365,13.53293409310365,,0.932197604558622,0.932197604558622,0.932197604558622,0.932197604558622,34.02290109646704,34.02290109646704,34.02290109646704,34.02290109646704,0.7316752923971406,0.7316752923971406,0.7316752923971406,0.7316752923971406,0.97,0.97,0.97,0.97,33.00221406357303,33.00221406357303,33.00221406357303,33.00221406357303,132.0088562542921,3168.2125501030105,0.037756012903023,3.333556976118487e-05
1962-06-15,1962-06-26,1925.0651,0.9982266222520412,1921.651232388288,0.184,1962,6,15,1962.06,1961,9,258,37,0.166030666478348,30.883235271077183,0.0160711968699411,0.07,1,Wet,67,13,15,17,181,293.0,0.1524730372825512,1628.651232388288,1100.0,,4,275.0,275.0,275.0,275.0,528.651232388288,32.999999999999986,4.9999999999999964,10.000000000000004,30.672597101026952,449.97863528726106,100.0,18.0,25.0,47.67259710102695,630.9786352872611,1243.0,990.0,970.8468732123314,19.15312678766861,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.298837375150327,17.298837375150327,17.298837375150327,17.298837375150327,,0.9489712214692384,0.9489712214692384,0.9489712214692384,0.9489712214692384,44.273244669949136,44.273244669949136,44.273244669949136,44.273244669949136,0.9521127886010567,0.9521127886010567,0.9521127886010567,0.9521127886010567,0.98,0.98,0.98,0.98,43.38777977655016,43.38777977655016,43.38777977655016,43.38777977655016,173.55111910620062,4165.226858548815,0.0903135367027584,4.382604017833349e-05
1962-07-15,1962-07-26,1044.7218,0.9169267811345148,957.9333972550564,0.342,1962,7,15,1962.07,1961,10,288,42,0.0827654455228368,13.498768681870049,0.0140915524195633,0.08,1,Wet,63,12,13,13,155,256.0,0.2672419614281787,701.9333972550564,701.9333972550564,,3,233.9777990850188,233.9777990850188,233.9777990850188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,789.9333972550564,990.0,967.7317335890202,22.268266410979777,0.3780940426378786,0.2698915093663777,989.3520144479958,0.2583700287647754,0.2583700287647754,0.2583700287647754,0.01,21.36191083021077,21.36191083021077,21.36191083021077,21.610280858975543,,0.9563663566142256,0.9563663566142256,0.9563663566142256,0.0,46.87893521627857,46.87893521627857,46.87893521627857,0.0,1.0081491444360984,1.0081491444360984,1.0081491444360984,0.0,0.98,0.98,0.98,0.96,45.941356511953,45.941356511953,45.941356511953,0.0,137.824069535859,3307.777668860616,0.1438764635733463,5.454144782065368e-05
1962-08-15,1962-08-26,635.1294,0.8861628436789661,562.8280752081156,0.506,1962,8,15,1962.08,1961,11,319,46,0.0486283456979812,0.0,0.0,0.04,1,Wet,58,10,10,7,117,202.0,0.3589017835069918,360.8280752081156,360.8280752081156,,2,180.4140376040578,180.4140376040578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,438.8280752081156,990.0,966.1327263384364,23.86727366156356,0.1904078060154946,0.0693108514982305,989.7402813424862,0.186058950765478,0.186058950765478,0.01,0.01,23.42149605328432,23.42149605328432,23.5975550040498,23.5975550040498,,0.9499631056317912,0.9499631056317912,0.0,0.0,39.36682561131354,39.36682561131354,0.0,0.0,0.8465984002433019,0.8465984002433019,0.0,0.0,0.97465984002433,0.97465984002433,0.96,0.96,38.36926395258856,38.36926395258856,0.0,0.0,76.73852790517711,1841.7246697242504,0.1363445273706392,5.907594008349672e-05
1962-09-15,1962-09-26,463.5928,0.9065907191323836,420.28892993659525,0.63,1962,9,15,1962.09,1961,12,350,50,0.0363129635465218,0.0,0.0,0.04,1,Wet,48,8,7,4,79,146.0,0.3473800749927568,274.28892993659525,274.28892993659525,,1,274.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,337.28892993659525,990.0,965.4913001847146,24.508699815285357,0.1545714912117043,0.0284643749300729,989.8169641338582,0.28,0.01,0.01,0.01,24.04566394914352,24.31566394914352,24.31566394914352,24.31566394914352,,0.9369038001301382,0.0,0.0,0.0,60.60085527157493,0.0,0.0,0.0,1.303244199388708,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1146830110592526,4.881308513611495e-05
1962-10-15,1962-10-26,328.6161,0.9312389803097992,306.020121877383,0.775,1962,10,15,1962.1,1962,1,15,3,0.0264401385302058,14.194920370266177,0.0463855784488375,0.07,1,Wet,44,7,6,3,60,120.0,0.3921310770802252,186.02012187738305,186.02012187738305,,1,186.02012187738305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,243.02012187738305,990.0,964.9301006093868,25.06989939061316,0.1213011039856308,0.0115617103595775,989.8671371856548,0.1936271645344671,0.01,0.01,0.01,24.743409411733463,24.927036576267927,24.927036576267927,24.927036576267927,,0.9505331692053632,0.0,0.0,0.0,42.906732384796975,0.0,0.0,0.0,0.9227254276300424,0.0,0.0,0.0,0.98,0.96,0.96,0.96,42.04859773710103,0.0,0.0,0.0,42.04859773710103,1009.1663456904248,0.1374046826696879,6.278979886801018e-05
1962-11-15,1962-11-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1962,11,15,1962.11,1962,2,46,7,0.0284433806883159,5.579241164820986,0.0169475788382127,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3219870415671831,223.2057950036568,223.2057950036568,,1,223.2057950036568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1319545645975438,0.0147224925753108,989.8533229428272,0.2438278232549367,0.01,0.01,0.01,24.56346614455391,24.797293967808844,24.797293967808844,24.797293967808844,,0.9587664924491638,0.0,0.0,0.0,51.55213581956546,0.0,0.0,0.0,1.1086480821411926,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1464129755050776,5.998450393579404e-05
1962-12-15,1962-12-26,799.0771,0.8911326595966059,712.0837013457431,0.433,1962,12,15,1962.12,1962,3,76,11,0.0615240317962722,9.427685279846289,0.0132395745921851,0.09,1,Wet,44,8,6,4,64,126.0,0.176945490764466,586.0837013457431,586.0837013457431,,3,195.3612337819144,195.3612337819144,195.3612337819144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,644.0837013457431,990.0,966.7483348053828,23.25166519461709,0.2925476456307677,0.1925039124989563,989.5149484418704,0.2062376656055844,0.2062376656055844,0.2062376656055844,0.01,22.56037597088178,22.56037597088178,22.56037597088178,22.75661363648736,,0.953322734094586,0.953322734094586,0.953322734094586,0.0,41.20627642816447,41.20627642816447,41.20627642816447,0.0,0.8861564823261175,0.8861564823261175,0.8861564823261175,0.0,0.9786156482326116,0.9786156482326116,0.9786156482326116,0.96,40.32510691800036,40.32510691800036,40.32510691800036,0.0,120.97532075400107,2903.407698096026,0.1698891865175033,5.733695662895843e-05
1963-01-15,1963-01-26,1504.8959,0.9514248483621192,1431.7953534582748,0.241,1963,1,15,1963.01,1962,4,107,16,0.1237071185387949,104.08704899868737,0.0726968758120925,0.03,1,Wet,49,8,7,5,81,150.0,0.1047635750721629,1281.7953534582748,1100.0,,4,275.0,275.0,275.0,275.0,181.7953534582748,51.00000000000001,9.695752184441323,8.483783161386159,6.059845115275826,106.5559729971715,100.0,17.695752184441325,15.48378316138616,11.059845115275827,187.5559729971715,1233.1795353458274,990.0,969.2642619111728,20.735738088827134,0.9008511259526428,0.648,988.4511488740474,0.28,0.28,0.28,0.28,18.90688696287449,18.90688696287449,18.90688696287449,18.90688696287449,,0.9523836087035932,0.9523836087035932,0.9523836087035932,0.9523836087035932,48.56275686484595,48.56275686484595,48.56275686484595,48.56275686484595,1.0443603626848592,1.0443603626848592,1.0443603626848592,1.0443603626848592,0.98,0.98,0.98,0.98,47.59150172754903,47.59150172754903,47.59150172754903,47.59150172754903,190.3660069101961,4568.784165844707,0.1329561563741614,4.807222396722125e-05
1963-02-15,1963-02-26,4321.0391,0.9963276779215,4305.170852711009,0.03,1963,2,15,1963.02,1962,5,138,20,0.3719667616742312,194.19322713031124,0.0451069733987504,0.03,1,Wet,55,10,10,8,114,197.0,0.0457589272853009,4108.170852711009,1100.0,,4,275.0,275.0,275.0,275.0,3008.1708527110086,45.0,8.0,15.0,71.99999999999999,2868.1708527110086,100.0,18.0,25.0,80.0,2982.1708527110086,1243.0,990.0,976.2384626604612,13.761537339538904,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.907247927020622,11.907247927020622,11.907247927020622,11.907247927020622,,0.9190724792702064,0.9190724792702064,0.9190724792702064,0.9190724792702064,29.51430435653703,29.51430435653703,29.51430435653703,29.51430435653703,0.6347162227212264,0.6347162227212264,0.6347162227212264,0.6347162227212264,0.97,0.97,0.97,0.97,28.62887522584092,28.62887522584092,28.62887522584092,28.62887522584092,114.51550090336367,2748.3720216807283,0.0265995252734864,2.8918055783677692e-05
1963-03-15,1963-03-26,6801.831999999999,1.0461022380857712,7115.411678283417,0.003,1963,3,15,1963.03,1962,6,166,24,0.6147715690036872,0.0,0.0,0.03,1,Wet,68,14,17,21,195,315.0,0.0442701018918406,6800.411678283417,0.0,,0,275.0,275.0,275.0,275.0,6800.411678283417,1132.0,3.999999999999972,8.0,59.0,5597.411678283417,1200.0,18.0,25.0,80.0,5792.411678283417,1243.0,990.1785327773264,980.3984869775863,9.780045799739923,0.8595981806875911,0.648,988.6709345966386,0.28,0.28,0.28,0.28,7.992447619052286,7.992447619052286,7.992447619052286,7.992447619052286,1.0,0.8227823795259029,0.8227823795259029,0.8227823795259029,0.8227823795259029,17.735203430563427,17.735203430563427,17.735203430563427,17.735203430563427,0.381402224313192,0.381402224313192,0.381402224313192,0.381402224313192,0.96,0.96,0.96,0.96,17.025795293340888,17.025795293340888,17.025795293340888,17.025795293340888,68.10318117336355,1634.4763481607251,0.0095712214911215,inf
1963-04-15,1963-04-26,5365.523,1.0345701589618974,5551.009983023717,0.01,1963,4,15,1963.04,1962,7,197,29,0.4796072625332492,23.343745536330967,0.0042053149981213,0.02,1,Wet,84,14,20,27,219,364.0,0.0655736525629024,5187.009983023717,0.0,,0,275.0,275.0,275.0,275.0,5187.009983023717,1116.0,4.0,5.0,53.0,4009.009983023717,1200.0,18.0,25.0,80.0,4228.009983023717,1243.0,990.0513359686896,978.3585553738563,11.692780594833266,0.9071127714532116,0.648,988.4962231972364,0.28,0.28,0.28,0.28,9.857667823380073,9.857667823380073,9.857667823380073,9.857667823380073,1.0,0.860038837609048,0.860038837609048,0.860038837609048,0.860038837609048,22.864601488635905,22.864601488635905,22.864601488635905,22.864601488635905,0.4917118599706646,0.4917118599706646,0.4917118599706646,0.4917118599706646,0.9691711859970664,0.9691711859970664,0.9691711859970664,0.9691711859970664,22.15971294209155,22.15971294209155,22.15971294209155,22.15971294209155,88.6388517683662,2127.332442440789,0.0159680584325094,inf
1963-05-15,1963-05-26,3019.5429,1.0200701869153206,3080.145690401829,0.08,1963,5,15,1963.05,1962,8,227,33,0.2661245876507181,42.39988646125494,0.0137655457640783,0.17,2,Mod_Wet,65,14,17,23,202,321.0,0.104215849594479,2759.145690401829,1100.0,,4,275.0,275.0,275.0,275.0,1659.1456904018291,35.0,4.0,8.0,57.0,1555.1456904018291,100.0,18.0,25.0,80.0,1757.1456904018291,1243.0,990.0,973.7072482182112,16.292751781788752,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.43846236927047,14.43846236927047,14.43846236927047,14.43846236927047,,0.9376307742156228,0.9376307742156228,0.9376307742156228,0.9376307742156228,36.511038975777616,36.511038975777616,36.511038975777616,36.511038975777616,0.7851836338876906,0.7851836338876906,0.7851836338876906,0.7851836338876906,0.97,0.97,0.97,0.97,35.41570780650429,35.41570780650429,35.41570780650429,35.41570780650429,141.66283122601715,3399.9079494244115,0.045992250193703,3.577344222879221e-05
1963-06-15,1963-06-26,1579.4263,0.9567215637917794,1511.0711996298642,0.229,1963,6,15,1963.06,1962,9,258,37,0.1305565516480202,0.0,0.0,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.1700780215141099,1254.0711996298642,1100.0,,4,275.0,275.0,275.0,275.0,154.07119962986417,37.16892753716567,6.000000000000001,8.392983637424507,9.591981299913725,92.91730715536026,99.16892753716569,18.0,22.392983637424507,25.591981299913723,245.91730715536028,1239.5619111745905,990.0,969.5203838757272,20.479616124272752,0.9173836130618837,0.648,988.434616386938,0.28,0.28,0.28,0.28,18.6342325112108,18.6342325112108,18.6342325112108,18.6342325112108,,0.9520427906390136,0.9520427906390136,0.9520427906390136,0.9520427906390136,47.84530992727986,47.84530992727986,47.84530992727986,47.84530992727986,1.0289313962855884,1.0289313962855884,1.0289313962855884,1.0289313962855884,0.98,0.98,0.98,0.98,46.88840372873426,46.88840372873426,46.88840372873426,46.88840372873426,187.55361491493704,4501.286757958489,0.1241196410605126,4.736202396841845e-05
1963-07-15,1963-07-26,909.0679,0.9012241447918772,819.2739407352476,0.39,1963,7,15,1963.07,1962,10,288,42,0.0707852684795253,15.41962697148881,0.0188210880449226,0.14,2,Mod_Wet,58,11,11,11,136,227.0,0.2770746007083803,592.2739407352476,592.2739407352476,,3,197.4246469117492,197.4246469117492,197.4246469117492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,672.2739407352476,990.0,967.177095762941,22.822904237058992,0.3085678810677097,0.1966389924111454,989.4947931265212,0.2090232733308614,0.2090232733308614,0.2090232733308614,0.01,22.108674090249263,22.108674090249263,22.108674090249263,22.30769736358012,,0.9535011076893276,0.9535011076893276,0.9535011076893276,0.0,40.81539173010982,40.81539173010982,40.81539173010982,0.0,0.877750359787308,0.877750359787308,0.877750359787308,0.0,0.9777750359787308,0.9777750359787308,0.9777750359787308,0.96,39.90827111739412,39.90827111739412,39.90827111739412,0.0,119.72481335218237,2873.395520452377,0.1461352636759528,5.615120016346389e-05
1963-08-15,1963-08-26,623.0255,0.8843912864860217,550.9983234585969,0.515,1963,8,15,1963.08,1962,11,319,46,0.0476062551468227,11.829751749518664,0.0214696692274193,0.06,1,Wet,58,10,10,7,117,202.0,0.3666072860840177,348.99832345859693,348.99832345859693,,2,174.49916172929846,174.49916172929846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,426.9983234585969,990.0,966.0794924555636,23.920507544436305,0.1862327195834312,0.0637272086724577,989.750040071744,0.1780738683345529,0.1780738683345529,0.01,0.01,23.49247374784577,23.49247374784577,23.660547616180327,23.660547616180327,,0.9484276198297744,0.9484276198297744,0.0,0.0,38.12984041284361,38.12984041284361,0.0,0.0,0.8199965680181422,0.8199965680181422,0.0,0.0,0.9719996568018142,0.9719996568018142,0.96,0.96,37.062191795191936,37.062191795191936,0.0,0.0,74.12438359038387,1778.985206169213,0.1345274212906996,5.899772339544519e-05
1963-09-15,1963-09-26,463.5928,0.9065907191323836,420.28892993659525,0.63,1963,9,15,1963.09,1962,12,350,50,0.0363129635465218,0.0,0.0,0.04,1,Wet,48,8,7,4,79,146.0,0.3473800749927568,274.28892993659525,274.28892993659525,,1,274.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,337.28892993659525,990.0,965.4913001847146,24.508699815285357,0.1545714912117043,0.0284643749300729,989.8169641338582,0.28,0.01,0.01,0.01,24.04566394914352,24.31566394914352,24.31566394914352,24.31566394914352,,0.9369038001301382,0.0,0.0,0.0,60.60085527157493,0.0,0.0,0.0,1.303244199388708,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1146830110592526,4.881308513611495e-05
1963-10-15,1963-10-26,396.9661,0.9077571128687334,360.34880084276085,0.7000000000000001,1963,10,15,1963.1,1963,1,15,3,0.0311341363928145,10.129595741912569,0.0281105299038656,0.04,1,Wet,44,7,6,3,60,120.0,0.3330106822038859,240.34880084276085,240.34880084276085,,1,240.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,297.34880084276085,990.0,965.2017440042138,24.798255995786235,0.1404753804390235,0.0161796480716346,989.8433449714892,0.2669708811377271,0.01,0.01,0.01,24.37463008613778,24.631600967275507,24.631600967275507,24.631600967275507,,0.9564003598046592,0.0,0.0,0.0,54.9488266913414,0.0,0.0,0.0,1.181695197663256,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1337592906852275,5.5706077342354064e-05
1963-11-15,1963-11-26,499.3804,0.8921883077628417,445.541354005931,0.598,1963,11,15,1963.11,1963,2,46,7,0.0384947729861124,5.50824283947378,0.0123630338462374,0.03,1,Wet,42,7,6,3,56,114.0,0.2558685046292749,331.541354005931,331.541354005931,,2,165.7706770029655,165.7706770029655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,386.541354005931,990.0,965.6049360930268,24.39506390697329,0.1719541998122025,0.0554875190907994,989.7725582810972,0.1662904139540034,0.1662904139540034,0.01,0.01,24.00133177411637,24.00133177411637,24.157622188070366,24.157622188070366,,0.9456374424104084,0.9456374424104084,0.0,0.0,36.89830450970282,36.89830450970282,0.0,0.0,0.7935119249398456,0.7935119249398456,0.0,0.0,0.97,0.97,0.96,0.96,35.79135537441173,35.79135537441173,0.0,0.0,71.58271074882346,1717.9850579717631,0.1606645715492227,5.997467911276588e-05
1963-12-15,1963-12-26,901.4559,0.907115570001353,817.7246825595828,0.391,1963,12,15,1963.12,1963,3,76,11,0.0706514125731479,0.0,0.0,0.0,1,Wet,44,8,6,4,64,126.0,0.1540860911836535,691.7246825595828,691.7246825595828,,3,230.5748941865276,230.5748941865276,230.5748941865276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,749.7246825595828,990.0,967.1708987302384,22.829101269761736,0.352582374937301,0.2630720879498013,989.3843455371128,0.2537761071518122,0.2537761071518122,0.2537761071518122,0.01,21.95967069972276,21.95967069972276,21.95967069972276,22.20344680687457,,0.956984416190497,0.956984416190497,0.956984416190497,0.0,47.52054430327464,47.52054430327464,47.52054430327464,0.0,1.021947189317734,1.021947189317734,1.021947189317734,0.0,0.98,0.98,0.98,0.96,46.57013341720915,46.57013341720915,46.57013341720915,0.0,139.71040025162745,3353.0496060390587,0.1708526148609285,5.61038885741917e-05
1964-01-15,1964-01-26,1078.3827,0.9251619817921662,997.6786758623872,0.331,1964,1,15,1964.01,1963,4,107,16,0.0861994375945102,26.24650992546083,0.0263075783420684,0.06,1,Wet,49,8,7,5,81,150.0,0.1503490087831545,847.6786758623872,847.6786758623872,,4,211.9196689655968,211.9196689655968,211.9196689655968,211.9196689655968,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,911.6786758623872,990.0,967.8907147034496,22.109285296550524,0.4894926265043221,0.3492764791173954,989.1612308943784,0.2285915531035557,0.2285915531035557,0.2285915531035557,0.2285915531035557,21.041924637825232,21.041924637825232,21.041924637825232,21.041924637825232,,0.9542364598872332,0.9542364598872332,0.9542364598872332,0.9542364598872332,41.73029294608988,41.73029294608988,41.73029294608988,41.73029294608988,0.897425654754621,0.897425654754621,0.897425654754621,0.897425654754621,0.979742565475462,0.979742565475462,0.979742565475462,0.979742565475462,40.884944269044674,40.884944269044674,40.884944269044674,40.884944269044674,163.5397770761787,3924.954649828289,0.1639202892001434,5.3590726236304255e-05
1964-02-15,1964-02-26,1432.6212,0.9362992295163016,1341.3621257487196,0.254,1964,2,15,1964.02,1963,5,138,20,0.1158936876646893,43.86868224685668,0.0327045779843904,0.22,2,Mod_Wet,49,8,7,5,93,162.0,0.1207727554627167,1179.3621257487196,1100.0,,4,275.0,275.0,275.0,275.0,79.36212574871956,24.00459359066209,3.919117320924423,3.42922765580887,2.449448325577764,45.55973885574642,73.0045935906621,11.919117320924425,10.42922765580887,7.449448325577764,138.55973885574642,1195.3529385673953,990.0,968.9728523952102,21.02714760478977,0.8382124042434262,0.648,988.5137875957564,0.28,0.28,0.28,0.28,19.2609352005463,19.2609352005463,19.2609352005463,19.2609352005463,,0.9531523380013658,0.9531523380013658,0.9531523380013658,0.9531523380013658,49.51206968941055,49.51206968941055,49.51206968941055,49.51206968941055,1.0647756922453882,1.0647756922453882,1.0647756922453882,1.0647756922453882,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,4627.200000000001,0.1437344892173567,4.8686868686868696e-05
1964-03-15,1964-03-26,2384.2857,1.004803744062384,2395.739198274402,0.132,1964,3,15,1964.03,1963,6,167,24,0.2069918667309084,31.908320504154744,0.0133187788249812,0.41,3,Normal,49,9,9,9,107,183.0,0.0763856099744959,2212.739198274402,1100.0,,4,275.0,275.0,275.0,275.0,1112.739198274402,51.0,9.0,16.0,54.72487860365912,982.0143196707428,100.0,18.0,25.0,63.72487860365912,1089.014319670743,1243.0,990.0,972.055232547559,17.944767452441056,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.090478039922772,16.090478039922772,16.090478039922772,16.090478039922772,,0.9452714341197684,0.9452714341197684,0.9452714341197684,0.9452714341197684,41.02011504841937,41.02011504841937,41.02011504841937,41.02011504841937,0.882153011793965,0.882153011793965,0.882153011793965,0.882153011793965,0.9782153011793964,0.9782153011793964,0.9782153011793964,0.9782153011793964,40.12650419650305,40.12650419650305,40.12650419650305,40.12650419650305,160.5060167860122,3852.1444028642927,0.0669964480698154,4.053182242071015e-05
1964-04-15,1964-04-26,2287.4661,1.006148957666809,2301.531632213161,0.143,1964,4,15,1964.04,1963,7,198,29,0.1988523330232171,7.568431561833678,0.003288432561996,0.68,3,Normal,54,13,14,19,117,217.0,0.0942850391290655,2084.531632213161,1100.0,,4,275.0,275.0,275.0,275.0,984.5316322131612,46.0,5.0,10.999999999999991,61.0,861.5316322131613,100.0,18.0,25.0,80.0,978.5316322131612,1243.0,990.0,971.8278349743076,18.17216502569238,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.317875613174095,16.317875613174095,16.317875613174095,16.317875613174095,,0.9459536268395224,0.9459536268395224,0.9459536268395224,0.9459536268395224,41.629851171411005,41.629851171411005,41.629851171411005,41.629851171411005,0.895265616589484,0.895265616589484,0.895265616589484,0.895265616589484,0.9795265616589484,0.9795265616589484,0.9795265616589484,0.9795265616589484,40.77754498030597,40.77754498030597,40.77754498030597,40.77754498030597,163.11017992122387,3914.6443181093728,0.070870275097795,4.118943937404643e-05
1964-05-15,1964-05-26,1758.4044,0.981668277899988,1726.1698191997614,0.204,1964,5,15,1964.05,1963,8,228,33,0.1491410723788594,25.34760691952715,0.0146843066293895,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1598915685641818,1450.1698191997614,1100.0,,4,275.0,275.0,275.0,275.0,350.1698191997614,45.0,5.0,12.0,21.568430892738927,266.60138830702243,100.0,18.0,25.0,38.56843089273893,444.6013883070224,1243.0,990.0,970.2153178774146,19.784682122585423,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.93039271006714,17.93039271006714,17.93039271006714,17.93039271006714,,0.9510237763077184,0.9510237763077184,0.9510237763077184,0.9510237763077184,45.98885210879331,45.98885210879331,45.98885210879331,45.98885210879331,0.9890075722321142,0.9890075722321142,0.9890075722321142,0.9890075722321142,0.98,0.98,0.98,0.98,45.06907506661744,45.06907506661744,45.06907506661744,45.06907506661744,180.27630026646975,4326.631206395275,0.10443717545128,4.552431824910853e-05
1964-06-15,1964-06-26,901.4559,0.907115570001353,817.7246825595828,0.391,1964,6,15,1964.06,1963,9,259,37,0.0706514125731479,16.968885147153628,0.0207513427307084,0.8200000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.1968877831791128,656.7246825595828,656.7246825595828,,3,218.90822751986093,218.90822751986093,218.90822751986093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,720.7246825595828,990.0,967.1708987302384,22.829101269761736,0.336101960519668,0.2396920879498013,989.4242059515306,0.2380261071518122,0.2380261071518122,0.2380261071518122,0.01,22.01528111414048,22.01528111414048,22.01528111414048,22.243307221292287,,0.9563118924068218,0.9563118924068218,0.9563118924068218,0.0,45.19855763685382,45.19855763685382,45.19855763685382,0.0,0.9720119921904048,0.9720119921904048,0.9720119921904048,0.0,0.98,0.98,0.98,0.96,44.29458648411674,44.29458648411674,44.29458648411674,0.0,132.88375945235023,3189.210226856406,0.1625042783793771,5.620643838079238e-05
1964-07-15,1964-07-26,570.3586,0.8854392210789449,505.01787451967766,0.547,1964,7,15,1964.07,1963,10,289,42,0.0436335443585001,7.099945474035508,0.0140588003559047,0.66,3,Normal,50,10,9,9,108,186.0,0.3683037955377412,319.01787451967766,319.01787451967766,,2,159.50893725983883,159.50893725983883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,388.01787451967766,990.0,965.8725804353384,24.127419564661523,0.1724753097132499,0.0495764367732878,989.7779482535136,0.1578370653007824,0.1578370653007824,0.01,0.01,23.74753075287424,23.74753075287424,23.89536781817502,23.89536781817502,,0.9438529972638584,0.9438529972638584,0.0,0.0,35.06279552590246,35.06279552590246,0.0,0.0,0.7540386134602679,0.7540386134602679,0.0,0.0,0.97,0.97,0.96,0.96,34.01091166012539,34.01091166012539,0.0,0.0,68.02182332025077,1632.5237596860186,0.1346919124099247,5.9228502323704126e-05
1964-08-15,1964-08-26,458.6166,0.911126574868046,417.8577719356288,0.633,1964,8,15,1964.08,1963,11,320,46,0.0361029114952383,0.0,0.0,0.45,3,Normal,47,8,6,5,89,155.0,0.3709396124954158,262.8577719356288,262.8577719356288,,1,262.8577719356288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,323.8577719356288,990.0,965.4803599737104,24.51964002628972,0.1498312188269506,0.0230688683536168,989.8270999128194,0.28,0.01,0.01,0.01,24.06673993910917,24.33673993910917,24.33673993910917,24.33673993910917,,0.9444694847388404,0.0,0.0,0.0,58.59556113785801,0.0,0.0,0.0,1.2601195943625378,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1153502536921228,5.093586843674416e-05
1964-09-15,1964-09-26,353.2963,0.921778111561846,325.6607962357874,0.746,1964,9,15,1964.09,1963,12,351,51,0.028137092794772,3.544998767869401,0.010885555795616,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4237538002581194,187.66079623578744,187.66079623578744,,1,187.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.66079623578744,990.0,965.028303981179,24.971696018821035,0.1225860109252843,0.0117011676800419,989.8657128213948,0.195842074918313,0.01,0.01,0.01,24.64156676529743,24.827408840215742,24.827408840215742,24.827408840215742,,0.9511360598885836,0.0,0.0,0.0,43.134346140604414,0.0,0.0,0.0,0.9276203471097724,0.0,0.0,0.0,0.98,0.96,0.96,0.96,42.271659217792326,0.0,0.0,0.0,42.271659217792326,1014.519821227016,0.1298027263533019,6.257102067149076e-05
1964-10-15,1964-10-26,278.9403,0.9468161724841248,264.1051871975735,0.852,1964,10,15,1964.1,1964,1,15,3,0.0228186881738703,2.6808555159270213,0.0101507113297305,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4165007176391068,154.1051871975735,154.1051871975735,,1,154.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1079194108387203,0.0088489409117937,989.8832316482496,0.1505420027167242,0.01,0.01,0.01,24.97626889674248,25.1168108994592,25.1168108994592,25.1168108994592,,0.9404544430680246,0.0,0.0,0.0,35.49942190700901,0.0,0.0,0.0,0.7634284281077206,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.434439249798736,0.0,0.0,0.0,34.434439249798736,826.4265419951696,0.1303815332640127,6.206878683174909e-05
1964-11-15,1964-11-26,344.9443,0.9283094176295976,320.2150422476492,0.757,1964,11,15,1964.11,1964,2,46,7,0.0276665796501968,8.399472167787906,0.0262307232940415,0.2,2,Mod_Wet,40,6,4,3,53,106.0,0.3310275471632007,214.2150422476492,214.2150422476492,,1,214.2150422476492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.2150422476492,990.0,965.0010752112382,24.99892478876177,0.1287814489954205,0.0139582785910501,989.8572602724136,0.2316903070343264,0.01,0.01,0.01,24.624494754141,24.846185061175323,24.846185061175323,24.846185061175323,,0.957271744287736,0.0,0.0,0.0,49.52120819082123,0.0,0.0,0.0,1.0649722191574458,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1505238469176063,6.250209485013802e-05
1964-12-15,1964-12-26,494.165,0.8960553284209241,442.799181369126,0.602,1964,12,15,1964.12,1964,3,76,11,0.0382578492702924,2.766070202668743,0.0062467825575379,0.25,2,Mod_Wet,42,7,5,3,61,118.0,0.2664864908628476,324.799181369126,324.799181369126,,2,162.399590684563,162.399590684563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,378.799181369126,990.0,965.592596316161,24.407403683838996,0.1692217468736248,0.0523052136062274,989.77847303952,0.16173944742416,0.16173944742416,0.01,0.01,24.024137275934955,24.024137275934955,24.175876723359117,24.175876723359117,,0.9445942685776968,0.9445942685776968,0.0,0.0,36.14237908084501,36.14237908084501,0.0,0.0,0.7772554641041937,0.7772554641041937,0.0,0.0,0.97,0.97,0.96,0.96,35.058107708419655,35.058107708419655,0.0,0.0,70.11621541683931,1682.7891700041434,0.1583476627035339,5.996544210049218e-05
1965-01-15,1965-01-26,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1965,1,15,1965.01,1964,4,107,16,0.0607094797880934,20.347152893665907,0.0289574876304164,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.1978208352619644,563.6560160658968,563.6560160658968,,3,187.88533868863223,187.88533868863223,187.88533868863223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,622.6560160658968,990.0,966.7106240642636,23.289375935736416,0.2803705030989579,0.177522218732019,989.5421072781688,0.1961452072296535,0.1961452072296535,0.1961452072296535,0.01,22.635338006675703,22.635338006675703,22.635338006675703,22.82148321390536,,0.9516494940724616,0.9516494940724616,0.9516494940724616,0.0,39.69132496088248,39.69132496088248,39.69132496088248,0.0,0.8535768808791931,0.8535768808791931,0.8535768808791931,0.0,0.9753576880879192,0.9753576880879192,0.9753576880879192,0.96,38.71323895099266,38.71323895099266,38.71323895099266,0.0,116.13971685297798,2787.353204471472,0.1652867323377277,5.723532001721584e-05
1965-02-15,1965-02-26,1112.7189,0.9371977043562544,1042.8375986738165,0.321,1965,2,15,1965.02,1964,5,138,20,0.0901011685254177,17.68051567353109,0.0169542368783169,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1553453770807808,880.8375986738165,880.8375986738165,,4,220.20939966845413,220.20939966845413,220.20939966845413,220.20939966845413,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,944.8375986738164,990.0,968.0346324529748,21.965367547025156,0.519833491349224,0.3653253977581271,989.1148411108926,0.239782689552413,0.239782689552413,0.239782689552413,0.239782689552413,20.840425968365334,20.840425968365334,20.840425968365334,20.840425968365334,,0.9548651325417482,0.9548651325417482,0.9548651325417482,0.9548651325417482,42.975721742286055,42.975721742286055,42.975721742286055,42.975721742286055,0.9242090697265818,0.9242090697265818,0.9242090697265818,0.9242090697265818,0.98,0.98,0.98,0.98,42.116207307440334,42.116207307440334,42.116207307440334,42.116207307440334,168.46482922976134,4043.155901514272,0.1615446445774482,5.312646277544392e-05
1965-03-15,1965-03-26,2398.3241,1.0053053197487325,2411.0479762115906,0.131,1965,3,15,1965.03,1964,6,166,24,0.2083145451446814,47.217098441343296,0.01958364118309,0.47,3,Normal,49,9,9,9,107,183.0,0.0759006049674476,2228.0479762115906,1100.0,,4,275.0,275.0,275.0,275.0,1128.0479762115906,51.0,8.999999999999993,15.999999999999991,55.4777693218815,996.5702068897092,100.0,18.0,25.0,64.47776932188151,1103.5702068897092,1243.0,990.0,972.092184770166,17.907815229834114,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.05352581731583,16.05352581731583,16.05352581731583,16.05352581731583,,0.9451605774519476,0.9451605774519476,0.9451605774519476,0.9451605774519476,40.92111164851576,40.92111164851576,40.92111164851576,40.92111164851576,0.8800239064196936,0.8800239064196936,0.8800239064196936,0.8800239064196936,0.9780023906419694,0.9780023906419694,0.9780023906419694,0.9780023906419694,40.02094501997535,40.02094501997535,40.02094501997535,40.02094501997535,160.0837800799014,3842.0107219176334,0.0663959330794555,4.0425196989874086e-05
1965-04-15,1965-04-26,2570.8598,1.0179079879576662,2616.898726339248,0.115,1965,4,15,1965.04,1964,7,197,29,0.226100049955711,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.082922582297848,2399.898726339248,1100.0,,4,275.0,275.0,275.0,275.0,1299.8987263392478,46.0,5.0,11.0,61.0,1176.898726339248,100.0,18.0,25.0,80.0,1293.898726339248,1243.0,990.0,972.5890658911636,17.410934108836273,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.55664469631799,15.55664469631799,15.55664469631799,15.55664469631799,,0.943226578785272,0.943226578785272,0.943226578785272,0.943226578785272,39.57339921243677,39.57339921243677,39.57339921243677,39.57339921243677,0.8510408432782101,0.8510408432782101,0.8510408432782101,0.8510408432782101,0.975104084327821,0.975104084327821,0.975104084327821,0.975104084327821,38.58818320278247,38.58818320278247,38.58818320278247,38.58818320278247,154.35273281112987,3704.465587467117,0.058983074605662,3.89779628310934e-05
1965-05-15,1965-05-26,1852.4742,0.9909847503011144,1835.7736825262568,0.192,1965,5,15,1965.05,1964,8,227,33,0.1586108461702685,45.270013707556245,0.0246599099542918,0.67,3,Normal,55,13,13,17,178,276.0,0.150345329942953,1559.7736825262568,1100.0,,4,275.0,275.0,275.0,275.0,459.7736825262568,45.0,4.9999999999999964,11.999999999999996,28.31939348893611,369.45428903732073,100.0,18.0,25.0,45.31939348893612,547.4542890373207,1243.0,990.0,970.5694226666232,19.43057733337673,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.576287920858448,17.576287920858448,17.576287920858448,17.576287920858448,,0.94987293574279,0.94987293574279,0.94987293574279,0.94987293574279,45.02607239273935,45.02607239273935,45.02607239273935,45.02607239273935,0.9683026321019216,0.9683026321019216,0.9683026321019216,0.9683026321019216,0.98,0.98,0.98,0.98,44.125550944884566,44.125550944884566,44.125550944884566,44.125550944884566,176.50220377953826,4236.052890708918,0.0961459495032355,4.457126358069149e-05
1965-06-15,1965-06-26,1019.9159,0.9227467245233664,941.1240560143012,0.348,1965,6,15,1965.06,1964,9,258,37,0.0813131184396356,16.809341240754975,0.0178609197515821,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.1710720270841249,780.1240560143012,780.1240560143012,,3,260.0413520047671,260.0413520047671,260.0413520047671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,844.1240560143012,990.0,967.6644962240572,22.33550377594281,0.4276792315965415,0.3165800431109218,989.2557407252924,0.28,0.28,0.28,0.01,21.311244501235336,21.311244501235336,21.311244501235336,21.581244501235336,,0.9561714106492653,0.9561714106492653,0.9561714106492653,0.0,51.966764823821,51.966764823821,51.966764823821,0.0,1.1175648349208815,1.1175648349208815,1.1175648349208815,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1536460566233817,5.148753759995621e-05
1965-07-15,1965-07-26,576.0661,0.8889914195501405,512.1178199937132,0.544,1965,7,15,1965.07,1964,10,288,42,0.0442469796474568,4.655182730200182,0.0090900619905343,0.59,3,Normal,50,10,9,9,108,186.0,0.3631976719776776,326.1178199937132,326.1178199937132,,2,163.05890999685658,163.05890999685658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,395.1178199937132,990.0,965.9045301899716,24.09546981002836,0.1749811007598154,0.0529276110370326,989.7720912882032,0.1626295284957564,0.1626295284957564,0.01,0.01,23.70493156973572,23.70493156973572,23.857561098231475,23.857561098231475,,0.9449280461190028,0.9449280461190028,0.0,0.0,35.819595703246726,35.819595703246726,0.0,0.0,0.7703138860913274,0.7703138860913274,0.0,0.0,0.97,0.97,0.96,0.96,34.74500783214933,34.74500783214933,0.0,0.0,69.49001566429865,1667.7603759431677,0.1356914619084173,5.918959635307253e-05
1965-08-15,1965-08-26,434.2405,0.9023039355474278,391.8169121240828,0.66,1965,8,15,1965.08,1964,11,319,46,0.0338529812075207,0.0,0.0,0.46,3,Normal,47,8,6,5,89,155.0,0.3955929292580247,236.8169121240828,236.8169121240828,,1,236.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,297.8169121240828,990.0,965.3590845606204,24.64091543937957,0.1406405914342097,0.015879437530547,989.8434799710352,0.2622028313675118,0.01,0.01,0.01,24.222192579047267,24.474395410414772,24.474395410414772,24.474395410414772,,0.9563446592249067,0.0,0.0,0.0,53.79963175482774,0.0,0.0,0.0,1.1569813280608117,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1230166399370115,5.6536878083578906e-05
