Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1965-09-15,1965-09-26,340.8154,0.928721014594374,316.52242407738737,0.763,1965,9,15,1965.09,1964,12,350,50,0.0273475374402862,7.104129761448463,0.0224443174355051,0.34,2,Mod_Wet,46,7,6,4,75,138.0,0.4359880675192227,178.52242407738737,178.52242407738737,,1,178.52242407738737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.52242407738737,990.0,964.9826121203868,25.017387879613125,0.119360795855895,0.0109244060465779,989.8697147980976,0.1835052725044729,0.01,0.01,0.01,24.703597405206214,24.877102677710685,24.877102677710685,24.877102677710685,,0.9483233555165872,0.0,0.0,0.0,41.01551059644832,0.0,0.0,0.0,0.8820539913214693,0.0,0.0,0.0,0.9782053991321468,0.96,0.96,0.96,40.12159391360753,0.0,0.0,0.0,40.12159391360753,962.9182539265807,0.1267575086680054,6.242850026164296e-05
1965-10-15,1965-10-26,289.9506,0.935581823043148,271.2725109404546,0.835,1965,10,15,1965.1,1965,1,15,3,0.0234379449452552,1.0102650433937583,0.0037241703550844,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4054963019240288,161.2725109404546,161.2725109404546,,1,161.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1104490630248529,0.0094581634299386,989.8800927735452,0.1602178897696137,0.01,0.01,0.01,24.934784840013847,25.085002729783454,25.085002729783454,25.085002729783454,,0.9427111603258502,0.0,0.0,0.0,37.17776867636663,0.0,0.0,0.0,0.7995219070186371,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.062435616075625,0.0,0.0,0.0,36.062435616075625,865.498454785815,0.1329380389153823,6.211438743200508e-05
1965-11-15,1965-11-26,289.9506,0.935581823043148,271.2725109404546,0.835,1965,11,15,1965.11,1965,2,46,7,0.0234379449452552,0.0,0.0,0.44,3,Normal,36,5,3,2,47,93.0,0.3428286916266789,178.2725109404546,178.2725109404546,,1,178.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,222.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1139784866659228,0.0109031634299386,989.875118349904,0.1831678897696137,0.01,0.01,0.01,24.906860416372744,25.08002830614236,25.08002830614236,25.08002830614236,,0.9479519934713706,0.0,0.0,0.0,41.278928168980975,0.0,0.0,0.0,0.8877188853544296,0.0,0.0,0.0,0.978771888535443,0.96,0.96,0.96,40.4026544806724,0.0,0.0,0.0,40.4026544806724,969.6637075361376,0.1489375179984268,6.295395469979763e-05
1965-12-15,1965-12-26,478.7252,0.9002196493164109,430.9578316629287,0.615,1965,12,15,1965.12,1965,3,76,11,0.037234756655677,4.324950671984085,0.0100356702076754,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.2738086915480238,312.9578316629287,312.9578316629287,,2,156.47891583146435,156.47891583146435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,366.9578316629287,990.0,965.5393102424832,24.46068975751689,0.1650425671628017,0.0467160965449023,989.7882413362923,0.1537465363724769,0.1537465363724769,0.01,0.01,24.09518455743676,24.09518455743676,24.23893109380923,24.23893109380923,,0.9427057285932388,0.9427057285932388,0.0,0.0,34.85787685043345,34.85787685043345,0.0,0.0,0.7496317602243753,0.7496317602243753,0.0,0.0,0.97,0.97,0.96,0.96,33.812140544920446,33.812140544920446,0.0,0.0,67.62428108984089,1622.9827461561813,0.1569162366278398,6.002253538485554e-05
1966-01-15,1966-01-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1966,1,15,1966.01,1965,4,107,16,0.0494114767522878,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2098297942394516,451.8920920403683,451.8920920403683,,2,225.94604602018416,225.94604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.8920920403683,990.0,966.1735144141816,23.826485585818432,0.2130179852587491,0.1122930674430538,989.6746889472984,0.2475271621272486,0.2475271621272486,0.01,0.01,23.253647370989437,23.253647370989437,23.49117453311668,23.49117453311668,,0.958069926638516,0.958069926638516,0.0,0.0,49.36643157669664,49.36643157669664,0.0,0.0,1.0616436898214332,1.0616436898214332,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1685632680390261,5.9257017879803214e-05
1966-02-15,1966-02-26,1053.0739999999996,0.9224728423044594,971.4321659369264,0.34,1966,2,15,1966.02,1965,5,138,20,0.0839317391369504,18.997082054007024,0.0195557474007304,0.5,3,Normal,43,7,5,4,78,137.0,0.1410288899254909,834.4321659369264,834.4321659369264,,4,208.6080414842316,208.6080414842316,208.6080414842316,208.6080414842316,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,889.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4691367676980005,0.3428651683134723,989.1879980639884,0.2241208560037126,0.2241208560037126,0.2241208560037126,0.2241208560037126,21.1781485442371,21.1781485442371,21.1781485442371,21.1781485442371,,0.954024848419003,0.954024848419003,0.954024848419003,0.954024848419003,41.3349504906012,41.3349504906012,41.3349504906012,41.3349504906012,0.8889236664645418,0.8889236664645418,0.8889236664645418,0.8889236664645418,0.9788923666464542,0.9788923666464542,0.9788923666464542,0.9788923666464542,40.46246751095862,40.46246751095862,40.46246751095862,40.46246751095862,161.84987004383447,3884.3968810520273,0.166609543845744,5.387891199510255e-05
1966-03-15,1966-03-26,2233.2716,1.0124644434742982,2261.108087620956,0.148,1966,3,15,1966.03,1965,6,166,24,0.1953597387704506,65.88991734913452,0.0291405429531947,0.52,3,Normal,49,9,9,9,107,183.0,0.0809337691558765,2078.108087620956,1100.0,,4,275.0,275.0,275.0,275.0,978.1080876209562,51.0,9.0,16.0,48.1036764403749,854.0044111805813,100.0,18.0,25.0,57.1036764403749,961.0044111805812,1243.0,990.0,971.730260901154,18.269739098846003,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.41544968632772,16.41544968632772,16.41544968632772,16.41544968632772,,0.9462463490589832,0.9462463490589832,0.9462463490589832,0.9462463490589832,41.89173952464587,41.89173952464587,41.89173952464587,41.89173952464587,0.9008976241859328,0.9008976241859328,0.9008976241859328,0.9008976241859328,0.98,0.98,0.98,0.98,41.05390473415295,41.05390473415295,41.05390473415295,41.05390473415295,164.2156189366118,3941.1748544786833,0.0726261693705198,4.146859064055853e-05
1966-04-15,1966-04-26,4057.9837,0.9948355616753416,4037.026493458881,0.036,1966,4,15,1966.04,1965,7,197,29,0.3487990890348473,123.5729544157475,0.0306098943407903,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.073073585342574,3742.026493458881,1100.0,,4,275.0,275.0,275.0,275.0,2642.026493458881,30.0,3.999999999999986,7.0,55.0,2546.026493458881,100.0,18.0,25.0,80.0,2714.026493458881,1243.0,990.0,975.7477584830297,14.252241516970344,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.39795210445206,12.39795210445206,12.39795210445206,12.39795210445206,,0.9235815689400686,0.9235815689400686,0.9235815689400686,0.9235815689400686,30.881373289667724,30.881373289667724,30.881373289667724,30.881373289667724,0.6641155546165102,0.6641155546165102,0.6641155546165102,0.6641155546165102,0.97,0.97,0.97,0.97,29.95493209097769,29.95493209097769,29.95493209097769,29.95493209097769,119.81972836391076,2875.6734807338585,0.0296801937163534,3.025750716260373e-05
1966-05-15,1966-05-26,2301.1428,1.0040153765184947,2310.3827547648234,0.142,1966,5,15,1966.05,1965,8,227,33,0.1996170700116807,24.777410847769712,0.0107243749100316,0.44,3,Normal,55,13,13,17,178,276.0,0.1194607254710461,2034.3827547648236,1100.0,,4,275.0,275.0,275.0,275.0,934.3827547648234,45.0,5.0,12.0,57.5525609818913,814.8301937829319,100.0,18.0,25.0,74.5525609818913,992.830193782932,1243.0,990.0,971.8491997528806,18.150800247119378,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.296510834601094,16.296510834601094,16.296510834601094,16.296510834601094,,0.9458895325038033,0.9458895325038033,0.9458895325038033,0.9458895325038033,41.57252876585338,41.57252876585338,41.57252876585338,41.57252876585338,0.8940328766850191,0.8940328766850191,0.8940328766850191,0.8940328766850191,0.979403287668502,0.979403287668502,0.979403287668502,0.979403287668502,40.71627134997017,40.71627134997017,40.71627134997017,40.71627134997017,162.86508539988068,3908.762049597136,0.0704926857093247,4.1127546818151687e-05
1966-06-15,1966-06-26,1342.9646,0.905877929951145,1216.5619918456675,0.269,1966,6,15,1966.06,1965,9,258,37,0.1051109560954656,29.51837093923724,0.0242637622555135,0.45,3,Normal,53,12,12,13,120,210.0,0.1726175907249948,1006.5619918456676,1006.5619918456676,,4,251.64049796141688,251.64049796141688,251.64049796141688,251.64049796141688,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1083.5619918456675,990.0,968.5806234029436,21.419376597056495,0.6743874946549931,0.4377644816527519,988.8878480236924,0.28,0.28,0.28,0.28,20.0272246207488,20.0272246207488,20.0272246207488,20.0272246207488,,0.9551415207787256,0.9551415207787256,0.9551415207787256,0.9551415207787256,47.20714422909012,47.20714422909012,47.20714422909012,47.20714422909012,1.0152074027761315,1.0152074027761315,1.0152074027761315,1.0152074027761315,0.98,0.98,0.98,0.98,46.26300134450832,46.26300134450832,46.26300134450832,46.26300134450832,185.05200537803327,4441.248129072798,0.1521106253675471,5.106822554761529e-05
1966-07-15,1966-07-26,704.3503,0.8783280558406197,618.6506296297572,0.474,1966,7,15,1966.07,1965,10,288,42,0.053451414400011,5.158382435532985,0.0083381187838119,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3669276149219347,391.6506296297572,391.6506296297572,,2,195.8253148148786,195.8253148148786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,471.6506296297572,990.0,966.3746025185188,23.62539748148106,0.2019919038506022,0.0838590971852454,989.714148998964,0.2068641750000861,0.2068641750000861,0.01,0.01,23.13268230544508,23.13268230544508,23.329546480445163,23.329546480445163,,0.9537413035666998,0.9537413035666998,0.0,0.0,42.3705515463145,42.3705515463145,0.0,0.0,0.9111946569099892,0.9111946569099892,0.0,0.0,0.98,0.98,0.96,0.96,41.52314051538821,41.52314051538821,0.0,0.0,83.04628103077643,1993.1107447386344,0.1342377701619361,5.890048337020518e-05
1966-08-15,1966-08-26,483.8375,0.9000891520783358,435.49688511870175,0.611,1966,8,15,1966.08,1965,11,319,46,0.0376269308742558,4.536226047755463,0.0104162077910592,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4225058922059748,251.49688511870173,251.49688511870173,,1,251.49688511870173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,322.4968851187017,990.0,965.559735983034,24.440264016965894,0.1493509196452576,0.0177065297760272,989.8329425505788,0.28,0.01,0.01,0.01,23.99320656754466,24.26320656754466,24.26320656754466,24.26320656754466,,0.9510476862475375,0.0,0.0,0.0,56.28101179721708,0.0,0.0,0.0,1.2103443397250984,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1106781739365651,5.3236798072348255e-05
1966-09-15,1966-09-26,379.1131,0.9090149185803196,344.6194637292325,0.718,1966,9,15,1966.09,1965,12,350,50,0.0297751216662056,2.319030654703284,0.0067292503725945,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.4004416886575698,206.6194637292325,206.6194637292325,,1,206.6194637292325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.6194637292325,990.0,965.1230973186462,24.87690268135384,0.1292771129110132,0.0133126544169847,989.857410232672,0.2214362760344639,0.01,0.01,0.01,24.512876637991383,24.724312914025848,24.724312914025848,24.724312914025848,,0.9559745029126407,0.0,0.0,0.0,47.48435228665016,0.0,0.0,0.0,1.0211688663795735,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.53466524091716,0.0,0.0,0.0,46.53466524091716,1116.8319657820118,0.1350320284796201,6.256088205317491e-05
1966-10-15,1966-10-26,293.6805,0.9321845933144058,273.7644374568714,0.8280000000000001,1966,10,15,1966.1,1966,1,15,3,0.0236532473962736,7.557836542355176,0.0276070793290886,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.4018052929805,163.7644374568714,163.7644374568714,,1,163.7644374568714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.7644374568714,990.0,964.7950577498276,25.204942250172508,0.1113285694607379,0.009669977183834,989.8790014533554,0.1635819905667764,0.01,0.01,0.01,24.92036171296112,25.07394370352789,25.07394370352789,25.07394370352789,,0.9434947699939742,0.0,0.0,0.0,37.761752029424095,0.0,0.0,0.0,0.8120806888048192,0.0,0.0,0.0,0.971208068880482,0.96,0.96,0.96,36.67451826604059,0.0,0.0,0.0,36.67451826604059,880.1884383849742,0.1339637777891376,6.22074385819827e-05
1966-11-15,1966-11-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1966,11,15,1966.11,1966,2,46,7,0.0243062444735331,5.399793147580169,0.0191943320762259,0.28,2,Mod_Wet,40,6,4,3,53,106.0,0.3767920630425851,175.32227399922658,175.32227399922658,,1,175.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1150548772498519,0.0106523932899342,989.8742927294604,0.1791850698989559,0.01,0.01,0.01,24.86981856356441,25.03900363346337,25.03900363346337,25.03900363346337,,0.9470975262260368,0.0,0.0,0.0,40.49888939181436,0.0,0.0,0.0,0.8709438578884808,0.0,0.0,0.0,0.977094385788848,0.96,0.96,0.96,39.57123745542535,0.0,0.0,0.0,39.57123745542535,949.7096989302084,0.1406615867733748,6.269602916702592e-05
1966-12-15,1966-12-26,383.5279,0.9045977994923856,346.9384943839358,0.7120000000000001,1966,12,15,1966.12,1966,3,76,11,0.029975485914772,3.2807107169124947,0.009456173846428,0.5,3,Normal,38,5,4,3,54,104.0,0.2997649487834276,242.9384943839358,242.9384943839358,,1,242.9384943839358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,289.9384943839358,990.0,965.1346924719196,24.865307528080397,0.1378600533714093,0.0163997720226345,989.845740174606,0.2704669674183133,0.01,0.01,0.01,24.4405807352681,24.701047702686413,24.701047702686413,24.701047702686413,,0.9563588324224136,0.0,0.0,0.0,55.68874480697433,0.0,0.0,0.0,1.197607415203749,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1389295243400116,5.511225762241418e-05
1967-01-15,1967-01-26,617.0284,0.8884164098844547,548.1781559247493,0.519,1967,1,15,1967.01,1966,4,107,16,0.0473625926718983,0.0,0.0,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1660044257810447,457.17815592474926,457.17815592474926,,2,228.58907796237463,228.58907796237463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,500.17815592474926,990.0,966.0668017016612,23.93319829833865,0.2120601529987214,0.1147880895964816,989.6731517574048,0.2510952552492058,0.2510952552492058,0.01,0.01,23.355254800494315,23.355254800494315,23.59635005574352,23.59635005574352,,0.9576481635116352,0.9576481635116352,0.0,0.0,50.14005028942537,50.14005028942537,0.0,0.0,1.0782806513854917,1.0782806513854917,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1758552378603594,5.857186619866711e-05
1967-02-15,1967-02-26,856.6266,0.8970607168566745,768.4460718744957,0.407,1967,2,15,1967.02,1966,5,138,20,0.0663937406099564,7.9178605552057215,0.0103037296239818,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.1366393867351941,663.4460718744957,663.4460718744957,,3,221.14869062483191,221.14869062483191,221.14869062483191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,710.4460718744957,990.0,966.973784287498,23.026215712502108,0.3302607272876767,0.2441819760121631,989.4255572967002,0.2410507323435231,0.2410507323435231,0.2410507323435231,0.01,22.210722276858743,22.210722276858743,22.210722276858743,22.44177300920227,,0.9567853846536944,0.9567853846536944,0.9567853846536944,0.0,46.08931847119741,46.08931847119741,46.08931847119741,0.0,0.9911681391655356,0.9911681391655356,0.9911681391655356,0.0,0.98,0.98,0.98,0.96,45.16753210177346,45.16753210177346,45.16753210177346,0.0,135.50259630532037,3252.062311327689,0.1763332539065291,5.6733488493593056e-05
1967-03-15,1967-03-26,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1967,3,15,1967.03,1966,6,166,24,0.093315514734791,13.692555692460244,0.0126778147791483,0.79,4,Mod_Dry,41,8,7,6,67,129.0,0.1194399455618558,951.0406798008228,951.0406798008228,,4,237.7601699502057,237.7601699502057,237.7601699502057,237.7601699502057,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1007.0406798008228,990.0,968.1515564222312,21.84844357776888,0.5767501556251948,0.3993036890235982,989.0239461553512,0.2634762294327777,0.2634762294327777,0.2634762294327777,0.2634762294327777,20.608913503687365,20.608913503687365,20.608913503687365,20.608913503687365,,0.955507276838381,0.955507276838381,0.955507276838381,0.955507276838381,45.91630133306567,45.91630133306567,45.91630133306567,45.91630133306567,0.987447340496036,0.987447340496036,0.987447340496036,0.987447340496036,0.98,0.98,0.98,0.98,44.99797530640436,44.99797530640436,44.99797530640436,44.99797530640436,179.99190122561745,4319.805629414818,0.166652890573354,5.257162117494318e-05
1967-04-15,1967-04-26,2659.9765,1.0168576574949744,2704.817472781681,0.109,1967,4,15,1967.04,1966,7,197,29,0.2336962296483372,87.91874644243264,0.0325045025504125,0.71,4,Mod_Dry,45,11,10,10,72,148.0,0.0547171857211474,2556.817472781681,1100.0,,4,275.0,275.0,275.0,275.0,1456.8174727816809,55.0,7.0,15.0,70.0,1309.817472781681,100.0,18.0,25.0,80.0,1381.817472781681,1243.0,990.0,972.8012835549904,17.198716445009723,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.34442703249144,15.34442703249144,15.34442703249144,15.34442703249144,,0.9423777081299658,0.9423777081299658,0.9423777081299658,0.9423777081299658,38.998425552475226,38.998425552475226,38.998425552475226,38.998425552475226,0.8386758183328006,0.8386758183328006,0.8386758183328006,0.8386758183328006,0.97386758183328,0.97386758183328,0.97386758183328,0.97386758183328,37.97930238809425,37.97930238809425,37.97930238809425,37.97930238809425,151.917209552377,3646.013029257048,0.0561654200629452,3.83629317051457e-05
1967-05-15,1967-05-26,2370.2993,1.0061312558588449,2384.832211470341,0.134,1967,5,15,1967.05,1966,8,227,33,0.2060495030710374,38.53337967918196,0.0161576900437052,0.37,2,Mod_Wet,65,14,17,23,202,321.0,0.1346006643385998,2063.832211470341,1100.0,,4,275.0,275.0,275.0,275.0,963.832211470341,35.00000000000003,4.0,8.0,57.0,859.8322114703408,100.0,18.0,25.0,80.0,1061.8322114703408,1243.0,990.0,972.028905338032,17.971094661968095,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.11680524944981,16.11680524944981,16.11680524944981,16.11680524944981,,0.9453504157483494,0.9453504157483494,0.9453504157483494,0.9453504157483494,41.09066510335429,41.09066510335429,41.09066510335429,41.09066510335429,0.8836702172764364,0.8836702172764364,0.8836702172764364,0.8836702172764364,0.9783670217276436,0.9783670217276436,0.9783670217276436,0.9783670217276436,40.20175163797675,40.20175163797675,40.20175163797675,40.20175163797675,160.807006551907,3859.368157245768,0.0674290651470038,4.0607829937350255e-05
1967-06-15,1967-06-26,1656.2409,0.9717907482149442,1609.5195834351923,0.217,1967,6,15,1967.06,1966,9,258,37,0.1390624920088006,21.886116923755253,0.0135979189995587,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.159674975467826,1352.5195834351923,1100.0,,4,275.0,275.0,275.0,275.0,252.51958343519232,37.99999999999999,5.999999999999998,11.0,15.721063560167616,181.79851987502477,100.0,18.0,25.0,31.72106356016761,334.79851987502474,1243.0,990.0,969.8384478849443,20.161552115055542,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.30726270253726,18.30726270253726,18.30726270253726,18.30726270253726,,0.9516340783781716,0.9516340783781716,0.9516340783781716,0.9516340783781716,46.98560169341386,46.98560169341386,46.98560169341386,46.98560169341386,1.0104430471701906,1.0104430471701906,1.0104430471701906,1.0104430471701906,0.98,0.98,0.98,0.98,46.04588965954559,46.04588965954559,46.04588965954559,46.04588965954559,184.18355863818235,4420.405407316376,0.1144338724012788,4.651099965610665e-05
1967-07-15,1967-07-26,827.5366,0.8937943571986156,739.6475434553279,0.419,1967,7,15,1967.07,1966,10,288,42,0.0639055477545403,39.71885415710676,0.0536997040124769,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.3069029323609319,512.6475434553279,512.6475434553279,,2,256.32377172766394,256.32377172766394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,592.6475434553279,990.0,966.8585901738212,23.141409826178688,0.2633169836278419,0.143448559028159,989.593234457344,0.28,0.28,0.01,0.01,22.454644283522697,22.454644283522697,22.724644283522696,22.724644283522696,,0.9545277170519604,0.9545277170519604,0.0,0.0,53.87934503331627,53.87934503331627,0.0,0.0,1.1586955921143285,1.1586955921143285,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1303323466061403,5.2234284782272046e-05
1967-08-15,1967-08-26,494.165,0.8960553284209241,442.799181369126,0.602,1967,8,15,1967.08,1966,11,319,46,0.0382578492702924,0.0,0.0,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4155382569386776,258.799181369126,258.799181369126,,1,258.799181369126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,329.799181369126,990.0,965.592596316161,24.407403683838996,0.151928126559113,0.0211532136062274,989.8269186598346,0.28,0.01,0.01,0.01,23.954322343673624,24.224322343673624,24.224322343673624,24.224322343673624,,0.9464576772667056,0.0,0.0,0.0,57.54222959164997,0.0,0.0,0.0,1.237467303046236,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.108852956437197,5.173466476229799e-05
1967-09-15,1967-09-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1967,9,15,1967.09,1966,12,350,50,0.0284433806883159,2.40577224397947,0.0073078064860697,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.419190676757276,191.2057950036568,191.2057950036568,,1,191.2057950036568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,250.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1238371509805281,0.0120024925753108,989.864160356444,0.2006278232549367,0.01,0.01,0.01,24.61750355817088,24.808131381425813,24.808131381425813,24.808131381425813,,0.9522138700909036,0.0,0.0,0.0,43.95600991073065,0.0,0.0,0.0,0.9452905357146376,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.07688971251604,0.0,0.0,0.0,43.07688971251604,1033.8453531003847,0.1308509460231024,6.258075335892551e-05
1967-10-15,1967-10-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1967,10,15,1967.1,1967,1,15,3,0.0221773929685865,0.0,0.0,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4285445098737286,146.68278898827032,146.68278898827032,,1,146.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1052997553417007,0.0082180370640029,989.8864822075944,0.1405217651341649,0.01,0.01,0.01,25.019229286507088,25.14975105164125,25.14975105164125,25.14975105164125,,0.9377587115730694,0.0,0.0,0.0,33.75070841528566,0.0,0.0,0.0,0.7258216863502291,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.73818716282709,0.0,0.0,0.0,32.73818716282709,785.7164919078501,0.1275433670168011,6.199732730259369e-05
1967-11-15,1967-11-26,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1967,11,15,1967.11,1967,2,46,7,0.0333962868007022,13.520971847900398,0.0349802951037667,0.11,2,Mod_Wet,40,6,4,3,53,106.0,0.2742340804130185,280.53109723034976,280.53109723034976,,2,140.26554861517488,140.26554861517488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,330.53109723034976,990.0,965.3326554861516,24.66734451384832,0.1521864423755655,0.031410677892725,989.8164028797318,0.1318584906304861,0.1318584906304861,0.01,0.01,24.35188890294959,24.35188890294959,24.473747393580076,24.473747393580076,,0.9361846512239856,0.9361846512239856,0.0,0.0,31.36056544007625,31.36056544007625,0.0,0.0,0.6744207621521775,0.6744207621521775,0.0,0.0,0.97,0.97,0.96,0.96,30.419748476873966,30.419748476873966,0.0,0.0,60.83949695374793,1460.1479268899504,0.1573987122632236,6.024237751814432e-05
1967-12-15,1967-12-26,635.1294,0.8861628436789661,562.8280752081156,0.506,1967,12,15,1967.12,1967,3,76,11,0.0486283456979812,11.829751749518664,0.0210184108977584,0.12,2,Mod_Wet,42,7,5,3,61,118.0,0.2096554972961635,444.8280752081156,444.8280752081156,,2,222.4140376040578,222.4140376040578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,498.8280752081156,990.0,966.1327263384364,23.86727366156356,0.2115836676251009,0.1089588514982305,989.6794574808767,0.242758950765478,0.242758950765478,0.01,0.01,23.30397219167483,23.30397219167483,23.536731142440303,23.536731142440303,,0.9578829163619528,0.9578829163619528,0.0,0.0,48.690392425878,48.690392425878,0.0,0.0,1.0471052134597418,1.0471052134597418,0.0,0.0,0.98,0.98,0.96,0.96,47.71658457736044,47.71658457736044,0.0,0.0,95.43316915472089,2290.396059713301,0.1695600723532364,5.959429076432872e-05
1968-01-15,1968-01-26,1201.5505,0.921902008637954,1107.711819429938,0.298,1968,1,15,1968.01,1967,4,107,16,0.0957063011987466,47.71395036584954,0.0430743353360665,0.15,2,Mod_Wet,46,7,6,4,76,139.0,0.1254839007419218,968.711819429938,968.711819429938,,4,242.1779548574845,242.1779548574845,242.1779548574845,242.1779548574845,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1027.711819429938,990.0,968.2385228610656,21.761477138934534,0.5956645292085521,0.40785652060409,988.9964789501872,0.2694402390576041,0.2694402390576041,0.2694402390576041,0.2694402390576041,20.48851585006427,20.48851585006427,20.48851585006427,20.48851585006427,,0.9554964461094956,0.9554964461094956,0.9554964461094956,0.9554964461094956,46.49570990267331,46.49570990267331,46.49570990267331,46.49570990267331,0.9999077398424367,0.9999077398424367,0.9999077398424367,0.9999077398424367,0.98,0.98,0.98,0.98,45.565795704619845,45.565795704619845,45.565795704619845,45.565795704619845,182.26318281847935,4374.316387643505,0.1645402528179915,5.226390437128733e-05
1968-02-15,1968-02-26,4918.8179,1.0292589936629206,5062.737561765161,0.017,1968,2,15,1968.02,1967,5,138,20,0.43742052533651,52.16438534733879,0.0103035926138646,0.02,1,Wet,55,10,10,8,114,197.0,0.0389117542824626,4865.737561765161,1100.0,,4,275.0,275.0,275.0,275.0,3765.7375617651614,45.0,8.0,15.0,72.0,3625.7375617651614,100.0,18.0,25.0,80.0,3739.7375617651614,1243.0,990.0116360029344,977.6066158451184,12.405020157816123,0.9219427632312428,0.648,988.4416932397032,0.28,0.28,0.28,0.28,10.555077394584917,10.555077394584917,10.555077394584917,10.555077394584917,,0.8936624419291581,0.8936624419291581,0.8936624419291581,0.8936624419291581,25.439368223593757,25.439368223593757,25.439368223593757,25.439368223593757,0.5470831876041667,0.5470831876041667,0.5470831876041667,0.5470831876041667,0.97,0.97,0.97,0.97,24.67618717688594,24.67618717688594,24.67618717688594,24.67618717688594,98.70474870754376,2368.91396898105,0.0194963194325896,2.492544159281408e-05
1968-03-15,1968-03-26,3808.3225,1.025470972214844,3905.3241765826656,0.041,1968,3,15,1968.03,1967,6,167,24,0.3374200088567423,25.68581571472805,0.0065771276732279,0.11,2,Mod_Wet,59,11,12,13,144,239.0,0.0611985047062433,3666.3241765826656,1100.0,,4,275.0,275.0,275.0,275.0,2566.3241765826656,41.0,6.999999999999986,13.0,67.0,2438.324176582665,100.0,18.0,25.0,80.0,2582.324176582665,1243.0,990.0,975.479377421806,14.52062257819398,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.666333165675695,12.666333165675695,12.666333165675695,12.666333165675695,,0.9259969984910814,0.9259969984910814,0.9259969984910814,0.9259969984910814,31.632380750316457,31.632380750316457,31.632380750316457,31.632380750316457,0.6802662526949775,0.6802662526949775,0.6802662526949775,0.6802662526949775,0.97,0.97,0.97,0.97,30.683409327806963,30.683409327806963,30.683409327806963,30.683409327806963,122.73363731122784,2945.607295469468,0.0314272597514876,3.0993342755360565e-05
1968-04-15,1968-04-26,4779.3249,1.01605202564386,4856.042745855138,0.019,1968,4,15,1968.04,1967,7,198,29,0.4195620932418839,170.63884410301762,0.0351394855921863,0.05,1,Wet,84,14,20,27,219,364.0,0.0749581540052733,4492.042745855138,1100.0,,4,275.0,275.0,275.0,275.0,3392.0427458551376,16.0,4.0,5.0,53.0,3314.042745855138,100.0,18.0,25.0,80.0,3533.042745855138,1243.0,990.0,977.2465582249148,12.753441775085092,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,10.899152362566811,10.899152362566811,10.899152362566811,10.899152362566811,,0.9062968747534532,0.9062968747534532,0.9062968747534532,0.9062968747534532,26.64002324619758,26.64002324619758,26.64002324619758,26.64002324619758,0.5729037257246791,0.5729037257246791,0.5729037257246791,0.5729037257246791,0.97,0.97,0.97,0.97,25.84082254881165,25.84082254881165,25.84082254881165,25.84082254881165,103.3632901952466,2480.7189646859188,0.0212854984201842,2.610184095839561e-05
1968-05-15,1968-05-26,2556.1926,1.0139677253419703,2591.896796157977,0.117,1968,5,15,1968.05,1967,8,228,33,0.2239398831880492,53.72225355135425,0.0207270033401746,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.1238475237423901,2270.896796157977,1100.0,,4,275.0,275.0,275.0,275.0,1170.896796157977,34.99999999999997,4.0,8.0,57.0,1066.896796157977,100.0,18.0,25.0,80.0,1268.896796157977,1243.0,990.0,972.5287164045192,17.471283595480713,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.616994182962433,15.616994182962433,15.616994182962433,15.616994182962433,,0.9434679767318496,0.9434679767318496,0.9434679767318496,0.9434679767318496,39.73708503776093,39.73708503776093,39.73708503776093,39.73708503776093,0.8545609685539984,0.8545609685539984,0.8545609685539984,0.8545609685539984,0.9754560968553998,0.9754560968553998,0.9754560968553998,0.9754560968553998,38.76178187134538,38.76178187134538,38.76178187134538,38.76178187134538,155.04712748538154,3721.1310596491567,0.0598199464250317,3.915331502156099e-05
1968-06-15,1968-06-26,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1968,6,15,1968.06,1967,9,259,37,0.1209273864249316,47.06583083793566,0.033627517344237,0.3,2,Mod_Wet,62,12,14,16,153,257.0,0.1836209369643833,1142.6225280663384,1100.0,,4,275.0,275.0,275.0,275.0,42.62252806633842,10.282477587988256,1.990156952513856,2.321849777932832,2.6535426033518084,25.374501144551665,72.28247758798825,13.990156952513855,16.321849777932833,18.65354260335181,178.37450114455166,1202.594484318435,990.0,969.1603189368298,20.839681063170246,0.848824583607983,0.648,988.503175416392,0.28,0.28,0.28,0.28,19.06285647956221,19.06285647956221,19.06285647956221,19.06285647956221,,0.9526571411989057,0.9526571411989057,0.9526571411989057,0.9526571411989057,48.97743070083805,48.97743070083805,48.97743070083805,48.97743070083805,1.053278079587915,1.053278079587915,1.053278079587915,1.053278079587915,0.98,0.98,0.98,0.98,47.997882086821285,47.997882086821285,47.997882086821285,47.997882086821285,191.99152834728517,4607.796680334844,0.1371737911453403,4.848270917860736e-05
1968-07-15,1968-07-26,849.2947,0.8954821115912885,760.52821131929,0.409,1968,7,15,1968.07,1967,10,289,42,0.0657096374579866,18.838186293144645,0.0247698717980047,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.2984767647293748,533.52821131929,533.52821131929,,2,266.764105659645,266.764105659645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,613.52821131929,990.0,966.9421128452772,23.057887154722835,0.2751832615490505,0.1573968451612857,989.5674198932896,0.28,0.28,0.01,0.01,22.345307048012472,22.345307048012472,22.615307048012472,22.615307048012472,,0.9525455752418526,0.9525455752418526,0.0,0.0,55.68499474622117,55.68499474622117,0.0,0.0,1.1975267687359392,1.1975267687359392,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1267540093388182,5.01899940990236e-05
1968-08-15,1968-08-26,587.589,0.8901106602929673,523.0192327708844,0.536,1968,8,15,1968.08,1967,11,320,46,0.0451888617114044,4.3183651272617,0.0082566086611836,0.09,1,Wet,58,10,10,7,117,202.0,0.3862190668014857,321.0192327708844,321.0192327708844,,2,160.5096163854422,160.5096163854422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,399.0192327708844,990.0,965.953586547469,24.046413452531056,0.1763580303773375,0.0505210778678574,989.7731208917548,0.159187982120347,0.159187982120347,0.01,0.01,23.66034636216555,23.66034636216555,23.809534344285897,23.809534344285897,,0.9441798193674308,0.9441798193674308,0.0,0.0,35.16540049662311,35.16540049662311,0.0,0.0,0.7562451719703894,0.7562451719703894,0.0,0.0,0.97,0.97,0.96,0.96,34.110438481724415,34.110438481724415,0.0,0.0,68.22087696344883,1637.301047122772,0.1304366506792187,5.903148991226654e-05
1968-09-15,1968-09-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1968,9,15,1968.09,1967,12,351,51,0.0348107654111777,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3623706589326961,256.90237744418727,256.90237744418727,,1,256.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1484352373875812,0.0202579221536563,989.8313068404588,0.28,0.01,0.01,0.01,24.13824614195991,24.40824614195991,24.40824614195991,24.40824614195991,,0.9489811511907834,0.0,0.0,0.0,57.71253100769493,0.0,0.0,0.0,1.2411296990902134,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1196319572640818,5.2116640655836914e-05
1968-10-15,1968-10-26,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1968,10,15,1968.1,1968,1,15,3,0.0261191340172329,0.0,0.0,0.11,2,Mod_Wet,41,6,4,3,56,110.0,0.3638711755806848,192.30479186612183,192.30479186612183,,1,192.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.30479186612183,990.0,964.9115239593306,25.088476040669438,0.1214015728570631,0.0120959073086203,989.8665025198344,0.2021114690192645,0.01,0.01,0.01,24.75286709148445,24.94497856050372,24.94497856050372,24.94497856050372,,0.952425736340273,0.0,0.0,0.0,44.46163590480436,0.0,0.0,0.0,0.9561642130065454,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.57240318670827,0.0,0.0,0.0,43.57240318670827,1045.7376764809983,0.1441340142765738,6.293886497673612e-05
1968-11-15,1968-11-26,370.3799,0.9134433097017404,338.3210417029997,0.727,1968,11,15,1968.11,1968,2,46,7,0.0292309380031391,2.848223915092888,0.0084187016590982,0.18,2,Mod_Wet,40,6,4,3,53,106.0,0.313311875213052,232.3210417029997,232.3210417029997,,1,232.3210417029997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,282.3210417029997,990.0,965.0916052085148,24.90839479148508,0.1351716179749222,0.0154972885447549,989.8493310934804,0.2561334062990496,0.01,0.01,0.01,24.50159247866629,24.747725884965337,24.747725884965337,24.747725884965337,,0.9580681769943616,0.0,0.0,0.0,53.48327253502177,0.0,0.0,0.0,1.1501779039789628,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1424682300497085,5.763097819613476e-05
1968-12-15,1968-12-26,617.0284,0.8884164098844547,548.1781559247493,0.519,1968,12,15,1968.12,1968,3,76,11,0.0473625926718983,15.658932960418156,0.0285654085103086,0.11,2,Mod_Wet,42,7,5,3,61,118.0,0.2152584861776184,430.17815592474926,430.17815592474926,,2,215.08907796237463,215.08907796237463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,484.17815592474926,990.0,966.0668017016612,23.93319829833865,0.2064132565694931,0.1020440895964816,989.691542653834,0.2328702552492057,0.2328702552492057,0.01,0.01,23.391870696923508,23.391870696923508,23.614740952172717,23.614740952172717,,0.9569200070010616,0.9569200070010616,0.0,0.0,47.216919183043686,47.216919183043686,0.0,0.0,1.0154176168396492,1.0154176168396492,0.0,0.0,0.98,0.98,0.96,0.96,46.27258079938281,46.27258079938281,0.0,0.0,92.54516159876562,2221.083878370375,0.168823147362825,5.975893703325874e-05
1969-01-15,1969-01-26,849.2947,0.8954821115912885,760.52821131929,0.409,1969,1,15,1969.01,1968,4,107,16,0.0657096374579866,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.182767710561159,621.52821131929,621.52821131929,,3,207.1760704397633,207.1760704397633,207.1760704397633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,680.52821131929,990.0,966.9421128452772,23.057887154722835,0.3132587017553061,0.2161808451612857,989.4705604530834,0.2221876950936805,0.2221876950936805,0.2221876950936805,0.01,22.30625991271256,22.30625991271256,22.30625991271256,22.51844760780624,,0.9551132682216888,0.9551132682216888,0.9551132682216888,0.0,43.28724313269549,43.28724313269549,43.28724313269549,0.0,0.9309084544665696,0.9309084544665696,0.9309084544665696,0.0,0.98,0.98,0.98,0.96,42.421498270041575,42.421498270041575,42.421498270041575,0.0,127.26449481012472,3054.3478754429934,0.1673369809508561,5.687794683258137e-05
1969-02-15,1969-02-26,1382.3614,0.91853493973922,1269.7472452468237,0.263,1969,2,15,1969.02,1968,5,138,20,0.1097061619893255,53.18525340115593,0.0418864885119852,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.1275844469097541,1107.7472452468237,1100.0,,4,275.0,275.0,275.0,275.0,7.747245246823695,2.34330257465655,0.3825800121888244,0.3347575106652213,0.2391125076180152,4.447492641695084,51.34330257465655,8.382580012188825,7.334757510665221,5.239112507618016,97.44749264169508,1167.0606400975107,990.0,968.74777705649,21.25222294350999,0.7967512361005774,0.648,988.5552487638994,0.28,0.28,0.28,0.28,19.527471707409376,19.527471707409376,19.527471707409376,19.527471707409376,,0.9538186792685236,0.9538186792685236,0.9538186792685236,0.9538186792685236,50.23231966868837,50.23231966868837,50.23231966868837,50.23231966868837,1.0802649391115775,1.0802649391115775,1.0802649391115775,1.0802649391115775,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,4627.200000000001,0.1518412429888926,4.8686868686868696e-05
1969-03-15,1969-03-26,6522.9296,1.0376152240217862,6768.291058182343,0.004,1969,3,15,1969.03,1968,6,166,24,0.5847803474269543,102.12074144843427,0.015088113169273,0.04,1,Wet,68,14,17,21,195,315.0,0.0465405517127088,6453.291058182343,0.0,,0,275.0,275.0,275.0,275.0,6453.291058182343,1132.0,4.0,8.0,59.0,5250.291058182344,1200.0,18.0,25.0,80.0,5445.291058182344,1243.0,990.1503094410676,980.002680912146,10.147628528921588,0.8701410574055234,0.648,988.632168383662,0.28,0.28,0.28,0.28,8.349487471516087,8.349487471516087,8.349487471516087,8.349487471516087,1.0,0.8101215353079814,0.8101215353079814,0.8101215353079814,0.8101215353079814,18.242375366502586,18.242375366502586,18.242375366502586,18.242375366502586,0.3923091476667222,0.3923091476667222,0.3923091476667222,0.3923091476667222,0.96,0.96,0.96,0.96,17.51268035184248,17.51268035184248,17.51268035184248,17.51268035184248,70.05072140736992,1681.2173137768782,0.0103498388005468,inf
1969-04-15,1969-04-26,7353.4722,1.0461022380857712,7692.483726121502,0.003,1969,4,15,1969.04,1968,7,197,29,0.6646305939368976,174.59676496143766,0.0226970600364816,0.0,1,Wet,84,14,20,27,219,364.0,0.0473189171351716,7328.483726121502,0.0,,0,275.0,275.0,275.0,275.0,7328.483726121502,1116.0,4.0,5.0,53.0,6150.483726121502,1200.0,18.0,25.0,80.0,6369.483726121502,1243.0,990.2461960942692,980.9409347025542,9.30526139171502,0.8343224300705008,0.648,988.7638736641986,0.28,0.28,0.28,0.28,7.5429389616444675,7.5429389616444675,7.5429389616444675,7.5429389616444675,1.0,0.7121888240631647,0.7121888240631647,0.7121888240631647,0.7121888240631647,14.487956754300162,14.487956754300162,14.487956754300162,14.487956754300162,0.311568962458068,0.311568962458068,0.311568962458068,0.311568962458068,0.96,0.96,0.96,0.96,13.908438484128157,13.908438484128157,13.908438484128157,13.908438484128157,55.63375393651262,1335.2100944763029,0.0072322225067043,inf
1969-05-15,1969-05-26,3586.6615,1.0285190813200429,3688.949790985967,0.049,1969,5,15,1969.05,1968,8,227,33,0.3187252619411875,122.72715723218928,0.0332688608373244,0.03,1,Wet,71,14,18,24,213,340.0,0.0921671530555384,3348.949790985967,1100.0,,4,275.0,275.0,275.0,275.0,2248.949790985967,28.999999999999943,4.0,6.999999999999986,56.0,2152.9497909859674,100.0,18.0,25.0,80.0,2365.9497909859674,1243.0,990.0,975.0208697951844,14.979130204815531,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.12484079229725,13.12484079229725,13.12484079229725,13.12484079229725,,0.9297490447537836,0.9297490447537836,0.9297490447537836,0.9297490447537836,32.91024975463305,32.91024975463305,32.91024975463305,32.91024975463305,0.7077473065512484,0.7077473065512484,0.7077473065512484,0.7077473065512484,0.97,0.97,0.97,0.97,31.922942261994056,31.922942261994056,31.922942261994056,31.922942261994056,127.69176904797622,3064.602457151429,0.0346146671228743,3.224539622423642e-05
1969-06-15,1969-06-26,1852.4742,0.9909847503011144,1835.7736825262568,0.192,1969,6,15,1969.06,1968,9,258,37,0.1586108461702685,80.76771541295307,0.0439965537047063,0.09,1,Wet,67,13,15,17,181,293.0,0.1596057307003088,1542.7736825262568,1100.0,,4,275.0,275.0,275.0,275.0,442.7736825262568,33.000000000000014,5.0,10.000000000000004,25.689940624390328,369.08374190186646,100.0,18.0,25.0,42.68994062439033,550.0837419018665,1243.0,990.0,970.5694226666232,19.43057733337673,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.576287920858448,17.576287920858448,17.576287920858448,17.576287920858448,,0.94987293574279,0.94987293574279,0.94987293574279,0.94987293574279,45.02607239273935,45.02607239273935,45.02607239273935,45.02607239273935,0.9683026321019216,0.9683026321019216,0.9683026321019216,0.9683026321019216,0.98,0.98,0.98,0.98,44.125550944884566,44.125550944884566,44.125550944884566,44.125550944884566,176.50220377953826,4236.052890708918,0.0961459495032355,4.457126358069149e-05
1969-07-15,1969-07-26,1104.0713,0.9309189777098624,1027.8009259147989,0.324,1969,7,15,1969.07,1968,10,288,42,0.0888019999990386,15.03667275901762,0.0146299466948175,0.06,1,Wet,63,12,13,13,155,256.0,0.249075471275866,771.8009259147989,771.8009259147989,,3,257.26697530493294,257.26697530493294,257.26697530493294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,859.8009259147989,990.0,967.9873743385892,22.01262566141065,0.4420237805297825,0.3125516481427626,989.2454245713276,0.28,0.28,0.28,0.01,20.978050232738127,20.978050232738127,20.978050232738127,21.248050232738127,,0.9564124999881628,0.9564124999881628,0.9564124999881628,0.0,50.62127791883566,50.62127791883566,50.62127791883566,0.0,1.0886296326631324,1.0886296326631324,1.0886296326631324,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1406887232284774,5.204278113434238e-05
1969-08-15,1969-08-26,730.6486,0.8864028278959922,647.6489852382476,0.462,1969,8,15,1969.08,1968,11,319,46,0.0559568723245846,0.0,0.0,0.03,1,Wet,58,10,10,7,117,202.0,0.3118973465629552,445.6489852382476,445.6489852382476,,2,222.82449261912384,222.82449261912384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,523.6489852382476,990.0,966.490595940953,23.50940405904703,0.2241057824679569,0.1093463210324528,989.6665478964997,0.2433130650358171,0.2433130650358171,0.01,0.01,22.93263889051075,22.93263889051075,23.165951955546564,23.165951955546564,,0.9577509978668768,0.9577509978668768,0.0,0.0,47.99635660301556,47.99635660301556,0.0,0.0,1.0321797118928078,1.0321797118928078,0.0,0.0,0.98,0.98,0.96,0.96,47.03642947095525,47.03642947095525,0.0,0.0,94.0728589419105,2257.748614605852,0.1452528469681834,5.8636618889901e-05
1969-09-15,1969-09-26,525.9775,0.8881694527338079,467.1571483252964,0.58,1969,9,15,1969.09,1968,12,350,50,0.0403623776153056,3.021801061593294,0.0064684893989658,0.02,1,Wet,48,8,7,4,79,146.0,0.3125286651898464,321.1571483252964,321.1571483252964,,2,160.5785741626482,160.5785741626482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,384.1571483252964,990.0,965.7022071674638,24.29779283253617,0.1711127396531699,0.0505861740095399,989.7783010863373,0.1592810751195751,0.1592810751195751,0.01,0.01,23.91681284375385,23.91681284375385,24.066093918873424,24.066093918873424,,0.9441188755096244,0.9441188755096244,0.0,0.0,35.55955212214027,35.55955212214027,0.0,0.0,0.7647215510137692,0.7647215510137692,0.0,0.0,0.97,0.97,0.96,0.96,34.49276555847606,34.49276555847606,0.0,0.0,68.98553111695212,1655.6527468068507,0.1476709312150251,5.966751053934839e-05
1969-10-15,1969-10-26,483.8375,0.9000891520783358,435.49688511870175,0.611,1969,10,15,1969.1,1969,1,15,3,0.0376269308742558,4.5390534557730575,0.0104227001635978,0.02,1,Wet,44,7,6,3,60,120.0,0.2755473210038966,315.4968851187017,315.4968851187017,,2,157.74844255935088,157.74844255935088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,372.49688511870175,990.0,965.559735983034,24.440264016965894,0.1669974709865961,0.0479145297760272,989.7850879992374,0.1554603974551237,0.1554603974551237,0.01,0.01,24.069891618748137,24.069891618748137,24.21535201620326,24.21535201620326,,0.9431285279699064,0.9431285279699064,0.0,0.0,35.119538162387705,35.119538162387705,0.0,0.0,0.7552588852126388,0.7552588852126388,0.0,0.0,0.97,0.97,0.96,0.96,34.065952017516075,34.065952017516075,0.0,0.0,68.13190403503215,1635.1656968407715,0.1564463635978973,5.99864207581623e-05
1969-11-15,1969-11-26,564.6867,0.8760275090430032,494.6810831907137,0.5529999999999999,1969,11,15,1969.11,1969,2,46,7,0.0427404455876776,0.0,0.0,0.02,1,Wet,42,7,6,3,56,114.0,0.230451504764838,380.6810831907137,380.6810831907137,,2,190.34054159535685,190.34054159535685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,435.6810831907137,990.0,965.8260648743582,24.173935125641837,0.1892971348913773,0.0786814712660168,989.7320213938426,0.1994597311537317,0.1994597311537317,0.01,0.01,23.70649678833072,23.70649678833072,23.895956519484447,23.895956519484447,,0.9524928604772188,0.9524928604772188,0.0,0.0,42.15014863306772,42.15014863306772,0.0,0.0,0.906454809313284,0.906454809313284,0.0,0.0,0.98,0.98,0.96,0.96,41.30714566040636,41.30714566040636,0.0,0.0,82.61429132081273,1982.7429916995052,0.1670051557014209,6.028251801596511e-05
1969-12-15,1969-12-26,849.2947,0.8954821115912885,760.52821131929,0.409,1969,12,15,1969.12,1969,3,76,11,0.0657096374579866,0.0,0.0,0.02,1,Wet,44,8,6,4,64,126.0,0.1656743275590362,634.52821131929,634.52821131929,,3,211.50940377309664,211.50940377309664,211.50940377309664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,692.52821131929,990.0,966.9421128452772,23.057887154722835,0.3200781835832922,0.2248648451612857,989.4550569712554,0.2280376950936805,0.2280376950936805,0.2280376950936805,0.01,22.284906430884583,22.284906430884583,22.284906430884583,22.502944125978264,,0.955643424129826,0.955643424129826,0.955643424129826,0.0,44.17484874433916,44.17484874433916,44.17484874433916,0.0,0.9499967471900894,0.9499967471900894,0.9499967471900894,0.0,0.98,0.98,0.98,0.96,43.291351769452376,43.291351769452376,43.291351769452376,0.0,129.87405530835713,3116.977327400571,0.1707682284172789,5.6855039430847934e-05
1970-01-15,1970-01-26,1238.2939,0.9143826532177884,1132.2744617454025,0.29,1970,1,15,1970.01,1969,4,107,16,0.0978285134948028,35.775639398039175,0.0315962609833052,0.04,1,Wet,49,8,7,5,81,150.0,0.132476713966307,982.2744617454024,982.2744617454024,,4,245.56861543635063,245.56861543635063,245.56861543635063,245.56861543635063,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1046.2744617454025,990.0,968.3157197369142,21.68428026308584,0.6197441945793832,0.4144208394847748,988.9658349659358,0.2740176308390734,0.2740176308390734,0.2740176308390734,0.2740176308390734,20.37609759818252,20.37609759818252,20.37609759818252,20.37609759818252,,0.9554664031420744,0.9554664031420744,0.9554664031420744,0.9554664031420744,46.88651935974191,46.88651935974191,46.88651935974191,46.88651935974191,1.008312244295525,1.008312244295525,1.008312244295525,1.008312244295525,0.98,0.98,0.98,0.98,45.94878897254707,45.94878897254707,45.94878897254707,45.94878897254707,183.79515589018828,4411.083741364519,0.1623238553017152,5.197550374951068e-05
1970-02-15,1970-02-26,2797.2606,1.0153902476925185,2840.311133494523,0.098,1970,2,15,1970.02,1969,5,138,20,0.2454028819339268,124.28788483501648,0.0437585458048397,0.1,1,Wet,55,10,10,8,114,197.0,0.0693585986678948,2643.311133494523,1100.0,,4,275.0,275.0,275.0,275.0,1543.311133494523,45.0,8.0,15.0,62.672533339879095,1412.6386001546434,100.0,18.0,25.0,70.6725333398791,1526.6386001546434,1243.0,990.0,973.1283372187798,16.871662781220152,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.01737336870187,15.01737336870187,15.01737336870187,15.01737336870187,,0.9410694934748076,0.9410694934748076,0.9410694934748076,0.9410694934748076,38.11422268339648,38.11422268339648,38.11422268339648,38.11422268339648,0.8196607028687416,0.8196607028687416,0.8196607028687416,0.8196607028687416,0.971966070286874,0.971966070286874,0.971966070286874,0.971966070286874,37.04573124361972,37.04573124361972,37.04573124361972,37.04573124361972,148.18292497447888,3556.3901993874933,0.0521713706738053,3.741993054911083e-05
