Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1970-03-15,1970-03-26,4744.715,1.0142918534042853,4812.525771225113,0.02,1970,3,15,1970.03,1969,6,166,24,0.4158022266338497,0.0,0.0,0.07,1,Wet,68,14,17,21,195,315.0,0.0654541949434197,4497.525771225113,1100.0,,4,275.0,275.0,275.0,275.0,3397.525771225113,32.0,4.0,8.0,59.0,3294.525771225113,100.0,18.0,25.0,80.0,3489.525771225113,1243.0,990.0,977.166922161342,12.833077838658028,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,10.978788426139744,10.978788426139744,10.978788426139744,10.978788426139744,,0.9092211110078516,0.9092211110078516,0.9092211110078516,0.9092211110078516,26.92125613844935,26.92125613844935,26.92125613844935,26.92125613844935,0.5789517449128893,0.5789517449128893,0.5789517449128893,0.5789517449128893,0.97,0.97,0.97,0.97,26.11361845429587,26.11361845429587,26.11361845429587,26.11361845429587,104.45447381718348,2506.9073716124035,0.0217047094982294,2.637739237807664e-05
1970-04-15,1970-04-26,3408.2971,1.0258396885498031,3496.366435549196,0.056,1970,4,15,1970.04,1969,7,197,29,0.3020860600314505,76.90165566318638,0.0219947357008382,0.27,2,Mod_Wet,70,14,18,25,168,295.0,0.0843733073858039,3201.366435549196,1100.0,,4,275.0,275.0,275.0,275.0,2101.366435549196,30.000000000000057,4.0,7.0,55.0,2005.366435549196,100.0,18.0,25.0,80.0,2173.366435549196,1243.0,990.0,974.612776494378,15.387223505621932,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.53293409310365,13.53293409310365,13.53293409310365,13.53293409310365,,0.932197604558622,0.932197604558622,0.932197604558622,0.932197604558622,34.02290109646704,34.02290109646704,34.02290109646704,34.02290109646704,0.7316752923971406,0.7316752923971406,0.7316752923971406,0.7316752923971406,0.97,0.97,0.97,0.97,33.00221406357303,33.00221406357303,33.00221406357303,33.00221406357303,132.0088562542921,3168.2125501030105,0.037756012903023,3.333556976118487e-05
1970-05-15,1970-05-26,1999.4228,1.0102092309320814,2019.8353690960687,0.174,1970,5,15,1970.05,1969,8,227,33,0.1745137758899003,47.633600199197424,0.0235829122155211,0.59,3,Normal,55,13,13,17,178,276.0,0.1366447999786821,1743.8353690960687,1100.0,,4,275.0,275.0,275.0,275.0,643.8353690960687,45.0,5.0,12.0,39.65652635736655,542.1788427387021,100.0,18.0,25.0,56.65652635736655,720.1788427387021,1243.0,990.0,971.1478784771284,18.852121522871585,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.9978321103533,16.9978321103533,16.9978321103533,16.9978321103533,,0.94799349633106,0.94799349633106,0.94799349633106,0.94799349633106,43.45805513322748,43.45805513322748,43.45805513322748,43.45805513322748,0.9345818308220962,0.9345818308220962,0.9345818308220962,0.9345818308220962,0.98,0.98,0.98,0.98,42.588894030562926,42.588894030562926,42.588894030562926,42.588894030562926,170.3555761222517,4088.533826934041,0.0843413174799936,4.301908487935649e-05
1970-06-15,1970-06-26,1147.7361,0.9351417914976156,1073.2959927204863,0.312,1970,6,15,1970.06,1969,9,258,37,0.09273277377105,6.7446870803362335,0.0062840885702372,0.64,3,Normal,53,12,12,13,120,210.0,0.195658980769799,863.2959927204863,863.2959927204863,,4,215.8239981801216,215.8239981801216,215.8239981801216,215.8239981801216,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,940.2959927204864,990.0,968.1303588342644,21.86964116573563,0.5156778602030488,0.3568352604767154,989.1274868793204,0.2338623975431641,0.2338623975431641,0.2338623975431641,0.2338623975431641,20.763265647512725,20.763265647512725,20.763265647512725,20.763265647512725,,0.9542448050540202,0.9542448050540202,0.9542448050540202,0.9542448050540202,41.93666572415419,41.93666572415419,41.93666572415419,41.93666572415419,0.9018637790140686,0.9018637790140686,0.9018637790140686,0.9018637790140686,0.98,0.98,0.98,0.98,41.0979324096711,41.0979324096711,41.0979324096711,41.0979324096711,164.3917296386844,3945.401511328426,0.1531653250861397,5.2895379718117126e-05
1970-07-15,1970-07-26,691.4282,0.8804892019345739,608.7950640130589,0.48,1970,7,15,1970.07,1969,10,288,42,0.0525998935307282,9.855565616698302,0.0161886424501084,0.41,3,Normal,50,10,9,9,108,186.0,0.3055215309630208,422.7950640130589,422.7950640130589,,2,211.39753200652945,211.39753200652945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,491.7950640130589,990.0,966.3351802560522,23.66481974394776,0.2091014997623453,0.0985592702141638,989.6923392300234,0.2278866682088147,0.2278866682088147,0.01,0.01,23.12927230576238,23.12927230576238,23.347158973971197,23.347158973971197,,0.95630778845021,0.95630778845021,0.0,0.0,45.85622231865427,45.85622231865427,0.0,0.0,0.9861553186807368,0.9861553186807368,0.0,0.0,0.98,0.98,0.96,0.96,44.93909787228118,44.93909787228118,0.0,0.0,89.87819574456236,2157.0766978694965,0.1476329245380255,5.905027662250456e-05
1970-08-15,1970-08-26,531.4016,0.8847902403509693,470.1789493868897,0.5740000000000001,1970,8,15,1970.08,1969,11,319,46,0.0406234612270272,2.313758993316867,0.0049210178301984,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3913403614516022,286.1789493868897,286.1789493868897,,2,143.08947469344486,143.08947469344486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.1789493868897,990.0,965.715805272241,24.28419472775897,0.1615912961999012,0.0340764641106119,989.8043322396896,0.1356707908361505,0.1356707908361505,0.01,0.01,23.95285617661235,23.95285617661235,24.0785269674485,24.0785269674485,,0.9379755971207372,0.9379755971207372,0.0,0.0,31.527913859988345,31.527913859988345,0.0,0.0,0.6780196529029752,0.6780196529029752,0.0,0.0,0.97,0.97,0.96,0.96,30.582076444188694,30.582076444188694,0.0,0.0,61.16415288837739,1467.9396693210574,0.1300869657566231,5.9368596136764144e-05
1970-09-15,1970-09-26,415.3399,0.9079714249478594,377.11676084070143,0.68,1970,9,15,1970.09,1969,12,350,50,0.0325828881366366,0.0,0.0,0.1,1,Wet,48,8,7,4,79,146.0,0.3871480007266824,231.11676084070143,231.11676084070143,,1,231.11676084070143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,294.11676084070143,990.0,965.2855838042036,24.714416195796503,0.1393346932423515,0.0153949246714596,989.845270382086,0.2545076271349469,0.01,0.01,0.01,24.305178950747692,24.549686577882643,24.549686577882643,24.549686577882643,,0.957709396769708,0.0,0.0,0.0,52.75974808388929,0.0,0.0,0.0,1.1346182383632106,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1278118742125075,5.793127612288258e-05
1970-10-15,1970-10-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1970,10,15,1970.1,1970,1,15,3,0.0279613342516754,0.0,0.0,0.09,1,Wet,44,7,6,3,60,120.0,0.3707977561685476,203.62655383883583,203.62655383883583,,1,203.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,260.62655383883583,990.0,965.0181327691942,24.981867230805847,0.127514960096542,0.013058257076301,989.8594267828272,0.2173958476824284,0.01,0.01,0.01,24.623898165950617,24.831294013633045,24.831294013633045,24.831294013633045,,0.955446786868862,0.0,0.0,0.0,46.982532356444096,0.0,0.0,0.0,1.010377039923529,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.04288170931521,0.0,0.0,0.0,46.04288170931521,1105.029161023565,0.1422716435445662,6.280953599902945e-05
1970-11-15,1970-11-26,420.0154,0.9067213782142306,380.8369423592014,0.675,1970,11,15,1970.11,1970,2,46,7,0.032904311819835,3.720181518499942,0.009768436579325,0.08,1,Wet,42,7,6,3,56,114.0,0.299340708109342,266.8369423592014,266.8369423592014,,1,266.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,321.8369423592014,990.0,965.304184711796,24.695815288204017,0.1491180053695002,0.024947036793543,989.825934957837,0.28,0.01,0.01,0.01,24.24175024604105,24.51175024604105,24.51175024604105,24.51175024604105,,0.9447643403729548,0.0,0.0,0.0,59.933842223278326,0.0,0.0,0.0,1.2888998327586736,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1265633520251779,5.017629407125157e-05
1970-12-15,1970-12-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1970,12,15,1970.12,1970,3,76,11,0.0468295560475443,4.276218276206691,0.0078895742400195,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.2177086622313732,424.0087505502821,424.0087505502821,,2,212.00437527514103,212.00437527514103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,478.0087505502821,990.0,966.0390393774762,23.96096062252377,0.2042358819957718,0.0991321302597331,989.6966319877444,0.2287059066214404,0.2287059066214404,0.01,0.01,23.4288867036468,23.4288867036468,23.64759261026824,23.64759261026824,,0.9565155834569552,0.9565155834569552,0.0,0.0,46.59370283053416,46.59370283053416,0.0,0.0,1.0020151146351433,1.0020151146351433,0.0,0.0,0.98,0.98,0.96,0.96,45.66182877392348,45.66182877392348,0.0,0.0,91.32365754784696,2191.7677811483272,0.1684911128374391,5.982820547749857e-05
1971-01-15,1971-01-26,916.7204,0.9105214280240044,834.6935677067364,0.383,1971,1,15,1971.01,1970,4,107,16,0.072117524249862,8.832986679635043,0.0105823107082316,0.16,2,Mod_Wet,46,7,6,4,76,139.0,0.1665281791758537,695.6935677067364,695.6935677067364,,3,231.89785590224548,231.89785590224548,231.89785590224548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,754.6935677067364,990.0,967.2387742708268,22.76122572917313,0.355406143434498,0.2657233032280999,989.3788705533374,0.2555621054680314,0.2555621054680314,0.2555621054680314,0.01,21.88453417704248,21.88453417704248,21.88453417704248,22.13009628251051,,0.9569009212958798,0.9569009212958798,0.9569009212958798,0.0,47.62551799850085,47.62551799850085,47.62551799850085,0.0,1.0242046881398033,1.0242046881398033,1.0242046881398033,0.0,0.98,0.98,0.98,0.96,46.67300763853083,46.67300763853083,46.67300763853083,0.0,140.01902291559247,3360.45654997422,0.1677490139288903,5.590704706429673e-05
1971-02-15,1971-02-26,1352.7466,0.9107314904603608,1231.9889272331854,0.267,1971,2,15,1971.02,1970,5,138,20,0.1064438433129472,36.69059398992499,0.0297815939566316,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.1314946883198223,1069.9889272331854,1069.9889272331854,,4,267.4972318082964,267.4972318082964,267.4972318082964,267.4972318082964,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1133.9889272331854,990.0,968.6291080570186,21.370891942981416,0.7482860380786015,0.5804750862746673,988.6712388756468,0.28,0.28,0.28,0.28,19.76213081862815,19.76213081862815,19.76213081862815,19.76213081862815,,0.9544697495475828,0.9544697495475828,0.9544697495475828,0.9544697495475828,49.48276168664653,49.48276168664653,49.48276168664653,49.48276168664653,1.0641454126160546,1.0641454126160546,1.0641454126160546,1.0641454126160546,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,4627.200000000001,0.1564949130127268,5.005243904162764e-05
1971-03-15,1971-03-26,2812.7838,1.0214266739181483,2873.0524012848505,0.096,1971,3,15,1971.03,1970,6,166,24,0.2482317274710111,70.24304019109513,0.0244489241336781,0.3,2,Mod_Wet,59,11,12,13,144,239.0,0.0831867876454733,2634.0524012848505,1100.0,,4,275.0,275.0,275.0,275.0,1534.0524012848505,41.0,7.0,13.0,67.0,1406.0524012848507,100.0,18.0,25.0,80.0,1550.0524012848507,1243.0,990.0,973.2073678651705,16.79263213482966,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.938342722311376,14.938342722311376,14.938342722311376,14.938342722311376,,0.9406300563338682,0.9406300563338682,0.9406300563338682,0.9406300563338682,37.89593825735333,37.89593825735333,37.89593825735333,37.89593825735333,0.8149664141366307,0.8149664141366307,0.8149664141366307,0.8149664141366307,0.9714966414136632,0.9714966414136632,0.9714966414136632,0.9714966414136632,36.81577674023831,36.81577674023831,36.81577674023831,36.81577674023831,147.26310696095322,3534.3145670628774,0.051256672831688,3.718765327296798e-05
1971-04-15,1971-04-26,2541.5783,1.0133665021153897,2575.550311723379,0.118,1971,4,15,1971.04,1970,7,197,29,0.2225275469328999,41.34841461586939,0.0160542057468882,0.56,3,Normal,54,13,14,19,117,217.0,0.0842538384951209,2358.550311723379,1100.0,,4,275.0,275.0,275.0,275.0,1258.5503117233789,46.0,5.0,11.0,61.000000000000014,1135.5503117233789,100.0,18.0,25.0,80.0,1252.5503117233789,1243.0,990.0,972.4892593731254,17.51074062687462,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.65645121435634,15.65645121435634,15.65645121435634,15.65645121435634,,0.9436258048574252,0.9436258048574252,0.9436258048574252,0.9436258048574252,39.84414676988505,39.84414676988505,39.84414676988505,39.84414676988505,0.8568633713953774,0.8568633713953774,0.8568633713953774,0.8568633713953774,0.9756863371395376,0.9756863371395376,0.9756863371395376,0.9756863371395376,38.875389618359286,38.875389618359286,38.875389618359286,38.875389618359286,155.50155847343714,3732.037403362491,0.0603760515823068,3.926807032157503e-05
1971-05-15,1971-05-26,1735.3679,0.9841314895494252,1707.8301963432584,0.206,1971,5,15,1971.05,1970,8,227,33,0.1475565289640575,18.339622856502963,0.0107385516989751,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1124233547404789,1515.8301963432584,1100.0,,4,275.0,275.0,275.0,275.0,415.8301963432584,52.99999999999999,8.0,15.0,21.65782272621138,318.1723736170471,100.0,18.0,25.0,31.65782272621138,433.1723736170471,1243.0,990.0,970.156066788186,19.843933211814036,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.98964379929575,17.98964379929575,17.98964379929575,17.98964379929575,,0.9512163423477112,0.9512163423477112,0.9512163423477112,0.9512163423477112,46.15016527075551,46.15016527075551,46.15016527075551,46.15016527075551,0.9924766724893658,0.9924766724893658,0.9924766724893658,0.9924766724893658,0.98,0.98,0.98,0.98,45.2271619653404,45.2271619653404,45.2271619653404,45.2271619653404,180.9086478613616,4341.807548672678,0.1059289431986367,4.568400198519232e-05
1971-06-15,1971-06-26,1138.9177,0.936281984298218,1066.3481241083623,0.314,1971,6,15,1971.06,1970,9,258,37,0.0921324779229625,13.692555692460244,0.0128406055985791,0.67,3,Normal,53,12,12,13,120,210.0,0.1969338110624929,856.3481241083623,856.3481241083623,,4,214.08703102709055,214.08703102709055,214.08703102709055,214.08703102709055,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,933.3481241083624,990.0,968.1085226757692,21.89147732423089,0.5093204660343839,0.3534724920684473,989.1372070418972,0.2315174918865723,0.2315174918865723,0.2315174918865723,0.2315174918865723,20.797166874241437,20.797166874241437,20.797166874241437,20.797166874241437,,0.9541048184892752,0.9541048184892752,0.9541048184892752,0.9541048184892752,41.66096492612605,41.66096492612605,41.66096492612605,41.66096492612605,0.8959347295941086,0.8959347295941086,0.8959347295941086,0.8959347295941086,0.9795934729594108,0.9795934729594108,0.9795934729594108,0.9795934729594108,40.81080931882402,40.81080931882402,40.81080931882402,40.81080931882402,163.24323727529608,3917.8376946071057,0.1530862516514422,5.295199745406839e-05
1971-07-15,1971-07-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1971,7,15,1971.07,1970,10,288,42,0.0494114767522878,11.111399301899494,0.0194291885769163,0.44,3,Normal,50,10,9,9,108,186.0,0.32523618107115,385.8920920403683,385.8920920403683,,2,192.94604602018416,192.94604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,454.8920920403683,990.0,966.1735144141816,23.826485585818432,0.1960772959710641,0.0811410674430538,989.722781636586,0.2029771621272486,0.2029771621272486,0.01,0.01,23.346290060277163,23.346290060277163,23.53926722240441,23.53926722240441,,0.9530925116190296,0.9530925116190296,0.0,0.0,42.10440330281021,42.10440330281021,0.0,0.0,0.905471038770112,0.905471038770112,0.0,0.0,0.98,0.98,0.96,0.96,41.262315236754006,41.262315236754006,0.0,0.0,82.52463047350801,1980.5911313641925,0.144301051932858,5.940393425441146e-05
1971-08-15,1971-08-26,488.9841,0.8998924733267547,440.0331111664572,0.609,1971,8,15,1971.08,1970,11,319,46,0.0380188608047818,2.766070202668743,0.0062860501459454,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4181503512593529,256.0331111664572,256.0331111664572,,1,256.0331111664572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,327.0331111664572,990.0,965.580149000249,24.41985099975102,0.1509518945622102,0.0198476284705678,989.8292004769672,0.28,0.01,0.01,0.01,23.96905147671825,24.23905147671825,24.23905147671825,24.23905147671825,,0.9481794570162267,0.0,0.0,0.0,57.06584112112991,0.0,0.0,0.0,1.2272223897017185,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1095372115798957,5.2293583544294966e-05
1971-09-15,1971-09-26,387.9749,0.9026852126280548,350.2192051008483,0.7090000000000001,1971,9,15,1971.09,1970,12,350,50,0.0302589393207132,3.7631056119853374,0.0107450007229093,0.19,2,Mod_Wet,46,7,6,4,75,138.0,0.3940389275918259,212.21920510084828,212.21920510084828,,1,212.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.2192051008483,990.0,965.1510960255042,24.848903974495784,0.1312534353832619,0.0137886324335721,989.8549579321832,0.2289959268861452,0.01,0.01,0.01,24.47486597979272,24.693861906678865,24.693861906678865,24.693861906678865,,0.9568928705918518,0.0,0.0,0.0,48.74241288669075,0.0,0.0,0.0,1.048223933047113,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.76756462895693,0.0,0.0,0.0,47.76756462895693,1146.4215510949664,0.1363933328990393,6.252387924166718e-05
1971-10-15,1971-10-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1971,10,15,1971.1,1971,1,15,3,0.0243062444735331,2.2856946167617025,0.008124826322028,0.14,2,Mod_Wet,41,6,4,3,56,110.0,0.3910106314592865,171.32227399922658,171.32227399922658,,1,171.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.32227399922655,990.0,964.8252890959968,25.174710904003064,0.113996050157531,0.0103123932899342,989.8756915565524,0.1737850698989559,0.01,0.01,0.01,24.87661739065662,25.040402460555573,25.040402460555573,25.040402460555573,,0.9458682373250124,0.0,0.0,0.0,39.534340488257605,0.0,0.0,0.0,0.8502008707152173,0.0,0.0,0.0,0.9750200870715215,0.96,0.96,0.96,38.546776105176114,0.0,0.0,0.0,38.546776105176114,925.1226265242268,0.1370199933236786,6.249880740575334e-05
1971-11-15,1971-11-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1971,11,15,1971.11,1971,2,46,7,0.0284433806883159,2.40577224397947,0.0073078064860697,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.3219870415671831,223.2057950036568,223.2057950036568,,1,223.2057950036568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1319545645975438,0.0147224925753108,989.8533229428272,0.2438278232549367,0.01,0.01,0.01,24.56346614455391,24.797293967808844,24.797293967808844,24.797293967808844,,0.9587664924491638,0.0,0.0,0.0,51.55213581956546,0.0,0.0,0.0,1.1086480821411926,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1464129755050776,5.998450393579404e-05
1971-12-15,1971-12-26,483.8375,0.9000891520783358,435.49688511870175,0.611,1971,12,15,1971.12,1971,3,76,11,0.0376269308742558,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2709548656538317,317.4968851187017,317.4968851187017,,2,158.74844255935088,158.74844255935088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,371.49688511870175,990.0,965.559735983034,24.440264016965894,0.1666445399597693,0.0488585297760272,989.7844969302644,0.1568103974551237,0.1568103974551237,0.01,0.01,24.067950549775027,24.067950549775027,24.21476094723015,24.21476094723015,,0.9434303640267544,0.9434303640267544,0.0,0.0,35.35062796861577,35.35062796861577,0.0,0.0,0.7602285584648553,0.7602285584648553,0.0,0.0,0.97,0.97,0.96,0.96,34.290109129557294,34.290109129557294,0.0,0.0,68.58021825911459,1645.92523821875,0.1574757951263461,6.000077959949002e-05
1972-01-15,1972-01-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1972,1,15,1972.01,1971,4,107,16,0.0622368336038533,8.250020921077635,0.0114530538638613,0.31,2,Mod_Wet,46,7,6,4,76,139.0,0.1929661151536546,581.3337222668207,581.3337222668207,,3,193.7779074222736,193.7779074222736,193.7779074222736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,640.3337222668207,990.0,966.7813348890672,23.21866511093276,0.2904165694487645,0.1893309264742362,989.520252504077,0.2041001750200693,0.2041001750200693,0.2041001750200693,0.01,22.5348174399897,22.5348174399897,22.5348174399897,22.728917615009767,,0.9529463800276344,0.9529463800276344,0.9529463800276344,0.0,40.80989430065728,40.80989430065728,40.80989430065728,0.0,0.877632135498006,0.877632135498006,0.877632135498006,0.0,0.9777632135498006,0.9777632135498006,0.9777632135498006,0.96,39.90241339603835,39.90241339603835,39.90241339603835,0.0,119.70724018811504,2872.9737645147607,0.1661830294594676,5.719952221884571e-05
1972-02-15,1972-02-26,909.0679,0.9012241447918772,819.2739407352476,0.39,1972,2,15,1972.02,1971,5,138,20,0.0707852684795253,15.41962697148881,0.0188210880449226,0.58,3,Normal,43,7,5,4,78,137.0,0.1672212347887582,682.2739407352476,682.2739407352476,,3,227.4246469117492,227.4246469117492,227.4246469117492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,737.2739407352476,990.0,967.177095762941,22.822904237058992,0.345506740969301,0.2567589924111454,989.3977342666196,0.2495232733308614,0.2495232733308614,0.2495232733308614,0.01,21.971115230347653,21.971115230347653,21.971115230347653,22.210638503678517,,0.9569993865655922,0.9569993865655922,0.9569993865655922,0.0,46.896452307850296,46.896452307850296,46.896452307850296,0.0,1.008525856082802,1.008525856082802,1.008525856082802,0.0,0.98,0.98,0.98,0.96,45.95852326169329,45.95852326169329,45.95852326169329,0.0,137.87556978507985,3309.0136748419163,0.168289949099742,5.613400585616976e-05
1972-03-15,1972-03-26,1053.0739999999996,0.9224728423044594,971.4321659369264,0.34,1972,3,15,1972.03,1971,6,167,24,0.0839317391369504,0.0,0.0,0.8300000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1327936262802067,842.4321659369264,842.4321659369264,,4,210.6080414842316,210.6080414842316,210.6080414842316,210.6080414842316,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,898.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4773718899653015,0.3467371683134723,989.1758909417211,0.2268208560037126,0.2268208560037126,0.2268208560037126,0.2268208560037126,21.163341421969847,21.163341421969847,21.163341421969847,21.163341421969847,,0.9542378381771116,0.9542378381771116,0.9542378381771116,0.9542378381771116,41.71137638632689,41.71137638632689,41.71137638632689,41.71137638632689,0.8970188470177826,0.8970188470177826,0.8970188470177826,0.8970188470177826,0.9797018847017782,0.9797018847017782,0.9797018847017782,0.9797018847017782,40.8647140591897,40.8647140591897,40.8647140591897,40.8647140591897,163.4588562367588,3923.012549682211,0.1682658470332883,5.389779697341666e-05
1972-04-15,1972-04-26,1667.4025,0.969982977775391,1617.3520421001313,0.216,1972,4,15,1972.04,1971,7,198,29,0.1397392164374513,7.832458664938713,0.0048427667329422,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.0915075976951944,1469.3520421001313,1100.0,,4,275.0,275.0,275.0,275.0,369.35204210013126,55.0,7.0,15.000000000000004,24.95621906081968,267.3958230393116,100.0,18.0,25.0,34.95621906081968,339.3958230393116,1243.0,990.0,969.8637527514004,20.1362472485996,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.28195783608132,18.28195783608132,18.28195783608132,18.28195783608132,,0.9516024472951016,0.9516024472951016,0.9516024472951016,0.9516024472951016,46.91909715531089,46.91909715531089,46.91909715531089,46.91909715531089,1.0090128420496964,1.0090128420496964,1.0090128420496964,1.0090128420496964,0.98,0.98,0.98,0.98,45.98071521220467,45.98071521220467,45.98071521220467,45.98071521220467,183.9228608488187,4414.1486603716485,0.1137185078209657,4.644516688101482e-05
1972-05-15,1972-05-26,1769.9945,0.9864250135611264,1745.9668486656192,0.202,1972,5,15,1972.05,1971,8,228,33,0.1508515357247095,0.0,0.0,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.1099677236980409,1553.9668486656192,1100.0,,4,275.0,275.0,275.0,275.0,453.9668486656192,53.000000000000014,7.9999999999999964,14.999999999999996,23.644106701334334,354.3227419642849,100.0,18.0,25.0,33.64410670133434,469.3227419642849,1243.0,990.0,970.2792775110736,19.720722488926413,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.86643307640813,17.86643307640813,17.86643307640813,17.86643307640813,,0.9508159074983265,0.9508159074983265,0.9508159074983265,0.9508159074983265,45.81478884314367,45.81478884314367,45.81478884314367,45.81478884314367,0.985264276196638,0.985264276196638,0.985264276196638,0.985264276196638,0.98,0.98,0.98,0.98,44.89849306628079,44.89849306628079,44.89849306628079,44.89849306628079,179.59397226512317,4310.255334362956,0.102862189166066,4.535201319826343e-05
1972-06-15,1972-06-26,1285.2084,0.9120856039266032,1172.2200796855432,0.281,1972,6,15,1972.06,1971,9,259,37,0.1012798148848309,14.442016938684676,0.0123202265418954,0.56,3,Normal,53,12,12,13,120,210.0,0.1791472468688081,962.2200796855432,962.2200796855432,,4,240.5550199213858,240.5550199213858,240.5550199213858,240.5550199213858,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1039.2200796855432,990.0,968.4412631075832,21.55873689241685,0.6094062956971467,0.4047145185678029,988.985879185735,0.2672492768938708,0.2672492768938708,0.2672492768938708,0.2672492768938708,20.277366801258005,20.277366801258005,20.277366801258005,20.277366801258005,,0.9551042800180136,0.9551042800180136,0.9551042800180136,0.9551042800180136,45.689401824648975,45.689401824648975,45.689401824648975,45.689401824648975,0.9825677811752468,0.9825677811752468,0.9825677811752468,0.9825677811752468,0.98,0.98,0.98,0.98,44.775613788156,44.775613788156,44.775613788156,44.775613788156,179.10245515262395,4298.458923662975,0.1527891035620798,5.1704057145740185e-05
1972-07-15,1972-07-26,641.2365,0.8794376863729334,563.9275439778775,0.503,1972,7,15,1972.07,1971,10,289,42,0.0487233397996886,7.964548062490849,0.0141233535186273,0.44,3,Normal,50,10,9,9,108,186.0,0.3298296066334661,377.9275439778775,377.9275439778775,,2,188.96377198893876,188.96377198893876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,446.9275439778775,990.0,966.1376739479005,23.862326052099547,0.193266359845158,0.0773818007575581,989.7293518393972,0.1976010921850673,0.1976010921850673,0.01,0.01,23.39407679931176,23.39407679931176,23.581677891496827,23.581677891496827,,0.9521068900931834,0.9521068900931834,0.0,0.0,41.27707061110036,41.27707061110036,0.0,0.0,0.8876789378731259,0.8876789378731259,0.0,0.0,0.9787678937873124,0.9787678937873124,0.96,0.96,40.40067146373687,40.40067146373687,0.0,0.0,80.80134292747374,1939.2322302593695,0.1432831997485186,5.938920789845276e-05
1972-08-15,1972-08-26,463.5928,0.9065907191323836,420.28892993659525,0.63,1972,8,15,1972.08,1971,11,320,46,0.0363129635465218,0.0,0.0,0.34,2,Mod_Wet,54,9,8,6,107,184.0,0.4377940671141593,236.28892993659525,236.28892993659525,,1,236.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,307.28892993659525,990.0,965.4913001847146,24.508699815285357,0.1439835604069012,0.0158345590446105,989.8401818805484,0.2614900554144036,0.01,0.01,0.01,24.087391640419423,24.338881695833823,24.338881695833823,24.338881695833823,,0.9559161375689872,0.0,0.0,0.0,53.35702935754088,0.0,0.0,0.0,1.147462996936363,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1146830110592526,5.666320843926801e-05
1972-09-15,1972-09-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1972,9,15,1972.09,1971,12,351,51,0.0286512394101957,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4161495364754459,193.6115672476363,193.6115672476363,,1,193.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1246862226489071,0.012206983216049,989.863106794135,0.203875615784309,0.01,0.01,0.01,24.601173342112507,24.79504895789681,24.79504895789681,24.79504895789681,,0.9529410765339534,0.0,0.0,0.0,44.51351285628584,0.0,0.0,0.0,0.9572798463717384,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.62324259916012,0.0,0.0,0.0,43.62324259916012,1046.9578223798428,0.1315492187478,6.258700118447353e-05
1972-10-15,1972-10-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1972,10,15,1972.1,1972,1,15,3,0.0245037284884213,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,1,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,990.0,964.834431874464,25.165568125536083,0.1148027686191975,0.010506677332359,989.8746905540484,0.1768707576315842,0.01,0.01,0.01,24.86338792195297,25.030258679584552,25.030258679584552,25.030258679584552,,0.9465851005582354,0.0,0.0,0.0,40.07082879766254,0.0,0.0,0.0,0.8617382537131729,0.0,0.0,0.0,0.9761738253713172,0.96,0.96,0.96,39.11609423321339,0.0,0.0,0.0,39.11609423321339,938.7862615971212,0.1379231141638953,6.258688364404666e-05
1972-11-15,1972-11-26,344.9443,0.9283094176295976,320.2150422476492,0.757,1972,11,15,1972.11,1972,2,46,7,0.0276665796501968,3.692618170261824,0.0115316824104909,0.2,2,Mod_Wet,40,6,4,3,53,106.0,0.3310275471632007,214.2150422476492,214.2150422476492,,1,214.2150422476492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.2150422476492,990.0,965.0010752112382,24.99892478876177,0.1287814489954205,0.0139582785910501,989.8572602724136,0.2316903070343264,0.01,0.01,0.01,24.624494754141,24.846185061175323,24.846185061175323,24.846185061175323,,0.957271744287736,0.0,0.0,0.0,49.52120819082123,0.0,0.0,0.0,1.0649722191574458,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1505238469176063,6.250209485013802e-05
1972-12-15,1972-12-26,387.9749,0.9026852126280548,350.2192051008483,0.7090000000000001,1972,12,15,1972.12,1972,3,76,11,0.0302589393207132,0.0,0.0,0.5,3,Normal,38,5,4,3,54,104.0,0.2969568729677529,246.21920510084828,246.21920510084828,,1,246.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.2192051008483,990.0,965.1510960255042,24.848903974495784,0.1390179179734509,0.0166786324335721,989.844303449593,0.2748959268861452,0.01,0.01,0.01,24.418311497202623,24.683207424088767,24.683207424088767,24.683207424088767,,0.9557395631812532,0.0,0.0,0.0,56.35284131991076,0.0,0.0,0.0,1.2118890606432422,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1376280892023624,5.4377922645818685e-05
1973-01-15,1973-01-26,576.0661,0.8889914195501405,512.1178199937132,0.544,1973,1,15,1973.01,1972,4,107,16,0.0442469796474568,7.099945474035508,0.0138638906846136,0.81,4,Mod_Dry,34,5,4,3,45,91.0,0.1776934846772508,421.1178199937132,421.1178199937132,,2,210.55890999685656,210.55890999685656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,464.1178199937132,990.0,965.9045301899716,24.09546981002836,0.1993333416108626,0.0977676110370326,989.702899047352,0.2267545284957564,0.2267545284957564,0.01,0.01,23.571614328884653,23.571614328884653,23.78836885738041,23.78836885738041,,0.9563790091516622,0.9563790091516622,0.0,0.0,46.55128625588068,46.55128625588068,0.0,0.0,1.001102930233993,1.001102930233993,0.0,0.0,0.98,0.98,0.96,0.96,45.62026053076307,45.62026053076307,0.0,0.0,91.24052106152614,2189.7725054766274,0.1781631442987987,6.018408146236991e-05
1973-02-15,1973-02-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1973,2,15,1973.02,1972,5,138,20,0.0622368336038533,0.0,0.0,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.145765770439811,615.3337222668207,615.3337222668207,,3,205.1112407556069,205.1112407556069,205.1112407556069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,662.3337222668207,990.0,966.7813348890672,23.21866511093276,0.3029189528000723,0.2120429264742362,989.4850381207256,0.2194001750200693,0.2194001750200693,0.2194001750200693,0.01,22.484303056638367,22.484303056638367,22.484303056638367,22.69370323165844,,0.9549902094325524,0.9549902094325524,0.9549902094325524,0.0,43.19231788681286,43.19231788681286,43.19231788681286,0.0,0.9288670513293088,0.9288670513293088,0.9288670513293088,0.0,0.98,0.98,0.98,0.96,42.3284715290766,42.3284715290766,42.3284715290766,0.0,126.9854145872298,3047.649950093515,0.1762869218278702,5.7324546011042656e-05
1973-03-15,1973-03-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1973,3,15,1973.03,1972,6,166,24,0.0757675219888029,29.85136964243407,0.0340404208743616,0.91,5,Dry,36,8,6,4,53,107.0,0.1220153405751637,769.9389119074414,769.9389119074414,,3,256.64630396914714,256.64630396914714,256.64630396914714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,819.9389119074414,990.0,967.4077556476298,22.592244352370244,0.4055494961773988,0.3116504333632016,989.2828000704594,0.28,0.28,0.28,0.01,21.59504442282966,21.59504442282966,21.59504442282966,21.86504442282966,,0.9562511509121924,0.9562511509121924,0.9562511509121924,0.0,51.97563289899664,51.97563289899664,51.97563289899664,0.0,1.1177555462149815,1.1177555462149815,1.1177555462149815,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1648917593193335,5.2168640973292346e-05
1973-04-15,1973-04-26,1247.589,0.9151467263536076,1141.726989184771,0.287,1973,4,15,1973.04,1972,7,197,29,0.0986452118655642,0.0,0.0,0.94,5,Dry,40,10,8,5,62,125.0,0.1094832663010392,1016.7269891847708,1016.7269891847708,,4,254.18174729619275,254.18174729619275,254.18174729619275,254.18174729619275,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1074.726989184771,990.0,968.345427680295,21.65457231970504,0.6614401715078171,0.4606357256657345,988.8779241028265,0.28,0.28,0.28,0.28,20.252496422531493,20.252496422531493,20.252496422531493,20.252496422531493,,0.9554442140475272,0.9554442140475272,0.9554442140475272,0.9554442140475272,48.23551938144921,48.23551938144921,48.23551938144921,48.23551938144921,1.0373229974505207,1.0373229974505207,1.0373229974505207,1.0373229974505207,0.98,0.98,0.98,0.98,47.27080899382023,47.27080899382023,47.27080899382023,47.27080899382023,189.0832359752809,4537.997663406742,0.1656116022187513,5.165902121508413e-05
1973-05-15,1973-05-26,1247.589,0.9151467263536076,1141.726989184771,0.287,1973,5,15,1973.05,1972,8,227,33,0.0986452118655642,9.685428167123291,0.0084831384900859,0.91,5,Dry,42,9,8,6,82,147.0,0.1287523211700221,994.7269891847708,994.7269891847708,,4,248.68174729619275,248.68174729619275,248.68174729619275,248.68174729619275,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1053.726989184771,990.0,968.345427680295,21.65457231970504,0.6306655586948421,0.4204478627654291,988.9488865785396,0.2782203588498602,0.2782203588498602,0.2782203588498602,0.2782203588498602,20.32523853939489,20.32523853939489,20.32523853939489,20.32523853939489,,0.9555225058340936,0.9555225058340936,0.9555225058340936,0.9555225058340936,47.36517884804478,47.36517884804478,47.36517884804478,47.36517884804478,1.0186059967321457,1.0186059967321457,1.0186059967321457,1.0186059967321457,0.98,0.98,0.98,0.98,46.41787527108388,46.41787527108388,46.41787527108388,46.41787527108388,185.67150108433552,4456.116026024052,0.1626233791818399,5.184881633717373e-05
1973-06-15,1973-06-26,704.3503,0.8783280558406197,618.6506296297572,0.474,1973,6,15,1973.06,1972,9,258,37,0.053451414400011,18.27515873228458,0.029540354211264,0.91,5,Dry,39,9,7,5,59,119.0,0.1923541241220715,499.6506296297572,499.6506296297572,,2,249.8253148148786,249.8253148148786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,554.6506296297572,990.0,966.3746025185188,23.62539748148106,0.2417237116817558,0.1348350971852454,989.623441191133,0.2797641750000861,0.2797641750000861,0.01,0.01,22.96907449761397,22.96907449761397,23.23883867261405,23.23883867261405,,0.9552177086065964,0.9552177086065964,0.0,0.0,53.75526465175951,53.75526465175951,0.0,0.0,1.1560271968120326,1.1560271968120326,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.155823004750989,5.359300317027561e-05
1973-07-15,1973-07-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1973,7,15,1973.07,1972,10,288,42,0.0348107654111777,5.102168809386399,0.0126635361194739,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3350687599720136,267.90237744418727,267.90237744418727,,1,267.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1509057545753686,0.0254499221536563,989.823644323271,0.28,0.01,0.01,0.01,24.13058362477213,24.40058362477213,24.40058362477213,24.40058362477213,,0.9423626535830424,0.0,0.0,0.0,59.74494415512456,0.0,0.0,0.0,1.2848375087123562,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1196319572640818,4.99767453227556e-05
1973-08-15,1973-08-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1973,8,15,1973.08,1972,11,319,46,0.0279613342516754,2.0342423969515835,0.0062857709691047,0.77,4,Mod_Dry,39,7,5,4,60,115.0,0.3553478496615248,208.62655383883583,208.62655383883583,,1,208.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,259.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1271620290697152,0.013483257076301,989.859354713854,0.2241458476824284,0.01,0.01,0.01,24.61707609697745,24.83122194465988,24.83122194465988,24.83122194465988,,0.9563083530290136,0.0,0.0,0.0,48.1662351019399,0.0,0.0,0.0,1.035833012944944,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.2029103999011,0.0,0.0,0.0,47.2029103999011,1132.8698495976264,0.1458561105075694,6.284875685411096e-05
1973-09-15,1973-09-26,264.675,0.9437959007304476,249.7991800258312,0.875,1973,9,15,1973.09,1972,12,350,50,0.0215826491542318,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3642926289453387,158.7991800258312,158.7991800258312,,1,158.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,202.7991800258312,990.0,964.698795080155,25.301204919844963,0.1071055232158779,0.0092479303021956,989.883646546482,0.1568788930348721,0.01,0.01,0.01,25.027972573292036,25.174851466326903,25.174851466326903,25.174851466326903,,0.9417925964113824,0.0,0.0,0.0,36.70860641565574,0.0,0.0,0.0,0.7894323960356072,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.607348223186065,0.0,0.0,0.0,35.607348223186065,854.5763573564656,0.142543895538424,6.228577540757587e-05
1973-10-15,1973-10-26,257.7185,0.9439744768586136,243.27968621428656,0.884,1973,10,15,1973.1,1973,1,15,3,0.0210193648889143,0.0,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.398718041400958,146.27968621428656,146.27968621428656,,1,146.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,191.27968621428656,990.0,964.6596781172858,25.340321882714196,0.1030398934244801,0.0081837733282143,989.8887763332472,0.1399775763892868,0.01,0.01,0.01,25.089120639572183,25.21909821596147,25.21909821596147,25.21909821596147,,0.9374587825894872,0.0,0.0,0.0,33.74118580715228,0.0,0.0,0.0,0.7256168990785435,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.728950232937706,0.0,0.0,0.0,32.728950232937706,785.4948055905049,0.1345321951957356,6.215063280479609e-05
1973-11-15,1973-11-26,289.9506,0.935581823043148,271.2725109404546,0.835,1973,11,15,1973.11,1973,2,46,7,0.0234379449452552,4.4864682269540594,0.0165386024975411,0.44,3,Normal,36,5,3,2,47,93.0,0.3428286916266789,178.2725109404546,178.2725109404546,,1,178.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,222.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1139784866659228,0.0109031634299386,989.875118349904,0.1831678897696137,0.01,0.01,0.01,24.906860416372744,25.08002830614236,25.08002830614236,25.08002830614236,,0.9479519934713706,0.0,0.0,0.0,41.278928168980975,0.0,0.0,0.0,0.8877188853544296,0.0,0.0,0.0,0.978771888535443,0.96,0.96,0.96,40.4026544806724,0.0,0.0,0.0,40.4026544806724,969.6637075361376,0.1489375179984268,6.295395469979763e-05
1973-12-15,1973-12-26,499.3804,0.8921883077628417,445.541354005931,0.598,1973,12,15,1973.12,1973,3,76,11,0.0384947729861124,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2648463468969688,327.541354005931,327.541354005931,,2,163.7706770029655,163.7706770029655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,381.541354005931,990.0,965.6049360930268,24.39506390697329,0.1701895446780687,0.0535995190907994,989.7762109362312,0.1635904139540034,0.1635904139540034,0.01,0.01,24.0076844292504,24.0076844292504,24.1612748432044,24.1612748432044,,0.9450307453653286,0.9450307453653286,0.0,0.0,36.43938642568939,36.43938642568939,0.0,0.0,0.78364271883203,0.78364271883203,0.0,0.0,0.97,0.97,0.96,0.96,35.34620483291871,35.34620483291871,0.0,0.0,70.69240966583742,1696.617831980098,0.1586663258757712,5.9952064747149575e-05
1974-01-15,1974-01-26,971.4252,0.9180964110207984,891.8619896951615,0.363,1974,1,15,1974.01,1973,4,107,16,0.0770568759096619,72.58804895991386,0.0813893290650546,0.04,1,Wet,49,8,7,5,81,150.0,0.1681874569531436,741.8619896951615,741.8619896951615,,3,247.2873298983872,247.2873298983872,247.2873298983872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,805.8619896951615,990.0,967.4674479587808,22.532552041219333,0.3926689211145754,0.2965638091163678,989.310767269769,0.2763378953628226,0.2763378953628226,0.2763378953628226,0.01,21.56698141562554,21.56698141562554,21.56698141562554,21.83331931098836,,0.9567667251381452,0.9567667251381452,0.9567667251381452,0.0,50.042153608202106,50.042153608202106,50.042153608202106,0.0,1.0761753464129484,1.0761753464129484,1.0761753464129484,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1621327085028304,5.4143044426863765e-05
1974-02-15,1974-02-26,1656.2409,0.9717907482149442,1609.5195834351923,0.217,1974,2,15,1974.02,1973,5,138,20,0.1390624920088006,20.367224372767623,0.0126542258835384,0.15,2,Mod_Wet,49,8,7,5,93,162.0,0.1006511518513145,1447.5195834351923,1100.0,,4,275.0,275.0,275.0,275.0,347.5195834351923,51.0,10.0,15.016278296582383,10.725913068987415,260.7773920696225,100.0,18.0,22.016278296582385,15.725913068987415,353.7773920696225,1240.0162782965824,990.0,969.8384478849443,20.161552115055542,0.9185605758087882,0.648,988.4334394241912,0.28,0.28,0.28,0.28,18.314991539246734,18.314991539246734,18.314991539246734,18.314991539246734,,0.9516437394240584,0.9516437394240584,0.9516437394240584,0.9516437394240584,47.00591495988695,47.00591495988695,47.00591495988695,47.00591495988695,1.010879891610472,1.010879891610472,1.010879891610472,1.010879891610472,0.98,0.98,0.98,0.98,46.06579666068921,46.06579666068921,46.06579666068921,46.06579666068921,184.26318664275684,4422.316479426164,0.1144833455517729,4.653110773806991e-05
1974-03-15,1974-03-26,2659.9765,1.0168576574949744,2704.817472781681,0.109,1974,3,15,1974.03,1973,6,166,24,0.2336962296483372,11.205775877825545,0.004142895404436,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.0883608607253665,2465.817472781681,1100.0,,4,275.0,275.0,275.0,275.0,1365.8174727816809,41.0,6.999999999999993,13.0,67.0,1237.817472781681,100.0,18.0,25.0,80.0,1381.817472781681,1243.0,990.0,972.8012835549904,17.198716445009723,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.34442703249144,15.34442703249144,15.34442703249144,15.34442703249144,,0.9423777081299658,0.9423777081299658,0.9423777081299658,0.9423777081299658,38.998425552475226,38.998425552475226,38.998425552475226,38.998425552475226,0.8386758183328006,0.8386758183328006,0.8386758183328006,0.8386758183328006,0.97386758183328,0.97386758183328,0.97386758183328,0.97386758183328,37.97930238809425,37.97930238809425,37.97930238809425,37.97930238809425,151.917209552377,3646.013029257048,0.0561654200629452,3.83629317051457e-05
1974-04-15,1974-04-26,2233.2716,1.0124644434742982,2261.108087620956,0.148,1974,4,15,1974.04,1973,7,197,29,0.1953597387704506,29.319098466966352,0.0129666947933544,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.0959706442995913,2044.108087620956,1100.0,,4,275.0,275.0,275.0,275.0,944.1080876209562,46.00000000000003,5.000000000000007,11.0,61.0,821.1080876209562,100.0,18.0,25.0,80.0,938.1080876209562,1243.0,990.0,971.730260901154,18.269739098846003,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.41544968632772,16.41544968632772,16.41544968632772,16.41544968632772,,0.9462463490589832,0.9462463490589832,0.9462463490589832,0.9462463490589832,41.89173952464587,41.89173952464587,41.89173952464587,41.89173952464587,0.9008976241859328,0.9008976241859328,0.9008976241859328,0.9008976241859328,0.98,0.98,0.98,0.98,41.05390473415295,41.05390473415295,41.05390473415295,41.05390473415295,164.2156189366118,3941.1748544786833,0.0726261693705198,4.146859064055853e-05
1974-05-15,1974-05-26,2342.4819,1.0013569424535649,2345.660513136817,0.138,1974,5,15,1974.05,1973,8,227,33,0.2026650683350209,18.170364633430378,0.0077463744355449,0.5,3,Normal,55,13,13,17,178,276.0,0.1176640858531183,2069.660513136817,1100.0,,4,275.0,275.0,275.0,275.0,969.6605131368168,45.0,5.0,12.0,59.72546638886192,847.9350467479551,100.0,18.0,25.0,76.72546638886192,1025.935046747955,1243.0,990.0,971.934352962744,18.065647037255985,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.2113576247377,16.2113576247377,16.2113576247377,16.2113576247377,,0.9456340728742132,0.9456340728742132,0.9456340728742132,0.9456340728742132,41.34413328187052,41.34413328187052,41.34413328187052,41.34413328187052,0.8891211458466778,0.8891211458466778,0.8891211458466778,0.8891211458466778,0.9789121145846678,0.9789121145846678,0.9789121145846678,0.9789121145846678,40.47227293662621,40.47227293662621,40.47227293662621,40.47227293662621,161.88909174650485,3885.338201916116,0.0690164202534206,4.088108377436991e-05
1974-06-15,1974-06-26,1412.3815,0.928274988254288,1311.0784203230735,0.258,1974,6,15,1974.06,1973,9,258,37,0.1132771755159135,44.51078979749241,0.0339497539640109,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.1960218366927819,1054.0784203230735,1054.0784203230735,,4,263.5196050807684,263.5196050807684,263.5196050807684,263.5196050807684,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1142.0784203230735,990.0,968.8776750353012,21.12232496469892,0.7601408484450083,0.5446764457269153,988.695182705828,0.28,0.28,0.28,0.28,19.537507670526992,19.537507670526992,19.537507670526992,19.537507670526992,,0.9539877317787366,0.9539877317787366,0.9539877317787366,0.9539877317787366,48.16855095773473,48.16855095773473,48.16855095773473,48.16855095773473,1.0358828162953706,1.0358828162953706,1.0358828162953706,1.0358828162953706,0.98,0.98,0.98,0.98,47.20517993858004,47.20517993858004,47.20517993858004,47.20517993858004,188.82071975432012,4531.697274103683,0.1440193941318867,4.975929581755377e-05
1974-07-15,1974-07-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1974,7,15,1974.07,1973,10,288,42,0.0468295560475443,8.989572908314813,0.0165856601008526,0.5,3,Normal,50,10,9,9,108,186.0,0.3431678913138595,356.0087505502821,356.0087505502821,,2,178.00437527514106,178.00437527514106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,425.0087505502821,990.0,966.0390393774762,23.96096062252377,0.185530537573953,0.0670361302597331,989.7474333321665,0.1828059066214404,0.1828059066214404,0.01,0.01,23.52558804806867,23.52558804806867,23.698393954690108,23.698393954690108,,0.9493299635280362,0.9493299635280362,0.0,0.0,38.98764951537365,38.98764951537365,0.0,0.0,0.8384440755994332,0.8384440755994332,0.0,0.0,0.9738444075599432,0.9738444075599432,0.96,0.96,37.96790444445376,37.96790444445376,0.0,0.0,75.93580888890752,1822.4594133337805,0.1401007065140786,5.924933085019655e-05
1974-08-15,1974-08-26,415.3399,0.9079714249478594,377.11676084070143,0.68,1974,8,15,1974.08,1973,11,319,46,0.0325828881366366,3.720181518499942,0.0098648002549836,0.47,3,Normal,47,8,6,5,89,155.0,0.4110132884427108,222.11676084070143,222.11676084070143,,1,222.11676084070143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,283.11676084070143,990.0,965.2855838042036,24.714416195796503,0.135452451947257,0.0146299246714596,989.8499176233812,0.2423576271349469,0.01,0.01,0.01,24.32197619204287,24.554333819177817,24.554333819177817,24.554333819177817,,0.9583812458815456,0.0,0.0,0.0,50.7758493301216,0.0,0.0,0.0,1.0919537490348732,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1278118742125075,6.027860679316852e-05
