Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1974-09-15,1974-09-26,328.6161,0.9312389803097992,306.020121877383,0.775,1974,9,15,1974.09,1973,12,350,50,0.0264401385302058,3.008285474511069,0.0098303518607068,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.450950738642259,168.02012187738302,168.02012187738302,,1,168.02012187738302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.02012187738305,990.0,964.9301006093868,25.06989939061316,0.1156541196938625,0.0100317103595775,989.8743141699464,0.169327164534467,0.01,0.01,0.01,24.77488639602519,24.93421356055966,24.93421356055966,24.93421356055966,,0.9450312360750772,0.0,0.0,0.0,38.5796097347948,0.0,0.0,0.0,0.8296690265547269,0.0,0.0,0.0,0.9729669026554728,0.96,0.96,0.96,37.53668338932022,0.0,0.0,0.0,37.53668338932022,900.8804013436852,0.1226608340622794,6.205718922548252e-05
1974-10-15,1974-10-26,237.5439,0.9621267175397727,228.5473327785961,0.91,1974,10,15,1974.1,1974,1,15,3,0.0197464895520707,0.0,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4244197419445196,131.5473327785961,131.5473327785961,,1,131.5473327785961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.5473327785961,990.0,964.5712839966716,25.428716003328415,0.0978403697473619,0.0069315232861806,989.8952281069664,0.1200888992511047,0.01,0.01,0.01,25.20385521104376,25.31394411029486,25.31394411029486,25.31394411029486,,0.9312822569165242,0.0,0.0,0.0,30.2809189740166,0.0,0.0,0.0,0.6512025585810022,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.3724914047961,0.0,0.0,0.0,29.3724914047961,704.9397937151064,0.1285181981679503,6.202349540566803e-05
1974-11-15,1974-11-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1974,11,15,1974.11,1974,2,46,7,0.0243062444735331,0.0,0.0,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.3767920630425851,175.32227399922658,175.32227399922658,,1,175.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1150548772498519,0.0106523932899342,989.8742927294604,0.1791850698989559,0.01,0.01,0.01,24.86981856356441,25.03900363346337,25.03900363346337,25.03900363346337,,0.9470975262260368,0.0,0.0,0.0,40.49888939181436,0.0,0.0,0.0,0.8709438578884808,0.0,0.0,0.0,0.977094385788848,0.96,0.96,0.96,39.57123745542535,0.0,0.0,0.0,39.57123745542535,949.7096989302084,0.1406615867733748,6.269602916702592e-05
1974-12-15,1974-12-26,570.3586,0.8854392210789449,505.01787451967766,0.547,1974,12,15,1974.12,1974,3,76,11,0.0436335443585001,10.336791328964011,0.0204681692480594,0.15,2,Mod_Wet,42,7,5,3,61,118.0,0.2336550960938358,387.01787451967766,387.01787451967766,,2,193.50893725983883,193.50893725983883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,441.01787451967766,990.0,965.8725804353384,24.127419564661523,0.1911806541350688,0.0816724367732878,989.7271469090916,0.2037370653007824,0.2037370653007824,0.01,0.01,23.65082940845237,23.65082940845237,23.84456647375315,23.84456647375315,,0.9533046271074695,0.9533046271074695,0.0,0.0,42.78758785373024,42.78758785373024,0.0,0.0,0.9201631796501126,0.9201631796501126,0.0,0.0,0.98,0.98,0.96,0.96,41.93183609665563,41.93183609665563,0.0,0.0,83.86367219331126,2012.7281326394705,0.1660607998738143,6.019221858177399e-05
1975-01-15,1975-01-26,924.4132,0.9124994692702046,843.5265543863715,0.38,1975,1,15,1975.01,1974,4,107,16,0.0728806942989824,0.0,0.0,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.1647843796703192,704.5265543863715,704.5265543863715,,3,234.84218479545717,234.84218479545717,234.84218479545717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,763.5265543863715,990.0,967.2741062175454,22.72589378245459,0.3604258427802159,0.2716237383300961,989.3679504188898,0.2595369494738671,0.2595369494738671,0.2595369494738671,0.01,21.83430725187052,21.83430725187052,21.83430725187052,22.08384420134438,,0.9568582707095984,0.9568582707095984,0.9568582707095984,0.0,48.11736583527515,48.11736583527515,48.11736583527515,0.0,1.034782060973659,1.034782060973659,1.034782060973659,0.0,0.98,0.98,0.98,0.96,47.15501851856965,47.15501851856965,47.15501851856965,0.0,141.46505555570894,3395.161333337014,0.16770670089766,5.5776249341943695e-05
1975-02-15,1975-02-26,2781.7915,1.0178649970908706,2831.488197054909,0.099,1975,2,15,1975.02,1974,5,138,20,0.2446405802255441,82.2730786436523,0.0290564794616577,0.07,1,Wet,55,10,10,8,114,197.0,0.0695747205320876,2634.488197054909,1100.0,,4,275.0,275.0,275.0,275.0,1534.488197054909,45.0,8.0,15.0,62.31424150476788,1404.1739555501413,100.0,18.0,25.0,70.31424150476788,1518.1739555501413,1243.0,990.0,973.1070404756498,16.892959524350204,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.03867011183192,15.03867011183192,15.03867011183192,15.03867011183192,,0.9411546804473276,0.9411546804473276,0.9411546804473276,0.9411546804473276,38.17172904790696,38.17172904790696,38.17172904790696,38.17172904790696,0.8208973988797195,0.8208973988797195,0.8208973988797195,0.8208973988797195,0.972089739887972,0.972089739887972,0.972089739887972,0.972089739887972,37.10634616125402,37.10634616125402,37.10634616125402,37.10634616125402,148.42538464501607,3562.209231480386,0.0524195667844903,3.748115773864042e-05
1975-03-15,1975-03-26,3586.6615,1.0285190813200429,3688.949790985967,0.049,1975,3,15,1975.03,1974,6,166,24,0.3187252619411875,18.610847072669912,0.0050450258548234,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.0647880870008049,3449.949790985967,1100.0,,4,275.0,275.0,275.0,275.0,2349.949790985967,41.0,7.0,13.0,67.0,2221.949790985967,100.0,18.0,25.0,80.0,2365.949790985967,1243.0,990.0,975.0208697951844,14.979130204815531,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.12484079229725,13.12484079229725,13.12484079229725,13.12484079229725,,0.9297490447537836,0.9297490447537836,0.9297490447537836,0.9297490447537836,32.91024975463305,32.91024975463305,32.91024975463305,32.91024975463305,0.7077473065512484,0.7077473065512484,0.7077473065512484,0.7077473065512484,0.97,0.97,0.97,0.97,31.922942261994056,31.922942261994056,31.922942261994056,31.922942261994056,127.69176904797622,3064.602457151429,0.0346146671228743,3.224539622423642e-05
1975-04-15,1975-04-26,4953.9539,1.0361660584290755,5133.118886202348,0.016,1975,4,15,1975.04,1974,7,197,29,0.4435014717678829,53.43556153241207,0.0104099598542408,0.07,1,Wet,84,14,20,27,219,364.0,0.0709120532895545,4769.118886202348,1100.0,,4,275.0,275.0,275.0,275.0,3669.118886202348,16.0,4.0,5.0,53.0,3591.118886202348,100.0,18.0,25.0,80.0,3810.118886202348,1243.0,990.0173584972804,977.7150030847516,12.302355412528868,0.9198051154401842,0.648,988.4495533818402,0.28,0.28,0.28,0.28,10.454550297088618,10.454550297088618,10.454550297088618,10.454550297088618,,0.889971086909094,0.889971086909094,0.889971086909094,0.889971086909094,25.09300350886798,25.09300350886798,25.09300350886798,25.09300350886798,0.539634484061677,0.539634484061677,0.539634484061677,0.539634484061677,0.97,0.97,0.97,0.97,24.34021340360194,24.34021340360194,24.34021340360194,24.34021340360194,97.36085361440776,2336.6604867457863,0.0189671924170917,2.4586074145052465e-05
1975-05-15,1975-05-26,2922.9672,1.0138852549041557,2963.5533446484865,0.089,1975,5,15,1975.05,1974,8,227,33,0.2560510089776292,0.0,0.0,0.2,2,Mod_Wet,65,14,17,23,202,321.0,0.1083159176397665,2642.5533446484865,1100.0,,4,275.0,275.0,275.0,275.0,1542.5533446484865,35.0,4.0,8.0,57.0,1438.5533446484865,100.0,18.0,25.0,80.0,1640.5533446484865,1243.0,990.0,973.425818418117,16.574181581882954,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.719892169364671,14.719892169364671,14.719892169364671,14.719892169364671,,0.939319353016188,0.939319353016188,0.939319353016188,0.939319353016188,37.28973458375472,37.28973458375472,37.28973458375472,37.28973458375472,0.801929775994725,0.801929775994725,0.801929775994725,0.801929775994725,0.9701929775994724,0.9701929775994724,0.9701929775994724,0.9701929775994724,36.17823862970701,36.17823862970701,36.17823862970701,36.17823862970701,144.71295451882804,3473.110908451873,0.0488308924083135,3.654367538354243e-05
1975-06-15,1975-06-26,1557.9001,0.953111909397202,1484.853138961092,0.232,1975,6,15,1975.06,1974,9,258,37,0.1282913112062383,26.218060668772296,0.017657005922563,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1730810901472823,1227.853138961092,1100.0,,4,275.0,275.0,275.0,275.0,127.8531389610921,30.84394792057475,5.9697963717241445,6.964762433678169,7.959728495632193,76.11490373948284,92.84394792057476,17.969796371724144,20.964762433678167,23.95972849563219,229.11490373948283,1231.778506725977,990.0,969.4356793720282,20.564320627971824,0.8972219934448123,0.648,988.4547780065552,0.28,0.28,0.28,0.28,18.73909863452704,18.73909863452704,18.73909863452704,18.73909863452704,,0.9521738732931588,0.9521738732931588,0.9521738732931588,0.9521738732931588,48.1211891786722,48.1211891786722,48.1211891786722,48.1211891786722,1.0348642834123054,1.0348642834123054,1.0348642834123054,1.0348642834123054,0.98,0.98,0.98,0.98,47.158765395098754,47.158765395098754,47.158765395098754,47.158765395098754,188.63506158039505,4527.24147792948,0.1270395412386556,4.763511656070581e-05
1975-07-15,1975-07-26,799.0771,0.8911326595966059,712.0837013457431,0.433,1975,7,15,1975.07,1974,10,288,42,0.0615240317962722,16.41336888618764,0.023049774703688,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.3187827492343952,485.0837013457431,485.0837013457431,,2,242.54185067287156,242.54185067287156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,565.0837013457431,990.0,966.7483348053828,23.25166519461709,0.2476527235965259,0.1279595070351907,989.6243877693684,0.2699314984083766,0.2699314984083766,0.01,0.01,22.60612146557707,22.60612146557707,22.86605296398544,22.86605296398544,,0.9564161631344666,0.9564161631344666,0.0,0.0,51.42784783963287,51.42784783963287,0.0,0.0,1.1059752223576962,1.1059752223576962,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1353773437277343,5.520238611087025e-05
1975-08-15,1975-08-26,553.45,0.8781733244038457,486.0250263913084,0.5579999999999999,1975,8,15,1975.08,1974,11,319,46,0.041992562280209,0.0,0.0,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.378581328138971,302.0250263913084,302.0250263913084,,2,151.0125131956542,151.0125131956542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,373.0250263913084,990.0,965.7871126187608,24.21288738123917,0.1671838684282467,0.0415558124566975,989.791260319115,0.1463668928141332,0.1463668928141332,0.01,0.01,23.85778080754009,23.85778080754009,23.994147700354223,23.994147700354223,,0.9412820687019062,0.9412820687019062,0.0,0.0,33.25840859275908,33.25840859275908,0.0,0.0,0.7152345933926685,0.7152345933926685,0.0,0.0,0.97,0.97,0.96,0.96,32.26065633497631,32.26065633497631,0.0,0.0,64.52131266995262,1548.5115040788628,0.13275306654272,5.934139652898774e-05
1975-09-15,1975-09-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1975,9,15,1975.09,1974,12,350,50,0.0286512394101957,3.861250540270533,0.0116438958155735,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.4161495364754459,193.6115672476363,193.6115672476363,,1,193.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1246862226489071,0.012206983216049,989.863106794135,0.203875615784309,0.01,0.01,0.01,24.601173342112507,24.79504895789681,24.79504895789681,24.79504895789681,,0.9529410765339534,0.0,0.0,0.0,44.51351285628584,0.0,0.0,0.0,0.9572798463717384,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.62324259916012,0.0,0.0,0.0,43.62324259916012,1046.9578223798428,0.1315492187478,6.258700118447353e-05
1975-10-15,1975-10-26,289.9506,0.935581823043148,271.2725109404546,0.835,1975,10,15,1975.1,1975,1,15,3,0.0234379449452552,0.0,0.0,0.22,2,Mod_Wet,41,6,4,3,56,110.0,0.4054963019240288,161.2725109404546,161.2725109404546,,1,161.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1104490630248529,0.0094581634299386,989.8800927735452,0.1602178897696137,0.01,0.01,0.01,24.934784840013847,25.085002729783454,25.085002729783454,25.085002729783454,,0.9427111603258502,0.0,0.0,0.0,37.17776867636663,0.0,0.0,0.0,0.7995219070186371,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.062435616075625,0.0,0.0,0.0,36.062435616075625,865.498454785815,0.1329380389153823,6.211438743200508e-05
1975-11-15,1975-11-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1975,11,15,1975.11,1975,2,46,7,0.0221773929685865,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.4129610731510475,150.68278898827032,150.68278898827032,,1,150.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,200.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1063585591597063,0.0085580370640029,989.8850834037764,0.1459217651341649,0.01,0.01,0.01,25.01243048268908,25.148352247823244,25.148352247823244,25.148352247823244,,0.939343057482848,0.0,0.0,0.0,34.72022044952458,0.0,0.0,0.0,0.7466714075166577,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.67861383603884,0.0,0.0,0.0,33.67861383603884,808.2867320649323,0.1312071369053803,6.208519614498925e-05
1975-12-15,1975-12-26,434.2405,0.9023039355474278,391.8169121240828,0.66,1975,12,15,1975.12,1975,3,76,11,0.0338529812075207,5.285814893733061,0.0134905225634035,0.56,3,Normal,38,5,4,3,54,104.0,0.2654300944699005,287.8169121240828,287.8169121240828,,2,143.9084560620414,143.9084560620414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,334.8169121240828,990.0,965.3590845606204,24.64091543937957,0.1536990394268002,0.034849582522567,989.8114513780506,0.1367764156837559,0.1367764156837559,0.01,0.01,24.31559040174642,24.31559040174642,24.442366817430173,24.442366817430173,,0.9377900239948164,0.9377900239948164,0.0,0.0,32.182178612728144,32.182178612728144,0.0,0.0,0.6920898626393149,0.6920898626393149,0.0,0.0,0.97,0.97,0.96,0.96,31.2167132543463,31.2167132543463,0.0,0.0,62.4334265086926,1498.4022362086223,0.1593433682334794,6.025573114049716e-05
1976-01-15,1976-01-26,659.7793,0.8759751691964408,577.9502839498093,0.495,1976,1,15,1976.01,1975,4,107,16,0.0499349045332635,11.09626274508912,0.0191993378206433,0.58,3,Normal,41,6,4,3,66,120.0,0.2076303158463732,457.9502839498093,457.9502839498093,,2,228.97514197490463,228.97514197490463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,508.9502839498093,990.0,966.200776277774,23.79922372222586,0.2157526552736652,0.11515253402431,989.669094810702,0.2516164416661213,0.2516164416661213,0.01,0.01,23.216702091261688,23.216702091261688,23.45831853292781,23.45831853292781,,0.9576075662815758,0.9576075662815758,0.0,0.0,49.92466208518469,49.92466208518469,0.0,0.0,1.0736486469932192,1.0736486469932192,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1667963537299198,5.847311098231044e-05
1976-02-15,1976-02-26,939.9208,0.9134042636758518,858.5276662376176,0.375,1976,2,15,1976.02,1975,5,138,20,0.0741767903629301,11.440123972610309,0.0133252828330449,0.66,3,Normal,43,7,5,4,78,137.0,0.15957552142773,721.5276662376176,721.5276662376176,,3,240.50922207920587,240.50922207920587,240.50922207920587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,776.5276662376176,990.0,967.3341106649503,22.665889335049545,0.3678142466146483,0.2829804810467285,989.3492052723386,0.2671874498069279,0.2671874498069279,0.2671874498069279,0.01,21.747907157581235,21.747907157581235,21.747907157581235,22.005094607388163,,0.9568146543841304,0.9568146543841304,0.9568146543841304,0.0,49.08126207881553,49.08126207881553,49.08126207881553,0.0,1.0555110124476457,1.0555110124476457,1.0555110124476457,0.0,0.98,0.98,0.98,0.96,48.09963683723922,48.09963683723922,48.09963683723922,0.0,144.29891051171765,3463.173852281224,0.1680771816522678,5.555300589748831e-05
1976-03-15,1976-03-26,3733.5042,1.0249522745569744,3826.663621858017,0.044,1976,3,15,1976.03,1975,6,167,24,0.3306237369285326,187.21648011995285,0.048924206206829,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0624564956885222,3587.663621858017,1100.0,,4,275.0,275.0,275.0,275.0,2487.663621858017,41.0,7.0,13.0,67.0,2359.663621858017,100.0,18.0,25.0,80.0,2503.663621858017,1243.0,990.0,975.3126919606038,14.687308039396155,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.833018626877877,12.833018626877877,12.833018626877877,12.833018626877877,,0.9274971676419008,0.9274971676419008,0.9274971676419008,0.9274971676419008,32.10057487121275,32.10057487121275,32.10057487121275,32.10057487121275,0.6903349434669409,0.6903349434669409,0.6903349434669409,0.6903349434669409,0.97,0.97,0.97,0.97,31.137557625076365,31.137557625076365,31.137557625076365,31.137557625076365,124.55023050030546,2989.205532007331,0.0325479955407814,3.1452078409168044e-05
1976-04-15,1976-04-26,4522.3293,0.9984176938383548,4515.173590483621,0.024,1976,4,15,1976.04,1975,7,198,29,0.3901109982177849,96.81012742973508,0.0214410643333351,0.1,1,Wet,84,14,20,27,219,364.0,0.0806170555141406,4151.173590483621,1100.0,,4,275.0,275.0,275.0,275.0,3051.1735904836214,16.0,4.0,5.0,53.0,2973.1735904836214,100.0,18.0,25.0,80.0,3192.1735904836214,1243.0,990.0,976.622767670585,13.377232329415053,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.522942916896769,11.522942916896769,11.522942916896769,11.522942916896769,,0.9152294291689678,0.9152294291689678,0.9152294291689678,0.9152294291689678,28.442304405130173,28.442304405130173,28.442304405130173,28.442304405130173,0.6116624603253801,0.6116624603253801,0.6116624603253801,0.6116624603253801,0.97,0.97,0.97,0.97,27.58903527297627,27.58903527297627,27.58903527297627,27.58903527297627,110.35614109190507,2648.547386205721,0.0244411734965177,2.7867712396945725e-05
1976-05-15,1976-05-26,3884.0786,1.0120830181699707,3931.0099922973936,0.04,1976,5,15,1976.05,1975,8,228,33,0.3396392633344948,39.80144064875003,0.0101249909633246,0.04,1,Wet,71,14,18,24,213,340.0,0.0864917669164443,3591.0099922973936,1100.0,,4,275.0,275.0,275.0,275.0,2491.0099922973936,29.0,4.0,7.0,56.0,2395.009992297393,100.0,18.0,25.0,80.0,2608.009992297393,1243.0,990.0,975.5338068884396,14.4661931115603,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.61190369904202,12.61190369904202,12.61190369904202,12.61190369904202,,0.9255071332913782,0.9255071332913782,0.9255071332913782,0.9255071332913782,31.479788776138538,31.479788776138538,31.479788776138538,31.479788776138538,0.6769847048631944,0.6769847048631944,0.6769847048631944,0.6769847048631944,0.97,0.97,0.97,0.97,30.53539511285438,30.53539511285438,30.53539511285438,30.53539511285438,122.14158045141752,2931.3979308340204,0.0310712973741474,3.0843833447327655e-05
1976-06-15,1976-06-26,2114.3104,1.0117799479063805,2139.216866369918,0.162,1976,6,15,1976.06,1975,9,259,37,0.1848283372543609,30.00547720715804,0.0140263839907334,0.03,1,Wet,67,13,15,17,181,293.0,0.1369660106023742,1846.216866369918,1100.0,,4,275.0,275.0,275.0,275.0,746.2168663699181,33.0,5.0,10.0,43.295859140916754,654.9210072290014,100.0,18.0,25.0,60.295859140916754,835.9210072290014,1243.0,990.0,971.4360407119274,18.563959288072624,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.70966987555434,16.70966987555434,16.70966987555434,16.70966987555434,,0.9471290096266628,0.9471290096266628,0.9471290096266628,0.9471290096266628,42.68235778780786,42.68235778780786,42.68235778780786,42.68235778780786,0.9179001674797388,0.9179001674797388,0.9179001674797388,0.9179001674797388,0.98,0.98,0.98,0.98,41.8287106320517,41.8287106320517,41.8287106320517,41.8287106320517,167.3148425282068,4015.556220676964,0.0782131279715117,4.2251222860658285e-05
1976-07-15,1976-07-26,1138.9177,0.936281984298218,1066.3481241083623,0.314,1976,7,15,1976.07,1975,10,289,42,0.0921324779229625,16.53127120297927,0.015502696379573,0.03,1,Wet,63,12,13,13,155,256.0,0.2400716934857056,810.3481241083623,810.3481241083623,,3,270.1160413694541,270.1160413694541,270.1160413694541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,898.3481241083623,990.0,968.1085226757692,21.89147732423089,0.4772949905504356,0.3312084920684473,989.1914965173812,0.28,0.28,0.28,0.01,20.802973841611987,20.802973841611987,20.802973841611987,21.072973841611987,,0.9560097841377246,0.9560097841377246,0.9560097841377246,0.0,52.68376888000993,52.68376888000993,52.68376888000993,0.0,1.132984276989461,1.132984276989461,1.132984276989461,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1356029956173166,4.956717424485018e-05
1976-08-15,1976-08-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1976,8,15,1976.08,1975,11,320,46,0.0468295560475443,8.989572908314813,0.0165856601008526,0.06,1,Wet,58,10,10,7,117,202.0,0.3726877099215033,340.0087505502821,340.0087505502821,,2,170.00437527514106,170.00437527514106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,418.0087505502821,990.0,966.0390393774762,23.96096062252377,0.1830600203861656,0.0594841302597331,989.757455849354,0.1720059066214404,0.1720059066214404,0.01,0.01,23.546410565256405,23.546410565256405,23.708416471877843,23.708416471877843,,0.9470609744575048,0.9470609744575048,0.0,0.0,37.17932077433672,37.17932077433672,0.0,0.0,0.7995552854696067,0.7995552854696067,0.0,0.0,0.97,0.97,0.96,0.96,36.06394115110661,36.06394115110661,0.0,0.0,72.12788230221322,1731.0691752531177,0.1330751251321761,5.892649183087112e-05
1976-09-15,1976-09-26,439.0488,0.9068394067509818,398.1467533267305,0.657,1976,9,15,1976.09,1975,12,351,51,0.0343998794874295,4.755624117456762,0.0119444000929832,0.08,1,Wet,48,8,7,4,79,146.0,0.3666989590649462,252.1467533267305,252.1467533267305,,1,252.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,315.1467533267305,990.0,965.3907337666336,24.609266233366384,0.146756830084605,0.0180132675702168,989.8352299023452,0.28,0.01,0.01,0.01,24.16449613571146,24.43449613571146,24.43449613571146,24.43449613571146,,0.9520144634771088,0.0,0.0,0.0,56.887044402930016,0.0,0.0,0.0,1.2233772989877425,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1210608892255507,5.309958868096008e-05
1976-10-15,1976-10-26,420.0154,0.9067213782142306,380.8369423592014,0.675,1976,10,15,1976.1,1976,1,15,3,0.032904311819835,0.0,0.0,0.03,1,Wet,44,7,6,3,60,120.0,0.31509548222036,260.8369423592014,260.8369423592014,,1,260.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,317.8369423592014,990.0,965.304184711796,24.695815288204017,0.1477062812621931,0.022115036793543,989.8301786819442,0.28,0.01,0.01,0.01,24.24599397014819,24.51599397014819,24.51599397014819,24.51599397014819,,0.9480525847357812,0.0,0.0,0.0,58.80039174734871,0.0,0.0,0.0,1.264524553706424,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1265633520251779,5.133049317243915e-05
1976-11-15,1976-11-26,410.6973,0.908236127635729,373.01012538244936,0.6880000000000001,1976,11,15,1976.11,1976,2,46,7,0.0322280748330436,8.327607801942236,0.0223254202373297,0.06,1,Wet,42,7,6,3,56,114.0,0.3056217304640595,259.01012538244936,259.01012538244936,,1,259.01012538244936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,314.01012538244936,990.0,965.2650506269122,24.73494937308783,0.1463556788171099,0.021252779180516,989.8323915420024,0.28,0.01,0.01,0.01,24.2873409150902,24.5573409150902,24.5573409150902,24.5573409150902,,0.9495305596416695,0.0,0.0,0.0,58.57932420198942,0.0,0.0,0.0,1.259770412946009,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1292190123541023,5.16925308194771e-05
1976-12-15,1976-12-26,509.9149,0.8935905892579125,455.65515596238953,0.59,1976,12,15,1976.12,1976,3,76,11,0.0393686054751504,10.113801956458529,0.0221961758231335,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.2589677708151291,337.6551559623896,337.6551559623896,,2,168.82757798119476,168.82757798119476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,391.65515596238953,990.0,965.6504482018308,24.349551798169276,0.1737590191876842,0.0583732336142478,989.767867747198,0.1704172302746129,0.1704172302746129,0.01,0.01,23.947002315092785,23.947002315092785,24.1074195453674,24.1074195453674,,0.9465690497351336,0.9465690497351336,0.0,0.0,37.53060331311091,37.53060331311091,0.0,0.0,0.8071097486690518,0.8071097486690518,0.0,0.0,0.9707109748669052,0.9707109748669052,0.96,0.96,36.43136852941299,36.43136852941299,0.0,0.0,72.86273705882599,1748.7056894118236,0.159907632132314,5.994177439796493e-05
1977-01-15,1977-01-26,730.6486,0.8864028278959922,647.6489852382476,0.462,1977,1,15,1977.01,1976,4,107,16,0.0559568723245846,10.72319687620586,0.0165571121403998,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.2146224315457959,508.6489852382476,508.6489852382476,,2,254.32449261912384,254.32449261912384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,567.6489852382476,990.0,966.490595940953,23.50940405904703,0.2491105491705726,0.1407775221391494,989.6101119286902,0.28,0.28,0.01,0.01,22.839515987737258,22.839515987737258,23.109515987737257,23.109515987737257,,0.9538720827129984,0.9538720827129984,0.0,0.0,54.33803394147275,54.33803394147275,0.0,0.0,1.1685598697090915,1.1685598697090915,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1488460604389548,5.26449055338924e-05
1977-02-15,1977-02-26,1053.0739999999996,0.9224728423044594,971.4321659369264,0.34,1977,2,15,1977.02,1976,5,138,20,0.0839317391369504,18.997082054007024,0.0195557474007304,0.45,3,Normal,43,7,5,4,78,137.0,0.1410288899254909,834.4321659369264,834.4321659369264,,4,208.6080414842316,208.6080414842316,208.6080414842316,208.6080414842316,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,889.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4691367676980005,0.3428651683134723,989.1879980639884,0.2241208560037126,0.2241208560037126,0.2241208560037126,0.2241208560037126,21.1781485442371,21.1781485442371,21.1781485442371,21.1781485442371,,0.954024848419003,0.954024848419003,0.954024848419003,0.954024848419003,41.3349504906012,41.3349504906012,41.3349504906012,41.3349504906012,0.8889236664645418,0.8889236664645418,0.8889236664645418,0.8889236664645418,0.9788923666464542,0.9788923666464542,0.9788923666464542,0.9788923666464542,40.46246751095862,40.46246751095862,40.46246751095862,40.46246751095862,161.84987004383447,3884.3968810520273,0.166609543845744,5.387891199510255e-05
1977-03-15,1977-03-26,2075.5648,1.01276353090847,2102.056335477332,0.166,1977,3,15,1977.03,1976,6,166,24,0.1816176673852414,25.27420910537421,0.012023564106637,0.49,3,Normal,49,9,9,9,107,183.0,0.0870576096898205,1919.056335477332,1100.0,,4,275.0,275.0,275.0,275.0,819.0563354773321,51.00000000000003,9.0,16.0,40.28145912183601,702.774876355496,100.0,18.0,25.0,49.28145912183601,809.774876355496,1243.0,990.0,971.3463428787384,18.65365712126163,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.799367708743347,16.799367708743347,16.799367708743347,16.799367708743347,,0.94739810312623,0.94739810312623,0.94739810312623,0.94739810312623,42.92366930709655,42.92366930709655,42.92366930709655,42.92366930709655,0.9230896625182052,0.9230896625182052,0.9230896625182052,0.9230896625182052,0.98,0.98,0.98,0.98,42.065195920954615,42.065195920954615,42.065195920954615,42.065195920954615,168.26078368381846,4038.2588084116433,0.0800458012680283,4.249009688985315e-05
1977-04-15,1977-04-26,2600.3529,1.0174076948207036,2645.619049709331,0.113,1977,4,15,1977.04,1976,7,197,29,0.2285814858948862,0.0,0.0,0.6,3,Normal,54,13,14,19,117,217.0,0.08202239094999,2428.619049709331,1100.0,,4,275.0,275.0,275.0,275.0,1328.6190497093312,46.0,5.0,11.0,61.0,1205.6190497093312,100.0,18.0,25.0,80.0,1322.6190497093312,1243.0,990.0,972.6583908096432,17.341609190356735,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.487319777838453,15.487319777838453,15.487319777838453,15.487319777838453,,0.9429492791113536,0.9429492791113536,0.9429492791113536,0.9429492791113536,39.38546631473056,39.38546631473056,39.38546631473056,39.38546631473056,0.8469992755856035,0.8469992755856035,0.8469992755856035,0.8469992755856035,0.9746999275585604,0.9746999275585604,0.9746999275585604,0.9746999275585604,38.389011163828,38.389011163828,38.389011163828,38.389011163828,153.55604465531198,3685.3450717274873,0.0580416310020835,3.877677895336161e-05
1977-05-15,1977-05-26,2751.0152,1.018827290046873,2802.809361093756,0.101,1977,5,15,1977.05,1976,8,227,33,0.2421627287985004,17.018240575740947,0.0060718509121504,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.1145279463012548,2481.809361093756,1100.0,,4,275.0,275.0,275.0,275.0,1381.8093610937558,35.0,4.000000000000007,8.0,57.0,1277.8093610937558,100.0,18.0,25.0,80.0,1479.8093610937558,1243.0,990.0,973.0378156991918,16.96218430080819,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.107894888289907,15.107894888289907,15.107894888289907,15.107894888289907,,0.9414315795531596,0.9414315795531596,0.9414315795531596,0.9414315795531596,38.35872031024805,38.35872031024805,38.35872031024805,38.35872031024805,0.8249187163494205,0.8249187163494205,0.8249187163494205,0.8249187163494205,0.972491871634942,0.972491871634942,0.972491871634942,0.972491871634942,37.30354370803439,37.30354370803439,37.30354370803439,37.30354370803439,149.21417483213756,3581.140195971301,0.053237361378695,3.768034717983271e-05
1977-06-15,1977-06-26,1689.8676,0.97387137230227,1645.7136786211431,0.213,1977,6,15,1977.06,1976,9,258,37,0.1421896618328668,48.10562846802395,0.0292308614146837,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1561632520520378,1388.7136786211431,1100.0,,4,275.0,275.0,275.0,275.0,288.7136786211431,37.99999999999999,6.000000000000002,11.000000000000002,17.97439244333965,215.73928617780348,100.0,18.0,25.0,33.97439244333965,368.7392861778035,1243.0,990.0,969.9553826540068,20.04461734599317,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.19032793347489,18.19032793347489,18.19032793347489,18.19032793347489,,0.9514879099168436,0.9514879099168436,0.9514879099168436,0.9514879099168436,46.67831776540711,46.67831776540711,46.67831776540711,46.67831776540711,1.0038347906539162,1.0038347906539162,1.0038347906539162,1.0038347906539162,0.98,0.98,0.98,0.98,45.74475141009896,45.74475141009896,45.74475141009896,45.74475141009896,182.97900564039583,4391.496135369501,0.1111852006928108,4.620681960616057e-05
1977-07-15,1977-07-26,849.2947,0.8954821115912885,760.52821131929,0.409,1977,7,15,1977.07,1976,10,288,42,0.0657096374579866,33.72662467378723,0.0443463163782992,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.2984767647293748,533.52821131929,533.52821131929,,2,266.764105659645,266.764105659645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,613.52821131929,990.0,966.9421128452772,23.057887154722835,0.2751832615490505,0.1573968451612857,989.5674198932896,0.28,0.28,0.01,0.01,22.345307048012472,22.345307048012472,22.615307048012472,22.615307048012472,,0.9525455752418526,0.9525455752418526,0.0,0.0,55.68499474622117,55.68499474622117,0.0,0.0,1.1975267687359392,1.1975267687359392,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1267540093388182,5.01899940990236e-05
1977-08-15,1977-08-26,553.45,0.8781733244038457,486.0250263913084,0.5579999999999999,1977,8,15,1977.08,1976,11,319,46,0.041992562280209,3.3185979214239296,0.0068280391774559,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.378581328138971,302.0250263913084,302.0250263913084,,2,151.0125131956542,151.0125131956542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,373.0250263913084,990.0,965.7871126187608,24.21288738123917,0.1671838684282467,0.0415558124566975,989.791260319115,0.1463668928141332,0.1463668928141332,0.01,0.01,23.85778080754009,23.85778080754009,23.994147700354223,23.994147700354223,,0.9412820687019062,0.9412820687019062,0.0,0.0,33.25840859275908,33.25840859275908,0.0,0.0,0.7152345933926685,0.7152345933926685,0.0,0.0,0.97,0.97,0.96,0.96,32.26065633497631,32.26065633497631,0.0,0.0,64.52131266995262,1548.5115040788628,0.13275306654272,5.934139652898774e-05
1977-09-15,1977-09-26,410.6973,0.908236127635729,373.01012538244936,0.6880000000000001,1977,9,15,1977.09,1976,12,350,50,0.0322280748330436,4.106635458252072,0.0110094476766321,0.1,1,Wet,48,8,7,4,79,146.0,0.3914102863837956,227.01012538244936,227.01012538244936,,1,227.01012538244936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,290.01012538244936,990.0,965.2650506269122,24.73494937308783,0.1378853341732674,0.0150458606575081,989.8470688051692,0.2489636692663066,0.01,0.01,0.01,24.333054508990735,24.572018178257043,24.572018178257043,24.572018178257043,,0.9584899606112292,0.0,0.0,0.0,51.92399810567687,0.0,0.0,0.0,1.1166451205521906,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1292190123541023,5.897925859620716e-05
1977-10-15,1977-10-26,336.7179,0.9260439379072553,311.8155700798613,0.7659999999999999,1977,10,15,1977.1,1977,1,15,3,0.0269408652549,4.706853997526082,0.0150949934806673,0.09,1,Wet,44,7,6,3,60,120.0,0.3848428735270209,191.8155700798613,191.8155700798613,,1,191.8155700798613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,248.8155700798613,990.0,964.9590778503992,25.04092214960076,0.1233464974706528,0.0120543234567882,989.8645991790726,0.2014510196078127,0.01,0.01,0.01,24.70407030906552,24.89552132867333,24.89552132867333,24.89552132867333,,0.952319886809031,0.0,0.0,0.0,44.25617998102358,0.0,0.0,0.0,0.9517458060435178,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.37105638140311,0.0,0.0,0.0,43.37105638140311,1040.9053531536747,0.1390920163810134,6.280780885766964e-05
1977-11-15,1977-11-26,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1977,11,15,1977.11,1977,2,46,7,0.0248129628445641,11.264589108587074,0.039223872823198,0.27,2,Mod_Wet,40,6,4,3,53,106.0,0.3690973970892133,181.1870699602335,181.1870699602335,,1,181.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,231.1870699602335,990.0,964.848748279841,25.151251720159053,0.1171248122013348,0.0111509009466198,989.871724286852,0.1871025444463152,0.01,0.01,0.01,24.835873462564724,25.01297600701104,25.01297600701104,25.01297600701104,,0.9489485934401178,0.0,0.0,0.0,41.87820189370117,0.0,0.0,0.0,0.9006064923376595,0.0,0.0,0.0,0.98,0.96,0.96,0.96,41.04063785582714,0.0,0.0,0.0,41.04063785582714,984.9753085398514,0.1429055906364795,6.291937490173162e-05
1977-12-15,1977-12-26,599.256,0.8886339443648977,532.5192229643311,0.53,1977,12,15,1977.12,1977,3,76,11,0.0460096608641182,43.17559865159882,0.0810780095622778,0.32,2,Mod_Wet,42,7,5,3,61,118.0,0.2215882449146888,414.5192229643311,414.5192229643311,,2,207.25961148216555,207.25961148216555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,468.5192229643311,990.0,965.9963365033394,24.00366349666058,0.2008867332807611,0.0946530732391642,989.70446019348,0.2223004755009235,0.2223004755009235,0.01,0.01,23.485823214639687,23.485823214639687,23.69812369014061,23.69812369014061,,0.9558947638561364,0.9558947638561364,0.0,0.0,45.63197326038446,45.63197326038446,0.0,0.0,0.981332758287838,0.981332758287838,0.0,0.0,0.98,0.98,0.96,0.96,44.71933379517677,44.71933379517677,0.0,0.0,89.43866759035355,2146.528022168485,0.167953876091989,5.99346736032832e-05
1978-01-15,1978-01-26,1011.7307,0.9191187179383687,929.9006238828885,0.353,1978,1,15,1978.01,1977,4,107,16,0.0803434139034815,0.0,0.0,0.11,2,Mod_Wet,46,7,6,4,76,139.0,0.1494783382546753,790.9006238828885,790.9006238828885,,3,263.6335412942961,263.6335412942961,263.6335412942961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,849.9006238828885,990.0,967.6196024955316,22.38039750446842,0.4329648696724502,0.321795901959318,989.2452392283684,0.28,0.28,0.28,0.01,21.34563673283671,21.34563673283671,21.34563673283671,21.61563673283671,,0.9559458294024984,0.9559458294024984,0.9559458294024984,0.0,52.75720265362247,52.75720265362247,52.75720265362247,0.0,1.1345634979273649,1.1345634979273649,1.1345634979273649,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1555004871340004,5.07859842991024e-05
1978-02-15,1978-02-26,1536.5597,0.94671130256109,1454.6784350498776,0.236,1978,2,15,1978.02,1977,5,138,20,0.1256842167883094,17.681178479025217,0.0121546989719545,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.1113648185720477,1292.6784350498776,1100.0,,4,275.0,275.0,275.0,275.0,192.67843504987763,51.0,9.514984446907537,8.325611391044095,5.946865279317211,117.8909739326088,100.0,17.514984446907537,15.325611391044095,10.946865279317212,210.8909739326088,1232.8405958379517,990.0,969.3381918670842,20.66180813291578,0.8999731593152795,0.648,988.4520268406848,0.28,0.28,0.28,0.28,18.833834973600432,18.833834973600432,18.833834973600432,18.833834973600432,,0.9522922937170006,0.9522922937170006,0.9522922937170006,0.9522922937170006,48.37048298720739,48.37048298720739,48.37048298720739,48.37048298720739,1.0402254405851052,1.0402254405851052,1.0402254405851052,1.0402254405851052,0.98,0.98,0.98,0.98,47.40307332746324,47.40307332746324,47.40307332746324,47.40307332746324,189.61229330985296,4550.695039436471,0.1303465348363066,4.788189224996287e-05
1978-03-15,1978-03-26,3035.8316,1.025295114645132,3112.6233083653137,0.078,1978,3,15,1978.03,1977,6,166,24,0.2689306538427632,149.06996371682771,0.0478920668993885,0.31,2,Mod_Wet,59,11,12,13,144,239.0,0.0767841066272545,2873.6233083653137,1100.0,,4,275.0,275.0,275.0,275.0,1773.6233083653135,41.0,7.0,13.0,67.0,1645.6233083653135,100.0,18.0,25.0,80.0,1789.6233083653135,1243.0,990.0,973.785642468468,16.214357531532073,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.36006811901379,14.36006811901379,14.36006811901379,14.36006811901379,,0.9371604087140828,0.9371604087140828,0.9371604087140828,0.9371604087140828,36.294584291235736,36.294584291235736,36.294584291235736,36.294584291235736,0.7805286944351771,0.7805286944351771,0.7805286944351771,0.7805286944351771,0.97,0.97,0.97,0.97,35.20574676249866,35.20574676249866,35.20574676249866,35.20574676249866,140.82298704999465,3379.751689199872,0.0452425408084321,3.5561360366160266e-05
1978-04-15,1978-04-26,6171.566999999999,1.028520756784015,6347.584761383252,0.005,1978,4,15,1978.04,1977,7,197,29,0.548431323383513,39.6347673272021,0.0062440705901759,0.04,1,Wet,84,14,20,27,219,364.0,0.0573446458272544,5983.584761383252,0.0,,0,275.0,275.0,275.0,275.0,5983.584761383252,1116.0,4.0,5.0,53.0,4805.584761383252,1200.0,18.0,25.0,80.0,5024.584761383252,1243.0,990.1161030741938,979.4810051041152,10.635097970078618,0.8829189056944143,0.648,988.5851841684994,0.28,0.28,0.28,0.28,8.824179064384198,8.824179064384198,8.824179064384198,8.824179064384198,1.0,0.7883236973634776,0.7883236973634776,0.7883236973634776,0.7883236973634776,18.76075394737063,18.76075394737063,18.76075394737063,18.76075394737063,0.4034570741370028,0.4034570741370028,0.4034570741370028,0.4034570741370028,0.9603457074137004,0.9603457074137004,0.9603457074137004,0.9603457074137004,18.01680952120202,18.01680952120202,18.01680952120202,18.01680952120202,72.06723808480808,1729.613714035394,0.0113534896805542,inf
1978-05-15,1978-05-26,4675.812,1.009477735901297,4720.128111260116,0.021,1978,5,15,1978.05,1977,8,227,33,0.4078190688128741,74.88550539923199,0.015865142562675,0.02,1,Wet,71,14,18,24,213,340.0,0.0720319431985144,4380.128111260116,1100.0,,4,275.0,275.0,275.0,275.0,3280.1281112601164,29.0,4.0,7.0,56.0,3184.1281112601164,100.0,18.0,25.0,80.0,3397.1281112601164,1243.0,990.0,976.997834443606,13.00216555639406,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.14787614387578,11.14787614387578,11.14787614387578,11.14787614387578,,0.9114787614387578,0.9114787614387578,0.9114787614387578,0.9114787614387578,27.403755357338984,27.403755357338984,27.403755357338984,27.403755357338984,0.5893280722008384,0.5893280722008384,0.5893280722008384,0.5893280722008384,0.97,0.97,0.97,0.97,26.58164269661881,26.58164269661881,26.58164269661881,26.58164269661881,106.32657078647526,2551.837698875406,0.0225262044334829,2.6850144137998804e-05
1978-06-15,1978-06-26,2426.5566,1.0097146303051494,2450.1297002835204,0.128,1978,6,15,1978.06,1977,9,258,37,0.2116912061044961,46.67098656057261,0.019048373869829,0.02,1,Wet,67,13,15,17,181,293.0,0.1195855060105981,2157.1297002835204,1100.0,,4,275.0,275.0,275.0,275.0,1057.1297002835204,33.00000000000003,5.0,9.999999999999991,61.33517032361723,947.7945299599032,100.0,18.0,25.0,78.33517032361723,1128.7945299599032,1243.0,990.0,972.1865199662016,17.81348003379844,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.95919062128016,15.95919062128016,15.95919062128016,15.95919062128016,,0.9448367624851206,0.9448367624851206,0.9448367624851206,0.9448367624851206,40.66670995434664,40.66670995434664,40.66670995434664,40.66670995434664,0.8745529022440137,0.8745529022440137,0.8745529022440137,0.8745529022440137,0.9774552902244014,0.9774552902244014,0.9774552902244014,0.9774552902244014,39.749890780897445,39.749890780897445,39.749890780897445,39.749890780897445,158.99956312358978,3815.9895149661543,0.0648943454320768,4.015140482918934e-05
1978-07-15,1978-07-26,1294.7235,0.9135144469019452,1182.7486219934508,0.279,1978,7,15,1978.07,1977,10,288,42,0.1021894809402341,12.54971124980966,0.0106106327383902,0.02,1,Wet,63,12,13,13,155,256.0,0.2164449784507274,926.7486219934508,926.7486219934508,,4,231.6871554983627,231.6871554983627,231.6871554983627,231.6871554983627,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1014.7486219934508,990.0,968.4743528119794,21.52564718802057,0.5838030274458148,0.3875463330448301,989.0286506395094,0.2552776599227896,0.2552776599227896,0.2552776599227896,0.2552776599227896,20.29902016760713,20.29902016760713,20.29902016760713,20.29902016760713,,0.9547595283844,0.9547595283844,0.9547595283844,0.9547595283844,44.03618964996275,44.03618964996275,44.03618964996275,44.03618964996275,0.9470148311819946,0.9470148311819946,0.9470148311819946,0.9470148311819946,0.98,0.98,0.98,0.98,43.155465856963495,43.155465856963495,43.155465856963495,43.155465856963495,172.62186342785398,4142.924722268495,0.1459497480850244,5.17405869087844e-05
1978-08-15,1978-08-26,764.3804,0.8926299826267534,682.3088631722309,0.445,1978,8,15,1978.08,1977,11,319,46,0.0589514857780807,2.3804867415124136,0.0034888697333417,0.02,1,Wet,58,10,10,7,117,202.0,0.2960536069557262,480.3088631722309,480.3088631722309,,2,240.15443158611544,240.15443158611544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,558.3088631722309,990.0,966.6292354526888,23.37076454731107,0.2438026497788749,0.125705783417293,989.6304915668038,0.2667084826412558,0.2667084826412558,0.01,0.01,22.734547631473625,22.734547631473625,22.99125611411488,22.99125611411488,,0.9564999820964916,0.9564999820964916,0.0,0.0,51.215402236835246,51.215402236835246,0.0,0.0,1.101406499716887,1.101406499716887,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.141284988666,5.5751163118086606e-05
1978-09-15,1978-09-26,553.45,0.8781733244038457,486.0250263913084,0.5579999999999999,1978,9,15,1978.09,1977,12,350,50,0.041992562280209,3.3185979214239296,0.0068280391774559,0.0,1,Wet,48,8,7,4,79,146.0,0.3003960538494009,340.0250263913084,340.0250263913084,,2,170.0125131956542,170.0125131956542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,403.0250263913084,990.0,965.7871126187608,24.21288738123917,0.1777717992330499,0.0594918124566975,989.7627363883104,0.1720168928141332,0.1720168928141332,0.01,0.01,23.80360687673529,23.80360687673529,23.965623769549428,23.965623769549428,,0.9469728681587142,0.9469728681587142,0.0,0.0,37.583731093748206,37.583731093748206,0.0,0.0,0.808252281585983,0.808252281585983,0.0,0.0,0.9708252281585984,0.9708252281585984,0.96,0.96,36.48723431413951,36.48723431413951,0.0,0.0,72.97446862827901,1751.3872470786964,0.1501454959430953,5.961527580840344e-05
1978-10-15,1978-10-26,453.6742,0.9119592484433596,413.7323824701425,0.64,1978,10,15,1978.1,1978,1,15,3,0.0357464778454203,0.0,0.0,0.0,1,Wet,44,7,6,3,60,120.0,0.2900425615310881,293.7323824701425,293.7323824701425,,2,146.86619123507126,146.86619123507126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,350.7323824701425,990.0,965.4617957211155,24.538204278884336,0.1593161027184661,0.0376416845259072,989.8030422127556,0.1407693581673462,0.1407693581673462,0.01,0.01,24.200477133472702,24.200477133472702,24.331246491640048,24.331246491640048,,0.9392444175029424,0.9392444175029424,0.0,0.0,32.73882456625047,32.73882456625047,0.0,0.0,0.7040607433602252,0.7040607433602252,0.0,0.0,0.97,0.97,0.96,0.96,31.75665982926296,31.75665982926296,0.0,0.0,63.51331965852592,1524.319671804622,0.1535130493758472,6.006347902696196e-05
1978-11-15,1978-11-26,581.8096,0.8882166996280455,516.7730027239134,0.54,1978,11,15,1978.11,1978,2,46,7,0.0446491874353461,4.655182730200182,0.0090081771022531,0.0,1,Wet,42,7,6,3,56,114.0,0.2205997592736179,402.77300272391335,402.77300272391335,,2,201.38650136195668,201.38650136195668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,457.77300272391335,990.0,965.9254785122577,24.07452148774246,0.1970940587368039,0.0891088572856871,989.7137970839776,0.2143717768386415,0.2143717768386415,0.01,0.01,23.573946794881326,23.573946794881326,23.778318571719968,23.778318571719968,,0.9551362758661212,0.9551362758661212,0.0,0.0,44.46995555231186,44.46995555231186,0.0,0.0,0.9563431301572444,0.9563431301572444,0.0,0.0,0.98,0.98,0.96,0.96,43.58055644126562,43.58055644126562,0.0,0.0,87.16111288253124,2091.8667091807497,0.1686642150869038,6.011182497686826e-05
1978-12-15,1978-12-26,778.1427,0.8891770066630039,691.9065967426677,0.441,1978,12,15,1978.12,1978,3,76,11,0.0597807299585664,7.217246828924432,0.0104309553672439,0.03,1,Wet,44,8,6,4,64,126.0,0.1821055046926538,565.9065967426677,565.9065967426677,,3,188.63553224755591,188.63553224755591,188.63553224755591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,623.9065967426677,990.0,966.6676263869706,23.332373613029404,0.2810811957822638,0.179025606624102,989.5398931975936,0.1971579685342005,0.1971579685342005,0.1971579685342005,0.01,22.675108842088846,22.675108842088846,22.675108842088846,22.862266810623044,,0.9518407687403252,0.9518407687403252,0.9518407687403252,0.0,39.927846201161785,39.927846201161785,39.927846201161785,0.0,0.8586633591647695,0.8586633591647695,0.8586633591647695,0.0,0.975866335916477,0.975866335916477,0.975866335916477,0.96,38.964240973364376,38.964240973364376,38.964240973364376,0.0,116.89272292009312,2805.425350082235,0.1689429230338262,5.737731455691445e-05
1979-01-15,1979-01-26,987.4235,0.9179659771125324,906.4211780013768,0.357,1979,1,15,1979.01,1978,4,107,16,0.0783147897793189,0.9999852655314498,0.0011032236335611,0.14,2,Mod_Wet,46,7,6,4,76,139.0,0.1533503446008284,767.4211780013768,767.4211780013768,,3,255.80705933379227,255.80705933379227,255.80705933379227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,826.4211780013768,990.0,967.5256847120056,22.4743152879945,0.4114808577165919,0.3104318501526664,989.2780872921307,0.28,0.28,0.28,0.01,21.472402580125248,21.472402580125248,21.472402580125248,21.742402580125248,,0.9563518335371488,0.9563518335371488,0.9563518335371488,0.0,51.51688088821561,51.51688088821561,51.51688088821561,0.0,1.107889911574529,1.107889911574529,1.107889911574529,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1595284879804302,5.2339794389404526e-05
