Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1979-02-15,1979-02-26,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1979,2,15,1979.02,1978,5,138,20,0.1209273864249316,7.50405859244097,0.0053614874310491,0.19,2,Mod_Wet,49,8,7,5,93,162.0,0.1157454933394167,1237.6225280663384,1100.0,,4,275.0,275.0,275.0,275.0,137.62252806633842,41.62656713117644,6.796174225498193,5.946652447310919,4.2476088909363705,79.0055253714165,90.62656713117644,14.796174225498191,12.94665244731092,9.24760889093637,172.0055253714165,1218.3693938039855,990.0,969.1603189368298,20.839681063170246,0.8719420470164375,0.648,988.4800579529837,0.28,0.28,0.28,0.28,19.03973901615379,19.03973901615379,19.03973901615379,19.03973901615379,,0.9525993475403844,0.9525993475403844,0.9525993475403844,0.9525993475403844,48.91506828231249,48.91506828231249,48.91506828231249,48.91506828231249,1.0519369523077955,1.0519369523077955,1.0519369523077955,1.0519369523077955,0.98,0.98,0.98,0.98,47.93676691666624,47.93676691666624,47.93676691666624,47.93676691666624,191.74706766666492,4601.929623999959,0.136999129280646,4.8420976683501247e-05
1979-03-15,1979-03-26,2659.9765,1.0168576574949744,2704.817472781681,0.109,1979,3,15,1979.03,1978,6,166,24,0.2336962296483372,59.19842307234967,0.0218862912814109,0.35,2,Mod_Wet,59,11,12,13,144,239.0,0.0883608607253665,2465.817472781681,1100.0,,4,275.0,275.0,275.0,275.0,1365.8174727816809,41.0,6.999999999999993,13.0,67.0,1237.817472781681,100.0,18.0,25.0,80.0,1381.817472781681,1243.0,990.0,972.8012835549904,17.198716445009723,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.34442703249144,15.34442703249144,15.34442703249144,15.34442703249144,,0.9423777081299658,0.9423777081299658,0.9423777081299658,0.9423777081299658,38.998425552475226,38.998425552475226,38.998425552475226,38.998425552475226,0.8386758183328006,0.8386758183328006,0.8386758183328006,0.8386758183328006,0.97386758183328,0.97386758183328,0.97386758183328,0.97386758183328,37.97930238809425,37.97930238809425,37.97930238809425,37.97930238809425,151.917209552377,3646.013029257048,0.0561654200629452,3.83629317051457e-05
1979-04-15,1979-04-26,5113.3614,1.0380217268960774,5307.780230671744,0.013,1979,4,15,1979.04,1978,7,197,29,0.4585922119300387,29.770149954381854,0.0056087759214955,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.0555787894712184,5012.780230671744,1100.0,,4,275.0,275.0,275.0,275.0,3912.780230671744,30.0,4.0,7.0,55.0,3816.780230671744,100.0,18.0,25.0,80.0,3984.780230671744,1243.0,990.0315596872152,977.9839815552344,12.0475781319808,0.9145002360539252,0.648,988.4690594511612,0.28,0.28,0.28,0.28,10.205077895926792,10.205077895926792,10.205077895926792,10.205077895926792,,0.8808104603384318,0.8808104603384318,0.8808104603384318,0.8808104603384318,24.24209679507186,24.24209679507186,24.24209679507186,24.24209679507186,0.5213354149477819,0.5213354149477819,0.5213354149477819,0.5213354149477819,0.97,0.97,0.97,0.97,23.514833891219705,23.514833891219705,23.514833891219705,23.514833891219705,94.0593355648788,2257.424053557092,0.0177210305395358,2.3752357465878487e-05
1979-05-15,1979-05-26,3035.8316,1.025295114645132,3112.6233083653137,0.078,1979,5,15,1979.05,1978,8,227,33,0.2689306538427632,73.21470157367868,0.0235218638172216,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.1031284444658941,2791.6233083653137,1100.0,,4,275.0,275.0,275.0,275.0,1691.6233083653135,35.0,4.0,8.0,57.0,1587.6233083653135,100.0,18.0,25.0,80.0,1789.6233083653135,1243.0,990.0,973.785642468468,16.214357531532073,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.36006811901379,14.36006811901379,14.36006811901379,14.36006811901379,,0.9371604087140828,0.9371604087140828,0.9371604087140828,0.9371604087140828,36.294584291235736,36.294584291235736,36.294584291235736,36.294584291235736,0.7805286944351771,0.7805286944351771,0.7805286944351771,0.7805286944351771,0.97,0.97,0.97,0.97,35.20574676249866,35.20574676249866,35.20574676249866,35.20574676249866,140.82298704999465,3379.751689199872,0.0452425408084321,3.5561360366160266e-05
1979-06-15,1979-06-26,1579.4263,0.9567215637917794,1511.0711996298642,0.229,1979,6,15,1979.06,1978,9,258,37,0.1305565516480202,40.08445959664709,0.0265271812515953,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.1700780215141099,1254.0711996298642,1100.0,,4,275.0,275.0,275.0,275.0,154.07119962986417,37.16892753716567,6.000000000000001,8.392983637424507,9.591981299913725,92.91730715536026,99.16892753716569,18.0,22.392983637424507,25.591981299913723,245.91730715536028,1239.5619111745905,990.0,969.5203838757272,20.479616124272752,0.9173836130618837,0.648,988.434616386938,0.28,0.28,0.28,0.28,18.6342325112108,18.6342325112108,18.6342325112108,18.6342325112108,,0.9520427906390136,0.9520427906390136,0.9520427906390136,0.9520427906390136,47.84530992727986,47.84530992727986,47.84530992727986,47.84530992727986,1.0289313962855884,1.0289313962855884,1.0289313962855884,1.0289313962855884,0.98,0.98,0.98,0.98,46.88840372873426,46.88840372873426,46.88840372873426,46.88840372873426,187.55361491493704,4501.286757958489,0.1241196410605126,4.736202396841845e-05
1979-07-15,1979-07-26,856.6266,0.8970607168566745,768.4460718744957,0.407,1979,7,15,1979.07,1978,10,288,42,0.0663937406099564,25.80876411858151,0.0335856543005358,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.2954013408465625,541.4460718744957,541.4460718744957,,2,270.72303593724786,270.72303593724786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,621.4460718744957,990.0,966.973784287498,23.026215712502108,0.2796829037301132,0.1626859760121631,989.5576311202576,0.28,0.28,0.01,0.01,22.30384683275983,22.30384683275983,22.57384683275983,22.57384683275983,,0.9519568161581188,0.9519568161581188,0.0,0.0,56.371674160703,56.371674160703,0.0,0.0,1.2122940679721077,1.2122940679721077,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1254479702978354,4.945603850273149e-05
1979-08-15,1979-08-26,593.4044,0.8886647923374786,527.3375978981461,0.532,1979,8,15,1979.08,1978,11,319,46,0.0455619684583998,10.394934375929324,0.0197121055228401,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3489225891220051,343.3375978981461,343.3375978981461,,2,171.66879894907305,171.66879894907305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,414.3375978981461,990.0,965.9730191905415,24.026980809458337,0.1817643567110094,0.0610553462079249,989.757180297081,0.1742528785812486,0.1742528785812486,0.01,0.01,23.609908227958137,23.609908227958137,23.774161106539385,23.774161106539385,,0.9475369579356436,0.9475369579356436,0.0,0.0,37.66348696448348,37.66348696448348,0.0,0.0,0.8099674616017953,0.8099674616017953,0.0,0.0,0.9709967461601796,0.9709967461601796,0.96,0.96,36.5711232915598,36.5711232915598,0.0,0.0,73.1422465831196,1755.4139179948704,0.1387009894129468,5.917583987862731e-05
1979-09-15,1979-09-26,448.7655,0.9091709283658698,408.00454625357366,0.643,1979,9,15,1979.09,1978,12,350,50,0.0352515927963087,5.727836216568846,0.0140386578266434,0.06,1,Wet,48,8,7,4,79,146.0,0.3578391499325632,262.00454625357366,262.00454625357366,,1,262.00454625357366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.00454625357366,990.0,965.436020458141,24.563979541859,0.1502359510645214,0.0226661458316867,989.827097903104,0.28,0.01,0.01,0.01,24.111077444962888,24.381077444962887,24.381077444962887,24.381077444962887,,0.9456025338376548,0.0,0.0,0.0,58.58315702546085,0.0,0.0,0.0,1.2598528392572226,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1181359385393805,5.110174262369797e-05
1979-10-15,1979-10-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1979,10,15,1979.1,1979,1,15,3,0.0286512394101957,3.861250540270533,0.0116438958155735,0.08,1,Wet,44,7,6,3,60,120.0,0.3618691621525616,211.6115672476363,211.6115672476363,,1,211.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,268.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1303331190781355,0.013736983216049,989.8559298977058,0.228175615784309,0.01,0.01,0.01,24.569696445683302,24.787872061467613,24.787872061467613,24.787872061467613,,0.9568122456210432,0.0,0.0,0.0,48.78705679850759,0.0,0.0,0.0,1.0491840171722062,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.81131566253743,0.0,0.0,0.0,47.81131566253743,1147.4715759008984,0.1441786728351172,6.276084615842217e-05
1979-11-15,1979-11-26,473.647,0.9007401735700734,426.6328809909446,0.62,1979,11,15,1979.11,1979,2,46,7,0.0368610809176176,4.163062020279028,0.0097579492949756,0.05,1,Wet,42,7,6,3,56,114.0,0.2672086589650826,312.6328809909446,312.6328809909446,,2,156.3164404954723,156.3164404954723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,367.6328809909446,990.0,965.5198479644592,24.480152035540755,0.1652808130152971,0.0465627198277258,989.7881564671568,0.1535271946688876,0.1535271946688876,0.01,0.01,24.11478130802878,24.11478130802878,24.258308502697663,24.258308502697663,,0.9426232086063348,0.9426232086063348,0.0,0.0,34.84695325566606,34.84695325566606,0.0,0.0,0.7493968442078722,0.7493968442078722,0.0,0.0,0.97,0.97,0.96,0.96,33.801544657996075,33.801544657996075,0.0,0.0,67.60308931599215,1622.4741435838116,0.158457288052833,6.006609369298187e-05
1979-12-15,1979-12-26,771.2422,0.8877747482097623,684.6893499137433,0.444,1979,12,15,1979.12,1979,3,76,11,0.0591571598325474,11.531593085539953,0.0168420804076953,0.04,1,Wet,44,8,6,4,64,126.0,0.1840250618997847,558.6893499137433,558.6893499137433,,3,186.2297833045811,186.2297833045811,186.2297833045811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,616.6893499137433,990.0,966.6387573996548,23.36124260034512,0.2769797054824354,0.1742044857423805,989.5488158087752,0.1939102074611845,0.1939102074611845,0.1939102074611845,0.01,22.71614820165914,22.71614820165914,22.71614820165914,22.900058409120323,,0.9513031823564588,0.9513031823564588,0.9513031823564588,0.0,39.46766928095198,39.46766928095198,39.46766928095198,0.0,0.8487670813107953,0.8487670813107953,0.8487670813107953,0.0,0.9748767081310796,0.9748767081310796,0.9748767081310796,0.96,38.4761115062206,38.4761115062206,38.4761115062206,0.0,115.4283345186618,2770.2800284478826,0.1685849714665539,5.739043756630432e-05
1980-01-15,1980-01-26,1219.8351,0.9229021768936402,1125.7884692412713,0.294,1980,1,15,1980.01,1979,4,107,16,0.0972681237424458,36.33241975610849,0.0322728654172438,0.07,1,Wet,49,8,7,5,81,150.0,0.1332399505753447,975.7884692412712,975.7884692412712,,4,243.94711731031785,243.94711731031785,243.94711731031785,243.94711731031785,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1039.7884692412713,990.0,968.295335189044,21.704664810956046,0.610239246578312,0.4112816191127753,988.9784791343088,0.2718286083689291,0.2718286083689291,0.2718286083689291,0.2718286083689291,20.41131533689606,20.41131533689606,20.41131533689606,20.41131533689606,,0.955451745488411,0.955451745488411,0.955451745488411,0.955451745488411,46.65671312845247,46.65671312845247,46.65671312845247,46.65671312845247,1.0033701748054296,1.0033701748054296,1.0033701748054296,1.0033701748054296,0.98,0.98,0.98,0.98,45.72357886588343,45.72357886588343,45.72357886588343,45.72357886588343,182.8943154635337,4389.463571124808,0.1624588636858182,5.206453869776828e-05
1980-02-15,1980-02-26,2260.2665,1.007005963056233,2276.101843596241,0.146,1980,2,15,1980.02,1979,5,138,20,0.1966551992867152,80.88367332441929,0.0355360519354543,0.07,1,Wet,55,10,10,8,114,197.0,0.086551487383684,2079.101843596241,1100.0,,4,275.0,275.0,275.0,275.0,979.101843596241,45.0,8.0,15.0,39.760480958222985,871.3413626380179,100.0,18.0,25.0,47.760480958222985,985.341362638018,1243.0,990.0,971.766452725922,18.233547274077974,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.379257861559694,16.379257861559694,16.379257861559694,16.379257861559694,,0.9461377735846792,0.9461377735846792,0.9461377735846792,0.9461377735846792,41.79458286321074,41.79458286321074,41.79458286321074,41.79458286321074,0.8988082336174353,0.8988082336174353,0.8988082336174353,0.8988082336174353,0.9798808233617436,0.9798808233617436,0.9798808233617436,0.9798808233617436,40.95371026806356,40.95371026806356,40.95371026806356,40.95371026806356,163.81484107225424,3931.5561857341017,0.0719716657376924,4.136738410915511e-05
1980-03-15,1980-03-26,2570.8598,1.0179079879576662,2616.898726339248,0.115,1980,3,15,1980.03,1979,6,167,24,0.226100049955711,41.34841461586939,0.0158005406169123,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0913294800423303,2377.898726339248,1100.0,,4,275.0,275.0,275.0,275.0,1277.8987263392478,41.0,7.0,13.0,67.0,1149.8987263392478,100.0,18.0,25.0,80.0,1293.8987263392478,1243.0,990.0,972.5890658911636,17.410934108836273,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.55664469631799,15.55664469631799,15.55664469631799,15.55664469631799,,0.943226578785272,0.943226578785272,0.943226578785272,0.943226578785272,39.57339921243677,39.57339921243677,39.57339921243677,39.57339921243677,0.8510408432782101,0.8510408432782101,0.8510408432782101,0.8510408432782101,0.975104084327821,0.975104084327821,0.975104084327821,0.975104084327821,38.58818320278247,38.58818320278247,38.58818320278247,38.58818320278247,154.35273281112987,3704.465587467117,0.058983074605662,3.89779628310934e-05
1980-04-15,1980-04-26,2987.1311,1.0208950418363147,3049.547329305057,0.083,1980,4,15,1980.04,1979,7,198,29,0.2634808892519569,18.278455332685105,0.0059938257580184,0.49,3,Normal,54,13,14,19,117,217.0,0.0711581020286872,2832.547329305057,1100.0,,4,275.0,275.0,275.0,275.0,1732.5473293050568,46.0,5.0,11.0,61.0,1609.5473293050568,100.0,18.0,25.0,80.0,1726.5473293050568,1243.0,990.0,973.6333901052192,16.366609894780936,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.512320482262654,14.512320482262654,14.512320482262654,14.512320482262654,,0.938073922893576,0.938073922893576,0.938073922893576,0.938073922893576,36.71515087694957,36.71515087694957,36.71515087694957,36.71515087694957,0.7895731371387005,0.7895731371387005,0.7895731371387005,0.7895731371387005,0.97,0.97,0.97,0.97,35.613696350641085,35.613696350641085,35.613696350641085,35.613696350641085,142.45478540256434,3418.9148496615444,0.0467134200652093,3.597343065721322e-05
1980-05-15,1980-05-26,2301.1428,1.0040153765184947,2310.3827547648234,0.142,1980,5,15,1980.05,1979,8,228,33,0.1996170700116807,24.777410847769712,0.0107243749100316,0.5,3,Normal,55,13,13,17,178,276.0,0.1194607254710461,2034.3827547648236,1100.0,,4,275.0,275.0,275.0,275.0,934.3827547648234,45.0,5.0,12.0,57.5525609818913,814.8301937829319,100.0,18.0,25.0,74.5525609818913,992.830193782932,1243.0,990.0,971.8491997528806,18.150800247119378,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.296510834601094,16.296510834601094,16.296510834601094,16.296510834601094,,0.9458895325038033,0.9458895325038033,0.9458895325038033,0.9458895325038033,41.57252876585338,41.57252876585338,41.57252876585338,41.57252876585338,0.8940328766850191,0.8940328766850191,0.8940328766850191,0.8940328766850191,0.979403287668502,0.979403287668502,0.979403287668502,0.979403287668502,40.71627134997017,40.71627134997017,40.71627134997017,40.71627134997017,162.86508539988068,3908.762049597136,0.0704926857093247,4.1127546818151687e-05
1980-06-15,1980-06-26,1352.7466,0.9107314904603608,1231.9889272331854,0.267,1980,6,15,1980.06,1979,9,259,37,0.1064438433129472,59.2241066241811,0.0480719471701643,0.43,3,Normal,53,12,12,13,120,210.0,0.1704560774516215,1021.9889272331854,1021.9889272331854,,4,255.4972318082964,255.4972318082964,255.4972318082964,255.4972318082964,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1098.9889272331854,990.0,968.6291080570186,21.370891942981416,0.696995016723643,0.4724750862746673,988.8305298970016,0.28,0.28,0.28,0.28,19.921421839983022,19.921421839983022,19.921421839983022,19.921421839983022,,0.9549163386328604,0.9549163386328604,0.9549163386328604,0.9549163386328604,47.66620260643956,47.66620260643956,47.66620260643956,47.66620260643956,1.0250796259449368,1.0250796259449368,1.0250796259449368,1.0250796259449368,0.98,0.98,0.98,0.98,46.71287855431077,46.71287855431077,46.71287855431077,46.71287855431077,186.85151421724308,4484.436341213834,0.1516665532350816,5.0786458649992766e-05
1980-07-15,1980-07-26,724.0169999999998,0.8797110956815125,636.9257883620418,0.466,1980,7,15,1980.07,1979,10,289,42,0.0550303881144804,10.72319687620586,0.0168358654526806,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.3563994489589869,409.92578836204177,409.92578836204177,,2,204.96289418102089,204.96289418102089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,489.92578836204177,990.0,966.4477031534482,23.552296846551823,0.2084417743874096,0.0924849721068837,989.6990732535056,0.2191999071443782,0.2191999071443782,0.01,0.01,23.032170192913178,23.032170192913178,23.241370100057555,23.241370100057555,,0.95538493862811,0.95538493862811,0.0,0.0,44.23104457198527,44.23104457198527,0.0,0.0,0.9512052596125864,0.9512052596125864,0.0,0.0,0.98,0.98,0.96,0.96,43.34642368054556,43.34642368054556,0.0,0.0,86.69284736109113,2080.628336666187,0.1361113789787596,5.874562462980155e-05
1980-08-15,1980-08-26,525.9775,0.8881694527338079,467.1571483252964,0.58,1980,8,15,1980.08,1979,11,320,46,0.0403623776153056,3.021801061593294,0.0064684893989658,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3938717424310393,283.1571483252964,283.1571483252964,,2,141.5785741626482,141.5785741626482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.1571483252964,990.0,965.7022071674638,24.29779283253617,0.1605248088483668,0.0326501740095399,989.8068250171422,0.1336310751195751,0.1336310751195751,0.01,0.01,23.97098677455876,23.97098677455876,24.094617849678333,24.094617849678333,,0.9373184663445968,0.9373184663445968,0.0,0.0,31.196747602250085,31.196747602250085,0.0,0.0,0.6708977978978513,0.6708977978978513,0.0,0.0,0.97,0.97,0.96,0.96,30.26084517418258,30.26084517418258,0.0,0.0,60.52169034836516,1452.520568360764,0.1295531719151217,5.937190973900538e-05
1980-09-15,1980-09-26,401.5105,0.9082764151386006,364.6825175805071,0.6940000000000001,1980,9,15,1980.09,1979,12,351,51,0.0315085695189558,0.0,0.0,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.3784113395826143,226.68251758050712,226.68251758050712,,1,226.68251758050712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,285.6825175805071,990.0,965.2234125879024,24.776587412097456,0.1363579871080244,0.0150180139943431,989.8486239988976,0.2485213987336846,0.01,0.01,0.01,24.376690012261435,24.61521141099512,24.61521141099512,24.61521141099512,,0.9586097276913088,0.0,0.0,0.0,51.94853364983952,0.0,0.0,0.0,1.1171727666632154,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1321697577382754,5.906449704103793e-05
1980-10-15,1980-10-26,316.6956,0.9306200236043244,294.72326674738565,0.794,1980,10,15,1980.1,1980,1,15,3,0.0254640902469741,4.4569441258187785,0.0151224712422821,0.12,2,Mod_Wet,41,6,4,3,56,110.0,0.3732314764761468,184.72326674738565,184.72326674738565,,1,184.72326674738565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,235.72326674738565,990.0,964.8788930669896,25.121106933010424,0.1187258174119946,0.0114514776735277,989.8698227049144,0.1918764101089706,0.01,0.01,0.01,24.799053227815893,24.980929637924863,24.980929637924863,24.980929637924863,,0.9500755430321112,0.0,0.0,0.0,42.68286266405581,0.0,0.0,0.0,0.9179110250334584,0.0,0.0,0.0,0.98,0.96,0.96,0.96,41.8292054107747,0.0,0.0,0.0,41.8292054107747,1003.9009298585928,0.1419270554117042,6.290070509149674e-05
1980-11-15,1980-11-26,401.5105,0.9082764151386006,364.6825175805071,0.6940000000000001,1980,11,15,1980.11,1980,2,46,7,0.0315085695189558,16.15442477869425,0.0442972284108135,0.08,1,Wet,42,7,6,3,56,114.0,0.3126006718291161,250.68251758050712,250.68251758050712,,1,250.68251758050712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,305.6825175805071,990.0,965.2234125879024,24.776587412097456,0.1434166076445598,0.0173221482979993,989.8392612440574,0.28,0.01,0.01,0.01,24.335848656154862,24.605848656154865,24.605848656154865,24.605848656154865,,0.9542130676741516,0.0,0.0,0.0,57.08928486070303,0.0,0.0,0.0,1.227726556144151,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1321697577382754,5.340974320073607e-05
1980-12-15,1980-12-26,581.8096,0.8882166996280455,516.7730027239134,0.54,1980,12,15,1980.12,1980,3,76,11,0.0446491874353461,4.655182730200182,0.0090081771022531,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.2283401017042712,398.77300272391335,398.77300272391335,,2,199.38650136195668,199.38650136195668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,452.77300272391335,990.0,965.9254785122577,24.07452148774246,0.19532940360267,0.0872208572856871,989.7174497391115,0.2116717768386415,0.2116717768386415,0.01,0.01,23.580299450015477,23.580299450015477,23.781971226854115,23.781971226854115,,0.9547939356517136,0.9547939356517136,0.0,0.0,44.02439741374418,44.02439741374418,0.0,0.0,0.946761234704176,0.946761234704176,0.0,0.0,0.98,0.98,0.96,0.96,43.1439094654693,43.1439094654693,0.0,0.0,86.2878189309386,2070.9076543425263,0.1669743165299174,6.0106472675438304e-05
1981-01-15,1981-01-26,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1981,1,15,1981.01,1980,4,107,16,0.0607094797880934,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1978208352619644,563.6560160658968,563.6560160658968,,3,187.88533868863223,187.88533868863223,187.88533868863223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,622.6560160658968,990.0,966.7106240642636,23.289375935736416,0.2803705030989579,0.177522218732019,989.5421072781688,0.1961452072296535,0.1961452072296535,0.1961452072296535,0.01,22.635338006675703,22.635338006675703,22.635338006675703,22.82148321390536,,0.9516494940724616,0.9516494940724616,0.9516494940724616,0.0,39.69132496088248,39.69132496088248,39.69132496088248,0.0,0.8535768808791931,0.8535768808791931,0.8535768808791931,0.0,0.9753576880879192,0.9753576880879192,0.9753576880879192,0.96,38.71323895099266,38.71323895099266,38.71323895099266,0.0,116.13971685297798,2787.353204471472,0.1652867323377277,5.723532001721584e-05
1981-02-15,1981-02-26,1086.9032,0.940956999887256,1022.729174239858,0.328,1981,2,15,1981.02,1980,5,138,20,0.0883638006543237,43.61894986850462,0.0426495605749433,0.43,3,Normal,43,7,5,4,78,137.0,0.1339553064982477,885.729174239858,885.729174239858,,4,221.4322935599645,221.4322935599645,221.4322935599645,221.4322935599645,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,940.729174239858,990.0,967.971434547611,22.02856545238899,0.5160742271781555,0.3676929203320913,989.1162328524898,0.2414335963059521,0.2414335963059521,0.2414335963059521,0.2414335963059521,20.90336470857285,20.90336470857285,20.90336470857285,20.90336470857285,,0.9551090893455207,0.9551090893455207,0.9551090893455207,0.9551090893455207,43.35596269152618,43.35596269152618,43.35596269152618,43.35596269152618,0.9323862944414232,0.9323862944414232,0.9323862944414232,0.9323862944414232,0.98,0.98,0.98,0.98,42.48884343769566,42.48884343769566,42.48884343769566,42.48884343769566,169.95537375078263,4078.928970018783,0.1661782786993455,5.330052053710438e-05
1981-03-15,1981-03-26,2011.9887,1.00817989886424,2028.446564081993,0.174,1981,3,15,1981.03,1980,6,166,24,0.1752577831366842,147.40286784818022,0.0726678584776473,0.58,3,Normal,49,9,9,9,107,183.0,0.0902168207141407,1845.446564081993,1100.0,,4,275.0,275.0,275.0,275.0,745.4465640819931,51.0,9.0,16.0,36.66130643026195,632.785257651731,100.0,18.0,25.0,45.66130643026195,739.785257651731,1243.0,990.0,971.168664120198,18.83133587980205,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.97704646728377,16.97704646728377,16.97704646728377,16.97704646728377,,0.9479311394018513,0.9479311394018513,0.9479311394018513,0.9479311394018513,43.4020577693669,43.4020577693669,43.4020577693669,43.4020577693669,0.9333775864379978,0.9333775864379978,0.9333775864379978,0.9333775864379978,0.98,0.98,0.98,0.98,42.53401661397956,42.53401661397956,42.53401661397956,42.53401661397956,170.13606645591824,4083.2655949420378,0.0838750546691951,4.29636531454339e-05
1981-04-15,1981-04-26,3003.3095,1.0214817302837893,3067.825784637742,0.0819999999999999,1981,4,15,1981.04,1980,7,197,29,0.2650601477927009,0.0,0.0,0.47,3,Normal,54,13,14,19,117,217.0,0.0707341339546189,2850.825784637742,1100.0,,4,275.0,275.0,275.0,275.0,1750.825784637742,46.0,5.0,11.0,61.0,1627.825784637742,100.0,18.0,25.0,80.0,1744.825784637742,1243.0,990.0,973.6775105146428,16.32248948535721,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.468200072838927,14.468200072838927,14.468200072838927,14.468200072838927,,0.9378092004370336,0.9378092004370336,0.9378092004370336,0.9378092004370336,36.59319990417747,36.59319990417747,36.59319990417747,36.59319990417747,0.786950535573709,0.786950535573709,0.786950535573709,0.786950535573709,0.97,0.97,0.97,0.97,35.49540390705214,35.49540390705214,35.49540390705214,35.49540390705214,141.98161562820857,3407.558775077005,0.0462808599951102,3.585394334045671e-05
1981-05-15,1981-05-26,2720.4544,1.0178994636696477,2769.1490746977324,0.103,1981,5,15,1981.05,1980,8,227,33,0.239254480053884,50.67852697176386,0.0183011190819676,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.1159200864023685,2448.1490746977324,1100.0,,4,275.0,275.0,275.0,275.0,1348.1490746977324,35.0,4.0,8.0,57.0,1244.1490746977324,100.0,18.0,25.0,80.0,1446.1490746977324,1243.0,990.0,972.956566732029,17.043433267970954,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.189143855452672,15.189143855452672,15.189143855452672,15.189143855452672,,0.9417565754218108,0.9417565754218108,0.9417565754218108,0.9417565754218108,38.578323431083554,38.578323431083554,38.578323431083554,38.578323431083554,0.8296413641093238,0.8296413641093238,0.8296413641093238,0.8296413641093238,0.9729641364109324,0.9729641364109324,0.9729641364109324,0.9729641364109324,37.53532514130585,37.53532514130585,37.53532514130585,37.53532514130585,150.1413005652234,3603.391213565361,0.0542192913834413,3.791446983970287e-05
1981-06-15,1981-06-26,1463.3217,0.94550510416192,1383.5781363808978,0.248,1981,6,15,1981.06,1980,9,258,37,0.1195411509833096,8.540333092999617,0.0061726424178247,0.34,2,Mod_Wet,62,12,14,16,153,257.0,0.1857502610385628,1126.5781363808978,1100.0,,4,275.0,275.0,275.0,275.0,26.57813638089783,6.411846130800255,1.2410024769290815,1.4478362230839286,1.6546699692387754,15.82278158084579,68.41184613080026,13.24100247692908,15.447836223083929,17.654669969238775,168.8227815808458,1197.1006848308132,990.0,969.108483209846,20.89151679015401,0.8407736525554267,0.648,988.5112263474446,0.28,0.28,0.28,0.28,19.122743137598576,19.122743137598576,19.122743137598576,19.122743137598576,,0.9528068578439964,0.9528068578439964,0.9528068578439964,0.9528068578439964,49.13901640562603,49.13901640562603,49.13901640562603,49.13901640562603,1.056753040981205,1.056753040981205,1.056753040981205,1.056753040981205,0.98,0.98,0.98,0.98,48.15623607751351,48.15623607751351,48.15623607751351,48.15623607751351,192.62494431005405,4622.998663441297,0.1392223100705492,4.86426627045591e-05
1981-07-15,1981-07-26,717.4235,0.8782993569127185,630.1125986840717,0.468,1981,7,15,1981.07,1980,10,288,42,0.0544417285263038,17.53638655417592,0.0278305601106833,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.360253072981031,403.1125986840717,403.1125986840717,,2,201.55629934203583,201.55629934203583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,483.1125986840717,990.0,966.4204503947362,23.579549605263765,0.2060371883583981,0.0892691465788818,989.7046936650628,0.2146010041117484,0.2146010041117484,0.01,0.01,23.069642266214693,23.069642266214693,23.27424327032644,23.27424327032644,,0.9549345598137272,0.9549345598137272,0.0,0.0,43.54612817915819,43.54612817915819,0.0,0.0,0.9364758748206062,0.9364758748206062,0.0,0.0,0.98,0.98,0.96,0.96,42.675205615575024,42.675205615575024,0.0,0.0,85.35041123115005,2048.4098695476014,0.135452634036196,5.881346214829962e-05
1981-08-15,1981-08-26,509.9149,0.8935905892579125,455.65515596238953,0.59,1981,8,15,1981.08,1980,11,319,46,0.0393686054751504,0.0,0.0,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4038141511015573,271.6551559623896,271.6551559623896,,1,271.6551559623896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.6551559623896,990.0,965.6504482018308,24.349551798169276,0.1564653988731724,0.0272212336142478,989.8163133675126,0.28,0.01,0.01,0.01,23.885865165681903,24.155865165681902,24.155865165681902,24.155865165681902,,0.9387256476942544,0.0,0.0,0.0,59.73602387725043,0.0,0.0,0.0,1.2846456747795791,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1057817504516036,4.928634187507404e-05
1981-09-15,1981-09-26,383.5279,0.9045977994923856,346.9384943839358,0.7120000000000001,1981,9,15,1981.09,1980,12,350,50,0.029975485914772,3.2807107169124947,0.009456173846428,0.17,2,Mod_Wet,46,7,6,4,75,138.0,0.3977650281933943,208.9384943839358,208.9384943839358,,1,208.9384943839358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,267.9384943839358,990.0,965.1346924719196,24.865307528080397,0.1300955707812204,0.0135097720226345,989.856394657196,0.2245669674183133,0.01,0.01,0.01,24.4971352178582,24.71170218527651,24.71170218527651,24.71170218527651,,0.9563579680175484,0.0,0.0,0.0,48.005714761027285,0.0,0.0,0.0,1.0323809626027374,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.045600465806736,0.0,0.0,0.0,47.045600465806736,1129.0944111793615,0.1356021347511361,6.254578597469655e-05
1981-10-15,1981-10-26,286.2506,0.9441456049247084,270.26224589706084,0.836,1981,10,15,1981.1,1981,1,15,3,0.023350658045506,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4070120842624,160.26224589706084,160.26224589706084,,1,160.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1100924976920628,0.0093722909012501,989.8805352114066,0.1588540319610321,0.01,0.01,0.01,24.940632195857344,25.089486227818373,25.089486227818373,25.089486227818373,,0.9423933255607246,0.0,0.0,0.0,36.94107959679543,0.0,0.0,0.0,0.7944318192859233,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.83284720889157,0.0,0.0,0.0,35.83284720889157,859.9883330133978,0.1325854711595189,6.210800686975206e-05
1981-11-15,1981-11-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1981,11,15,1981.11,1981,2,46,7,0.0243062444735331,7.557836542355176,0.0268654039899306,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3767920630425851,175.32227399922658,175.32227399922658,,1,175.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1150548772498519,0.0106523932899342,989.8742927294604,0.1791850698989559,0.01,0.01,0.01,24.86981856356441,25.03900363346337,25.03900363346337,25.03900363346337,,0.9470975262260368,0.0,0.0,0.0,40.49888939181436,0.0,0.0,0.0,0.8709438578884808,0.0,0.0,0.0,0.977094385788848,0.96,0.96,0.96,39.57123745542535,0.0,0.0,0.0,39.57123745542535,949.7096989302084,0.1406615867733748,6.269602916702592e-05
1981-12-15,1981-12-26,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1981,12,15,1981.12,1981,3,76,11,0.0333962868007022,0.0,0.0,0.59,3,Normal,38,5,4,3,54,104.0,0.2690598524806973,282.53109723034976,282.53109723034976,,2,141.26554861517488,141.26554861517488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,990.0,965.3326554861516,24.66734451384832,0.1518335113487388,0.032354677892725,989.8158118107584,0.1332084906304861,0.1332084906304861,0.01,0.01,24.34994783397637,24.34994783397637,24.47315632460685,24.47315632460685,,0.9366119294652474,0.9366119294652474,0.0,0.0,31.596041826967344,31.596041826967344,0.0,0.0,0.679484770472416,0.679484770472416,0.0,0.0,0.97,0.97,0.96,0.96,30.64816057215832,30.64816057215832,0.0,0.0,61.29632114431664,1471.1117074635995,0.1585805685067239,6.026506830693842e-05
1982-01-15,1982-01-26,542.3552,0.8801399653154843,477.3484869166725,0.5650000000000001,1982,1,15,1982.01,1981,4,107,16,0.0412429092696005,10.191338591376107,0.0213498918938757,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.1906364060935742,386.3484869166725,386.3484869166725,,2,193.17424345833624,193.17424345833624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,429.3484869166725,990.0,965.748068191125,24.25193180887504,0.1870621651859006,0.0813564858246694,989.7315813489894,0.2032852286687539,0.2032852286687539,0.01,0.01,23.780227929195668,23.780227929195668,23.97351315786442,23.97351315786442,,0.9532473519312078,0.9532473519312078,0.0,0.0,42.94469671354136,42.94469671354136,0.0,0.0,0.9235418648073408,0.9235418648073408,0.0,0.0,0.98,0.98,0.96,0.96,42.08580277927053,42.08580277927053,0.0,0.0,84.17160555854106,2020.1185334049856,0.1763315646022657,6.051790633538054e-05
1982-02-15,1982-02-26,710.868,0.8775314292741972,623.8090120652902,0.47,1982,2,15,1982.02,1981,5,138,20,0.053897098642441,0.0,0.0,0.91,5,Dry,31,6,4,3,41,85.0,0.1362596537657965,538.8090120652902,538.8090120652902,,2,269.4045060326451,269.4045060326451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,579.8090120652902,990.0,966.3952360482612,23.60476395173885,0.256020972668476,0.1609244200596138,989.583054607272,0.28,0.28,0.01,0.01,22.907818559010792,22.907818559010792,23.17781855901079,23.17781855901079,,0.9479211950284026,0.9479211950284026,0.0,0.0,57.371938408893726,57.371938408893726,0.0,0.0,1.2338051270729833,1.2338051270729833,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.154534477917915,4.969808815026463e-05
1982-03-15,1982-03-26,878.8611,0.9037319275970654,794.2548359930772,0.399,1982,3,15,1982.03,1981,6,166,24,0.0686236178298018,10.512156769683545,0.0132352442733822,0.97,5,Dry,36,8,6,4,53,107.0,0.1347174674312371,687.2548359930772,687.2548359930772,,3,229.08494533102572,229.08494533102572,229.08494533102572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,737.2548359930772,990.0,967.0770193439724,22.92298065602768,0.3454958839324627,0.2600862304433756,989.3944178856242,0.2517646761968847,0.2517646761968847,0.2517646761968847,0.01,22.065633865454984,22.065633865454984,22.065633865454984,22.307398541651867,,0.9570728188376976,0.9570728188376976,0.9570728188376976,0.0,47.44567605138552,47.44567605138552,47.44567605138552,0.0,1.020337119384635,1.020337119384635,1.020337119384635,0.0,0.98,0.98,0.98,0.96,46.496762530357806,46.496762530357806,46.496762530357806,0.0,139.4902875910734,3347.766902185762,0.1756240960329377,5.637981732444558e-05
1982-04-15,1982-04-26,1473.6465,0.944675992155444,1392.1184694738974,0.245,1982,4,15,1982.04,1981,7,197,29,0.1202790357625447,26.17288452434855,0.0188007594886947,0.93,5,Dry,40,10,8,5,62,125.0,0.0897912086801343,1267.1184694738974,1100.0,,4,275.0,275.0,275.0,275.0,167.11846947389745,53.47791023164719,8.0,10.695582046329436,6.684738778955898,88.26023841696492,93.4779102316472,18.0,18.695582046329434,11.684738778955898,150.2602384169649,1230.1734922779765,990.0,969.1360750552234,20.863924944776613,0.8930644694469101,0.648,988.458935530553,0.28,0.28,0.28,0.28,19.04286047532966,19.04286047532966,19.04286047532966,19.04286047532966,,0.952607151188324,0.952607151188324,0.952607151188324,0.952607151188324,48.923488410916114,48.923488410916114,48.923488410916114,48.923488410916114,1.052118030342282,1.052118030342282,1.052118030342282,1.052118030342282,0.98,0.98,0.98,0.98,47.94501864269779,47.94501864269779,47.94501864269779,47.94501864269779,191.7800745707912,4602.721789698988,0.1377613175718211,4.84293117603008e-05
1982-05-15,1982-05-26,1229.0427,0.91756512366433,1127.726717014242,0.293,1982,5,15,1982.05,1981,8,227,33,0.0974355883500305,0.0,0.0,0.91,5,Dry,42,9,8,6,82,147.0,0.1303507292876732,980.726717014242,980.726717014242,,4,245.1816792535605,245.1816792535605,245.1816792535605,245.1816792535605,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1039.726717014242,990.0,968.301426824902,21.69857317509809,0.610148751298447,0.4136717310348931,988.9761795176668,0.2734952669923067,0.2734952669923067,0.2734952669923067,0.2734952669923067,20.401257425772435,20.401257425772435,20.401257425772435,20.401257425772435,,0.955487821872944,0.955487821872944,0.955487821872944,0.955487821872944,46.87149509024612,46.87149509024612,46.87149509024612,46.87149509024612,1.007989141725723,1.007989141725723,1.007989141725723,1.007989141725723,0.98,0.98,0.98,0.98,45.9340651884412,45.9340651884412,45.9340651884412,45.9340651884412,183.7362607537648,4409.670258090355,0.1629262284751247,5.204084820362647e-05
1982-06-15,1982-06-26,813.2284,0.8958086931444238,728.4970702319307,0.424,1982,6,15,1982.06,1981,9,258,37,0.0629421468680388,23.168517924046,0.0318031724090117,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2210029478206997,567.4970702319307,567.4970702319307,,3,189.16569007731024,189.16569007731024,189.16569007731024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,631.4970702319307,990.0,966.8139882809276,23.18601171907233,0.2853947871177504,0.1800880429149297,989.5345171699672,0.1978736816043688,0.1978736816043688,0.1978736816043688,0.01,22.52265520743529,22.52265520743529,22.52265520743529,22.71052888903965,,0.9518893943599952,0.9518893943599952,0.9518893943599952,0.0,39.77288962832823,39.77288962832823,39.77288962832823,0.0,0.8553309597489942,0.8553309597489942,0.8553309597489942,0.0,0.9755330959748992,0.9755330959748992,0.9755330959748992,0.96,38.799770154991,38.799770154991,38.799770154991,0.0,116.399310464973,2793.583451159352,0.1597800666897879,5.69749933380477e-05
1982-07-15,1982-07-26,499.3804,0.8921883077628417,445.541354005931,0.598,1982,7,15,1982.07,1981,10,288,42,0.0384947729861124,10.113801956458529,0.0227000296729445,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.3030021765346677,310.541354005931,310.541354005931,,2,155.2706770029655,155.2706770029655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,369.541354005931,990.0,965.6049360930268,24.39506390697329,0.1659543723561474,0.0455755190907994,989.788470108553,0.1521154139540034,0.1521154139540034,0.01,0.01,24.03141860157233,24.03141860157233,24.17353401552633,24.17353401552633,,0.9424559289366504,0.9424559289366504,0.0,0.0,34.488047296880865,34.488047296880865,0.0,0.0,0.7416784364920616,0.7416784364920616,0.0,0.0,0.97,0.97,0.96,0.96,33.45340587797444,33.45340587797444,0.0,0.0,66.90681175594888,1605.7634821427732,0.1501697006447985,5.98478278271712e-05
1982-08-15,1982-08-26,387.9749,0.9026852126280548,350.2192051008483,0.7090000000000001,1982,8,15,1982.08,1981,11,319,46,0.0302589393207132,0.0,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4425799549038625,195.21920510084828,195.21920510084828,,1,195.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.2192051008483,990.0,965.1510960255042,24.848903974495784,0.1259594699808603,0.0123436324335721,989.8616968975856,0.2060459268861452,0.01,0.01,0.01,24.504554945195128,24.70060087208127,24.70060087208127,24.70060087208127,,0.9534866915814963,0.0,0.0,0.0,44.732450957597074,0.0,0.0,0.0,0.9619881926364962,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.83780193844513,0.0,0.0,0.0,43.83780193844513,1052.1072465226832,0.1251724671290419,6.237689165281177e-05
1982-09-15,1982-09-26,297.4406,0.927655743202664,275.9224808516464,0.8220000000000001,1982,9,15,1982.09,1981,12,350,50,0.0238397023455822,0.0,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4276563462164736,157.9224808516464,157.9224808516464,,1,157.9224808516464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.9224808516464,990.0,964.8036899234066,25.196310076593363,0.1089137531213724,0.0091734108723899,989.8819128360064,0.1556953491497226,0.01,0.01,0.01,24.92252756344997,25.068222912599698,25.068222912599698,25.068222912599698,,0.9417114229209368,0.0,0.0,0.0,36.34900948189623,0.0,0.0,0.0,0.7816991286429296,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.25853919743934,0.0,0.0,0.0,35.25853919743934,846.2049407385441,0.1277842207297222,6.201801423798533e-05
1982-10-15,1982-10-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1982,10,15,1982.1,1982,1,15,3,0.0223601171335555,2.5852725433921364,0.0099895517726906,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4250424961208035,148.79765200874488,148.79765200874488,,1,148.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.79765200874488,990.0,964.735190608035,25.264809391964945,0.1060461588539989,0.0083978004207433,989.8855560407252,0.1433768302118056,0.01,0.01,0.01,25.00698860247833,25.140365432690132,25.140365432690132,25.140365432690132,,0.9386515535638084,0.0,0.0,0.0,34.25315479067667,0.0,0.0,0.0,0.7366269847457347,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.22556014695637,0.0,0.0,0.0,33.22556014695637,797.4134435269528,0.1283843183624929,6.202599394848667e-05
1982-11-15,1982-11-26,340.8154,0.928721014594374,316.52242407738737,0.763,1982,11,15,1982.11,1982,2,46,7,0.0273475374402862,4.706853997526082,0.0148705230324385,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3348893851959246,210.52242407738737,210.52242407738737,,1,210.52242407738737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,260.52242407738737,990.0,964.9826121203868,25.017387879613125,0.1274782094729107,0.0136444060465779,989.8588773844806,0.2267052725044729,0.01,0.01,0.01,24.649559991589246,24.86626526409372,24.86626526409372,24.86626526409372,,0.9566385028985588,0.0,0.0,0.0,48.68487836401609,0.0,0.0,0.0,1.0469866314842171,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.71118079673577,0.0,0.0,0.0,47.71118079673577,1145.0683391216585,0.150735547207457,6.29534161738478e-05
1982-12-15,1982-12-26,581.8096,0.8882166996280455,516.7730027239134,0.54,1982,12,15,1982.12,1982,3,76,11,0.0446491874353461,0.0,0.0,0.15,2,Mod_Wet,42,7,5,3,61,118.0,0.2283401017042712,398.77300272391335,398.77300272391335,,2,199.38650136195668,199.38650136195668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,452.77300272391335,990.0,965.9254785122577,24.07452148774246,0.19532940360267,0.0872208572856871,989.7174497391115,0.2116717768386415,0.2116717768386415,0.01,0.01,23.580299450015477,23.580299450015477,23.781971226854115,23.781971226854115,,0.9547939356517136,0.9547939356517136,0.0,0.0,44.02439741374418,44.02439741374418,0.0,0.0,0.946761234704176,0.946761234704176,0.0,0.0,0.98,0.98,0.96,0.96,43.1439094654693,43.1439094654693,0.0,0.0,86.2878189309386,2070.9076543425263,0.1669743165299174,6.0106472675438304e-05
1983-01-15,1983-01-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1983,1,15,1983.01,1982,4,107,16,0.0622368336038533,28.427125524152984,0.0394638271754036,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1929661151536546,581.3337222668207,581.3337222668207,,3,193.7779074222736,193.7779074222736,193.7779074222736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,640.3337222668207,990.0,966.7813348890672,23.21866511093276,0.2904165694487645,0.1893309264742362,989.520252504077,0.2041001750200693,0.2041001750200693,0.2041001750200693,0.01,22.5348174399897,22.5348174399897,22.5348174399897,22.728917615009767,,0.9529463800276344,0.9529463800276344,0.9529463800276344,0.0,40.80989430065728,40.80989430065728,40.80989430065728,0.0,0.877632135498006,0.877632135498006,0.877632135498006,0.0,0.9777632135498006,0.9777632135498006,0.9777632135498006,0.96,39.90241339603835,39.90241339603835,39.90241339603835,0.0,119.70724018811504,2872.9737645147607,0.1661830294594676,5.719952221884571e-05
1983-02-15,1983-02-26,932.1467,0.9087491724907756,847.0875422650073,0.377,1983,2,15,1983.02,1982,5,138,20,0.0731883636516966,0.0,0.0,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1617306277857409,710.0875422650073,710.0875422650073,,3,236.6958474216691,236.6958474216691,236.6958474216691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,765.0875422650073,990.0,967.28835016906,22.71164983094002,0.3613129368195545,0.2753384782330249,989.3633485849474,0.2620393940192533,0.2620393940192533,0.2620393940192533,0.01,21.812959021868167,21.812959021868167,21.812959021868167,22.06499841588742,,0.9568465396536684,0.9568465396536684,0.9568465396536684,0.0,48.44915560516272,48.44915560516272,48.44915560516272,0.0,1.0419173248422091,1.0419173248422091,1.0419173248422091,0.0,0.98,0.98,0.98,0.96,47.48017249305947,47.48017249305947,47.48017249305947,0.0,142.44051747917842,3418.572419500282,0.1681532431681265,5.572103164164007e-05
1983-03-15,1983-03-26,1138.9177,0.936281984298218,1066.3481241083623,0.314,1983,3,15,1983.03,1982,6,166,24,0.0921324779229625,15.79909076655781,0.0148160721713355,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.1209736267955313,937.3481241083624,937.3481241083624,,4,234.33703102709055,234.33703102709055,234.33703102709055,234.33703102709055,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,993.3481241083624,990.0,968.1085226757692,21.89147732423089,0.5642212811497238,0.3926764920684473,989.043102226782,0.2588549918865723,0.2588549918865723,0.2588549918865723,0.2588549918865723,20.67572455912623,20.67572455912623,20.67572455912623,20.67572455912623,,0.9554810859437908,0.9554810859437908,0.9554810859437908,0.9554810859437908,45.40069018683438,45.40069018683438,45.40069018683438,45.40069018683438,0.9763589287491264,0.9763589287491264,0.9763589287491264,0.9763589287491264,0.98,0.98,0.98,0.98,44.492676383097695,44.492676383097695,44.492676383097695,44.492676383097695,177.97070553239078,4271.296932777379,0.1668973776094019,5.274060492664482e-05
1983-04-15,1983-04-26,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1983,4,15,1983.04,1982,7,197,29,0.093315514734791,6.7446870803362335,0.0062448454085822,0.95,5,Dry,40,10,8,5,62,125.0,0.1157363813583874,955.0406798008228,955.0406798008228,,4,238.7601699502057,238.7601699502057,238.7601699502057,238.7601699502057,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1013.0406798008228,990.0,968.1515564222312,21.84844357776888,0.5822402371367289,0.4012396890235982,989.0165200738396,0.2648262294327777,0.2648262294327777,0.2648262294327777,0.2648262294327777,20.600137422175827,20.600137422175827,20.600137422175827,20.600137422175827,,0.9555327146631186,0.9555327146631186,0.9555327146631186,0.9555327146631186,46.091013396033226,46.091013396033226,46.091013396033226,46.091013396033226,0.9912045891620048,0.9912045891620048,0.9912045891620048,0.9912045891620048,0.98,0.98,0.98,0.98,45.16919312811256,45.16919312811256,45.16919312811256,45.16919312811256,180.67677251245024,4336.242540298806,0.1672870067688283,5.2550633105007e-05
1983-05-15,1983-05-26,1078.3827,0.9251619817921662,997.6786758623872,0.331,1983,5,15,1983.05,1982,8,227,33,0.0861994375945102,25.05049837747072,0.0251087840038449,0.94,5,Dry,42,9,8,6,82,147.0,0.1473420286074914,850.6786758623872,850.6786758623872,,4,212.6696689655968,212.6696689655968,212.6696689655968,212.6696689655968,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,909.6786758623872,990.0,967.8907147034496,22.109285296550524,0.4876625993338108,0.3507284791173954,989.1616089215488,0.2296040531035557,0.2296040531035557,0.2296040531035557,0.2296040531035557,21.04129016499577,21.04129016499577,21.04129016499577,21.04129016499577,,0.9543216954313968,0.9543216954313968,0.9543216954313968,0.9543216954313968,41.88045748907934,41.88045748907934,41.88045748907934,41.88045748907934,0.9006549997651471,0.9006549997651471,0.9006549997651471,0.9006549997651471,0.98,0.98,0.98,0.98,41.04284833929776,41.04284833929776,41.04284833929776,41.04284833929776,164.17139335719102,3940.113440572584,0.1645533750786868,5.360797927044675e-05
1983-06-15,1983-06-26,605.1438,0.8886028945088347,537.7325322740754,0.526,1983,6,15,1983.06,1982,9,258,37,0.0464600907884801,10.445623650673838,0.0194253146754934,0.93,5,Dry,39,9,7,5,59,119.0,0.2212996106014787,418.7325322740754,418.7325322740754,,2,209.3662661370377,209.3662661370377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,473.7325322740754,990.0,966.0197963952334,23.980203604766643,0.2027266718886148,0.0966417552333636,989.700631572878,0.2251444592850009,0.2251444592850009,0.01,0.01,23.455690718359666,23.455690718359666,23.670835177644665,23.670835177644665,,0.9561681617997392,0.9561681617997392,0.0,0.0,46.04981739805818,46.04981739805818,0.0,0.0,0.9903186537216812,0.9903186537216812,0.0,0.0,0.98,0.98,0.96,0.96,45.12882105009702,45.12882105009702,0.0,0.0,90.25764210019403,2166.183410404657,0.1678485802569796,5.9874897022913085e-05
