Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1983-07-15,1983-07-26,434.2405,0.9023039355474278,391.8169121240828,0.66,1983,7,15,1983.07,1982,10,288,42,0.0338529812075207,6.3298412026476845,0.0161550995038292,0.89,4,Mod_Dry,42,9,8,6,70,135.0,0.3445486803215054,256.8169121240828,256.8169121240828,,1,256.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.8169121240828,990.0,965.3590845606204,24.64091543937957,0.1469933499170916,0.020217582522567,989.8327890675604,0.28,0.01,0.01,0.01,24.19370450693984,24.46370450693984,24.46370450693984,24.46370450693984,,0.949638375799636,0.0,0.0,0.0,57.86593141315242,0.0,0.0,0.0,1.2444286325409124,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1230166399370115,5.213398439437648e-05
1983-08-15,1983-08-26,340.8154,0.928721014594374,316.52242407738737,0.763,1983,8,15,1983.08,1982,11,319,46,0.0273475374402862,7.104129761448463,0.0224443174355051,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.3633233895993522,201.52242407738737,201.52242407738737,,1,201.52242407738737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.52242407738737,990.0,964.9826121203868,25.017387879613125,0.1246547612582966,0.0128794060465779,989.8624658326952,0.2145552725044729,0.01,0.01,0.01,24.665298439803845,24.86985371230832,24.86985371230832,24.86985371230832,,0.955066893866596,0.0,0.0,0.0,46.55670582994048,0.0,0.0,0.0,1.0012194802137735,0.0,0.0,0.0,0.98,0.96,0.96,0.96,45.625571713341664,0.0,0.0,0.0,45.625571713341664,1095.0137211202,0.1441464118895619,6.289012241886185e-05
1983-09-15,1983-09-26,261.1822,0.9426194585361816,246.1954239432886,0.879,1983,9,15,1983.09,1982,12,350,50,0.0212712846287001,10.487365044981717,0.0425977253232679,0.65,3,Normal,40,6,4,3,65,118.0,0.4792940425536968,128.1954239432886,128.1954239432886,,1,128.1954239432886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,178.1954239432886,990.0,964.6771725436598,25.32282745634018,0.0984220343856884,0.0066466110351795,989.8949313545792,0.1155638223234396,0.01,0.01,0.01,25.102194988595908,25.207758810919348,25.207758810919348,25.207758810919348,,0.9300602214245082,0.0,0.0,0.0,29.351749424812763,0.0,0.0,0.0,0.6312204177379088,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.471196942068374,0.0,0.0,0.0,28.471196942068374,683.3087266096411,0.1156447040568339,6.16922630619005e-05
1983-10-15,1983-10-26,227.8423,0.9755995102100816,222.2828362851385,0.922,1983,10,15,1983.1,1983,1,15,3,0.0192052370550359,0.0,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.4363809712935774,125.2828362851385,125.2828362851385,,1,125.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0956294264662941,0.0063990410842367,989.8979715324494,0.1116318289849369,0.01,0.01,0.01,25.252642685753617,25.354274514738552,25.354274514738552,25.354274514738552,,0.9286907015359086,0.0,0.0,0.0,28.814308872572017,0.0,0.0,0.0,0.6196625563993983,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.949879606394852,0.0,0.0,0.0,27.949879606394852,670.7971105534765,0.1257401609296612,6.197062324284056e-05
1983-11-15,1983-11-26,275.3297,0.9493451834369376,261.382924552137,0.855,1983,11,15,1983.11,1983,2,46,7,0.0225834846813046,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.4055352895818434,155.382924552137,155.382924552137,,1,155.382924552137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.382924552137,990.0,964.7455316982084,25.254468301791466,0.1080174361172408,0.0089575485869316,989.8830250152956,0.152266948145385,0.01,0.01,0.01,24.98522636894182,25.127493317087204,25.127493317087204,25.127493317087204,,0.940828593054138,0.0,0.0,0.0,35.820841749771056,0.0,0.0,0.0,0.7703406827907754,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.74621649727792,0.0,0.0,0.0,34.74621649727792,833.9091959346702,0.1329322355575191,6.211574941467197e-05
1983-12-15,1983-12-26,458.6166,0.911126574868046,417.8577719356288,0.633,1983,12,15,1983.12,1983,3,76,11,0.0361029114952383,28.72383556428701,0.0687406995716043,0.68,3,Normal,38,5,4,3,54,104.0,0.2488885141904725,313.8577719356288,313.8577719356288,,2,156.9288859678144,156.9288859678144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,360.8577719356288,990.0,965.4803599737104,24.51964002628972,0.1628896668195412,0.0471408683536168,989.7899694648268,0.1543539960565494,0.1543539960565494,0.01,0.01,24.15525549506004,24.15525549506004,24.299609491116588,24.299609491116588,,0.9427361986200742,0.9427361986200742,0.0,0.0,35.046399710261305,35.046399710261305,0.0,0.0,0.7536860152744367,0.7536860152744367,0.0,0.0,0.97,0.97,0.96,0.96,33.99500771895347,33.99500771895347,0.0,0.0,67.99001543790693,1631.7603705097663,0.1627109030973841,6.017412053537445e-05
1984-01-15,1984-01-26,587.589,0.8901106602929673,523.0192327708844,0.536,1984,1,15,1984.01,1983,4,107,16,0.0451888617114044,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.173989777618491,432.0192327708844,432.0192327708844,,2,216.0096163854422,216.0096163854422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,475.0192327708844,990.0,965.953586547469,24.046413452531056,0.2031807884161721,0.1029130778678574,989.693906133716,0.2341129821203469,0.2341129821203469,0.01,0.01,23.50620660412675,23.50620660412675,23.73031958624709,23.73031958624709,,0.957091620654017,0.957091620654017,0.0,0.0,47.6593207189369,47.6593207189369,0.0,0.0,1.0249316283642345,1.0249316283642345,0.0,0.0,0.98,0.98,0.96,0.96,46.70613430455816,46.70613430455816,0.0,0.0,93.41226860911632,2241.894446618792,0.1786019762872407,6.006179915879415e-05
1984-02-15,1984-02-26,820.3628,0.8945448145815545,733.8512888156049,0.422,1984,2,15,1984.02,1983,5,138,20,0.0634047513536682,5.3542185836741965,0.007296053935281,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1430807598218763,628.8512888156049,628.8512888156049,,3,209.6170962718683,209.6170962718683,209.6170962718683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,675.8512888156049,990.0,966.8354051552624,23.16459484473762,0.3106008527532412,0.221072660928824,989.468326486318,0.2254830799670222,0.2254830799670222,0.2254830799670222,0.01,22.40743825108849,22.40743825108849,22.40743825108849,22.62292133105551,,0.9555080517887904,0.9555080517887904,0.9555080517887904,0.0,44.01411354418666,44.01411354418666,44.01411354418666,0.0,0.946540076219068,0.946540076219068,0.946540076219068,0.0,0.98,0.98,0.98,0.96,43.13383127330293,43.13383127330293,43.13383127330293,0.0,129.4014938199088,3105.6358516778114,0.1763320386460799,5.715955430753528e-05
1984-03-15,1984-03-26,1323.5347,0.9063317221724048,1199.561484005937,0.273,1984,3,15,1984.03,1983,6,167,24,0.1036421122181129,27.341404320393853,0.0227928327851001,0.78,4,Mod_Dry,41,8,7,6,67,129.0,0.1075392980851672,1070.561484005937,1070.561484005937,,4,267.64037100148425,267.64037100148425,267.64037100148425,267.64037100148425,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1126.561484005937,990.0,968.5271932354472,21.47280676455273,0.7374014338162718,0.5817633390133583,988.6808352271704,0.28,0.28,0.28,0.28,19.873641991723133,19.873641991723133,19.873641991723133,19.873641991723133,,0.9547328544327908,0.9547328544327908,0.9547328544327908,0.9547328544327908,49.80232896132994,49.80232896132994,49.80232896132994,49.80232896132994,1.0710178271253752,1.0710178271253752,1.0710178271253752,1.0710178271253752,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,4627.200000000001,0.1607254005489941,5.002567003919838e-05
1984-04-15,1984-04-26,1746.8622,0.982614654600295,1716.4923972873114,0.205,1984,4,15,1984.04,1983,7,198,29,0.1483049431256237,8.662200944052984,0.0050464545941143,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.0862223451929611,1568.4923972873114,1100.0,,4,275.0,275.0,275.0,275.0,468.4923972873114,55.0,7.0,15.0,31.65489170860212,359.8375055787093,100.0,18.0,25.0,41.65489170860212,431.8375055787093,1243.0,990.0,970.1840523604668,19.815947639533302,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.961658227015022,17.961658227015022,17.961658227015022,17.961658227015022,,0.9511253892377988,0.9511253892377988,0.9511253892377988,0.9511253892377988,46.0739659025099,46.0739659025099,46.0739659025099,46.0739659025099,0.9908379763980624,0.9908379763980624,0.9908379763980624,0.9908379763980624,0.98,0.98,0.98,0.98,45.1524865844597,45.1524865844597,45.1524865844597,45.1524865844597,180.6099463378388,4334.638712108132,0.1052203590434008,4.560857230753506e-05
1984-05-15,1984-05-26,1352.7466,0.9107314904603608,1231.9889272331854,0.267,1984,5,15,1984.05,1983,8,228,33,0.1064438433129472,23.119065044581927,0.0187656435326111,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1558455565271968,1039.9889272331854,1039.9889272331854,,4,259.9972318082964,259.9972318082964,259.9972318082964,259.9972318082964,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1106.9889272331854,990.0,968.6291080570186,21.370891942981416,0.7087186787476336,0.5129750862746673,988.7783062349775,0.28,0.28,0.28,0.28,19.86919817795908,19.86919817795908,19.86919817795908,19.86919817795908,,0.9547735456786476,0.9547735456786476,0.9547735456786476,0.9547735456786476,48.37134265401193,48.37134265401193,48.37134265401193,48.37134265401193,1.0402439280432674,1.0402439280432674,1.0402439280432674,1.0402439280432674,0.98,0.98,0.98,0.98,47.40391580093169,47.40391580093169,47.40391580093169,47.40391580093169,189.6156632037268,4550.775916889443,0.153910200824262,5.064574840880102e-05
1984-06-15,1984-06-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1984,6,15,1984.06,1983,9,259,37,0.0468295560475443,20.81932465783348,0.0384114179645556,0.92,5,Dry,39,9,7,5,59,119.0,0.2195536508943509,423.0087505502821,423.0087505502821,,2,211.50437527514103,211.50437527514103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,478.0087505502821,990.0,966.0390393774762,23.96096062252377,0.2042358819957718,0.0986601302597331,989.6971039877444,0.2280309066214404,0.2280309066214404,0.01,0.01,23.430033703646743,23.430033703646743,23.648064610268182,23.648064610268182,,0.9564480631008888,0.9564480631008888,0.0,0.0,46.48280853281842,46.48280853281842,0.0,0.0,0.9996302910283532,0.9996302910283532,0.0,0.0,0.98,0.98,0.96,0.96,45.55315236216205,45.55315236216205,0.0,0.0,91.1063047243241,2186.5513133837785,0.1680900993421732,5.982691099166655e-05
1984-07-15,1984-07-26,396.9661,0.9077571128687334,360.34880084276085,0.7000000000000001,1984,7,15,1984.07,1983,10,289,42,0.0311341363928145,0.0,0.0,0.92,5,Dry,37,8,6,4,53,108.0,0.2997096139834972,252.34880084276085,252.34880084276085,,1,252.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,303.34880084276085,990.0,965.2017440042138,24.798255995786235,0.1425929665999842,0.0181086339977831,989.8392983994022,0.28,0.01,0.01,0.01,24.35755439518843,24.62755439518843,24.62755439518843,24.62755439518843,,0.9535822739685306,0.0,0.0,0.0,57.48199006803157,0.0,0.0,0.0,1.2361718294200337,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1337592906852275,5.305707355919452e-05
1984-08-15,1984-08-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1984,8,15,1984.08,1983,11,320,46,0.0245037284884213,0.0,0.0,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4054893117467819,168.60796861598828,168.60796861598828,,1,168.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,219.60796861598828,990.0,964.834431874464,25.165568125536083,0.1130380567986625,0.010081677332359,989.876880265869,0.1701207576315842,0.01,0.01,0.01,24.87232763377348,25.032448391405055,25.032448391405055,25.032448391405055,,0.9450493036251189,0.0,0.0,0.0,38.867597067797305,0.0,0.0,0.0,0.8358623025332754,0.0,0.0,0.0,0.9735862302533276,0.96,0.96,0.96,37.84095730824206,0.0,0.0,0.0,37.84095730824206,908.1829753978096,0.1334269889978993,6.234211298759753e-05
1984-09-15,1984-09-26,237.5439,0.9621267175397727,228.5473327785961,0.91,1984,9,15,1984.09,1983,12,351,51,0.0197464895520707,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3981669744015596,137.5473327785961,137.5473327785961,,1,137.5473327785961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.5473327785961,990.0,964.5712839966716,25.428716003328415,0.0996050313473619,0.0074415232861806,989.8929534453664,0.1281888992511047,0.01,0.01,0.01,25.19348054944383,25.31166944869493,25.31166944869493,25.31166944869493,,0.933724745974664,0.0,0.0,0.0,31.73203409244836,0.0,0.0,0.0,0.6824093353214702,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.78007306967491,0.0,0.0,0.0,30.78007306967491,738.7217536721978,0.1346770172089163,6.216056774357458e-05
1984-10-15,1984-10-26,200.2476,0.9942319359830292,199.0925590239552,0.959,1984,10,15,1984.1,1984,1,15,3,0.0172015970996697,0.0,0.0,0.72,4,Mod_Dry,31,4,3,2,33,73.0,0.366663628002373,126.0925590239552,126.0925590239552,,1,126.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0925590239552,990.0,964.401814881952,25.598185118047923,0.0934446775510614,0.0064678675170361,989.900087454932,0.1127249546823395,0.01,0.01,0.01,25.385547618297547,25.488272572979884,25.488272572979884,25.488272572979884,,0.9288522811886892,0.0,0.0,0.0,29.15824271401306,0.0,0.0,0.0,0.6270589830970551,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.283495432592662,0.0,0.0,0.0,28.283495432592662,678.8038903822239,0.1420620417520955,6.230761410402437e-05
1984-11-15,1984-11-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1984,11,15,1984.11,1984,2,46,7,0.0221773929685865,10.487365044981717,0.0408572973915323,0.56,3,Normal,36,5,3,2,47,93.0,0.3623149038023341,163.68278898827032,163.68278898827032,,1,163.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1088291557084552,0.0096630370640029,989.8815078072276,0.1634717651341649,0.01,0.01,0.01,24.99130488614029,25.14477665127446,25.14477665127446,25.14477665127446,,0.9433506078933516,0.0,0.0,0.0,37.8445880611631,0.0,0.0,0.0,0.8138621088422172,0.0,0.0,0.0,0.9713862108842216,0.96,0.96,0.96,36.76171099920748,0.0,0.0,0.0,36.76171099920748,882.2810639809795,0.1432184492934093,6.238643935496796e-05
1984-12-15,1984-12-26,410.6973,0.908236127635729,373.01012538244936,0.6880000000000001,1984,12,15,1984.12,1984,3,76,11,0.0322280748330436,26.07163099851357,0.0698952366823345,0.66,3,Normal,38,5,4,3,54,104.0,0.278812806739142,269.01012538244936,269.01012538244936,,1,269.01012538244936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.01012538244936,990.0,965.2650506269122,24.73494937308783,0.1470615408707634,0.0259727791805161,989.8269656799488,0.28,0.01,0.01,0.01,24.281915053036613,24.551915053036613,24.551915053036613,24.551915053036613,,0.9442755904896905,0.0,0.0,0.0,60.49075779852592,0.0,0.0,0.0,1.3008765117962564,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1292190123541023,4.9770947728655285e-05
1985-01-15,1985-01-26,599.256,0.8886339443648977,532.5192229643311,0.53,1985,1,15,1985.01,1984,4,107,16,0.0460096608641182,0.0,0.0,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1708858498918363,441.5192229643311,441.5192229643311,,2,220.75961148216555,220.75961148216555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,484.5192229643311,990.0,965.9963365033394,24.00366349666058,0.2065336297099895,0.1073970732391643,989.6860692970508,0.2405254755009235,0.2405254755009235,0.01,0.01,23.44920731821049,23.44920731821049,23.679732793711413,23.679732793711413,,0.9577142509542248,0.9577142509542248,0.0,0.0,48.62083765429245,48.62083765429245,0.0,0.0,1.0456094119202677,1.0456094119202677,0.0,0.0,0.98,0.98,0.96,0.96,47.64842090120659,47.64842090120659,0.0,0.0,95.29684180241318,2287.1242032579166,0.1789547450924533,5.995513574106219e-05
1985-02-15,1985-02-26,863.9982,0.9020463209442272,779.3663976124346,0.405,1985,2,15,1985.02,1984,5,138,20,0.0673372567537143,4.37628161095904,0.0056151787200033,0.59,3,Normal,43,7,5,4,78,137.0,0.175783816725606,642.3663976124346,642.3663976124346,,3,214.12213253747825,214.12213253747825,214.12213253747825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,697.3663976124346,990.0,967.0174655904495,22.98253440955034,0.3228276772088348,0.2301007536051063,989.447071569186,0.2315648789255956,0.2315648789255956,0.2315648789255956,0.01,22.198041099810798,22.198041099810798,22.198041099810798,22.41960597873639,,0.9558940397318628,0.9558940397318628,0.9558940397318628,0.0,44.55789485930807,44.55789485930807,44.55789485930807,0.0,0.958234298049636,0.958234298049636,0.958234298049636,0.0,0.98,0.98,0.98,0.96,43.66673696212191,43.66673696212191,43.66673696212191,0.0,131.00021088636572,3144.0050612727773,0.1680855259960923,5.6648273638979847e-05
1985-03-15,1985-03-26,1121.4092,0.9368114987301732,1050.5490333418047,0.319,1985,3,15,1985.03,1984,6,166,24,0.0907674364807319,22.74810742700605,0.0216535418195989,0.84,4,Mod_Dry,41,8,7,6,67,129.0,0.1227929357943912,921.5490333418048,921.5490333418048,,4,230.3872583354512,230.3872583354512,230.3872583354512,230.3872583354512,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,977.5490333418048,990.0,968.0588683905028,21.941131609497237,0.5497648984636363,0.3850297321374334,989.0652053693988,0.2535227987528591,0.2535227987528591,0.2535227987528591,0.2535227987528591,20.752814180143258,20.752814180143258,20.752814180143258,20.752814180143258,,0.9554572315032466,0.9554572315032466,0.9554572315032466,0.9554572315032466,44.80076246123951,44.80076246123951,44.80076246123951,44.80076246123951,0.9634572572309572,0.9634572572309572,0.9634572572309572,0.9634572572309572,0.98,0.98,0.98,0.98,43.90474721201472,43.90474721201472,43.90474721201472,43.90474721201472,175.61898884805888,4214.855732353413,0.1671687691619814,5.29359271105658e-05
1985-04-15,1985-04-26,1712.5226,0.9796730877109254,1677.712303316742,0.209,1985,4,15,1985.04,1984,7,197,29,0.1449543430065665,17.98901409974519,0.0107223473680093,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.0882153630914027,1529.712303316742,1100.0,,4,275.0,275.0,275.0,275.0,429.712303316742,55.0,7.000000000000004,15.0,29.03461508896905,323.677688227773,100.0,18.0,25.0,39.034615088969055,395.677688227773,1243.0,990.0,970.0587628261004,19.941237173899708,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.086947761381424,18.086947761381424,18.086947761381424,18.086947761381424,,0.9513586847017268,0.9513586847017268,0.9513586847017268,0.9513586847017268,46.40672970770447,46.40672970770447,46.40672970770447,46.40672970770447,0.9979941872624616,0.9979941872624616,0.9979941872624616,0.9979941872624616,0.98,0.98,0.98,0.98,45.478595113550384,45.478595113550384,45.478595113550384,45.478595113550384,181.91438045420156,4365.945130900836,0.1084300211034795,4.59379748621721e-05
1985-05-15,1985-05-26,1864.4507,0.9977817706837708,1860.314920798596,0.19,1985,5,15,1985.05,1984,8,227,33,0.1607312091569987,20.728775435216907,0.0111426163406346,0.72,4,Mod_Dry,47,10,10,10,115,192.0,0.1032083320159461,1668.314920798596,1100.0,,4,275.0,275.0,275.0,275.0,568.314920798596,53.0,8.0,15.0,29.59973545826021,462.71518534033584,100.0,18.0,25.0,39.599735458260206,577.7151853403359,1243.0,990.0,970.6487097441186,19.351290255881395,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.49700084336311,17.49700084336311,17.49700084336311,17.49700084336311,,0.94961525274093,0.94961525274093,0.94961525274093,0.94961525274093,44.810799004452846,44.810799004452846,44.810799004452846,44.810799004452846,0.9636730968699536,0.9636730968699536,0.9636730968699536,0.9636730968699536,0.98,0.98,0.98,0.98,43.914583024363786,43.914583024363786,43.914583024363786,43.914583024363786,175.65833209745514,4215.799970338923,0.0944239763566743,4.435816467107453e-05
1985-06-15,1985-06-26,1138.9177,0.936281984298218,1066.3481241083623,0.314,1985,6,15,1985.06,1984,9,258,37,0.0921324779229625,20.07637318297861,0.0188272223011276,0.61,3,Normal,53,12,12,13,120,210.0,0.1969338110624929,856.3481241083623,856.3481241083623,,4,214.08703102709055,214.08703102709055,214.08703102709055,214.08703102709055,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,933.3481241083624,990.0,968.1085226757692,21.89147732423089,0.5093204660343839,0.3534724920684473,989.1372070418972,0.2315174918865723,0.2315174918865723,0.2315174918865723,0.2315174918865723,20.797166874241437,20.797166874241437,20.797166874241437,20.797166874241437,,0.9541048184892752,0.9541048184892752,0.9541048184892752,0.9541048184892752,41.66096492612605,41.66096492612605,41.66096492612605,41.66096492612605,0.8959347295941086,0.8959347295941086,0.8959347295941086,0.8959347295941086,0.9795934729594108,0.9795934729594108,0.9795934729594108,0.9795934729594108,40.81080931882402,40.81080931882402,40.81080931882402,40.81080931882402,163.24323727529608,3917.8376946071057,0.1530862516514422,5.295199745406839e-05
1985-07-15,1985-07-26,520.5884,0.8885427859104034,462.56506724863937,0.581,1985,7,15,1985.07,1984,10,288,42,0.0399656218102824,4.592081076657053,0.0099274273000574,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2918508325822935,327.56506724863937,327.56506724863937,,2,163.78253362431968,163.78253362431968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,386.56506724863937,990.0,965.6815428026188,24.31845719738112,0.171962568951301,0.0536107117413577,989.7744267193071,0.1636064203928315,0.1636064203928315,0.01,0.01,23.929277496295548,23.929277496295548,24.082883916688377,24.082883916688377,,0.9450705063681116,0.9450705063681116,0.0,0.0,36.3245364326465,36.3245364326465,0.0,0.0,0.7811728265085269,0.7811728265085269,0.0,0.0,0.97,0.97,0.96,0.96,35.23480033966711,35.23480033966711,0.0,0.0,70.46960067933422,1691.2704163040212,0.1523452713333737,5.975878087981356e-05
1985-08-15,1985-08-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1985,8,15,1985.08,1984,11,319,46,0.0286512394101957,3.861250540270533,0.0116438958155735,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3467912803962049,216.6115672476363,216.6115672476363,,1,216.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,267.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1299801880513087,0.014161983216049,989.8558578287328,0.234925615784309,0.01,0.01,0.01,24.56287437671025,24.78779999249456,24.78779999249456,24.78779999249456,,0.9576540224200504,0.0,0.0,0.0,49.96986410544573,0.0,0.0,0.0,1.0746207334504458,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1453507801312789,6.181059053777284e-05
1985-09-15,1985-09-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1985,9,15,1985.09,1984,12,350,50,0.0221773929685865,0.0,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,1,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1021233644617007,0.0075380370640029,989.8903385984744,0.1297217651341649,0.01,0.01,0.01,25.033885677387037,25.1536074425212,25.1536074425212,25.1536074425212,,0.9344499358996164,0.0,0.0,0.0,31.8159993890255,0.0,0.0,0.0,0.6842150406242042,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.86151940735473,0.0,0.0,0.0,30.86151940735473,740.6764657765136,0.1202321337125763,6.181476693943491e-05
1985-10-15,1985-10-26,209.197,0.9663848551669614,202.1648125463628,0.946,1985,10,15,1985.1,1985,1,15,3,0.0174670398040057,4.4318307167643525,0.0219218698889451,0.62,3,Normal,37,5,3,2,50,97.0,0.479806543870016,105.1648125463628,105.1648125463628,,1,105.1648125463628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,150.1648125463628,990.0,964.4129888752782,25.58701112472181,0.0885291256743529,0.0046890090664408,989.9067818652592,0.0844724969375897,0.01,0.01,0.01,25.409320493043516,25.4837929899811,25.4837929899811,25.4837929899811,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1985-11-15,1985-11-26,231.0479,0.97240029822707,224.67104686473823,0.918,1985,11,15,1985.11,1985,2,46,7,0.0194115784491133,0.0,0.0,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2982137704656574,157.67104686473823,157.67104686473823,,1,157.67104686473823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,192.67104686473823,990.0,964.5480262811884,25.451973718811587,0.1035309495668008,0.0091520389835027,989.8873170114496,0.1553559132673966,0.01,0.01,0.01,25.183934816993872,25.329290730261267,25.329290730261267,25.329290730261267,,0.9411495346351026,0.0,0.0,0.0,36.64990633589187,0.0,0.0,0.0,0.7881700287288574,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.55040914581512,0.0,0.0,0.0,35.55040914581512,853.2098194995629,0.1582331575070196,6.263111616229012e-05
1985-12-15,1985-12-26,312.7836,0.9288272938647332,290.5219447532691,0.797,1985,12,15,1985.12,1985,3,76,11,0.0251010960266824,0.0,0.0,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.2650402194759972,213.5219447532691,213.5219447532691,,1,213.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,252.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1246545920899433,0.0138993653040278,989.861446042606,0.2307546254169133,0.01,0.01,0.01,24.76860363817594,24.98935826359285,24.98935826359285,24.98935826359285,,0.9571972568880704,0.0,0.0,0.0,49.64599103850856,0.0,0.0,0.0,1.0676557212582485,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1659082932304294,6.270497819022839e-05
1986-01-15,1986-01-26,458.6166,0.911126574868046,417.8577719356288,0.633,1986,1,15,1986.01,1985,4,107,16,0.0361029114952383,4.125389465486137,0.0098727120627103,0.96,5,Dry,29,5,4,2,33,73.0,0.1747005916913894,344.8577719356288,344.8577719356288,,2,172.4288859678144,172.4288859678144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,382.8577719356288,990.0,965.4803599737104,24.51964002628972,0.1706541494097301,0.0617728683536168,989.7675729822366,0.1752789960565494,0.1752789960565494,0.01,0.01,24.111934012469803,24.111934012469803,24.27721300852635,24.27721300852635,,0.947442641473664,0.947442641473664,0.0,0.0,38.63079940705333,38.63079940705333,0.0,0.0,0.830769879721577,0.830769879721577,0.0,0.0,0.9730769879721576,0.9730769879721576,0.96,0.96,37.59074192997207,37.59074192997207,0.0,0.0,75.18148385994414,1804.3556126386595,0.179921228966697,6.055756087338323e-05
1986-02-15,1986-02-26,710.868,0.8775314292741972,623.8090120652902,0.47,1986,2,15,1986.02,1985,5,138,20,0.053897098642441,8.181238398343453,0.0131149730768672,0.97,5,Dry,31,6,4,3,41,85.0,0.1362596537657965,538.8090120652902,538.8090120652902,,2,269.4045060326451,269.4045060326451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,579.8090120652902,990.0,966.3952360482612,23.60476395173885,0.256020972668476,0.1609244200596138,989.583054607272,0.28,0.28,0.01,0.01,22.907818559010792,22.907818559010792,23.17781855901079,23.17781855901079,,0.9479211950284026,0.9479211950284026,0.0,0.0,57.371938408893726,57.371938408893726,0.0,0.0,1.2338051270729833,1.2338051270729833,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.154534477917915,4.969808815026463e-05
1986-03-15,1986-03-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1986,3,15,1986.03,1985,6,166,24,0.0764734562663935,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.1208890045167561,778.1094475277025,778.1094475277025,,3,259.3698158425675,259.3698158425675,259.3698158425675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,828.1094475277025,990.0,967.4404377901108,22.55956220988924,0.413025647268753,0.315604972603408,989.2713693801278,0.28,0.28,0.28,0.01,21.55093159001703,21.55093159001703,21.55093159001703,21.82093159001703,,0.9560480500402648,0.9560480500402648,0.9560480500402648,0.0,52.40876207204531,52.40876207204531,52.40876207204531,0.0,1.127070152086996,1.127070152086996,1.127070152086996,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1633696266647004,5.162084433531653e-05
1986-04-15,1986-04-26,2233.2716,1.0124644434742982,2261.108087620956,0.148,1986,4,15,1986.04,1985,7,197,29,0.1953597387704506,99.5371030037877,0.0440213820598538,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.0654546329785231,2113.108087620956,1100.0,,4,275.0,275.0,275.0,275.0,1013.1080876209562,55.0,7.0,15.0,68.45324916357812,867.6548384573781,100.0,18.0,25.0,78.45324916357812,939.654838457378,1243.0,990.0,971.730260901154,18.269739098846003,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.41544968632772,16.41544968632772,16.41544968632772,16.41544968632772,,0.9462463490589832,0.9462463490589832,0.9462463490589832,0.9462463490589832,41.89173952464587,41.89173952464587,41.89173952464587,41.89173952464587,0.9008976241859328,0.9008976241859328,0.9008976241859328,0.9008976241859328,0.98,0.98,0.98,0.98,41.05390473415295,41.05390473415295,41.05390473415295,41.05390473415295,164.2156189366118,3941.1748544786833,0.0726261693705198,4.146859064055853e-05
1986-05-15,1986-05-26,2024.6043,1.0084233130046596,2041.65817572948,0.172,1986,5,15,1986.05,1985,8,227,33,0.176399266383027,53.0798350689995,0.0259983946872175,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1351842356771528,1765.65817572948,1100.0,,4,275.0,275.0,275.0,275.0,665.65817572948,45.0,5.0,12.0,41.00068473696073,562.6574909925193,100.0,18.0,25.0,58.00068473696073,740.6574909925193,1243.0,990.0,971.200554217278,18.79944578272193,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.945156370203648,16.945156370203648,16.945156370203648,16.945156370203648,,0.9478354691106108,0.9478354691106108,0.9478354691106108,0.9478354691106108,43.31615814812002,43.31615814812002,43.31615814812002,43.31615814812002,0.9315302827552692,0.9315302827552692,0.9315302827552692,0.9315302827552692,0.98,0.98,0.98,0.98,42.449834985157615,42.449834985157615,42.449834985157615,42.449834985157615,169.79933994063046,4075.184158575131,0.0831673695230405,4.28786211971289e-05
1986-06-15,1986-06-26,1147.7361,0.9351417914976156,1073.2959927204863,0.312,1986,6,15,1986.06,1985,9,258,37,0.09273277377105,23.202829626876788,0.0216182952179524,0.58,3,Normal,53,12,12,13,120,210.0,0.195658980769799,863.2959927204863,863.2959927204863,,4,215.8239981801216,215.8239981801216,215.8239981801216,215.8239981801216,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,940.2959927204864,990.0,968.1303588342644,21.86964116573563,0.5156778602030488,0.3568352604767154,989.1274868793204,0.2338623975431641,0.2338623975431641,0.2338623975431641,0.2338623975431641,20.763265647512725,20.763265647512725,20.763265647512725,20.763265647512725,,0.9542448050540202,0.9542448050540202,0.9542448050540202,0.9542448050540202,41.93666572415419,41.93666572415419,41.93666572415419,41.93666572415419,0.9018637790140686,0.9018637790140686,0.9018637790140686,0.9018637790140686,0.98,0.98,0.98,0.98,41.0979324096711,41.0979324096711,41.0979324096711,41.0979324096711,164.3917296386844,3945.401511328426,0.1531653250861397,5.2895379718117126e-05
1986-07-15,1986-07-26,520.5884,0.8885427859104034,462.56506724863937,0.581,1986,7,15,1986.07,1985,10,288,42,0.0399656218102824,7.613882138250346,0.0164601321572727,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4021055915578266,276.56506724863937,276.56506724863937,,2,138.28253362431968,138.28253362431968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,345.56506724863937,990.0,965.6815428026188,24.31845719738112,0.1574923968514034,0.0295387117413577,989.8129688914072,0.1291814203928316,0.1291814203928316,0.01,0.01,24.0022446683956,24.0022446683956,24.12142608878843,24.12142608878843,,0.9358839590255916,0.9358839590255916,0.0,0.0,30.46350638110855,30.46350638110855,0.0,0.0,0.6551291694862054,0.6551291694862054,0.0,0.0,0.97,0.97,0.96,0.96,29.549601189675293,29.549601189675293,0.0,0.0,59.09920237935059,1418.3808571044142,0.1277640845878735,5.935834655002304e-05
1986-08-15,1986-08-26,370.3799,0.9134433097017404,338.3210417029997,0.727,1986,8,15,1986.08,1985,11,319,46,0.0292309380031391,2.2742641845769067,0.0067222073245252,0.64,3,Normal,47,8,6,5,89,155.0,0.4581447231888967,183.3210417029997,183.3210417029997,,1,183.3210417029997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,244.3210417029997,990.0,965.0916052085148,24.90839479148508,0.121760238955505,0.0113322885447549,989.8669074724996,0.1899834062990496,0.01,0.01,0.01,24.585318857685778,24.765302263984825,24.765302263984825,24.765302263984825,,0.9499125232579346,0.0,0.0,0.0,41.98657744719813,0.0,0.0,0.0,0.9029371494021105,0.0,0.0,0.0,0.98,0.96,0.96,0.96,41.14684589825416,0.0,0.0,0.0,41.14684589825416,987.5243015581,0.1216207117687215,6.234788603644885e-05
1986-09-15,1986-09-26,286.2506,0.9441456049247084,270.26224589706084,0.836,1986,9,15,1986.09,1985,12,350,50,0.023350658045506,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4366129631178473,152.26224589706084,152.26224589706084,,1,152.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,202.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1069160164150999,0.0086922909012501,989.8843916926836,0.1480540319610321,0.01,0.01,0.01,24.95528867713447,25.0933427090955,25.0933427090955,25.0933427090955,,0.9399292953368352,0.0,0.0,0.0,35.025852519868586,0.0,0.0,0.0,0.7532441402122276,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.97507694427253,0.0,0.0,0.0,33.97507694427253,815.4018466625407,0.1257115170914888,6.198201870599895e-05
1986-10-15,1986-10-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1986,10,15,1986.1,1986,1,15,3,0.0245037284884213,7.685487764341872,0.0270989838608808,0.41,3,Normal,37,5,3,2,50,97.0,0.3420214194733725,186.60796861598828,186.60796861598828,,1,186.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,231.60796861598828,990.0,964.834431874464,25.165568125536083,0.1172733651679464,0.011611677332359,989.8711149574996,0.1944207576315842,0.01,0.01,0.01,24.842262325404185,25.026683083035767,25.026683083035767,25.026683083035767,,0.950602807027962,0.0,0.0,0.0,43.21744824505536,0.0,0.0,0.0,0.9294074891409756,0.0,0.0,0.0,0.98,0.96,0.96,0.96,42.353099280154254,0.0,0.0,0.0,42.353099280154254,1016.474382723702,0.1493367745865467,6.304527018485995e-05
1986-11-15,1986-11-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1986,11,15,1986.11,1986,2,46,7,0.0348107654111777,11.085465320104449,0.0275140231001493,0.07,1,Wet,42,7,6,3,56,114.0,0.2829469528652559,288.90237744418727,288.90237744418727,,2,144.45118872209363,144.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1569055820314237,0.0353619221536564,989.8077324958148,0.1375091047748264,0.1375091047748264,0.01,0.01,24.257162692541225,24.257162692541225,24.38467179731605,24.38467179731605,,0.938118141929216,0.938118141929216,0.0,0.0,32.23720309616233,32.23720309616233,0.0,0.0,0.693273184863706,0.693273184863706,0.0,0.0,0.97,0.97,0.96,0.96,31.27008700327746,31.27008700327746,0.0,0.0,62.54017400655492,1500.964176157318,0.1552241374282245,6.013197506736509e-05
1986-12-15,1986-12-26,641.2365,0.8794376863729334,563.9275439778775,0.503,1986,12,15,1986.12,1986,3,76,11,0.0487233397996886,1.09946876976187,0.0019496631819157,0.07,1,Wet,44,8,6,4,64,126.0,0.223432959332348,437.9275439778775,437.9275439778775,,2,218.96377198893876,218.96377198893876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,495.9275439778775,990.0,966.1376739479005,23.862326052099547,0.2105599801596698,0.1057018007575581,989.6837382190828,0.2381010921850673,0.2381010921850673,0.01,0.01,23.307963178997262,23.307963178997262,23.53606427118233,23.53606427118233,,0.9574140605456102,0.9574140605456102,0.0,0.0,47.91981027406587,47.91981027406587,0.0,0.0,1.0305335542809864,1.0305335542809864,0.0,0.0,0.98,0.98,0.96,0.96,46.96141406858455,46.96141406858455,0.0,0.0,93.92282813716908,2254.1478752920584,0.1665512336472318,5.9575322085392575e-05
1987-01-15,1987-01-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1987,1,15,1987.01,1986,4,107,16,0.0622368336038533,0.0,0.0,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.1929661151536546,581.3337222668207,581.3337222668207,,3,193.7779074222736,193.7779074222736,193.7779074222736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,640.3337222668207,990.0,966.7813348890672,23.21866511093276,0.2904165694487645,0.1893309264742362,989.520252504077,0.2041001750200693,0.2041001750200693,0.2041001750200693,0.01,22.5348174399897,22.5348174399897,22.5348174399897,22.728917615009767,,0.9529463800276344,0.9529463800276344,0.9529463800276344,0.0,40.80989430065728,40.80989430065728,40.80989430065728,0.0,0.877632135498006,0.877632135498006,0.877632135498006,0.0,0.9777632135498006,0.9777632135498006,0.9777632135498006,0.96,39.90241339603835,39.90241339603835,39.90241339603835,0.0,119.70724018811504,2872.9737645147607,0.1661830294594676,5.719952221884571e-05
1987-02-15,1987-02-26,971.4252,0.9180964110207984,891.8619896951615,0.363,1987,2,15,1987.02,1986,5,138,20,0.0770568759096619,6.752542167458955,0.0075712859674252,0.52,3,Normal,43,7,5,4,78,137.0,0.1536112106838711,754.8619896951615,754.8619896951615,,3,251.6206632317205,251.6206632317205,251.6206632317205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,809.8619896951615,990.0,967.4674479587808,22.532552041219333,0.3963289754555981,0.3043532030124581,989.299317821532,0.28,0.28,0.28,0.01,21.551869862751204,21.551869862751204,21.551869862751204,21.821869862751203,,0.9566684592312904,0.9566684592312904,0.9566684592312904,0.0,50.87816202075948,50.87816202075948,50.87816202075948,0.0,1.0941540219518169,1.0941540219518169,1.0941540219518169,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1621327085028304,5.3210609641223714e-05
1987-03-15,1987-03-26,1504.8959,0.9514248483621192,1431.7953534582748,0.241,1987,3,15,1987.03,1986,6,166,24,0.1237071185387949,48.217217077376965,0.0336760536070437,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.1278115615880387,1248.7953534582748,1100.0,,4,275.0,275.0,275.0,275.0,148.7953534582748,39.84137879483861,7.317804268439744,7.317804268439744,7.317804268439744,87.00056185811695,88.84137879483862,16.317804268439744,16.317804268439744,16.317804268439744,194.00056185811692,1221.4769873317182,990.0,969.2642619111728,20.735738088827134,0.8764960940448223,0.648,988.4755039059552,0.28,0.28,0.28,0.28,18.93124199478231,18.93124199478231,18.93124199478231,18.93124199478231,,0.952414052493478,0.952414052493478,0.952414052493478,0.952414052493478,48.62686765379214,48.62686765379214,48.62686765379214,48.62686765379214,1.0457390893288632,1.0457390893288632,1.0457390893288632,1.0457390893288632,0.98,0.98,0.98,0.98,47.654330300716296,47.654330300716296,47.654330300716296,47.654330300716296,190.6173212028652,4574.815708868764,0.1331316802659397,4.81356871724407e-05
1987-04-15,1987-04-26,1937.3349,1.0078456066936932,1952.5344676593647,0.182,1987,4,15,1987.04,1986,7,197,29,0.1686989780057691,14.119986516327572,0.0072316195950456,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0757989179967806,1804.5344676593647,1100.0,,4,275.0,275.0,275.0,275.0,704.5344676593647,55.0,7.0,15.0,47.60368024725437,579.9307874121104,100.0,18.0,25.0,57.60368024725437,651.9307874121104,1243.0,990.0,970.9466498185918,19.053350181408177,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.199060768889893,17.199060768889893,17.199060768889893,17.199060768889893,,0.948646947498892,0.948646947498892,0.948646947498892,0.948646947498892,44.002843098794415,44.002843098794415,44.002843098794415,44.002843098794415,0.9462977010493424,0.9462977010493424,0.9462977010493424,0.9462977010493424,0.98,0.98,0.98,0.98,43.12278623681853,43.12278623681853,43.12278623681853,43.12278623681853,172.4911449472741,4139.787478734579,0.0883421766961435,4.3558369936180334e-05
1987-05-15,1987-05-26,1536.5597,0.94671130256109,1454.6784350498776,0.236,1987,5,15,1987.05,1986,8,227,33,0.1256842167883094,38.24481134574194,0.0262909041780292,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.131987933122427,1262.6784350498776,1100.0,,4,275.0,275.0,275.0,275.0,162.67843504987763,39.82232524658463,8.0,8.472835158847793,8.472835158847793,97.91043948559744,86.82232524658463,18.0,18.472835158847797,18.472835158847797,212.91043948559744,1223.2951604054324,990.0,969.3381918670842,20.66180813291578,0.8791605498719903,0.648,988.472839450128,0.28,0.28,0.28,0.28,18.854647583043715,18.854647583043715,18.854647583043715,18.854647583043715,,0.9523183094788046,0.9523183094788046,0.9523183094788046,0.9523183094788046,48.42525840682221,48.42525840682221,48.42525840682221,48.42525840682221,1.041403406598327,1.041403406598327,1.041403406598327,1.041403406598327,0.98,0.98,0.98,0.98,47.45675323868576,47.45675323868576,47.45675323868576,47.45675323868576,189.82701295474303,4555.848310913833,0.1304941410973995,4.793611438251087e-05
1987-06-15,1987-06-26,813.2284,0.8958086931444238,728.4970702319307,0.424,1987,6,15,1987.06,1986,9,258,37,0.0629421468680388,23.168517924046,0.0318031724090117,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2210029478206997,567.4970702319307,567.4970702319307,,3,189.16569007731024,189.16569007731024,189.16569007731024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,631.4970702319307,990.0,966.8139882809276,23.18601171907233,0.2853947871177504,0.1800880429149297,989.5345171699672,0.1978736816043688,0.1978736816043688,0.1978736816043688,0.01,22.52265520743529,22.52265520743529,22.52265520743529,22.71052888903965,,0.9518893943599952,0.9518893943599952,0.9518893943599952,0.0,39.77288962832823,39.77288962832823,39.77288962832823,0.0,0.8553309597489942,0.8553309597489942,0.8553309597489942,0.0,0.9755330959748992,0.9755330959748992,0.9755330959748992,0.96,38.799770154991,38.799770154991,38.799770154991,0.0,116.399310464973,2793.583451159352,0.1597800666897879,5.69749933380477e-05
1987-07-15,1987-07-26,478.7252,0.9002196493164109,430.9578316629287,0.615,1987,7,15,1987.07,1986,10,288,42,0.037234756655677,9.07527950352852,0.0210583932736757,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.3132557064320611,295.9578316629287,295.9578316629287,,2,147.97891583146435,147.97891583146435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,354.9578316629287,990.0,965.5393102424832,24.46068975751689,0.1608073948408805,0.0386920965449023,989.8005005086144,0.1422715363724769,0.1422715363724769,0.01,0.01,24.11891872975869,24.11891872975869,24.251190266131164,24.251190266131164,,0.939861640062798,0.939861640062798,0.0,0.0,32.89730332809427,32.89730332809427,0.0,0.0,0.7074688887762208,0.7074688887762208,0.0,0.0,0.97,0.97,0.96,0.96,31.91038422825144,31.91038422825144,0.0,0.0,63.82076845650288,1531.698442956069,0.1480905178361393,5.990039573647156e-05
1987-08-15,1987-08-26,370.3799,0.9134433097017404,338.3210417029997,0.727,1987,8,15,1987.08,1986,11,319,46,0.0292309380031391,0.0,0.0,0.67,3,Normal,47,8,6,5,89,155.0,0.4581447231888967,183.3210417029997,183.3210417029997,,1,183.3210417029997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,244.3210417029997,990.0,965.0916052085148,24.90839479148508,0.121760238955505,0.0113322885447549,989.8669074724996,0.1899834062990496,0.01,0.01,0.01,24.585318857685778,24.765302263984825,24.765302263984825,24.765302263984825,,0.9499125232579346,0.0,0.0,0.0,41.98657744719813,0.0,0.0,0.0,0.9029371494021105,0.0,0.0,0.0,0.98,0.96,0.96,0.96,41.14684589825416,0.0,0.0,0.0,41.14684589825416,987.5243015581,0.1216207117687215,6.234788603644885e-05
1987-09-15,1987-09-26,282.5805,0.9441063439037743,266.78604271350054,0.847,1987,9,15,1987.09,1986,12,350,50,0.0230503140904464,3.476203183560301,0.0130299289580653,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4423019990094433,148.78604271350054,148.78604271350054,,1,148.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.7860427135005,990.0,964.767144170854,25.232855829145933,0.1056891292384948,0.0083968136306475,989.8859140571308,0.1433611576632257,0.01,0.01,0.01,24.9754087286136,25.10876988627682,25.10876988627682,25.10876988627682,,0.9387039961717976,0.0,0.0,0.0,34.2091405538016,0.0,0.0,0.0,0.7356804420172386,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.18286633718755,0.0,0.0,0.0,33.18286633718755,796.3887920925011,0.1243800687610272,6.195112594794896e-05
1987-10-15,1987-10-26,254.284,0.9424159355737844,239.64129376144416,0.89,1987,10,15,1987.1,1987,1,15,3,0.0207050077809887,0.0,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.4047716421384398,142.64129376144416,142.64129376144416,,1,142.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.64129376144416,990.0,964.6378477625686,25.36215223743136,0.101755787135028,0.0078745099697227,989.8903697028952,0.1350657465779496,0.01,0.01,0.01,25.117456193748623,25.24252194032657,25.24252194032657,25.24252194032657,,0.9359227018687948,0.0,0.0,0.0,32.88513309818979,0.0,0.0,0.0,0.707207163401931,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.898579105244096,0.0,0.0,0.0,31.898579105244096,765.5658985258583,0.1331096932609544,6.211887304487143e-05
1987-11-15,1987-11-26,231.0479,0.97240029822707,224.67104686473823,0.918,1987,11,15,1987.11,1987,2,46,7,0.0194115784491133,1.7080238677426678,0.0076023319051474,0.6,3,Normal,36,5,3,2,47,93.0,0.4139385172135244,131.67104686473823,131.67104686473823,,1,131.67104686473823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,175.67104686473823,990.0,964.5480262811884,25.451973718811587,0.0975311001268008,0.0069420389835027,989.8955268608896,0.1202559132673966,0.01,0.01,0.01,25.22724466643381,25.337500579701203,25.337500579701203,25.337500579701203,,0.9312988982371956,0.0,0.0,0.0,30.338066318840315,0.0,0.0,0.0,0.6524315337385014,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.427924329275104,0.0,0.0,0.0,29.427924329275104,706.2701839026025,0.1309822727046445,6.208216323514146e-05
1987-12-15,1987-12-26,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1987,12,15,1987.12,1987,3,76,11,0.0333962868007022,9.414336389648328,0.0243559611557926,0.6,3,Normal,38,5,4,3,54,104.0,0.2690598524806973,282.53109723034976,282.53109723034976,,2,141.26554861517488,141.26554861517488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,990.0,965.3326554861516,24.66734451384832,0.1518335113487388,0.032354677892725,989.8158118107584,0.1332084906304861,0.1332084906304861,0.01,0.01,24.34994783397637,24.34994783397637,24.47315632460685,24.47315632460685,,0.9366119294652474,0.9366119294652474,0.0,0.0,31.596041826967344,31.596041826967344,0.0,0.0,0.679484770472416,0.679484770472416,0.0,0.0,0.97,0.97,0.96,0.96,30.64816057215832,30.64816057215832,0.0,0.0,61.29632114431664,1471.1117074635995,0.1585805685067239,6.026506830693842e-05
1988-01-15,1988-01-26,515.2343,0.8913623235036077,459.2604427967548,0.585,1988,1,15,1988.01,1987,4,107,16,0.0396801022576396,16.46126142762887,0.0358429768681684,0.92,5,Dry,29,5,4,2,33,73.0,0.1589512032768432,386.2604427967548,386.2604427967548,,2,193.1302213983774,193.1302213983774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,424.2604427967548,990.0,965.6666719925854,24.333328007414597,0.1852664365501181,0.0813149290000682,989.7334186344498,0.2032257988878094,0.2032257988878094,0.01,0.01,23.86352084297656,23.86352084297656,24.05674664186437,24.05674664186437,,0.9532544968331348,0.9532544968331348,0.0,0.0,43.08561741326595,43.08561741326595,0.0,0.0,0.9265724174895904,0.9265724174895904,0.0,0.0,0.98,0.98,0.96,0.96,42.22390506500063,42.22390506500063,0.0,0.0,84.44781013000126,2026.7474431200303,0.1838778223870971,6.073033227597321e-05
1988-02-15,1988-02-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1988,2,15,1988.02,1987,5,138,20,0.0764734562663935,8.170535620261147,0.0092311020327296,0.92,5,Dry,31,6,4,3,41,85.0,0.0960333213450866,800.1094475277025,800.1094475277025,,3,266.7031491759008,266.7031491759008,266.7031491759008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,841.1094475277025,990.0,967.4404377901108,22.55956220988924,0.4249208238770767,0.326252972603408,989.2488262035196,0.28,0.28,0.28,0.01,21.528388413408805,21.528388413408805,21.528388413408805,21.798388413408805,,0.9554955993199796,0.9554955993199796,0.9554955993199796,0.0,53.80306970210428,53.80306970210428,53.80306970210428,0.0,1.1570552624108448,1.1570552624108448,1.1570552624108448,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1633696266647004,5.020146530050311e-05
