Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1988-03-15,1988-03-26,1147.7361,0.9351417914976156,1073.2959927204863,0.312,1988,3,15,1988.03,1987,6,167,24,0.09273277377105,13.298123656398046,0.0123899872417218,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1201905167585908,944.2959927204864,944.2959927204864,,4,236.0739981801216,236.0739981801216,236.0739981801216,236.0739981801216,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1000.2959927204864,990.0,968.1303588342644,21.86964116573563,0.5705786753183886,0.3960392604767153,989.0333820642048,0.2611998975431641,0.2611998975431641,0.2611998975431641,0.2611998975431641,20.64182333239729,20.64182333239729,20.64182333239729,20.64182333239729,,0.9554937354833616,0.9554937354833616,0.9554937354833616,0.9554937354833616,45.66282282677751,45.66282282677751,45.66282282677751,45.66282282677751,0.9819961898231722,0.9819961898231722,0.9819961898231722,0.9819961898231722,0.98,0.98,0.98,0.98,44.74956637024196,44.74956637024196,44.74956637024196,44.74956637024196,178.99826548096783,4295.958371543228,0.1667743723027051,5.2654825176302215e-05
1988-04-15,1988-04-26,2246.7435,1.0085781674414218,2266.0164419409257,0.147,1988,4,15,1988.04,1987,7,198,29,0.1957838205836959,44.070586399662254,0.0194484848317844,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0653128535436541,2118.0164419409257,1100.0,,4,275.0,275.0,275.0,275.0,1018.0164419409256,55.0,7.0,15.0,68.78489472573823,872.2315472151876,100.0,18.0,25.0,78.78489472573823,944.2315472151876,1243.0,990.0,971.7421086529608,18.257891347039163,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.40360193452088,16.40360193452088,16.40360193452088,16.40360193452088,,0.9462108058035626,0.9462108058035626,0.9462108058035626,0.9462108058035626,41.85993199698472,41.85993199698472,41.85993199698472,41.85993199698472,0.9002135913330047,0.9002135913330047,0.9002135913330047,0.9002135913330047,0.98,0.98,0.98,0.98,41.02273335704503,41.02273335704503,41.02273335704503,41.02273335704503,164.0909334281801,3938.1824022763226,0.0724138317759204,4.143710440105558e-05
1988-05-15,1988-05-26,1900.6727,1.0007678191571476,1902.1320729105275,0.186,1988,5,15,1988.05,1987,8,228,33,0.1643442110994695,14.409325028682131,0.007575354642243,0.65,3,Normal,55,13,13,17,178,276.0,0.1451003344776588,1626.1320729105275,1100.0,,4,275.0,275.0,275.0,275.0,526.1320729105275,45.000000000000014,5.000000000000004,12.000000000000004,32.40668565028612,431.72538726024135,100.0,18.0,25.0,49.40668565028612,609.7253872602414,1243.0,990.0,970.7838113124802,19.21618868751977,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.36189927500149,17.36189927500149,17.36189927500149,17.36189927500149,,0.9491761726437548,0.9491761726437548,0.9491761726437548,0.9491761726437548,44.44423683020121,44.44423683020121,44.44423683020121,44.44423683020121,0.9557900393591658,0.9557900393591658,0.9557900393591658,0.9557900393591658,0.98,0.98,0.98,0.98,43.55535209359719,43.55535209359719,43.55535209359719,43.55535209359719,174.22140837438874,4181.31380098533,0.0915926979285963,4.399530514504767e-05
1988-06-15,1988-06-26,1165.5017,0.9291100950872416,1082.8793953113418,0.307,1988,6,15,1988.06,1987,9,259,37,0.0935607797548999,6.576654173820997,0.0060733025323933,0.59,3,Normal,53,12,12,13,120,210.0,0.1939274132551227,872.8793953113418,872.8793953113418,,4,218.21984882783545,218.21984882783545,218.21984882783545,218.21984882783545,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,949.8793953113418,990.0,968.16047809955,21.83952190045011,0.5244468037666559,0.3614736273306894,989.1140795689026,0.2370967959175778,0.2370967959175778,0.2370967959175778,0.2370967959175778,20.71650467343517,20.71650467343517,20.71650467343517,20.71650467343517,,0.95443596015592,0.95443596015592,0.95443596015592,0.95443596015592,42.3151832713599,42.3151832713599,42.3151832713599,42.3151832713599,0.9100039413195676,0.9100039413195676,0.9100039413195676,0.9100039413195676,0.98,0.98,0.98,0.98,41.4688796059327,41.4688796059327,41.4688796059327,41.4688796059327,165.8755184237308,3981.012442169539,0.1531800486203169,5.278682615603045e-05
1988-07-15,1988-07-26,547.8849,0.8752989863551575,479.5630976092969,0.5630000000000001,1988,7,15,1988.07,1987,10,289,42,0.0414342516334432,6.461928782011513,0.0134746164044425,0.67,3,Normal,50,10,9,9,108,186.0,0.387853028990849,293.5630976092969,293.5630976092969,,2,146.78154880464845,146.78154880464845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,362.5630976092969,990.0,965.7580339392418,24.24196606075816,0.1634915291606229,0.0375617820715881,989.7989466887676,0.1406550908862754,0.1406550908862754,0.01,0.01,23.90025765863961,23.90025765863961,24.03091274952589,24.03091274952589,,0.939582314607978,0.939582314607978,0.0,0.0,32.32567349231963,32.32567349231963,0.0,0.0,0.6951757740283792,0.6951757740283792,0.0,0.0,0.97,0.97,0.96,0.96,31.35590328755004,31.35590328755004,0.0,0.0,62.71180657510008,1505.083357802402,0.1307686243744129,5.933970043484601e-05
1988-08-15,1988-08-26,374.7305,0.908907350449394,340.5953058875766,0.721,1988,8,15,1988.08,1987,11,320,46,0.0294274344286866,0.0,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.4550855438129915,185.5953058875766,185.5953058875766,,1,185.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,246.5953058875766,990.0,965.102976529438,24.89702347056209,0.122562897349443,0.011525601000444,989.86591150165,0.1930536629482284,0.01,0.01,0.01,24.569881309263952,24.752934972212177,24.752934972212177,24.752934972212177,,0.9506021822069224,0.0,0.0,0.0,42.511609982066815,0.0,0.0,0.0,0.9142281716573508,0.0,0.0,0.0,0.98,0.96,0.96,0.96,41.66137778242548,0.0,0.0,0.0,41.66137778242548,999.8730667782114,0.1223192952523456,6.235397433258726e-05
1988-09-15,1988-09-26,297.4406,0.927655743202664,275.9224808516464,0.8220000000000001,1988,9,15,1988.09,1987,12,351,51,0.0238397023455822,0.0,0.0,0.55,3,Normal,40,6,4,3,65,118.0,0.4276563462164736,157.9224808516464,157.9224808516464,,1,157.9224808516464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.9224808516464,990.0,964.8036899234066,25.196310076593363,0.1089137531213724,0.0091734108723899,989.8819128360064,0.1556953491497226,0.01,0.01,0.01,24.92252756344997,25.068222912599698,25.068222912599698,25.068222912599698,,0.9417114229209368,0.0,0.0,0.0,36.34900948189623,0.0,0.0,0.0,0.7816991286429296,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.25853919743934,0.0,0.0,0.0,35.25853919743934,846.2049407385441,0.1277842207297222,6.201801423798533e-05
1988-10-15,1988-10-26,224.6649,0.98159746285063,220.53049583159049,0.926,1988,10,15,1988.1,1988,1,15,3,0.0190538348398494,1.7523404535480438,0.0079460232787316,0.43,3,Normal,37,5,3,2,50,97.0,0.4398484646498716,123.53049583159049,123.53049583159049,,1,123.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.53049583159049,990.0,964.5231829749896,25.476817025010405,0.0950109688845935,0.0062500921456851,989.8987389389696,0.1092661693726471,0.01,0.01,0.01,25.26628979460746,25.365555963980103,25.365555963980103,25.365555963980103,,0.9275646892016616,0.0,0.0,0.0,28.392168551421246,0.0,0.0,0.0,0.6105842699230376,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.540403494878607,0.0,0.0,0.0,27.540403494878607,660.9696838770866,0.12488251745423,6.19289352836416e-05
1988-11-15,1988-11-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1988,11,15,1988.11,1988,2,46,7,0.0243062444735331,7.557836542355176,0.0268654039899306,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3767920630425851,175.32227399922658,175.32227399922658,,1,175.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1150548772498519,0.0106523932899342,989.8742927294604,0.1791850698989559,0.01,0.01,0.01,24.86981856356441,25.03900363346337,25.03900363346337,25.03900363346337,,0.9470975262260368,0.0,0.0,0.0,40.49888939181436,0.0,0.0,0.0,0.8709438578884808,0.0,0.0,0.0,0.977094385788848,0.96,0.96,0.96,39.57123745542535,0.0,0.0,0.0,39.57123745542535,949.7096989302084,0.1406615867733748,6.269602916702592e-05
1988-12-15,1988-12-26,429.4657,0.9060885103777592,389.1339363713416,0.6629999999999999,1988,12,15,1988.12,1988,3,76,11,0.0336211721024839,0.0,0.0,0.41,3,Normal,38,5,4,3,54,104.0,0.267260164892828,285.1339363713416,285.1339363713416,,2,142.5669681856708,142.5669681856708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.1339363713416,990.0,965.3456696818566,24.65433031814337,0.1527521340394339,0.0335832179672732,989.8136646479932,0.1349654070506555,0.1349654070506555,0.01,0.01,24.33302955908599,24.33302955908599,24.45799496613664,24.45799496613664,,0.9371915924526444,0.9371915924526444,0.0,0.0,31.884688693407703,31.884688693407703,0.0,0.0,0.6856922299657571,0.6856922299657571,0.0,0.0,0.97,0.97,0.96,0.96,30.92814803260547,30.92814803260547,0.0,0.0,61.85629606521094,1484.5511055650627,0.158958883519691,6.026046804958838e-05
1989-01-15,1989-01-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1989,1,15,1989.01,1988,4,107,16,0.0494114767522878,20.893768581771383,0.036534459686665,0.64,3,Normal,41,6,4,3,66,120.0,0.2098297942394516,451.8920920403683,451.8920920403683,,2,225.94604602018416,225.94604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.8920920403683,990.0,966.1735144141816,23.826485585818432,0.2130179852587491,0.1122930674430538,989.6746889472984,0.2475271621272486,0.2475271621272486,0.01,0.01,23.253647370989437,23.253647370989437,23.49117453311668,23.49117453311668,,0.958069926638516,0.958069926638516,0.0,0.0,49.36643157669664,49.36643157669664,0.0,0.0,1.0616436898214332,1.0616436898214332,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1685632680390261,5.9257017879803214e-05
1989-02-15,1989-02-26,1352.7466,0.9107314904603608,1231.9889272331854,0.267,1989,2,15,1989.02,1988,5,138,20,0.1064438433129472,106.20045799191416,0.0862024452041304,0.47,3,Normal,43,7,5,4,78,137.0,0.1112022981470102,1094.9889272331854,1094.9889272331854,,4,273.7472318082964,273.7472318082964,273.7472318082964,273.7472318082964,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1149.9889272331854,990.0,968.6291080570186,21.370891942981416,0.7717333621265824,0.6367250862746673,988.5915415515988,0.28,0.28,0.28,0.28,19.68243349458018,19.68243349458018,19.68243349458018,19.68243349458018,,0.9542185978515084,0.9542185978515084,0.9542185978515084,0.9542185978515084,50.42142379906245,50.42142379906245,50.42142379906245,50.42142379906245,1.0843316946034935,1.0843316946034935,1.0843316946034935,1.0843316946034935,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,4627.200000000001,0.1564949130127268,4.890967773608412e-05
1989-03-15,1989-03-26,3235.6269,1.037176891822677,3355.917451239844,0.066,1989,3,15,1989.03,1988,6,166,24,0.2899512677871225,0.0,0.0,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0712174847780303,3116.917451239844,1100.0,,4,275.0,275.0,275.0,275.0,2016.917451239844,40.99999999999994,7.0,13.0,67.0,1888.917451239844,100.0,18.0,25.0,80.0,2032.917451239844,1243.0,990.0,974.3151584085796,15.684841591420309,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.830552178902026,13.830552178902026,13.830552178902026,13.830552178902026,,0.9339833130734122,0.9339833130734122,0.9339833130734122,0.9339833130734122,34.8377445075332,34.8377445075332,34.8377445075332,34.8377445075332,0.7491988066136173,0.7491988066136173,0.7491988066136173,0.7491988066136173,0.97,0.97,0.97,0.97,33.7926121723072,33.7926121723072,33.7926121723072,33.7926121723072,135.1704486892288,3244.090768541492,0.0402782400500614,3.4133951689199194e-05
1989-04-15,1989-04-26,3218.6702,1.035277591399259,3332.217132164571,0.067,1989,4,15,1989.04,1988,7,197,29,0.2879035602190189,53.55256926036873,0.0160711523698281,0.49,3,Normal,54,13,14,19,117,217.0,0.0651218067110288,3115.217132164571,1100.0,,4,275.0,275.0,275.0,275.0,2015.217132164571,46.0,5.0,11.0,61.0,1892.217132164571,100.0,18.0,25.0,80.0,2009.217132164571,1243.0,990.0,974.2649363038726,15.73506369612744,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.880774283609158,13.880774283609158,13.880774283609158,13.880774283609158,,0.934284645701655,0.934284645701655,0.934284645701655,0.934284645701655,34.975529421084595,34.975529421084595,34.975529421084595,34.975529421084595,0.7521619230340773,0.7521619230340773,0.7521619230340773,0.7521619230340773,0.97,0.97,0.97,0.97,33.926263538452055,33.926263538452055,33.926263538452055,33.926263538452055,135.70505415380822,3256.921299691397,0.0407251534853179,3.4268953069143494e-05
1989-05-15,1989-05-26,3304.0166,1.0414612372122911,3441.005216005948,0.061,1989,5,15,1989.05,1988,8,227,33,0.2973028506629138,29.22029678816898,0.0084917909023356,0.09,1,Wet,71,14,18,24,213,340.0,0.0988083361276172,3101.005216005948,1100.0,,4,275.0,275.0,275.0,275.0,2001.005216005948,29.0,4.0,7.0,56.0,1905.005216005948,100.0,18.0,25.0,80.0,2118.005216005948,1243.0,990.0,974.4954634339172,15.50453656608272,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.650247153564438,13.650247153564438,13.650247153564438,13.650247153564438,,0.9329014829213866,0.9329014829213866,0.9329014829213866,0.9329014829213866,34.34374821996255,34.34374821996255,34.34374821996255,34.34374821996255,0.738575230536829,0.738575230536829,0.738575230536829,0.738575230536829,0.97,0.97,0.97,0.97,33.31343577336367,33.31343577336367,33.31343577336367,33.31343577336367,133.2537430934547,3198.0898342429127,0.0387252371701212,3.3649935124609775e-05
1989-06-15,1989-06-26,1864.4507,0.9977817706837708,1860.314920798596,0.19,1989,6,15,1989.06,1988,9,258,37,0.1607312091569987,41.8171521119316,0.0224785339537997,0.08,1,Wet,67,13,15,17,181,293.0,0.1575002150035011,1567.314920798596,1100.0,,4,275.0,275.0,275.0,275.0,467.314920798596,33.0,5.0,10.000000000000004,27.11383499514038,392.2010858034556,100.0,18.0,25.0,44.11383499514038,573.2010858034555,1243.0,990.0,970.6487097441186,19.351290255881395,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.49700084336311,17.49700084336311,17.49700084336311,17.49700084336311,,0.94961525274093,0.94961525274093,0.94961525274093,0.94961525274093,44.810799004452846,44.810799004452846,44.810799004452846,44.810799004452846,0.9636730968699536,0.9636730968699536,0.9636730968699536,0.9636730968699536,0.98,0.98,0.98,0.98,43.914583024363786,43.914583024363786,43.914583024363786,43.914583024363786,175.65833209745514,4215.799970338923,0.0944239763566743,4.435816467107453e-05
1989-07-15,1989-07-26,863.9982,0.9020463209442272,779.3663976124346,0.405,1989,7,15,1989.07,1988,10,288,42,0.0673372567537143,38.35828494714815,0.0492172681099128,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2912622364723545,552.3663976124346,552.3663976124346,,3,184.12213253747825,184.12213253747825,184.12213253747825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,632.3663976124346,990.0,967.0174655904495,22.98253440955034,0.2858888173072435,0.1699807536051063,989.5441304290875,0.1910648789255956,0.1910648789255956,0.1910648789255956,0.01,22.33559995971229,22.33559995971229,22.33559995971229,22.516664838637883,,0.950669674925324,0.950669674925324,0.950669674925324,0.0,38.34175247431524,38.34175247431524,38.34175247431524,0.0,0.8245538166519405,0.8245538166519405,0.8245538166519405,0.0,0.972455381665194,0.972455381665194,0.972455381665194,0.96,37.28564353612262,37.28564353612262,37.28564353612262,0.0,111.85693060836786,2684.5663346008287,0.1435229064930669,5.625137544162598e-05
1989-08-15,1989-08-26,473.647,0.9007401735700734,426.6328809909446,0.62,1989,8,15,1989.08,1988,11,319,46,0.0368610809176176,4.324950671984085,0.0101374058697456,0.29,2,Mod_Wet,54,9,8,6,107,184.0,0.4312841513120631,242.6328809909446,242.6328809909446,,1,242.6328809909446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,313.6328809909446,990.0,965.5198479644592,24.480152035540755,0.1462225375666515,0.0163737948842302,989.8374036675492,0.2700543893377752,0.01,0.01,0.01,24.047501313752075,24.30755570308985,24.30755570308985,24.30755570308985,,0.954189927694864,0.0,0.0,0.0,54.600062459524885,0.0,0.0,0.0,1.1741948916026856,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1129776961589209,5.51816754357732e-05
1989-09-15,1989-09-26,339.665,0.9260439379072553,314.5447141692678,0.764,1989,9,15,1989.09,1988,12,350,50,0.0271766633042247,4.396468542288631,0.0139772450282624,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4387293563793198,176.54471416926782,176.54471416926782,,1,176.54471416926782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.54471416926785,990.0,964.9727235708464,25.02727642915363,0.1186628006672569,0.0107563007043877,989.8705808986284,0.1808353641285116,0.01,0.01,0.01,24.717021963653423,24.887857327781933,24.887857327781933,24.887857327781933,,0.947708128781687,0.0,0.0,0.0,40.556845451197496,0.0,0.0,0.0,0.8721902247569354,0.0,0.0,0.0,0.9772190224756936,0.96,0.96,0.96,39.63292086651699,0.0,0.0,0.0,39.63292086651699,951.1901007964076,0.1260009120521704,6.235895952448762e-05
1989-10-15,1989-10-26,289.9506,0.935581823043148,271.2725109404546,0.835,1989,10,15,1989.1,1989,1,15,3,0.0234379449452552,7.167323742881081,0.0264211206584597,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.4054963019240288,161.2725109404546,161.2725109404546,,1,161.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1104490630248529,0.0094581634299386,989.8800927735452,0.1602178897696137,0.01,0.01,0.01,24.934784840013847,25.085002729783454,25.085002729783454,25.085002729783454,,0.9427111603258502,0.0,0.0,0.0,37.17776867636663,0.0,0.0,0.0,0.7995219070186371,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.062435616075625,0.0,0.0,0.0,36.062435616075625,865.498454785815,0.1329380389153823,6.211438743200508e-05
1989-11-15,1989-11-26,254.284,0.9424159355737844,239.64129376144416,0.89,1989,11,15,1989.11,1989,2,46,7,0.0207050077809887,0.0,0.0,0.47,3,Normal,36,5,3,2,47,93.0,0.3880800280296381,146.64129376144416,146.64129376144416,,1,146.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.64129376144416,990.0,964.6378477625686,25.36215223743136,0.102814584095028,0.0082145099697227,989.8889709059353,0.1404657465779496,0.01,0.01,0.01,25.110657396788664,25.24112314336661,25.24112314336661,25.24112314336661,,0.9375646889647128,0.0,0.0,0.0,33.857454860662706,0.0,0.0,0.0,0.7281173088314561,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.841731214842824,0.0,0.0,0.0,32.841731214842824,788.2015491562278,0.1370453760257854,6.221101083624452e-05
1989-12-15,1989-12-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1989,12,15,1989.12,1989,3,76,11,0.0223601171335555,0.0,0.0,0.95,5,Dry,26,4,3,2,24,59.0,0.2279773388284309,199.79765200874488,199.79765200874488,,1,199.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,232.79765200874488,990.0,964.735190608035,25.264809391964945,0.1176932548371247,0.0127328004207433,989.869573944742,0.2122268302118056,0.01,0.01,0.01,24.922156506495256,25.12438333670706,25.12438333670706,25.12438333670706,,0.95460693061592,0.0,0.0,0.0,46.61645904541268,0.0,0.0,0.0,1.0025044956002729,0.0,0.0,0.0,0.98,0.96,0.96,0.96,45.68412986450442,0.0,0.0,0.0,45.68412986450442,1096.419116748106,0.1765245144610536,6.351444046458576e-05
1990-01-15,1990-01-26,520.5884,0.8885427859104034,462.56506724863937,0.581,1990,1,15,1990.01,1989,4,107,16,0.0399656218102824,3.304624451884536,0.0071441288715133,0.92,5,Dry,29,5,4,2,33,73.0,0.1578156353963513,389.56506724863937,389.56506724863937,,2,194.78253362431968,194.78253362431968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,427.56506724863937,990.0,965.6815428026188,24.31845719738112,0.1864327410511986,0.0828747117413577,989.7306925472074,0.2054564203928316,0.2054564203928316,0.01,0.01,23.843693324195645,23.843693324195645,24.039149744588475,24.039149744588475,,0.9536876952887242,0.9536876952887242,0.0,0.0,43.43785954614719,43.43785954614719,0.0,0.0,0.9341475171214448,0.9341475171214448,0.0,0.0,0.98,0.98,0.96,0.96,42.569102355224246,42.569102355224246,0.0,0.0,85.13820471044849,2043.316913050764,0.1840567105874528,6.070744863107464e-05
1990-02-15,1990-02-26,799.0771,0.8911326595966059,712.0837013457431,0.433,1990,2,15,1990.02,1989,5,138,20,0.0615240317962722,8.250020921077635,0.0115857460372793,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.147454575637055,607.0837013457431,607.0837013457431,,3,202.3612337819144,202.3612337819144,202.3612337819144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,654.0837013457431,990.0,966.7483348053828,23.25166519461709,0.2982305471540895,0.2065319124989563,989.495237540347,0.2156876656055844,0.2156876656055844,0.2156876656055844,0.01,22.531215069358534,22.531215069358534,22.531215069358534,22.73690273496412,,0.9546689867790464,0.9546689867790464,0.9546689867790464,0.0,42.68776780098193,42.68776780098193,42.68776780098193,0.0,0.9180165118490736,0.9180165118490736,0.9180165118490736,0.0,0.98,0.98,0.98,0.96,41.83401244496229,41.83401244496229,41.83401244496229,0.0,125.50203733488686,3012.048896037285,0.1762461872076341,5.74248278453029e-05
1990-03-15,1990-03-26,939.9208,0.9134042636758518,858.5276662376176,0.375,1990,3,15,1990.03,1989,6,166,24,0.0741767903629301,11.440123972610309,0.0133252828330449,0.95,5,Dry,36,8,6,4,53,107.0,0.1246319765895409,751.5276662376176,751.5276662376176,,3,250.50922207920587,250.50922207920587,250.50922207920587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,801.5276662376176,990.0,967.3341106649503,22.665889335049545,0.3887029562680305,0.3027393904590069,989.3085576532728,0.28,0.28,0.28,0.01,21.694446988322483,21.694446988322483,21.694446988322483,21.96444698832248,,0.9568130951336408,0.9568130951336408,0.9568130951336408,0.0,50.99623483681677,50.99623483681677,50.99623483681677,0.0,1.0966932222971348,1.0966932222971348,1.0966932222971348,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1684278861200712,5.344669061586722e-05
1990-04-15,1990-04-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1990,4,15,1990.04,1989,7,197,29,0.0764734562663935,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.1412254725663039,760.1094475277025,760.1094475277025,,3,253.3698158425675,253.3698158425675,253.3698158425675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,818.1094475277025,990.0,967.4404377901108,22.55956220988924,0.4038755114161964,0.306892972603408,989.2892315159804,0.28,0.28,0.28,0.01,21.56879372586954,21.56879372586954,21.56879372586954,21.83879372586954,,0.9565291430573144,0.9565291430573144,0.9565291430573144,0.0,51.26460775360352,51.26460775360352,51.26460775360352,0.0,1.102464682873194,1.102464682873194,1.102464682873194,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1633696266647004,5.284326723909425e-05
1990-05-15,1990-05-26,1069.9044,0.9248279637273736,989.4775076349576,0.333,1990,5,15,1990.05,1989,8,227,33,0.0854908566596603,12.700562625212342,0.0128356253954363,0.97,5,Dry,42,9,8,6,82,147.0,0.1485632557240825,842.4775076349576,842.4775076349576,,4,210.6193769087394,210.6193769087394,210.6193769087394,210.6193769087394,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,901.4775076349576,990.0,967.8579100305398,22.142089969460244,0.4801584189907457,0.3467591136953195,989.173082467314,0.2268361588267982,0.2268361588267982,0.2268361588267982,0.2268361588267982,21.08833627794742,21.08833627794742,21.08833627794742,21.08833627794742,,0.954145339542908,0.954145339542908,0.954145339542908,0.954145339542908,41.56175469747125,41.56175469747125,41.56175469747125,41.56175469747125,0.8938011762897041,0.8938011762897041,0.8938011762897041,0.8938011762897041,0.9793801176289704,0.9793801176289704,0.9793801176289704,0.9793801176289704,40.7047562044758,40.7047562044758,40.7047562044758,40.7047562044758,162.8190248179032,3907.6565956296768,0.1645505062637271,5.368393397329595e-05
1990-06-15,1990-06-26,863.9982,0.9020463209442272,779.3663976124346,0.405,1990,6,15,1990.06,1989,9,258,37,0.0673372567537143,4.37628161095904,0.0056151787200033,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2065780619914056,618.3663976124346,618.3663976124346,,3,206.12213253747825,206.12213253747825,206.12213253747825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,682.3663976124346,990.0,967.0174655904495,22.98253440955034,0.3143033249238522,0.2140687536051063,989.471627921471,0.2207648789255956,0.2207648789255956,0.2207648789255956,0.01,22.2333974520958,22.2333974520958,22.2333974520958,22.444162331021392,,0.9549219975161012,0.9549219975161012,0.9549219975161012,0.0,42.91776090689073,42.91776090689073,42.91776090689073,0.0,0.9229626001481877,0.9229626001481877,0.9229626001481877,0.0,0.98,0.98,0.98,0.96,42.05940568875291,42.05940568875291,42.05940568875291,0.0,126.17821706625872,3028.277209590209,0.1618984568141529,5.6680804254494666e-05
1990-07-15,1990-07-26,448.7655,0.9091709283658698,408.00454625357366,0.643,1990,7,15,1990.07,1989,10,288,42,0.0352515927963087,5.727836216568846,0.0140386578266434,0.84,4,Mod_Dry,42,9,8,6,70,135.0,0.3308786660335345,273.00454625357366,273.00454625357366,,1,273.00454625357366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,332.00454625357366,990.0,965.436020458141,24.563979541859,0.1527064682523088,0.0278581458316867,989.819435385916,0.28,0.01,0.01,0.01,24.103414927774992,24.37341492777499,24.37341492777499,24.37341492777499,,0.9388164124728224,0.0,0.0,0.0,60.58537901101353,0.0,0.0,0.0,1.302911376580936,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1181359385393805,4.904273233769868e-05
1990-08-15,1990-08-26,336.7179,0.9260439379072553,311.8155700798613,0.7659999999999999,1990,8,15,1990.08,1989,11,319,46,0.0269408652549,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3688077537967284,196.8155700798613,196.8155700798613,,1,196.8155700798613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.8155700798613,990.0,964.9590778503992,25.04092214960076,0.122993566443826,0.0124793234567882,989.8645271100994,0.2082010196078127,0.01,0.01,0.01,24.69724824009235,24.89544925970016,24.89544925970016,24.89544925970016,,0.9538278005754478,0.0,0.0,0.0,45.46913531766381,0.0,0.0,0.0,0.9778308670465335,0.0,0.0,0.0,0.98,0.96,0.96,0.96,44.559752611310536,0.0,0.0,0.0,44.559752611310536,1069.434062671453,0.142904193654916,6.288988749048109e-05
1990-09-15,1990-09-26,227.8423,0.9755995102100816,222.2828362851385,0.922,1990,9,15,1990.09,1989,12,350,50,0.0192052370550359,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4093883338939747,131.2828362851385,131.2828362851385,,1,131.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0973940880662941,0.0069090410842367,989.8956968708496,0.1197318289849369,0.01,0.01,0.01,25.24226802415369,25.351999853138626,25.351999853138626,25.351999853138626,,0.9311210282201466,0.0,0.0,0.0,30.260852512585277,0.0,0.0,0.0,0.6507710217760274,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.35302693720772,0.0,0.0,0.0,29.35302693720772,704.4726464929852,0.1320526021161365,6.210727026006382e-05
1990-10-15,1990-10-26,224.6649,0.98159746285063,220.53049583159049,0.926,1990,10,15,1990.1,1990,1,15,3,0.0190538348398494,0.0,0.0,0.68,3,Normal,37,5,3,2,50,97.0,0.4398484646498716,123.53049583159049,123.53049583159049,,1,123.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.53049583159049,990.0,964.5231829749896,25.476817025010405,0.0950109688845935,0.0062500921456851,989.8987389389696,0.1092661693726471,0.01,0.01,0.01,25.26628979460746,25.365555963980103,25.365555963980103,25.365555963980103,,0.9275646892016616,0.0,0.0,0.0,28.392168551421246,0.0,0.0,0.0,0.6105842699230376,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.540403494878607,0.0,0.0,0.0,27.540403494878607,660.9696838770866,0.12488251745423,6.19289352836416e-05
1990-11-15,1990-11-26,218.3943,0.9709568849264008,212.05144921368185,0.936,1990,11,15,1990.11,1990,2,46,7,0.0183212452120621,2.776931496248324,0.0130955553784027,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3159610568493916,145.05144921368185,145.05144921368185,,1,145.05144921368185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,180.05144921368185,990.0,964.472308695282,25.527691304717905,0.0990770856903469,0.0080793731831629,989.8928435411264,0.1383194564384705,0.01,0.01,0.01,25.282215389405906,25.41053484584437,25.41053484584437,25.41053484584437,,0.936594097312747,0.0,0.0,0.0,33.684283589449194,0.0,0.0,0.0,0.7243931954720256,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.67375508176572,0.0,0.0,0.0,32.67375508176572,784.1701219623773,0.1540840923413862,6.257119889162862e-05
1990-12-15,1990-12-26,336.7179,0.9260439379072553,311.8155700798613,0.7659999999999999,1990,12,15,1990.12,1990,3,76,11,0.0269408652549,5.795448202478268,0.0185861411634895,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.2469408438465051,234.8155700798613,234.8155700798613,,1,234.8155700798613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,273.8155700798613,990.0,964.9590778503992,25.04092214960076,0.132169773141322,0.0157093234567882,989.852120903402,0.2595010196078127,0.01,0.01,0.01,24.633542033394843,24.883043053002652,24.883043053002652,24.883043053002652,,0.9582210224325558,0.0,0.0,0.0,54.35733394634012,0.0,0.0,0.0,1.168974923577207,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1545785542000201,5.701874404808548e-05
1991-01-15,1991-01-26,547.8849,0.8752989863551575,479.5630976092969,0.5630000000000001,1991,1,15,1991.01,1990,4,107,16,0.0414342516334432,7.070389229090267,0.0147433971970265,0.91,5,Dry,29,5,4,2,33,73.0,0.1522218877222149,406.5630976092969,406.5630976092969,,2,203.28154880464845,203.28154880464845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,444.5630976092969,990.0,965.7580339392418,24.24196606075816,0.1924318733604181,0.0908977820715881,989.716670344568,0.2169300908862754,0.2169300908862754,0.01,0.01,23.741706314439885,23.741706314439885,23.94863640532616,23.94863640532616,,0.955467181290181,0.955467181290181,0.0,0.0,45.22352003556812,45.22352003556812,0.0,0.0,0.9725488179692068,0.9725488179692068,0.0,0.0,0.98,0.98,0.96,0.96,44.31904963485676,44.31904963485676,0.0,0.0,88.63809926971352,2127.3143824731246,0.1848309423965051,6.0560573220662285e-05
1991-02-15,1991-02-26,979.4038,0.924461588505012,905.4211927358452,0.359,1991,2,15,1991.02,1990,5,138,20,0.078228391052377,28.48228082840388,0.0314574929954323,0.68,3,Normal,43,7,5,4,78,137.0,0.151310794466868,768.4211927358452,768.4211927358452,,3,256.1403975786151,256.1403975786151,256.1403975786151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,823.4211927358452,990.0,967.5216847709434,22.478315229056648,0.4087358304430637,0.3109158572841491,989.2803483122728,0.28,0.28,0.28,0.01,21.478663541329382,21.478663541329382,21.478663541329382,21.748663541329385,,0.956326521270537,0.956326521270537,0.956326521270537,0.0,51.5976870017249,51.5976870017249,51.5976870017249,0.0,1.1096276774564495,1.1096276774564495,1.1096276774564495,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.159704677955541,5.227167996715375e-05
1991-03-15,1991-03-26,2273.8406,1.008849609181632,2293.9632006513275,0.144,1991,3,15,1991.03,1990,6,166,24,0.1981984205362747,27.94675871040181,0.0121827406396348,0.45,3,Normal,49,9,9,9,107,183.0,0.0797746014182095,2110.9632006513275,1100.0,,4,275.0,275.0,275.0,275.0,1010.9632006513276,51.0,9.0,16.0,49.71950167137676,885.2436989799508,100.0,18.0,25.0,58.71950167137676,992.2436989799508,1243.0,990.0,971.8095663463996,18.19043365360028,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.336144241081996,16.336144241081996,16.336144241081996,16.336144241081996,,0.946008432723246,0.946008432723246,0.946008432723246,0.946008432723246,41.67887236076106,41.67887236076106,41.67887236076106,41.67887236076106,0.8963198357152916,0.8963198357152916,0.8963198357152916,0.8963198357152916,0.9796319835715293,0.9796319835715293,0.9796319835715293,0.9796319835715293,40.82995640379694,40.82995640379694,40.82995640379694,40.82995640379694,163.31982561518777,3919.6758147645055,0.0711954862958639,4.12423802058555e-05
1991-04-15,1991-04-26,1888.5499,0.9960254141200148,1881.0436962338129,0.188,1991,4,15,1991.04,1990,7,197,29,0.1625221753546014,0.0,0.0,0.74,4,Mod_Dry,45,11,10,10,72,148.0,0.0786797246105035,1733.0436962338129,1100.0,,4,275.0,275.0,275.0,275.0,633.0436962338129,55.0,7.0,15.0,42.77322271850087,513.270473515312,100.0,18.0,25.0,52.77322271850087,585.270473515312,1243.0,990.0,970.7156796339862,19.284320366013844,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.43003095349556,17.43003095349556,17.43003095349556,17.43003095349556,,0.9493976005988604,0.9493976005988604,0.9493976005988604,0.9493976005988604,44.62905402660308,44.62905402660308,44.62905402660308,44.62905402660308,0.9597646027226469,0.9597646027226469,0.9597646027226469,0.9597646027226469,0.98,0.98,0.98,0.98,43.73647294607102,43.73647294607102,43.73647294607102,43.73647294607102,174.94589178428407,4198.701402822818,0.0930046931576109,4.417825550108184e-05
1991-05-15,1991-05-26,1623.0388,0.9609360770575194,1559.6365373841434,0.223,1991,5,15,1991.05,1990,8,227,33,0.13475259682999,10.678055418403344,0.0068465024782715,0.8,4,Mod_Dry,47,10,10,10,115,192.0,0.1231056053111109,1367.6365373841434,1100.0,,4,275.0,275.0,275.0,275.0,267.63653738414337,53.0,8.0,13.939402988757468,13.939402988757468,178.7577314066285,100.0,18.0,23.939402988757468,23.939402988757468,293.75773140662847,1241.9394029887576,990.0,969.6772872746257,20.322712725374345,0.9235421116875696,0.648,988.4284578883124,0.28,0.28,0.28,0.28,18.47117061368678,18.47117061368678,18.47117061368678,18.47117061368678,,0.9518389632671084,0.9518389632671084,0.9518389632671084,0.9518389632671084,47.41647792871747,47.41647792871747,47.41647792871747,47.41647792871747,1.0197092027681176,1.0197092027681176,1.0197092027681176,1.0197092027681176,0.98,0.98,0.98,0.98,46.46814837014312,46.46814837014312,46.46814837014312,46.46814837014312,185.87259348057248,4460.942243533739,0.1191768652665204,4.693752360620517e-05
1991-06-15,1991-06-26,724.0169999999998,0.8797110956815125,636.9257883620418,0.466,1991,6,15,1991.06,1990,9,258,37,0.0550303881144804,29.88053542322768,0.0469136844028098,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2527767016845678,475.92578836204177,475.92578836204177,,2,237.96289418102089,237.96289418102089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,539.9257883620418,990.0,966.4477031534482,23.552296846551823,0.2333557293946587,0.1236369721068837,989.6430072984984,0.2637499071443782,0.2637499071443782,0.01,0.01,22.931554237905893,22.931554237905893,23.18530414505027,23.18530414505027,,0.9566052427986896,0.9566052427986896,0.0,0.0,51.19342539955556,51.19342539955556,0.0,0.0,1.1009338795603345,1.1009338795603345,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1513520126856667,5.626460770267748e-05
1991-07-15,1991-07-26,406.0875,0.9120318780949216,370.3647452958713,0.6890000000000001,1991,7,15,1991.07,1990,10,288,42,0.0319995139935632,2.645380086578029,0.0071426347139621,0.91,5,Dry,37,8,6,4,53,108.0,0.2916044288009179,262.3647452958713,262.3647452958713,,1,262.3647452958713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,313.3647452958713,990.0,965.2518237264792,24.7481762735207,0.1461279041604603,0.0228361597796512,989.8310359360598,0.28,0.01,0.01,0.01,24.29921220958053,24.56921220958053,24.56921220958053,24.56921220958053,,0.9479611927529044,0.0,0.0,0.0,59.26890849342401,0.0,0.0,0.0,1.2746001826542797,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1301419765574467,5.103158533662787e-05
1991-08-15,1991-08-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1991,8,15,1991.08,1990,11,319,46,0.0245037284884213,3.5791013442452027,0.0126198899195649,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4054893117467819,168.60796861598828,168.60796861598828,,1,168.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,219.60796861598828,990.0,964.834431874464,25.165568125536083,0.1130380567986625,0.010081677332359,989.876880265869,0.1701207576315842,0.01,0.01,0.01,24.87232763377348,25.032448391405055,25.032448391405055,25.032448391405055,,0.9450493036251189,0.0,0.0,0.0,38.867597067797305,0.0,0.0,0.0,0.8358623025332754,0.0,0.0,0.0,0.9735862302533276,0.96,0.96,0.96,37.84095730824206,0.0,0.0,0.0,37.84095730824206,908.1829753978096,0.1334269889978993,6.234211298759753e-05
1991-09-15,1991-09-26,227.8423,0.9755995102100816,222.2828362851385,0.922,1991,9,15,1991.09,1990,12,350,50,0.0192052370550359,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4093883338939747,131.2828362851385,131.2828362851385,,1,131.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0973940880662941,0.0069090410842367,989.8956968708496,0.1197318289849369,0.01,0.01,0.01,25.24226802415369,25.351999853138626,25.351999853138626,25.351999853138626,,0.9311210282201466,0.0,0.0,0.0,30.260852512585277,0.0,0.0,0.0,0.6507710217760274,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.35302693720772,0.0,0.0,0.0,29.35302693720772,704.4726464929852,0.1320526021161365,6.210727026006382e-05
1991-10-15,1991-10-26,188.6959,1.0242652879741163,193.27466035303507,0.97,1991,10,15,1991.1,1991,1,15,3,0.0166989306545022,0.3794232785513429,0.0019631299719181,0.81,4,Mod_Dry,31,4,3,2,33,73.0,0.377700831897251,120.27466035303507,120.27466035303507,,1,120.27466035303507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.27466035303507,990.0,964.413450679294,25.586549320706126,0.0913913530756087,0.0059733461300079,989.9026353007944,0.1048707914765973,0.01,0.01,0.01,25.384313830023903,25.479184621500497,25.479184621500497,25.479184621500497,,0.9250467467582654,0.0,0.0,0.0,27.697587763254788,0.0,0.0,0.0,0.595647048672146,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.866660130357143,0.0,0.0,0.0,26.866660130357143,644.7998431285714,0.1390076696100904,6.20493221549397e-05
1991-11-15,1991-11-26,278.9403,0.9468161724841248,264.1051871975735,0.852,1991,11,15,1991.11,1991,2,46,7,0.0228186881738703,0.0,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.352132424913063,171.1051871975735,171.1051871975735,,1,171.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,215.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1114488344797902,0.0102939409117937,989.8782572246084,0.1734920027167242,0.01,0.01,0.01,24.948344473101372,25.111836475818095,25.111836475818095,25.111836475818095,,0.9456854005337112,0.0,0.0,0.0,39.5904366430393,0.0,0.0,0.0,0.8514072396352537,0.0,0.0,0.0,0.9751407239635254,0.96,0.96,0.96,38.60624705012543,0.0,0.0,0.0,38.60624705012543,926.5499292030102,0.146177541833908,6.267464879098538e-05
1991-12-15,1991-12-26,605.1438,0.8886028945088347,537.7325322740754,0.526,1991,12,15,1991.12,1991,3,76,11,0.0464600907884801,4.276218276206691,0.0079523146165669,0.62,3,Normal,38,5,4,3,54,104.0,0.1934047017021327,433.7325322740754,433.7325322740754,,2,216.8662661370377,216.8662661370377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,480.7325322740754,990.0,966.0197963952334,23.980203604766643,0.2051971890764022,0.1037217552333636,989.6910810556902,0.2352694592850009,0.2352694592850009,0.01,0.01,23.43601520117188,23.43601520117188,23.661284660456875,23.661284660456875,,0.9571796674989452,0.9571796674989452,0.0,0.0,47.70983750117846,47.70983750117846,0.0,0.0,1.0260180107780317,1.0260180107780317,0.0,0.0,0.98,0.98,0.96,0.96,46.75564075115489,46.75564075115489,0.0,0.0,93.5112815023098,2244.270756055435,0.173899245237869,5.988795868429351e-05
1992-01-15,1992-01-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1992,1,15,1992.01,1991,4,107,16,0.0468295560475443,0.0,0.0,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1678939683309742,451.0087505502821,451.0087505502821,,2,225.50437527514103,225.50437527514103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.0087505502821,990.0,966.0390393774762,23.96096062252377,0.2098827784250002,0.1118761302597331,989.6782410913152,0.2469309066214404,0.2469309066214404,0.01,0.01,23.392270807217603,23.392270807217603,23.62920171383904,23.62920171383904,,0.9581811629957824,0.9581811629957824,0.0,0.0,49.5694024773576,49.5694024773576,0.0,0.0,1.0660086554270451,1.0660086554270451,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.177856907111054,5.937307811679006e-05
1992-02-15,1992-02-26,737.3183,0.8872912629151888,654.21608557748,0.458,1992,2,15,1992.02,1991,5,138,20,0.0565242697938942,0.0,0.0,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1604974293888172,549.21608557748,549.21608557748,,2,274.60804278874,274.60804278874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,596.21608557748,990.0,966.51686434231,23.483135657690127,0.2653449509740435,0.1678763451657566,989.5667787038602,0.28,0.28,0.01,0.01,22.76991436155035,22.76991436155035,23.03991436155035,23.03991436155035,,0.9471216758492804,0.9471216758492804,0.0,0.0,58.07899938689823,58.07899938689823,0.0,0.0,1.2490107395031878,1.2490107395031878,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1473519256483998,4.8756361077119503e-05
1992-03-15,1992-03-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1992,3,15,1992.03,1991,6,167,24,0.0757675219888029,14.923077787720104,0.0170172375579283,0.92,5,Dry,36,8,6,4,53,107.0,0.1220153405751637,769.9389119074414,769.9389119074414,,3,256.64630396914714,256.64630396914714,256.64630396914714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,819.9389119074414,990.0,967.4077556476298,22.592244352370244,0.4055494961773988,0.3116504333632016,989.2828000704594,0.28,0.28,0.28,0.01,21.59504442282966,21.59504442282966,21.59504442282966,21.86504442282966,,0.9562511509121924,0.9562511509121924,0.9562511509121924,0.0,51.97563289899664,51.97563289899664,51.97563289899664,0.0,1.1177555462149815,1.1177555462149815,1.1177555462149815,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1648917593193335,5.2168640973292346e-05
1992-04-15,1992-04-26,916.7204,0.9105214280240044,834.6935677067364,0.383,1992,4,15,1992.04,1991,7,198,29,0.072117524249862,15.41962697148881,0.01847339858369,0.98,5,Dry,40,10,8,5,62,125.0,0.1497555568128181,709.6935677067364,709.6935677067364,,3,236.5645225689121,236.5645225689121,236.5645225689121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,767.6935677067364,990.0,967.2387742708268,22.76122572917313,0.3627939154148163,0.2750753032280999,989.3621307813572,0.2618621054680314,0.2618621054680314,0.2618621054680314,0.01,21.861494405062214,21.861494405062214,21.861494405062214,22.11335651053024,,0.9568914328940348,0.9568914328940348,0.9568914328940348,0.0,48.53229471404872,48.53229471404872,48.53229471404872,0.0,1.0437052626677146,1.0437052626677146,1.0437052626677146,0.0,0.98,0.98,0.98,0.96,47.56164881976775,47.56164881976775,47.56164881976775,0.0,142.68494645930323,3424.438715023278,0.1709429088465607,5.584763502631115e-05
1992-05-15,1992-05-26,878.8611,0.9037319275970654,794.2548359930772,0.399,1992,5,15,1992.05,1991,8,228,33,0.0686236178298018,6.770307735593632,0.0085241001109279,0.99,5,Dry,42,9,8,6,82,147.0,0.1850791374989893,647.2548359930772,647.2548359930772,,3,215.7516119976924,215.7516119976924,215.7516119976924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,706.2548359930772,990.0,967.0770193439724,22.92298065602768,0.3278788892101653,0.2333662304433756,989.4387548803464,0.2337646761968847,0.2337646761968847,0.2337646761968847,0.01,22.12797086017723,22.12797086017723,22.12797086017723,22.35173553637411,,0.9560319156253576,0.9560319156253576,0.9560319156253576,0.0,44.7617163005565,44.7617163005565,44.7617163005565,0.0,0.9626175548506776,0.9626175548506776,0.9626175548506776,0.0,0.98,0.98,0.98,0.96,43.86648197454537,43.86648197454537,43.86648197454537,0.0,131.59944592363613,3158.386702167267,0.165689196917629,5.6477602966639646e-05
1992-06-15,1992-06-26,488.9841,0.8998924733267547,440.0331111664572,0.609,1992,6,15,1992.06,1991,9,259,37,0.0380188608047818,2.766070202668743,0.0062860501459454,0.95,5,Dry,39,9,7,5,59,119.0,0.2704341945644728,321.0331111664572,321.0331111664572,,2,160.5165555832286,160.5165555832286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,376.0331111664572,990.0,965.580149000249,24.41985099975102,0.168245514876722,0.0505276284705678,989.7812268566528,0.1591973500373586,0.1591973500373586,0.01,0.01,24.04188050636633,24.04188050636633,24.191077856403684,24.191077856403684,,0.944002557420916,0.944002557420916,0.0,0.0,35.727295048792406,35.727295048792406,0.0,0.0,0.7683289257804818,0.7683289257804818,0.0,0.0,0.97,0.97,0.96,0.96,34.65547619732863,34.65547619732863,0.0,0.0,69.31095239465726,1663.4628574717744,0.1575130385323164,5.997213889213579e-05
1992-07-15,1992-07-26,353.2963,0.921778111561846,325.6607962357874,0.746,1992,7,15,1992.07,1991,10,289,42,0.028137092794772,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.3316334088976587,217.66079623578744,217.66079623578744,,1,217.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.6607962357874,990.0,965.028303981179,24.971696018821035,0.1303504935154733,0.0142511676800419,989.8553983388044,0.236342074918313,0.01,0.01,0.01,24.59075228270716,24.817094357625468,24.817094357625468,24.817094357625468,,0.9578466632159048,0.0,0.0,0.0,50.27901009644681,0.0,0.0,0.0,1.0812690343321896,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1480067621191403,6.151263397192109e-05
1992-08-15,1992-08-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1992,8,15,1992.08,1991,11,320,46,0.0223601171335555,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.3593541103566793,165.79765200874488,165.79765200874488,,1,165.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,211.79765200874488,990.0,964.735190608035,25.264809391964945,0.1102814651908779,0.0098428004207433,989.8798757343884,0.1663268302118056,0.01,0.01,0.01,24.978358296141547,25.13468512635335,25.13468512635335,25.13468512635335,,0.9440175040315708,0.0,0.0,0.0,38.34078613856429,0.0,0.0,0.0,0.8245330352379417,0.0,0.0,0.0,0.972453303523794,0.96,0.96,0.96,37.284624140146136,0.0,0.0,0.0,37.284624140146136,894.8309793635073,0.144068633740488,6.246674734804579e-05
1992-09-15,1992-09-26,200.2476,0.9942319359830292,199.0925590239552,0.959,1992,9,15,1992.09,1991,12,351,51,0.0172015970996697,1.155423244384593,0.0058034476529359,0.94,5,Dry,30,6,4,2,30,72.0,0.361640838577683,127.0925590239552,127.0925590239552,,1,127.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,167.0925590239552,990.0,964.401814881952,25.598185118047923,0.0945034745110614,0.0065528675170361,989.898943657972,0.1140749546823395,0.01,0.01,0.01,25.38305382133751,25.487128776019848,25.487128776019848,25.487128776019848,,0.9292535425522084,0.0,0.0,0.0,29.39929525794123,0.0,0.0,0.0,0.6322429087729297,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.517316400202997,0.0,0.0,0.0,28.517316400202997,684.4155936048719,0.1432364752354794,6.232840725428367e-05
1992-10-15,1992-10-26,154.0815,1.0635632001099886,163.87541321774722,0.991,1992,10,15,1992.1,1992,1,15,3,0.0141588357020133,0.0,0.0,0.95,5,Dry,24,4,2,2,20,52.0,0.3173142265759275,111.87541321774722,111.87541321774722,,1,111.87541321774722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,141.87541321774722,990.0,964.4722491735644,25.52775082643552,0.0856035287378982,0.0052594101235085,989.9091370611386,0.0935318078439587,0.01,0.01,0.01,25.34335607973017,25.42688788757413,25.42688788757413,25.42688788757413,,0.9192660151143704,0.0,0.0,0.0,25.56104954879096,0.0,0.0,0.0,0.5496999902965798,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.79421806232723,0.0,0.0,0.0,24.79421806232723,595.0612334958535,0.1512991947692742,6.156207693003937e-05
