Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1992-11-15,1992-11-26,203.2033,0.9854563497164652,200.2479822683398,0.956,1992,11,15,1992.11,1992,2,46,7,0.0173014256679845,0.9221305502795192,0.0046049430303064,0.75,4,Mod_Dry,29,4,2,2,30,67.0,0.3345851440850849,133.2479822683398,133.2479822683398,,1,133.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.2479822683398,990.0,964.40148789361,25.59851210638999,0.094911260717284,0.0070760784928088,989.89801266079,0.1223847760622587,0.01,0.01,0.01,25.37413999111769,25.486524767179947,25.486524767179947,25.486524767179947,,0.9317176817189712,0.0,0.0,0.0,30.89406171979357,0.0,0.0,0.0,0.6643884240815822,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.96723986819976,0.0,0.0,0.0,29.96723986819976,719.2137568367943,0.1496506458079689,6.24717399469397e-05
1992-12-15,1992-12-26,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1992,12,15,1992.12,1992,3,76,11,0.0248129628445641,3.5791013442452027,0.0124626131139566,0.96,5,Dry,26,4,3,2,24,59.0,0.2054410040402225,228.1870699602335,228.1870699602335,,1,228.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,261.1870699602335,990.0,964.848748279841,25.151251720159053,0.1277127836268198,0.0151459009466198,989.8571413154264,0.2505525444463152,0.01,0.01,0.01,24.757840491139213,24.99839303558553,24.99839303558553,24.99839303558553,,0.9590708616883312,0.0,0.0,0.0,53.1365297975422,0.0,0.0,0.0,1.142721070914886,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.167834854148114,5.867505503805362e-05
1993-01-15,1993-01-26,429.4657,0.9060885103777592,389.1339363713416,0.6629999999999999,1993,1,15,1993.01,1992,4,107,16,0.0336211721024839,12.017175530640204,0.0308818491717784,0.97,5,Dry,29,5,4,2,33,73.0,0.1875960772805427,316.1339363713416,316.1339363713416,,2,158.0669681856708,158.0669681856708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,354.1339363713416,990.0,965.3456696818566,24.65433031814337,0.1605166166296229,0.0482152179672732,989.7912681654032,0.1558904070506555,0.1558904070506555,0.01,0.01,24.289708076495863,24.289708076495863,24.43559848354652,24.43559848354652,,0.942845103017188,0.942845103017188,0.0,0.0,35.501153792209735,35.501153792209735,0.0,0.0,0.763465672950747,0.763465672950747,0.0,0.0,0.97,0.97,0.96,0.96,34.43611917844344,34.43611917844344,0.0,0.0,68.87223835688688,1652.933720565285,0.176988517113459,6.05160506997431e-05
1993-02-15,1993-02-26,924.4132,0.9124994692702046,843.5265543863715,0.38,1993,2,15,1993.02,1992,5,138,20,0.0728806942989824,91.86096623039477,0.1089010959438254,0.96,5,Dry,31,6,4,3,41,85.0,0.1007674264171016,758.5265543863715,758.5265543863715,,3,252.84218479545717,252.84218479545717,252.84218479545717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,799.5265543863715,990.0,967.2741062175454,22.72589378245459,0.3868719117385242,0.3061268523230038,989.3070012359384,0.28,0.28,0.28,0.01,21.75289501839299,21.75289501839299,21.75289501839299,22.02289501839299,,0.9565933781972802,0.9565933781972802,0.9565933781972802,0.0,51.59797621900674,51.59797621900674,51.59797621900674,0.0,1.1096338971829407,1.1096338971829407,1.1096338971829407,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1714231748225047,5.295354056412762e-05
1993-03-15,1993-03-26,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1993,3,15,1993.03,1992,6,166,24,0.093315514734791,13.692555692460244,0.0126778147791483,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1194399455618558,951.0406798008228,951.0406798008228,,4,237.7601699502057,237.7601699502057,237.7601699502057,237.7601699502057,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1007.0406798008228,990.0,968.1515564222312,21.84844357776888,0.5767501556251948,0.3993036890235982,989.0239461553512,0.2634762294327777,0.2634762294327777,0.2634762294327777,0.2634762294327777,20.608913503687365,20.608913503687365,20.608913503687365,20.608913503687365,,0.955507276838381,0.955507276838381,0.955507276838381,0.955507276838381,45.91630133306567,45.91630133306567,45.91630133306567,45.91630133306567,0.987447340496036,0.987447340496036,0.987447340496036,0.987447340496036,0.98,0.98,0.98,0.98,44.99797530640436,44.99797530640436,44.99797530640436,44.99797530640436,179.99190122561745,4319.805629414818,0.166652890573354,5.257162117494318e-05
1993-04-15,1993-04-26,2766.3764,1.0193217385998146,2819.8276016694963,0.1,1993,4,15,1993.04,1992,7,197,29,0.2436331047842445,9.421183101182578,0.0033410493235844,0.67,3,Normal,54,13,14,19,117,217.0,0.0769550591928115,2602.8276016694963,1100.0,,4,275.0,275.0,275.0,275.0,1502.8276016694963,46.0,5.0,11.0,61.0,1379.8276016694963,100.0,18.0,25.0,80.0,1496.8276016694963,1243.0,990.0,973.0788942109264,16.921105789073636,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.066816376555352,15.066816376555352,15.066816376555352,15.066816376555352,,0.9412672655062212,0.9412672655062212,0.9412672655062212,0.9412672655062212,38.24774579230869,38.24774579230869,38.24774579230869,38.24774579230869,0.822532167576531,0.822532167576531,0.822532167576531,0.822532167576531,0.9722532167576532,0.9722532167576532,0.9722532167576532,0.9722532167576532,37.18649388030112,37.18649388030112,37.18649388030112,37.18649388030112,148.74597552120446,3569.903412508907,0.0527500246586488,3.756211503060719e-05
1993-05-15,1993-05-26,2454.9977,1.0134122837316493,2487.9248257129457,0.126,1993,5,15,1993.05,1992,8,227,33,0.2149567049415985,55.04958716661668,0.0221267084108305,0.32,2,Mod_Wet,65,14,17,23,202,321.0,0.1290231910073944,2166.9248257129457,1100.0,,4,275.0,275.0,275.0,275.0,1066.9248257129457,35.00000000000003,4.0,8.000000000000007,57.0,962.9248257129454,100.0,18.0,25.0,80.0,1164.9248257129454,1243.0,990.0,972.2777495793072,17.72225042069283,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.867961008174548,15.867961008174548,15.867961008174548,15.867961008174548,,0.944471844032698,0.944471844032698,0.944471844032698,0.944471844032698,40.418624843351495,40.418624843351495,40.418624843351495,40.418624843351495,0.8692177385666988,0.8692177385666988,0.8692177385666988,0.8692177385666988,0.97692177385667,0.97692177385667,0.97692177385667,0.97692177385667,39.48583467881421,39.48583467881421,39.48583467881421,39.48583467881421,157.94333871525683,3790.640129166164,0.0634839674747793,3.988468149375173e-05
1993-06-15,1993-06-26,1266.3107,0.909265330658498,1151.4124173518942,0.285,1993,6,15,1993.06,1992,9,258,37,0.0994820328592036,31.336204641556613,0.0272154478875831,0.48,3,Normal,53,12,12,13,120,210.0,0.1823846927784346,941.4124173518942,941.4124173518942,,4,235.35310433797355,235.35310433797355,235.35310433797355,235.35310433797355,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1018.4124173518942,990.0,968.3758675973916,21.624132402608325,0.5871554499723872,0.3946436099983167,989.0182009400291,0.2602266908562643,0.2602266908562643,0.2602266908562643,0.2602266908562643,20.38210665178132,20.38210665178132,20.38210665178132,20.38210665178132,,0.9550491591522284,0.9550491591522284,0.9550491591522284,0.9550491591522284,44.92969049321759,44.92969049321759,44.92969049321759,44.92969049321759,0.9662299030799482,0.9662299030799482,0.9662299030799482,0.9662299030799482,0.98,0.98,0.98,0.98,44.03109668335324,44.03109668335324,44.03109668335324,44.03109668335324,176.12438673341296,4226.985281601911,0.1529637722150654,5.196812773821115e-05
1993-07-15,1993-07-26,499.3804,0.8921883077628417,445.541354005931,0.598,1993,7,15,1993.07,1992,10,288,42,0.0384947729861124,10.113801956458529,0.0227000296729445,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4174696654477644,259.541354005931,259.541354005931,,1,259.541354005931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,328.541354005931,990.0,965.6049360930268,24.39506390697329,0.1514842002562498,0.0215035190907994,989.827012280653,0.28,0.01,0.01,0.01,23.94207618762627,24.21207618762627,24.21207618762627,24.21207618762627,,0.946045172893908,0.0,0.0,0.0,57.6526066756378,0.0,0.0,0.0,1.239841003777157,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.108182999325711,5.158672667086005e-05
1993-08-15,1993-08-26,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1993,8,15,1993.08,1992,11,319,46,0.0261191340172329,0.0,0.0,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.380410774470716,187.30479186612183,187.30479186612183,,1,187.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.30479186612183,990.0,964.9115239593306,25.088476040669438,0.1196369177229293,0.0116709073086203,989.8686921749684,0.1953614690192645,0.01,0.01,0.01,24.761806746618657,24.94716821563792,24.94716821563792,24.94716821563792,,0.9509021038920906,0.0,0.0,0.0,43.25195333790839,0.0,0.0,0.0,0.9301495341485676,0.0,0.0,0.0,0.98,0.96,0.96,0.96,42.38691427115022,0.0,0.0,0.0,42.38691427115022,1017.2859425076052,0.1402125120461921,6.286087363698084e-05
1993-09-15,1993-09-26,225.2982,0.98159746285063,221.15214150481376,0.928,1993,9,15,1993.09,1992,12,350,50,0.0191075450260159,1.2464324583278028,0.005636085863092,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4114814325594909,130.15214150481376,130.15214150481376,,1,130.15214150481376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,174.15214150481376,990.0,964.5269128490288,25.47308715097108,0.0969950293342622,0.0068129320279091,989.896192038638,0.1182053910314985,0.01,0.01,0.01,25.251073798577465,25.35927918960896,25.35927918960896,25.35927918960896,,0.93065329072538,0.0,0.0,0.0,29.99561607684594,0.0,0.0,0.0,0.6450670124052891,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.09574759454056,0.0,0.0,0.0,29.09574759454056,698.2979422689734,0.131564394522977,6.209772667701881e-05
1993-10-15,1993-10-26,185.8753,1.0287508888495398,191.21938009017487,0.974,1993,10,15,1993.1,1993,1,15,3,0.0165213544397911,1.979775362919696,0.0103534242292077,0.86,4,Mod_Dry,31,4,3,2,33,73.0,0.3817604678227426,118.21938009017488,118.21938009017488,,1,118.21938009017488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.21938009017487,990.0,964.4175612398196,25.582438760180366,0.0906659782441872,0.0057986473076648,989.9035353744482,0.102096163121736,0.01,0.01,0.01,25.38387797150684,25.475974134628576,25.475974134628576,25.475974134628576,,0.9235814908819264,0.0,0.0,0.0,27.180695752421784,0.0,0.0,0.0,0.5845310914499309,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.365274879849128,0.0,0.0,0.0,26.365274879849128,632.7665971163791,0.1378797215398138,6.194997352412461e-05
1993-11-15,1993-11-26,200.2476,0.9942319359830292,199.0925590239552,0.959,1993,11,15,1993.11,1993,2,46,7,0.0172015970996697,10.372730201538587,0.052100039561451,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3365268914542327,132.0925590239552,132.0925590239552,,1,132.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.0925590239552,990.0,964.401814881952,25.598185118047923,0.0945034745110614,0.0069778675170361,989.898518657972,0.1208249546823395,0.01,0.01,0.01,25.37587882133756,25.486703776019898,25.486703776019898,25.486703776019898,,0.9312547636323548,0.0,0.0,0.0,30.613053632554703,0.0,0.0,0.0,0.6583452394097786,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.694662023578065,0.0,0.0,0.0,29.694662023578065,712.6718885658736,0.1491500343817728,6.244498016936596e-05
1993-12-15,1993-12-26,320.6383,0.9330769620260724,299.18021087320443,0.7859999999999999,1993,12,15,1993.12,1993,3,76,11,0.0258491702194448,4.4569441258187785,0.0148971889310809,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2573699636592387,222.18021087320443,222.18021087320443,,1,222.18021087320443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,261.18021087320443,990.0,964.8967208434927,25.103279156507256,0.1277103628421916,0.0146353179242223,989.8576543192336,0.242443284678826,0.01,0.01,0.01,24.718490191062006,24.95093347574083,24.95093347574083,24.95093347574083,,0.9587235151919604,0.0,0.0,0.0,51.6368087563379,0.0,0.0,0.0,1.110469005512643,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1611069123165624,6.026139248076314e-05
1994-01-15,1994-01-26,587.589,0.8901106602929673,523.0192327708844,0.536,1994,1,15,1994.01,1993,4,107,16,0.0451888617114044,50.52652439067782,0.0966054806875747,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.173989777618491,432.0192327708844,432.0192327708844,,2,216.0096163854422,216.0096163854422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,475.0192327708844,990.0,965.953586547469,24.046413452531056,0.2031807884161721,0.1029130778678574,989.693906133716,0.2341129821203469,0.2341129821203469,0.01,0.01,23.50620660412675,23.50620660412675,23.73031958624709,23.73031958624709,,0.957091620654017,0.957091620654017,0.0,0.0,47.6593207189369,47.6593207189369,0.0,0.0,1.0249316283642345,1.0249316283642345,0.0,0.0,0.98,0.98,0.96,0.96,46.70613430455816,46.70613430455816,0.0,0.0,93.41226860911632,2241.894446618792,0.1786019762872407,6.006179915879415e-05
1994-02-15,1994-02-26,913.6545,0.9039159817454718,825.866904343668,0.387,1994,2,15,1994.02,1993,5,138,20,0.0713549005352929,8.142221784085223,0.0098589999687128,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1271391303462456,720.866904343668,720.866904343668,,3,240.288968114556,240.288968114556,240.288968114556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,767.866904343668,990.0,967.2034676173746,22.7965323826254,0.3628924209186229,0.2825390921015702,989.3545684869798,0.2668901069546506,0.2668901069546506,0.2668901069546506,0.01,21.884210762650564,21.884210762650564,21.884210762650564,22.14110086960521,,0.956922503133887,0.956922503133887,0.956922503133887,0.0,49.34920813028519,49.34920813028519,49.34920813028519,0.0,1.0612732931244129,1.0612732931244129,1.0612732931244129,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1750887452196869,5.571994833531366e-05
1994-03-15,1994-03-26,1570.7935,0.9517310164019286,1494.9728943125424,0.231,1994,3,15,1994.03,1993,6,166,24,0.1291656580686037,10.119755351450747,0.0067691898561841,0.65,3,Normal,49,9,9,9,107,183.0,0.1224102461631265,1311.9728943125424,1100.0,,4,275.0,275.0,275.0,275.0,211.9728943125424,51.00000000000001,9.0,10.424896441600444,10.424896441600444,131.12310142934152,100.0,18.0,19.424896441600445,19.424896441600445,238.12310142934152,1237.4248964416004,990.0,969.4683739662404,20.53162603375949,0.9118480304711196,0.648,988.4401519695288,0.28,0.28,0.28,0.28,18.691778003288363,18.691778003288363,18.691778003288363,18.691778003288363,,0.9521147225041104,0.9521147225041104,0.9521147225041104,0.9521147225041104,47.996690030797474,47.996690030797474,47.996690030797474,47.996690030797474,1.0321868823827414,1.0321868823827414,1.0321868823827414,1.0321868823827414,0.98,0.98,0.98,0.98,47.03675623018152,47.03675623018152,47.03675623018152,47.03675623018152,188.1470249207261,4515.528598097426,0.1258531346197048,4.751187497998133e-05
1994-04-15,1994-04-26,1623.0388,0.9609360770575194,1559.6365373841434,0.223,1994,4,15,1994.04,1993,7,197,29,0.13475259682999,29.515821678281327,0.0189248077810397,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.0948939040939813,1411.6365373841434,1100.0,,4,275.0,275.0,275.0,275.0,311.63653738414337,55.000000000000014,7.0,15.0,21.056522796225902,213.58001458791745,100.0,18.0,25.0,31.056522796225902,285.58001458791745,1243.0,990.0,969.6772872746257,20.322712725374345,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.46842331285606,18.46842331285606,18.46842331285606,18.46842331285606,,0.95183552914107,0.95183552914107,0.95183552914107,0.95183552914107,47.40925441350351,47.40925441350351,47.40925441350351,47.40925441350351,1.0195538583549142,1.0195538583549142,1.0195538583549142,1.0195538583549142,0.98,0.98,0.98,0.98,46.46106932523344,46.46106932523344,46.46106932523344,46.46106932523344,185.84427730093373,4460.26265522241,0.1191587096392572,4.693037305579135e-05
1994-05-15,1994-05-26,820.3628,0.8945448145815545,733.8512888156049,0.422,1994,5,15,1994.05,1993,8,227,33,0.0634047513536682,26.676922503685088,0.0363519461098721,0.96,5,Dry,42,9,8,6,82,147.0,0.2003130637506269,586.8512888156049,586.8512888156049,,3,195.6170962718683,195.6170962718683,195.6170962718683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,645.8512888156049,990.0,966.8354051552624,23.16459484473762,0.2935521481832759,0.193016660928824,989.513431190888,0.2065830799670222,0.2065830799670222,0.2065830799670222,0.01,22.4714429556585,22.4714429556585,22.4714429556585,22.66802603562552,,0.9533267175974516,0.9533267175974516,0.9533267175974516,0.0,41.09776766460841,41.09776766460841,41.09776766460841,0.0,0.8838229605292132,0.8838229605292132,0.8838229605292132,0.0,0.9783822960529212,0.9783822960529212,0.9783822960529212,0.96,40.209328290349085,40.209328290349085,40.209328290349085,0.0,120.62798487104726,2895.0716369051343,0.1643766069631547,5.709755471938551e-05
1994-06-15,1994-06-26,392.4543,0.9019707790507928,353.9823107128336,0.7040000000000001,1994,6,15,1994.06,1993,9,258,37,0.0305840716455888,6.366490129927229,0.017985334117704,0.98,5,Dry,39,9,7,5,59,119.0,0.3361749906665199,234.9823107128336,234.9823107128336,,1,234.9823107128336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,289.9823107128336,990.0,965.169911553564,24.830088446435862,0.137875517513359,0.0157234964105908,989.846400986076,0.2597261194623254,0.01,0.01,0.01,24.416763313049533,24.666489432511856,24.666489432511856,24.666489432511856,,0.9574195114368858,0.0,0.0,0.0,53.87214113015214,0.0,0.0,0.0,1.1585406694656373,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1361649962195484,5.697828423030166e-05
1994-07-15,1994-07-26,297.4406,0.927655743202664,275.9224808516464,0.8220000000000001,1994,7,15,1994.07,1993,10,288,42,0.0238397023455822,7.685487764341872,0.0278537933575411,0.98,5,Dry,37,8,6,4,53,108.0,0.3914142829777893,167.9224808516464,167.9224808516464,,1,167.9224808516464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,218.9224808516464,990.0,964.8036899234066,25.196310076593363,0.1127961191265493,0.0100234108723899,989.8771804700012,0.1691953491497226,0.01,0.01,0.01,24.90429519744476,25.063490546594483,25.063490546594483,25.063490546594483,,0.9447879457785342,0.0,0.0,0.0,38.74861110913763,0.0,0.0,0.0,0.8333034647126372,0.0,0.0,0.0,0.9733303464712636,0.96,0.96,0.96,37.71519907613718,0.0,0.0,0.0,37.71519907613718,905.1647778272924,0.1366876629976927,6.238857438672225e-05
1994-08-15,1994-08-26,237.5439,0.9621267175397727,228.5473327785961,0.91,1994,8,15,1994.08,1993,11,319,46,0.0197464895520707,0.0,0.0,0.98,5,Dry,34,7,5,3,44,93.0,0.4069178969158796,135.5473327785961,135.5473327785961,,1,135.5473327785961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,181.5473327785961,990.0,964.5712839966716,25.428716003328415,0.0996050313473619,0.0072715232861806,989.8931234453664,0.1254888992511047,0.01,0.01,0.01,25.196350549443853,25.31183944869496,25.31183944869496,25.31183944869496,,0.9329110294432936,0.0,0.0,0.0,31.246943722997464,0.0,0.0,0.0,0.6719772843655368,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.30953541130754,0.0,0.0,0.0,30.30953541130754,727.428849871381,0.1326181979146951,6.211347150431973e-05
1994-09-15,1994-09-26,174.8589,1.044845350940404,182.70050873555303,0.981,1994,9,15,1994.09,1993,12,350,50,0.0157853239547517,0.5650523657885742,0.0030927793781157,0.98,5,Dry,30,6,4,2,30,72.0,0.3940875725979245,110.70050873555304,110.70050873555304,,1,110.70050873555304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,150.70050873555303,990.0,964.4345989825288,25.56540101747112,0.088718190173219,0.005159543242522,989.9061222665842,0.0919456867929965,0.01,0.01,0.01,25.37957759726237,25.461523284055364,25.461523284055364,25.461523284055364,,0.918240821499618,0.0,0.0,0.0,25.300511526079536,0.0,0.0,0.0,0.5440970220662266,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.54149618029715,0.0,0.0,0.0,24.54149618029715,588.9959083271316,0.1343263702446464,6.158130933787986e-05
1994-10-15,1994-10-26,146.7127,1.0624149410865673,155.86976452715123,0.994,1994,10,15,1994.1,1994,1,15,3,0.0134671476551458,0.9276818348231471,0.0059516471179473,0.97,5,Dry,24,4,2,2,20,52.0,0.3336118467731567,103.86976452715125,103.86976452715125,,1,103.86976452715125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,133.86976452715123,990.0,964.4882604709456,25.511739529054356,0.0827780765724211,0.0045789299848078,989.9126429934428,0.0827241821116541,0.01,0.01,0.01,25.34165834038547,25.414382522497124,25.414382522497124,25.414382522497124,,0.91366604459453,0.0,0.0,0.0,23.585786507428907,0.0,0.0,0.0,0.5072212152135249,0.0,0.0,0.0,0.97,0.96,0.96,0.96,22.87821291220604,0.0,0.0,0.0,22.87821291220604,549.0771098929449,0.1467777473175103,6.118295512856645e-05
1994-11-15,1994-11-26,154.5809,1.0635632001099886,164.40655667988216,0.991,1994,11,15,1994.11,1994,2,46,7,0.0142047264971418,0.5311434621349349,0.0032306708008557,0.96,5,Dry,23,4,2,2,19,50.0,0.3041241238167621,114.40655667988216,114.40655667988216,,1,114.40655667988216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,143.40655667988216,990.0,964.4711868866402,25.52881311335977,0.0861439187522423,0.0054745573177899,989.90838152393,0.0969488515178409,0.01,0.01,0.01,25.34024578577189,25.42719463728973,25.42719463728973,25.42719463728973,,0.921054441254778,0.0,0.0,0.0,26.18699939819313,0.0,0.0,0.0,0.5631612773804974,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.401389416247337,0.0,0.0,0.0,25.401389416247337,609.6333459899361,0.1545035059988919,6.167427557719602e-05
1994-12-15,1994-12-26,250.8784,0.9414693900674836,236.1943342291061,0.893,1994,12,15,1994.12,1994,3,76,11,0.0204071904773947,9.815263496625253,0.0415558803671579,1.0,5,Dry,26,4,3,2,24,59.0,0.2497943068472192,177.19433422910612,177.19433422910612,,1,177.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,210.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1097155864233175,0.010811518409474,989.8794728951672,0.1817123512092932,0.01,0.01,0.01,25.08059453858322,25.25230688979251,25.25230688979251,25.25230688979251,,0.9473606872905695,0.0,0.0,0.0,41.2896989937492,0.0,0.0,0.0,0.8879505159946064,0.0,0.0,0.0,0.9787950515994606,0.96,0.96,0.96,40.41415305711294,0.0,0.0,0.0,40.41415305711294,969.9396733707106,0.1711055144020161,6.335503714504094e-05
1995-01-15,1995-01-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1995,1,15,1995.01,1994,4,107,16,0.0279613342516754,0.0,0.0,0.99,5,Dry,29,5,4,2,33,73.0,0.2255686350025331,250.62655383883583,250.62655383883583,,1,250.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,288.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1373970288476916,0.0172957334119305,989.8453072377404,0.28,0.01,0.01,0.01,24.547174468546217,24.817174468546217,24.817174468546217,24.817174468546217,,0.9559039111080196,0.0,0.0,0.0,57.67419346309367,0.0,0.0,0.0,1.2403052357654551,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1489370987276999,5.342166934752871e-05
1995-02-15,1995-02-26,520.5884,0.8885427859104034,462.56506724863937,0.581,1995,2,15,1995.02,1994,5,138,20,0.0399656218102824,3.304624451884536,0.0071441288715133,0.99,5,Dry,31,6,4,3,41,85.0,0.1837579316258885,377.56506724863937,377.56506724863937,,2,188.78253362431968,188.78253362431968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,418.56506724863937,990.0,965.6815428026188,24.31845719738112,0.1832563618097576,0.0772107117413578,989.7395329264488,0.1973564203928315,0.1973564203928315,0.01,0.01,23.860633703437163,23.860633703437163,24.047990123829997,24.047990123829997,,0.9520998466903688,0.9520998466903688,0.0,0.0,42.05958457556235,42.05958457556235,0.0,0.0,0.9045071951733838,0.9045071951733838,0.0,0.0,0.98,0.98,0.96,0.96,41.2183928840511,41.2183928840511,0.0,0.0,82.4367857681022,1978.4828584344527,0.178216626383917,6.064943275784125e-05
1995-03-15,1995-03-26,764.3804,0.8926299826267534,682.3088631722309,0.445,1995,3,15,1995.03,1994,6,166,24,0.0589514857780807,15.502539386961416,0.0227207064479363,0.99,5,Dry,36,8,6,4,53,107.0,0.1568204749715975,575.3088631722309,575.3088631722309,,3,191.7696210574103,191.7696210574103,191.7696210574103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,625.3088631722309,990.0,966.6292354526888,23.37076454731107,0.2818780899851305,0.1853063205990502,989.5328155894158,0.2013889884275039,0.2013889884275039,0.2013889884275039,0.01,22.70219114829937,22.70219114829937,22.70219114829937,22.89358013672687,,0.9525783095126664,0.9525783095126664,0.9525783095126664,0.0,40.671198825319415,40.671198825319415,40.671198825319415,0.0,0.8746494371036433,0.8746494371036433,0.8746494371036433,0.0,0.9774649437103644,0.9774649437103644,0.9774649437103644,0.96,39.75467107042388,39.75467107042388,39.75467107042388,0.0,119.26401321127162,2862.336317070519,0.1747947588673878,5.75845335947288e-05
1995-04-15,1995-04-26,1342.9646,0.905877929951145,1216.5619918456675,0.269,1995,4,15,1995.04,1994,7,197,29,0.1051109560954656,0.0,0.0,0.91,5,Dry,40,10,8,5,62,125.0,0.102748565907735,1091.5619918456675,1091.5619918456675,,4,272.8904979614169,272.8904979614169,272.8904979614169,272.8904979614169,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1149.5619918456675,990.0,968.5806234029436,21.419376597056495,0.7711077063529148,0.629014481652752,988.5998778119942,0.28,0.28,0.28,0.28,19.739254409050744,19.739254409050744,19.739254409050744,19.739254409050744,,0.9543670985946562,0.9543670985946562,0.9543670985946562,0.9543670985946562,50.41657239957071,50.41657239957071,50.41657239957071,50.41657239957071,1.0842273634316282,1.0842273634316282,1.0842273634316282,1.0842273634316282,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,4627.200000000001,0.1584793880560905,4.906322861700337e-05
1995-05-15,1995-05-26,901.4559,0.907115570001353,817.7246825595828,0.391,1995,5,15,1995.05,1994,8,227,33,0.0706514125731479,25.80187182678868,0.0315532505953293,0.95,5,Dry,42,9,8,6,82,147.0,0.1797671063809291,670.7246825595828,670.7246825595828,,3,223.5748941865276,223.5748941865276,223.5748941865276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,729.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3412165718906575,0.2490440879498013,989.4097393401596,0.2443261071518122,0.2443261071518122,0.2443261071518122,0.01,21.99451450276953,21.99451450276953,21.99451450276953,22.22884060992134,,0.9568587362268692,0.9568587362268692,0.9568587362268692,0.0,46.14492449912406,46.14492449912406,46.14492449912406,0.0,0.992363967723098,0.992363967723098,0.992363967723098,0.0,0.98,0.98,0.98,0.96,45.22202600914158,45.22202600914158,45.22202600914158,0.0,135.66607802742473,3255.9858726581933,0.1659067910274795,5.6185529851791245e-05
1995-06-15,1995-06-26,353.2963,0.921778111561846,325.6607962357874,0.746,1995,6,15,1995.06,1994,9,258,37,0.028137092794772,4.5209267824618,0.0138823181504123,1.0,5,Dry,39,9,7,5,59,119.0,0.3654108857298276,206.66079623578744,206.66079623578744,,1,206.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,261.6607962357874,990.0,965.028303981179,24.971696018821035,0.1278799763276859,0.0133161676800419,989.8588038559924,0.221492074918313,0.01,0.01,0.01,24.609007799895,24.82049987481331,24.82049987481331,24.82049987481331,,0.9559712508292986,0.0,0.0,0.0,47.6799436608842,0.0,0.0,0.0,1.0253751324921334,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.72634478766651,0.0,0.0,0.0,46.72634478766651,1121.4322749039964,0.1434816389561221,6.280601088939669e-05
1995-07-15,1995-07-26,257.7185,0.9439744768586136,243.27968621428656,0.884,1995,7,15,1995.07,1994,10,288,42,0.0210193648889143,2.915737729001989,0.0119851261499644,1.0,5,Dry,37,8,6,4,53,108.0,0.4439334893948812,135.27968621428656,135.27968621428656,,1,135.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,186.27968621428656,990.0,964.6596781172858,25.340321882714196,0.1012752318244801,0.0072487733282143,989.8914759948472,0.1251275763892868,0.01,0.01,0.01,25.106670301172176,25.22179787756146,25.22179787756146,25.22179787756146,,0.9329417203442774,0.0,0.0,0.0,31.07527073433924,0.0,0.0,0.0,0.6682853921363278,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.143012612309064,0.0,0.0,0.0,30.143012612309064,723.4323026954175,0.1239027108320025,6.189442992728114e-05
1995-08-15,1995-08-26,203.2033,0.9854563497164652,200.2479822683398,0.956,1995,8,15,1995.08,1994,11,319,46,0.0173014256679845,0.9221305502795192,0.0046049430303064,1.0,5,Dry,34,7,5,3,44,93.0,0.4644241552225805,107.2479822683398,107.2479822683398,,1,107.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,153.2479822683398,990.0,964.40148789361,25.59851210638999,0.089617275917284,0.0048660784928088,989.90551664559,0.0872847760622587,0.01,0.01,0.01,25.416743975917687,25.494028751979943,25.494028751979943,25.494028751979943,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1995-09-15,1995-09-26,144.3068,1.0865561869709144,156.79744636197438,0.994,1995,9,15,1995.09,1994,12,350,50,0.0135472993656745,1.7444503215638747,0.0111255021177878,1.0,5,Dry,30,6,4,2,30,72.0,0.4591911518366477,84.79744636197438,84.79744636197438,,1,84.79744636197438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,124.79744636197438,990.0,964.486405107276,25.51359489272397,0.0795761622746071,0.0029577829407678,989.9174660547848,0.0569765525886654,0.01,0.01,0.01,25.37408439491996,25.421060947508625,25.421060947508625,25.421060947508625,,0.9281944051339496,0.0,0.0,0.0,19.586227725463623,0.0,0.0,0.0,0.4212091983970671,0.0,0.0,0.0,0.9621209198397068,0.96,0.96,0.96,18.844319435413027,0.0,0.0,0.0,18.844319435413027,452.2636664499127,0.1201825659322921,6.172984448327602e-05
1995-10-15,1995-10-26,105.1722,1.1140747964374855,117.16969730588252,0.999,1995,10,15,1995.1,1995,1,15,3,0.0101234618472282,0.0,0.0,0.98,5,Dry,24,4,2,2,20,52.0,0.4438007539120726,65.16969730588252,65.16969730588252,,1,65.16969730588252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,95.16969730588252,990.0,964.5,25.5,0.070824342,0.001289424271,989.9278862337288,0.0304790913629414,0.01,0.01,0.01,25.397407142366,25.41788623372894,25.41788623372894,25.41788623372894,,0.8864810693857208,0.0,0.0,0.0,14.3894187149322,0.0,0.0,0.0,0.3094498648372516,0.0,0.0,0.0,0.96,0.96,0.96,0.96,13.81384196633491,0.0,0.0,0.0,13.81384196633491,331.53220719203784,0.117896028443878,5.887979356374206e-05
1995-11-15,1995-11-26,137.2387,1.0772139575724409,147.83544315909697,0.995,1995,11,15,1995.11,1995,2,46,7,0.0127729822889459,0.0,0.0,1.0,5,Dry,23,4,2,2,19,50.0,0.3382138878982572,97.83544315909695,97.83544315909695,,1,97.83544315909695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,126.83544315909695,990.0,964.5,25.5,0.0802954372123682,0.0040660126685232,989.9156385501192,0.0745778482647809,0.01,0.01,0.01,25.34106070185429,25.40563855011907,25.40563855011907,25.40563855011907,,0.9130583162441068,0.0,0.0,0.0,22.200268226105077,0.0,0.0,0.0,0.4774251231420446,0.0,0.0,0.0,0.9677425123142044,0.96,0.96,0.96,21.48414334718013,0.0,0.0,0.0,21.48414334718013,515.6194403323232,0.1453247129922653,6.099852368158894e-05
1995-12-15,1995-12-26,254.9686,0.9424159355737844,240.286471710938,0.887,1995,12,15,1995.12,1995,3,76,11,0.020760751155825,3.0442676633467163,0.0126693260826141,0.98,5,Dry,26,4,3,2,24,59.0,0.2455402486036598,181.286471710938,181.286471710938,,1,181.286471710938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,214.286471710938,990.0,964.6417188302656,25.35828116973437,0.111159875100406,0.0111593500954297,989.8776807748042,0.1872367368097663,0.01,0.01,0.01,25.048725207728765,25.22596194453853,25.22596194453853,25.22596194453853,,0.948703387322784,0.0,0.0,0.0,42.24936400421011,0.0,0.0,0.0,0.9085884732088196,0.0,0.0,0.0,0.98,0.96,0.96,0.96,41.4043767241259,0.0,0.0,0.0,41.4043767241259,993.7050413790216,0.1723125585444315,6.344221743716416e-05
1996-01-15,1996-01-26,458.6166,0.911126574868046,417.8577719356288,0.633,1996,1,15,1996.01,1995,4,107,16,0.0361029114952383,14.955394491441384,0.0357906337894925,1.0,5,Dry,29,5,4,2,33,73.0,0.1747005916913894,344.8577719356288,344.8577719356288,,2,172.4288859678144,172.4288859678144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,382.8577719356288,990.0,965.4803599737104,24.51964002628972,0.1706541494097301,0.0617728683536168,989.7675729822366,0.1752789960565494,0.1752789960565494,0.01,0.01,24.111934012469803,24.111934012469803,24.27721300852635,24.27721300852635,,0.947442641473664,0.947442641473664,0.0,0.0,38.63079940705333,38.63079940705333,0.0,0.0,0.830769879721577,0.830769879721577,0.0,0.0,0.9730769879721576,0.9730769879721576,0.96,0.96,37.59074192997207,37.59074192997207,0.0,0.0,75.18148385994414,1804.3556126386595,0.179921228966697,6.055756087338323e-05
1996-02-15,1996-02-26,509.9149,0.8935905892579125,455.65515596238953,0.59,1996,2,15,1996.02,1995,5,138,20,0.0393686054751504,0.0,0.0,1.0,5,Dry,31,6,4,3,41,85.0,0.186544580671915,370.65515596238953,370.65515596238953,,2,185.3275779811948,185.3275779811948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,411.65515596238953,990.0,965.6504482018308,24.349551798169276,0.1808176397242196,0.0739492336142478,989.7452331266616,0.1926922302746129,0.1926922302746129,0.01,0.01,23.90209269455622,23.90209269455622,24.08478492483083,24.08478492483083,,0.9511815061910504,0.9511815061910504,0.0,0.0,41.32168983743248,41.32168983743248,0.0,0.0,0.8886384911275802,0.8886384911275802,0.0,0.0,0.978863849112758,0.978863849112758,0.96,0.96,40.44830836611269,40.44830836611269,0.0,0.0,80.89661673222538,1941.5188015734093,0.1775391228951718,6.06258460570243e-05
1996-03-15,1996-03-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1996,3,15,1996.03,1995,6,167,24,0.0494114767522878,0.0,0.0,1.0,5,Dry,36,8,6,4,53,107.0,0.1870982331968443,464.8920920403683,464.8920920403683,,2,232.44604602018416,232.44604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,514.8920920403683,990.0,966.1735144141816,23.826485585818432,0.2191293262985775,0.1184290674430538,989.6624416062584,0.2563021621272486,0.2563021621272486,0.01,0.01,23.23262502994961,23.23262502994961,23.478927192076856,23.478927192076856,,0.9570776368361202,0.9570776368361202,0.0,0.0,50.68813522978433,50.68813522978433,0.0,0.0,1.0900674242964372,1.0900674242964372,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1685632680390261,5.759998553697181e-05
1996-04-15,1996-04-26,849.2947,0.8954821115912885,760.52821131929,0.409,1996,4,15,1996.04,1995,7,198,29,0.0657096374579866,8.862623163313287,0.0116532470872306,1.0,5,Dry,40,10,8,5,62,125.0,0.1643594519434883,635.52821131929,635.52821131929,,3,211.84273710643,211.84273710643,211.84273710643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,693.52821131929,990.0,966.9421128452772,23.057887154722835,0.3206464737356244,0.2255328451612857,989.453820681103,0.2284876950936805,0.2284876950936805,0.2284876950936805,0.01,22.28322014073218,22.28322014073218,22.28322014073218,22.501707835825854,,0.95568405037088,0.95568405037088,0.95568405037088,0.0,44.2429999735632,44.2429999735632,44.2429999735632,0.0,0.9514623650228644,0.9514623650228644,0.9514623650228644,0.0,0.98,0.98,0.98,0.96,43.35813997409193,43.35813997409193,43.35813997409193,0.0,130.07441992227578,3121.786078134619,0.1710316829623392,5.68531540665008e-05
1996-05-15,1996-05-26,827.5366,0.8937943571986156,739.6475434553279,0.419,1996,5,15,1996.05,1995,8,228,33,0.0639055477545403,12.01804470064883,0.0162483399113387,1.0,5,Dry,42,9,8,6,82,147.0,0.1987433086213965,592.6475434553279,592.6475434553279,,3,197.549181151776,197.549181151776,197.549181151776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,651.6475434553279,990.0,966.8585901738212,23.141409826178688,0.2968461026154402,0.196888559028159,989.5062653383565,0.2091913945548975,0.2091913945548975,0.2091913945548975,0.01,22.438483769980248,22.438483769980248,22.438483769980248,22.637675164535143,,0.9537431278993898,0.9537431278993898,0.9537431278993898,0.0,41.46091307705476,41.46091307705476,41.46091307705476,0.0,0.8916325392915002,0.8916325392915002,0.8916325392915002,0.0,0.97916325392915,0.97916325392915,0.97916325392915,0.96,40.59700255940259,40.59700255940259,40.59700255940259,0.0,121.79100767820776,2922.9841842769865,0.1646608695666729,5.708424145137607e-05
1996-06-15,1996-06-26,374.7305,0.908907350449394,340.5953058875766,0.721,1996,6,15,1996.06,1995,9,259,37,0.0294274344286866,4.024157841655892,0.0118150713532857,0.99,5,Dry,39,9,7,5,59,119.0,0.3493882562177161,221.5953058875766,221.5953058875766,,1,221.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,276.5953058875766,990.0,965.102976529438,24.89702347056209,0.1331508281542462,0.014585601000444,989.8522635708453,0.2416536629482284,0.01,0.01,0.01,24.507633378459115,24.73928704140734,24.73928704140734,24.73928704140734,,0.9584500359719396,0.0,0.0,0.0,51.046986461011855,0.0,0.0,0.0,1.0977846550755237,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1415169239470077,6.042045356178061e-05
1996-07-15,1996-07-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1996,7,15,1996.07,1995,10,289,42,0.0221773929685865,0.0,0.0,0.99,5,Dry,37,8,6,4,53,108.0,0.4207527915123881,148.68278898827032,148.68278898827032,,1,148.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,199.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1060056199817007,0.0083880370640029,989.8856063429542,0.1432217651341649,0.01,0.01,0.01,25.015653421867007,25.14887518700117,25.14887518700117,25.14887518700117,,0.9385869743583776,0.0,0.0,0.0,34.236217176640054,0.0,0.0,0.0,0.7362627349815065,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.20913066134085,0.0,0.0,0.0,33.20913066134085,797.0191358721804,0.1293780965690629,6.204321683639437e-05
1996-08-15,1996-08-26,209.197,0.9663848551669614,202.1648125463628,0.946,1996,8,15,1996.08,1995,11,320,46,0.0174670398040057,0.5850493913180799,0.002893922953006,0.99,5,Dry,34,7,5,3,44,93.0,0.4600207070093968,109.1648125463628,109.1648125463628,,1,109.1648125463628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,155.1648125463628,990.0,964.4129888752782,25.58701112472181,0.0902937872743529,0.0050290090664408,989.9046772036592,0.0898724969375898,0.01,0.01,0.01,25.401815831443383,25.48168832838097,25.48168832838097,25.48168832838097,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1996-09-15,1996-09-26,149.1437,1.0630143726053345,158.54189668353823,0.993,1996,9,15,1996.09,1995,12,351,51,0.0136980198734577,4.239406141290631,0.0267399736597879,0.99,5,Dry,30,6,4,2,30,72.0,0.4541386315297938,86.54189668353823,86.54189668353823,,1,86.54189668353823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,126.54189668353824,990.0,964.4829162066328,25.51708379336708,0.0801918351737214,0.0031060612181007,989.916702103608,0.0593315605227766,0.01,0.01,0.01,25.374454336452448,25.42378589697522,25.42378589697522,25.42378589697522,,0.9262077772893456,0.0,0.0,0.0,19.94666270030763,0.0,0.0,0.0,0.4289604881786587,0.0,0.0,0.0,0.9628960488178658,0.96,0.96,0.96,19.20656270122892,0.0,0.0,0.0,19.20656270122892,460.9575048294941,0.1211450291878789,6.164824796255894e-05
1996-10-15,1996-10-26,105.1722,1.1140747964374855,117.16969730588252,0.999,1996,10,15,1996.1,1996,1,15,3,0.0101234618472282,2.820812336502115,0.0240745892612329,0.99,5,Dry,24,4,2,2,20,52.0,0.4438007539120726,65.16969730588252,65.16969730588252,,1,65.16969730588252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,95.16969730588252,990.0,964.5,25.5,0.070824342,0.001289424271,989.9278862337288,0.0304790913629414,0.01,0.01,0.01,25.397407142366,25.41788623372894,25.41788623372894,25.41788623372894,,0.8864810693857208,0.0,0.0,0.0,14.3894187149322,0.0,0.0,0.0,0.3094498648372516,0.0,0.0,0.0,0.96,0.96,0.96,0.96,13.81384196633491,0.0,0.0,0.0,13.81384196633491,331.53220719203784,0.117896028443878,5.887979356374206e-05
1996-11-15,1996-11-26,146.7127,1.0624149410865673,155.86976452715123,0.994,1996,11,15,1996.11,1996,2,46,7,0.0134671476551458,29.90894104476192,0.1918841741725479,0.97,5,Dry,23,4,2,2,19,50.0,0.3207806218972661,105.86976452715125,105.86976452715125,,1,105.86976452715125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,134.86976452715123,990.0,964.4882604709456,25.511739529054356,0.0831310088924211,0.0047489299848078,989.9121200611228,0.0854241821116541,0.01,0.01,0.01,25.338435408065475,25.41385959017713,25.41385959017713,25.41385959017713,,0.9150899286144788,0.0,0.0,0.0,24.07433041651254,0.0,0.0,0.0,0.5177275358389793,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.35210050401717,0.0,0.0,0.0,23.35210050401717,560.450412096412,0.1498180264457217,6.127051111732326e-05
1996-12-15,1996-12-26,229.1212,0.9755995102100816,223.5305304987461,0.92,1996,12,15,1996.12,1996,3,76,11,0.0193130378350916,6.948715692113267,0.0310862040930567,0.99,5,Dry,26,4,3,2,24,59.0,0.2639460474072957,164.5305304987461,164.5305304987461,,1,164.5305304987461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,197.5305304987461,990.0,964.5411831829924,25.45881681700746,0.1052460183997532,0.0097350950923934,989.885018886508,0.1646162161733072,0.01,0.01,0.01,25.179219487342003,25.33383570351531,25.33383570351531,25.33383570351531,,0.9432741927352484,0.0,0.0,0.0,38.32352191635727,0.0,0.0,0.0,0.8241617616420918,0.0,0.0,0.0,0.9724161761642092,0.96,0.96,0.96,37.2664126390494,0.0,0.0,0.0,37.2664126390494,894.3939033371855,0.1667173274089216,6.291708449030816e-05
1997-01-15,1997-01-26,442.9194,0.9034510418651028,400.15599339226617,0.654,1997,1,15,1997.01,1996,4,107,16,0.0345734778290917,9.42240667938853,0.0235468338222586,0.98,5,Dry,29,5,4,2,33,73.0,0.1824288557598569,327.15599339226617,327.15599339226617,,2,163.57799669613308,163.57799669613308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,365.15599339226617,990.0,965.4007019702652,24.59929802973477,0.164406642531761,0.0534176288811496,989.7821757285872,0.1633302955397796,0.1633302955397796,0.01,0.01,24.21814346278215,24.21814346278215,24.37147375832193,24.37147375832193,,0.9446192737004572,0.9446192737004572,0.0,0.0,36.69959188387767,36.69959188387767,0.0,0.0,0.7892385351371541,0.7892385351371541,0.0,0.0,0.97,0.97,0.96,0.96,35.598604127361334,35.598604127361334,0.0,0.0,71.19720825472267,1708.732998113344,0.1779236333589767,6.045129140967784e-05
1997-02-15,1997-02-26,834.7498,0.8963571399655789,748.233943314839,0.416,1997,2,15,1997.02,1996,5,138,20,0.0646474127024021,0.0,0.0,0.8,4,Mod_Dry,36,6,5,4,54,105.0,0.1403304420203488,643.233943314839,643.233943314839,,3,214.41131443827967,214.41131443827967,214.41131443827967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,690.233943314839,990.0,966.8929357732592,23.107064226740704,0.3187743736695519,0.2306802741343125,989.4505453521962,0.2319552744916775,0.2319552744916775,0.2319552744916775,0.01,22.3256543044452,22.3256543044452,22.3256543044452,22.547609578936875,,0.9560474735945906,0.9560474735945906,0.9560474735945906,0.0,44.88177793996804,44.88177793996804,44.88177793996804,0.0,0.9651995255907104,0.9651995255907104,0.9651995255907104,0.0,0.98,0.98,0.98,0.96,43.98414238116868,43.98414238116868,43.98414238116868,0.0,131.95242714350604,3166.858251444145,0.176351832635296,5.698308114061501e-05
1997-03-15,1997-03-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1997,3,15,1997.03,1996,6,166,24,0.0757675219888029,0.0,0.0,0.96,5,Dry,36,8,6,4,53,107.0,0.1220153405751637,769.9389119074414,769.9389119074414,,3,256.64630396914714,256.64630396914714,256.64630396914714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,819.9389119074414,990.0,967.4077556476298,22.592244352370244,0.4055494961773988,0.3116504333632016,989.2828000704594,0.28,0.28,0.28,0.01,21.59504442282966,21.59504442282966,21.59504442282966,21.86504442282966,,0.9562511509121924,0.9562511509121924,0.9562511509121924,0.0,51.97563289899664,51.97563289899664,51.97563289899664,0.0,1.1177555462149815,1.1177555462149815,1.1177555462149815,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1648917593193335,5.2168640973292346e-05
1997-04-15,1997-04-26,1372.4449,0.9145051960029634,1255.1079922777674,0.265,1997,4,15,1997.04,1996,7,197,29,0.1084413305327991,9.027629492862618,0.0071927113430927,0.92,5,Dry,40,10,8,5,62,125.0,0.099593023683285,1130.1079922777674,1100.0,,4,275.0,275.0,275.0,275.0,30.10799227776738,9.634557528885562,2.4086393822213905,1.9269115057771125,1.2043196911106953,14.93356416977262,49.634557528885566,12.408639382221391,9.926911505777111,6.204319691110696,76.93356416977262,1171.9701084168842,990.0,968.70176797573,21.29823202426985,0.8039458545123053,0.648,988.5480541454876,0.28,0.28,0.28,0.28,19.56628616975749,19.56628616975749,19.56628616975749,19.56628616975749,,0.9539157154243936,0.9539157154243936,0.9539157154243936,0.9539157154243936,50.337286208236286,50.337286208236286,50.337286208236286,50.337286208236286,1.082522284048092,1.082522284048092,1.082522284048092,1.082522284048092,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,4627.200000000001,0.1536122797290988,4.8686868686868696e-05
1997-05-15,1997-05-26,1463.3217,0.94550510416192,1383.5781363808978,0.248,1997,5,15,1997.05,1996,8,227,33,0.1195411509833096,0.0,0.0,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.1387706230327006,1191.5781363808978,1100.0,,4,275.0,275.0,275.0,275.0,91.57813638089785,22.41756463490728,4.769694603171763,4.769694603171763,4.769694603171763,54.85148793647527,69.41756463490728,14.769694603171764,14.769694603171764,14.769694603171764,169.85148793647528,1198.9569538412509,990.0,969.108483209846,20.89151679015401,0.8434939363684241,0.648,988.5085060636316,0.28,0.28,0.28,0.28,19.12002285378557,19.12002285378557,19.12002285378557,19.12002285378557,,0.952800057134464,0.952800057134464,0.952800057134464,0.952800057134464,49.13167550896539,49.13167550896539,49.13167550896539,49.13167550896539,1.056595172235815,1.056595172235815,1.056595172235815,1.056595172235815,0.98,0.98,0.98,0.98,48.14904199878608,48.14904199878608,48.14904199878608,48.14904199878608,192.5961679951443,4622.308031883464,0.1392015115958169,4.8635395958369775e-05
1997-06-15,1997-06-26,792.06,0.8911767402221192,705.8654488603318,0.435,1997,6,15,1997.06,1996,9,258,37,0.0609867747815326,42.3684944545073,0.0600234712194996,0.8300000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.2280887954778712,544.8654488603318,544.8654488603318,,2,272.4327244301659,272.4327244301659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,608.8654488603318,990.0,966.7234617954412,23.276538204558733,0.2725334595609603,0.1649701198387016,989.5624964206004,0.28,0.28,0.01,0.01,22.559034625159114,22.559034625159114,22.829034625159117,22.829034625159117,,0.949551062010824,0.949551062010824,0.0,0.0,57.231721266920616,57.231721266920616,0.0,0.0,1.2307897046649594,1.2307897046649594,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1365699371681167,4.914567042888761e-05
1997-07-15,1997-07-26,377.3562,0.9047288410004722,341.4050374703424,0.72,1997,7,15,1997.07,1996,10,288,42,0.0294973952374375,3.2144262588901142,0.0094152865543741,0.93,5,Dry,37,8,6,4,53,108.0,0.3163397962731639,233.4050374703424,233.4050374703424,,1,233.4050374703424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,284.4050374703424,990.0,965.1070251873516,24.89297481264828,0.1359071247409932,0.0155894281849791,989.848503447074,0.2575968005849622,0.01,0.01,0.01,24.483881459137308,24.73147825972227,24.73147825972227,24.73147825972227,,0.957872337496784,0.0,0.0,0.0,53.68300571634666,0.0,0.0,0.0,1.1544732412117562,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1411812794478379,5.736332443377598e-05
