Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1997-08-15,1997-08-26,250.8784,0.9414693900674836,236.1943342291061,0.893,1997,8,15,1997.08,1996,11,319,46,0.0204071904773947,3.4469595323380133,0.0145937435103523,0.97,5,Dry,34,7,5,3,44,93.0,0.3937435684201931,143.19433422910612,143.19433422910612,,1,143.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,189.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1023039053103338,0.007921518409474,989.8897745762802,0.1358123512092932,0.01,0.01,0.01,25.13679621969621,25.262608570905503,25.262608570905503,25.262608570905503,,0.9361127316225304,0.0,0.0,0.0,33.04476063804119,0.0,0.0,0.0,0.7106400137213159,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.05341781889995,0.0,0.0,0.0,32.05341781889995,769.2820276535988,0.1357078184094308,6.217932587801266e-05
1997-09-15,1997-09-26,188.6959,1.0242652879741163,193.27466035303507,0.97,1997,9,15,1997.09,1996,12,350,50,0.0166989306545022,0.0,0.0,0.97,5,Dry,30,6,4,2,30,72.0,0.3725268478986586,121.27466035303507,121.27466035303507,,1,121.27466035303507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,161.27466035303507,990.0,964.413450679294,25.586549320706126,0.0924501500356086,0.0060583461300079,989.9014915038344,0.1062207914765973,0.01,0.01,0.01,25.381820033063978,25.47804082454057,25.47804082454057,25.47804082454057,,0.925766188556184,0.0,0.0,0.0,27.946848595080823,0.0,0.0,0.0,0.6010074966684048,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.1084431372284,0.0,0.0,0.0,27.1084431372284,650.6026352934816,0.1402586510187738,6.209147955355294e-05
1997-10-15,1997-10-26,153.4252,1.0737560039606149,164.74122965885817,0.991,1997,10,15,1997.1,1997,1,15,3,0.0142336422425253,0.6997485894509339,0.0042475620152887,0.94,5,Dry,24,4,2,2,20,52.0,0.3156465452375233,112.74122965885816,112.74122965885816,,1,112.74122965885816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,142.74122965885817,990.0,964.4705175406824,25.529482459317705,0.0859091033431536,0.0053330045210029,989.9087578921358,0.0947006600394585,0.01,0.01,0.01,25.34353969141403,25.42824035145349,25.42824035145349,25.42824035145349,,0.9198721526139122,0.0,0.0,0.0,25.776040794963222,0.0,0.0,0.0,0.5543234579561983,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.002759571114325,0.0,0.0,0.0,25.002759571114325,600.0662297067438,0.1517698976928203,6.160311549724622e-05
1997-11-15,1997-11-26,157.162,1.0617930438264065,166.8735183538457,0.989,1997,11,15,1997.11,1997,2,46,7,0.0144178719857722,0.0,0.0,0.91,5,Dry,23,4,2,2,19,50.0,0.2996281284965651,116.8735183538457,116.8735183538457,,1,116.8735183538457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,145.8735183538457,990.0,964.4662529632924,25.533747036707723,0.0870145892591853,0.0056842490600768,989.9073011616808,0.1002792497776916,0.01,0.01,0.01,25.34076894861075,25.43104819838844,25.43104819838844,25.43104819838844,,0.922779821562929,0.0,0.0,0.0,26.802339008763447,0.0,0.0,0.0,0.5763943872852354,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.998268838500543,0.0,0.0,0.0,25.998268838500543,623.9584521240131,0.1557962527246097,6.179108360683915e-05
1997-12-15,1997-12-26,282.0511,0.9362353611713602,264.06621347727946,0.853,1997,12,15,1997.12,1997,3,76,11,0.0228153208444369,7.419148445008204,0.0280957883528956,0.97,5,Dry,26,4,3,2,24,59.0,0.223428810611837,205.06621347727943,205.06621347727943,,1,205.06621347727943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,238.06621347727943,990.0,964.7562648539092,25.2437351460909,0.1195527160071764,0.0131806281455687,989.8672666558472,0.2193393881943273,0.01,0.01,0.01,24.891662413743745,25.10100180193807,25.10100180193807,25.10100180193807,,0.9556408062703088,0.0,0.0,0.0,47.83892370243692,0.0,0.0,0.0,1.028794058116923,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.88214522838818,0.0,0.0,0.0,46.88214522838818,1125.1714854813165,0.1775393550391556,6.350543026162423e-05
1998-01-15,1998-01-26,591.2615,0.8901106602929673,526.2881641708102,0.536,1998,1,15,1998.01,1997,4,107,16,0.045471297384358,6.647060694109314,0.0126300782473078,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.1729090756646113,435.2881641708102,435.2881641708102,,2,217.6440820854051,217.6440820854051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,478.2881641708102,990.0,965.9682967387686,24.031703261231428,0.2043344957317742,0.1044560134886224,989.6912094907796,0.2363195108152969,0.2363195108152969,0.01,0.01,23.48659324119569,23.48659324119569,23.712912752010983,23.712912752010983,,0.957305695645604,0.957305695645604,0.0,0.0,47.9906057298606,47.9906057298606,0.0,0.0,1.0320560372013032,1.0320560372013032,0.0,0.0,0.98,0.98,0.96,0.96,47.03079361526338,47.03079361526338,0.0,0.0,94.06158723052675,2257.4780935326426,0.1787263967425998,6.002510710328761e-05
1998-02-15,1998-02-26,980.5704,0.924461588505012,906.4996696249948,0.357,1998,2,15,1998.02,1997,5,138,20,0.0783215714555995,0.0,0.0,0.55,3,Normal,43,7,5,4,78,137.0,0.151130777639086,769.4996696249948,769.4996696249948,,3,256.49988987499825,256.49988987499825,256.49988987499825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,824.4996696249948,990.0,967.5259986785,22.47400132150005,0.4097226514480198,0.3114378400984974,989.2788395084536,0.28,0.28,0.28,0.01,21.472840829953583,21.472840829953583,21.472840829953583,21.742840829953582,,0.956302687865874,0.956302687865874,0.956302687865874,0.0,51.6548094456524,51.6548094456524,51.6548094456524,0.0,1.1108561171108042,1.1108561171108042,1.1108561171108042,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1595146747927871,5.219841963836236e-05
1998-03-15,1998-03-26,2349.8899,1.0014195225473477,2353.225621696834,0.1369999999999999,1998,3,15,1998.03,1997,6,166,24,0.2033186937146064,0.0,0.0,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.1015627221616195,2114.225621696834,1100.0,,4,275.0,275.0,275.0,275.0,1014.225621696834,41.0,7.0,13.0,55.1670840253508,898.0585376714831,100.0,18.0,25.0,68.1670840253508,1042.058537671483,1243.0,990.0,971.952613569613,18.04738643038695,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.193097017868666,16.193097017868666,16.193097017868666,16.193097017868666,,0.945579291053606,0.945579291053606,0.945579291053606,0.945579291053606,41.29517048739736,41.29517048739736,41.29517048739736,41.29517048739736,0.8880681825246743,0.8880681825246743,0.8880681825246743,0.8880681825246743,0.9788068182524674,0.9788068182524674,0.9788068182524674,0.9788068182524674,40.4199944339626,40.4199944339626,40.4199944339626,40.4199944339626,161.6799777358504,3880.3194656604096,0.0687056847610167,4.082827720602283e-05
1998-04-15,1998-04-26,3188.9642,1.0315586851813885,3289.6037172425176,0.069,1998,4,15,1998.04,1997,7,197,29,0.2842217611697536,56.533653888248864,0.0171855514364622,0.36,2,Mod_Wet,70,14,18,25,168,295.0,0.0896764550859886,2994.6037172425176,1100.0,,4,275.0,275.0,275.0,275.0,1894.6037172425176,30.000000000000057,4.0,7.0,55.0,1798.6037172425176,100.0,18.0,25.0,80.0,1966.6037172425176,1243.0,990.0,974.1746364484424,15.82536355155753,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.971074139039247,13.971074139039247,13.971074139039247,13.971074139039247,,0.9348264448342356,0.9348264448342356,0.9348264448342356,0.9348264448342356,35.22347342874633,35.22347342874633,35.22347342874633,35.22347342874633,0.7574940522311039,0.7574940522311039,0.7574940522311039,0.7574940522311039,0.97,0.97,0.97,0.97,34.16676922588394,34.16676922588394,34.16676922588394,34.16676922588394,136.66707690353576,3280.009845684858,0.0415451490971975,3.451188810695347e-05
1998-05-15,1998-05-26,2595.6253,1.0142806012961758,2632.6923900235674,0.114,1998,5,15,1998.05,1997,8,227,33,0.2274646224980362,15.849265029906292,0.0060201735265259,0.31,2,Mod_Wet,65,14,17,23,202,321.0,0.1219284110883636,2311.6923900235674,1100.0,,4,275.0,275.0,275.0,275.0,1211.6923900235674,35.0,4.0,8.0,57.0,1107.6923900235674,100.0,18.0,25.0,80.0,1309.6923900235674,1243.0,990.0,972.627188527643,17.372811472356943,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.51852205983866,15.51852205983866,15.51852205983866,15.51852205983866,,0.9430740882393548,0.9430740882393548,0.9430740882393548,0.9430740882393548,39.47003973810615,39.47003973810615,39.47003973810615,39.47003973810615,0.8488180588840031,0.8488180588840031,0.8488180588840031,0.8488180588840031,0.9748818058884002,0.9748818058884002,0.9748818058884002,0.9748818058884002,38.47862361837184,38.47862361837184,38.47862361837184,38.47862361837184,153.91449447348737,3693.947867363697,0.0584627718212493,3.886729658421398e-05
1998-06-15,1998-06-26,1286.0988,0.9120856039266032,1173.0322007072791,0.281,1998,6,15,1998.06,1997,9,258,37,0.1013499821411089,25.563766995533115,0.0217928945003551,0.47,3,Normal,53,12,12,13,120,210.0,0.1790232185215211,963.0322007072792,963.0322007072792,,4,240.75805017681975,240.75805017681975,240.75805017681975,240.75805017681975,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1040.0322007072791,990.0,968.4438154879372,21.556184512062828,0.610596424744823,0.4051075851423231,988.9842959901129,0.2675233677387067,0.2675233677387067,0.2675233677387067,0.2675233677387067,20.27295713443697,20.27295713443697,20.27295713443697,20.27295713443697,,0.9551061823304948,0.9551061823304948,0.9551061823304948,0.9551061823304948,45.71811074052224,45.71811074052224,45.71811074052224,45.71811074052224,0.983185177215532,0.983185177215532,0.983185177215532,0.983185177215532,0.98,0.98,0.98,0.98,44.8037485257118,44.8037485257118,44.8037485257118,44.8037485257118,179.2149941028472,4301.1598584683325,0.1527792621505101,5.1692916155643725e-05
1998-07-15,1998-07-26,567.6156,0.8793554915679047,499.1358949596112,0.55,1998,7,15,1998.07,1997,10,288,42,0.0431253413245104,13.149944412396906,0.0263454192439134,0.54,3,Normal,50,10,9,9,108,186.0,0.3726440071296628,313.1358949596112,313.1358949596112,,2,156.5679474798056,156.5679474798056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,382.1358949596112,990.0,965.8461115273184,24.15388847268173,0.1703993766273416,0.0468001424209365,989.7828004809518,0.1538667290977376,0.1538667290977376,0.01,0.01,23.782822224535767,23.782822224535767,23.926688953633505,23.926688953633505,,0.9429631932101148,0.9429631932101148,0.0,0.0,34.43496837696463,34.43496837696463,0.0,0.0,0.7405369543433254,0.7405369543433254,0.0,0.0,0.97,0.97,0.96,0.96,33.40191932565569,33.40191932565569,0.0,0.0,66.80383865131138,1603.2921276314732,0.133838979175635,5.926060265297902e-05
1998-08-15,1998-08-26,386.4594,0.9011465145423716,348.25654132213623,0.711,1998,8,15,1998.08,1997,11,319,46,0.0300893651702325,5.983561035691366,0.0171814749350439,0.56,3,Normal,47,8,6,5,89,155.0,0.445074195624729,193.25654132213623,193.25654132213623,,1,193.25654132213623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,254.25654132213623,990.0,965.1412827066108,24.858717293389304,0.1252667850381238,0.0121768060123815,989.8625564089496,0.2033963307848839,0.01,0.01,0.01,24.51787737155398,24.71127370233886,24.71127370233886,24.71127370233886,,0.9529028850865142,0.0,0.0,0.0,44.2796737818376,0.0,0.0,0.0,0.9522510490717764,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.39408030620085,0.0,0.0,0.0,43.39408030620085,1041.4579273488202,0.124603776691337,6.2372590928627e-05
1998-09-15,1998-09-26,260.6582,0.9411384160257336,245.3154454721189,0.882,1998,9,15,1998.09,1997,12,350,50,0.021195254488791,1.5335195937600758,0.0062512150052711,0.62,3,Normal,40,6,4,3,65,118.0,0.4810133327434989,127.31544547211892,127.31544547211892,,1,127.31544547211892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,177.3154454721189,990.0,964.6718926728328,25.32810732716723,0.0981114615423084,0.0065718128651301,989.8953167255926,0.1143758513873605,0.01,0.01,0.01,25.10904820137245,25.21342405275981,25.21342405275981,25.21342405275981,,0.9296926685009088,0.0,0.0,0.0,29.14670396660473,0.0,0.0,0.0,0.6268108379914995,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.272302847606586,0.0,0.0,0.0,28.272302847606586,678.535268342558,0.1152487679411928,6.168471883789097e-05
1998-10-15,1998-10-26,197.7856,0.9912735433022318,196.05963252615788,0.962,1998,10,15,1998.1,1998,1,15,3,0.01693955225026,0.6188520730835876,0.0031564481944085,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3723356973560607,123.05963252615788,123.05963252615788,,1,123.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.05963252615788,990.0,964.4078807349476,25.59211926505236,0.0923742597658043,0.0062100687647234,989.9014156714694,0.1086305039103131,0.01,0.01,0.01,25.384904432611457,25.483534936521767,25.483534936521767,25.483534936521767,,0.927033088426786,0.0,0.0,0.0,28.400440865345573,0.0,0.0,0.0,0.6107621691472166,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.548427639385206,0.0,0.0,0.0,27.548427639385206,661.1622633452449,0.1405104522763488,6.218400667914991e-05
1998-11-15,1998-11-26,197.7856,0.9912735433022318,196.05963252615788,0.962,1998,11,15,1998.11,1998,2,46,7,0.01693955225026,0.0,0.0,0.9,4,Mod_Dry,29,4,2,2,30,67.0,0.3417327633267955,129.05963252615788,129.05963252615788,,1,129.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,164.05963252615788,990.0,964.4078807349476,25.59211926505236,0.0934330567258043,0.0067200687647234,989.8998468745096,0.1167305039103131,0.01,0.01,0.01,25.37523563565158,25.48196613956189,25.48196613956189,25.48196613956189,,0.9300472452930644,0.0,0.0,0.0,29.87061871177509,0.0,0.0,0.0,0.6423788970274213,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.97450015042184,0.0,0.0,0.0,28.97450015042184,695.3880036101241,0.1477841194390493,6.236242972700855e-05
1998-12-15,1998-12-26,362.9525,0.9155446385130294,332.29921540990034,0.735,1998,12,15,1998.12,1998,3,76,11,0.0287106522114153,2.7608554779954493,0.0083083418496485,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.2317188739221618,255.29921540990037,255.29921540990037,,1,255.29921540990037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,294.29921540990034,990.0,965.0614960770496,24.93850392295053,0.1393990871208081,0.0195012296734729,989.8410996832056,0.28,0.01,0.01,0.01,24.499603606156228,24.769603606156227,24.769603606156227,24.769603606156227,,0.9536090436862766,0.0,0.0,0.0,58.49484552751624,0.0,0.0,0.0,1.2579536672584135,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1450499964032234,5.24439092669835e-05
1999-01-15,1999-01-26,663.2533,0.8749645092220418,580.3230981243996,0.494,1999,1,15,1999.01,1998,4,107,16,0.0501399156779481,7.444735387682384,0.0128286042925806,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.1568091986931269,489.3230981243996,489.3230981243996,,2,244.6615490621998,244.6615490621998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,532.3230981243996,990.0,966.2114539415596,23.78854605844026,0.2290351954013747,0.1299605023147166,989.641004302284,0.2727930912339698,0.2727930912339698,0.01,0.01,23.15675726949022,23.15675726949022,23.41955036072419,23.41955036072419,,0.9554031855736026,0.9554031855736026,0.0,0.0,53.08463663923202,53.08463663923202,0.0,0.0,1.1416050890157423,1.1416050890157423,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1661143599342576,5.47241237546692e-05
1999-02-15,1999-02-26,989.3226,0.9166643109381613,906.87671942455,0.357,1999,2,15,1999.02,1998,5,138,20,0.0783541485582811,0.0,0.0,0.56,3,Normal,43,7,5,4,78,137.0,0.1510679423846408,769.87671942455,769.87671942455,,3,256.62557314151667,256.62557314151667,256.62557314151667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,824.87671942455,990.0,967.5275068776982,22.472493122301785,0.4100676571369306,0.3116203322014821,989.2783120106616,0.28,0.28,0.28,0.01,21.470805132963363,21.470805132963363,21.470805132963363,21.740805132963363,,0.9562944723322272,0.9562944723322272,0.9562944723322272,0.0,51.674776577735855,51.674776577735855,51.674776577735855,0.0,1.111285517800771,1.111285517800771,1.111285517800771,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1594483537870005,5.217285528089425e-05
1999-03-15,1999-03-26,2373.8032,1.003751458435271,2382.708424038313,0.135,1999,3,15,1999.03,1998,6,166,24,0.2058660078369102,0.0,0.0,0.43,3,Normal,49,9,9,9,107,183.0,0.0768033546000748,2199.708424038313,1100.0,,4,275.0,275.0,275.0,275.0,1099.7084240383128,51.0,9.0,16.0,54.08402085434325,969.6244031839695,100.0,18.0,25.0,63.08402085434325,1076.6244031839697,1243.0,990.0,972.0237789545752,17.976221045424722,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.12193163290644,16.12193163290644,16.12193163290644,16.12193163290644,,0.9453657948987192,0.9453657948987192,0.9453657948987192,0.9453657948987192,41.10440377855728,41.10440377855728,41.10440377855728,41.10440377855728,0.8839656726571458,0.8839656726571458,0.8839656726571458,0.8839656726571458,0.9783965672657146,0.9783965672657146,0.9783965672657146,0.9783965672657146,40.21640755644431,40.21640755644431,40.21640755644431,40.21640755644431,160.86563022577724,3860.7751254186537,0.0675137707169119,4.0622633895398295e-05
1999-04-15,1999-04-26,2802.899000000001,1.0180822492206687,2853.581718258364,0.097,1999,4,15,1999.04,1998,7,197,29,0.2465494604575225,19.45979552348217,0.0068194281589942,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.076044782110688,2636.581718258364,1100.0,,4,275.0,275.0,275.0,275.0,1536.5817182583642,46.0,5.0,11.0,61.0,1413.581718258364,100.0,18.0,25.0,80.0,1530.581718258364,1243.0,990.0,973.1603696647616,16.83963033523844,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.985340922720155,14.985340922720155,14.985340922720155,14.985340922720155,,0.9409120455363208,0.9409120455363208,0.9409120455363208,0.9409120455363208,38.026560868586,38.026560868586,38.026560868586,38.026560868586,0.8177755025502367,0.8177755025502367,0.8177755025502367,0.8177755025502367,0.9717775502550235,0.9717775502550235,0.9717775502550235,0.9717775502550235,36.95335816549805,36.95335816549805,36.95335816549805,36.95335816549805,147.8134326619922,3547.522383887813,0.0517992639622767,3.732662440959399e-05
1999-05-15,1999-05-26,2750.1807,1.018827290046873,2801.959149720212,0.101,1999,5,15,1999.05,1998,8,227,33,0.2420892705358263,79.98895861045912,0.0285475106296415,0.23,2,Mod_Wet,65,14,17,23,202,321.0,0.1145626980436361,2480.959149720212,1100.0,,4,275.0,275.0,275.0,275.0,1380.9591497202118,35.0,4.000000000000007,8.0,57.0,1276.9591497202118,100.0,18.0,25.0,80.0,1478.9591497202118,1243.0,990.0,973.035763464842,16.96423653515808,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.109947122639795,15.109947122639795,15.109947122639795,15.109947122639795,,0.9414397884905592,0.9414397884905592,0.9414397884905592,0.9414397884905592,38.364265422103216,38.364265422103216,38.364265422103216,38.364265422103216,0.8250379660667359,0.8250379660667359,0.8250379660667359,0.8250379660667359,0.9725037966066736,0.9725037966066736,0.9725037966066736,0.9725037966066736,37.30939377702151,37.30939377702151,37.30939377702151,37.30939377702151,149.23757510808602,3581.701802594064,0.0532618668344925,3.768625634042576e-05
1999-06-15,1999-06-26,1328.0906,0.9063317221724048,1203.6906406989826,0.273,1999,6,15,1999.06,1998,9,258,37,0.103998871356392,35.04616936647085,0.0291155951383983,0.29,2,Mod_Wet,62,12,14,16,153,257.0,0.2135100093914165,946.6906406989826,946.6906406989826,,4,236.6726601747457,236.6726601747457,236.6726601747457,236.6726601747457,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1034.6906406989826,990.0,968.540170585054,21.459829414946057,0.6027685942175565,0.3971982700983076,989.000033135684,0.2620080912359067,0.2620080912359067,0.2620080912359067,0.2620080912359067,20.19785445939429,20.19785445939429,20.19785445939429,20.19785445939429,,0.9548113857740684,0.9548113857740684,0.9548113857740684,0.9548113857740684,44.762014063621855,44.762014063621855,44.762014063621855,44.762014063621855,0.9626239583574592,0.9626239583574592,0.9626239583574592,0.9626239583574592,0.98,0.98,0.98,0.98,43.86677378234942,43.86677378234942,43.86677378234942,43.86677378234942,175.46709512939768,4211.2102831055445,0.1457742456379855,5.148551983378492e-05
1999-07-15,1999-07-26,560.2769999999998,0.8777197698734913,491.76619950541016,0.5539999999999999,1999,7,15,1999.07,1998,10,288,42,0.0424885996372674,9.532822027908937,0.0193848662992627,0.54,3,Normal,50,10,9,9,108,186.0,0.3782285162889763,305.76619950541016,305.76619950541016,,2,152.88309975270508,152.88309975270508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,374.76619950541016,990.0,965.8129478977744,24.18705210222572,0.1677983824432898,0.0433216461665535,989.7888799713902,0.1488921846661518,0.1488921846661518,0.01,0.01,23.82703988894977,23.82703988894977,23.96593207361592,23.96593207361592,,0.9418493877379124,0.9418493877379124,0.0,0.0,33.64726206765326,33.64726206765326,0.0,0.0,0.7235970337129733,0.7235970337129733,0.0,0.0,0.97,0.97,0.96,0.96,32.63784420562366,32.63784420562366,0.0,0.0,65.27568841124732,1566.6165218699357,0.1327372407393957,5.930065422247596e-05
1999-08-15,1999-08-26,376.9428,0.9047288410004722,341.0310225674728,0.72,1999,8,15,1999.08,1998,11,319,46,0.0294650803498296,4.075652623808423,0.0119509732373454,0.66,3,Normal,47,8,6,5,89,155.0,0.4545041059111663,186.0310225674728,186.0310225674728,,1,186.0310225674728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.0310225674728,990.0,965.1051551128372,24.894844887162662,0.1227166752846843,0.0115626369182351,989.8657206877972,0.1936418804660883,0.01,0.01,0.01,24.566923694493653,24.75056557495974,24.75056557495974,24.75056557495974,,0.9507339615977924,0.0,0.0,0.0,42.61219026504838,0.0,0.0,0.0,0.916391188495664,0.0,0.0,0.0,0.98,0.96,0.96,0.96,41.75994645974742,0.0,0.0,0.0,41.75994645974742,1002.238715033938,0.1224520459908753,6.23551113551523e-05
1999-09-15,1999-09-26,251.8195,0.9405520044132718,236.8493354753479,0.892,1999,9,15,1999.09,1998,12,350,50,0.02046378258507,6.7005629439070455,0.0282904021261417,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3842104932123467,145.8493354753479,145.8493354753479,,1,145.8493354753479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.8493354753479,990.0,964.621096012852,25.37890398714785,0.1025350764197728,0.0081471935154045,989.8893177300648,0.1393966028917197,0.01,0.01,0.01,25.12882511432095,25.258221717212667,25.258221717212667,25.258221717212667,,0.9372073353973898,0.0,0.0,0.0,33.686121997113624,0.0,0.0,0.0,0.724432731120723,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.675538337200216,0.0,0.0,0.0,32.675538337200216,784.2129200928052,0.1379591725331279,6.22322919567516e-05
1999-10-15,1999-10-26,197.7856,0.9912735433022318,196.05963252615788,0.962,1999,10,15,1999.1,1999,1,15,3,0.01693955225026,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3723356973560607,123.05963252615788,123.05963252615788,,1,123.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.05963252615788,990.0,964.4078807349476,25.59211926505236,0.0923742597658043,0.0062100687647234,989.9014156714694,0.1086305039103131,0.01,0.01,0.01,25.384904432611457,25.483534936521767,25.483534936521767,25.483534936521767,,0.927033088426786,0.0,0.0,0.0,28.400440865345573,0.0,0.0,0.0,0.6107621691472166,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.548427639385206,0.0,0.0,0.0,27.548427639385206,661.1622633452449,0.1405104522763488,6.218400667914991e-05
1999-11-15,1999-11-26,210.5129,0.9644233220649272,203.02355035552185,0.945,1999,11,15,1999.11,1999,2,46,7,0.017541234750717,1.6753521884399731,0.0082520091167069,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3300109759812292,136.02355035552185,136.02355035552185,,1,136.02355035552185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.02355035552185,990.0,964.4181413021332,25.58185869786689,0.0958908484016111,0.0073120017802193,989.8967971498182,0.1261317929799545,0.01,0.01,0.01,25.35252405470515,25.468655847685103,25.468655847685103,25.468655847685103,,0.9328577287738128,0.0,0.0,0.0,31.54927787158622,0.0,0.0,0.0,0.6784790940126069,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.60279953543863,0.0,0.0,0.0,30.60279953543863,734.4671888505271,0.1507352200365374,6.249489611552301e-05
1999-12-15,1999-12-26,312.8435,0.9288272938647332,290.5775815081716,0.797,1999,12,15,1999.12,1999,3,76,11,0.025105903042306,2.8299010919878924,0.0097388830800366,0.9,4,Mod_Dry,31,5,3,2,36,77.0,0.2649894723479712,213.5775815081716,213.5775815081716,,1,213.5775815081716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,252.5775815081716,990.0,964.8623103260328,25.13768967396732,0.1246742280269804,0.0139040944281945,989.8614216775449,0.2308297350360316,0.01,0.01,0.01,24.768281616476138,24.989111351512168,24.989111351512168,24.989111351512168,,0.9572072328314468,0.0,0.0,0.0,49.658799055792365,0.0,0.0,0.0,1.0679311624901584,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1658765268463924,6.268864360362009e-05
2000-01-15,2000-01-26,507.1746,0.897830776149602,455.356964761364,0.595,2000,1,15,2000.01,1999,4,107,16,0.0393428417553818,8.145179979974216,0.0178874610696748,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.1998432154160413,364.356964761364,364.356964761364,,2,182.178482380682,182.178482380682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,407.356964761364,990.0,965.649106341426,24.35089365857391,0.1793006746901438,0.0709764873673638,989.7497228379424,0.1884409512139207,0.1884409512139207,0.01,0.01,23.91217554530249,23.91217554530249,24.090616496516407,24.090616496516407,,0.9503400066523612,0.9503400066523612,0.0,0.0,40.60073371002326,40.60073371002326,0.0,0.0,0.8731340582800702,0.8731340582800702,0.0,0.0,0.977313405828007,0.977313405828007,0.96,0.96,39.67964134125881,39.67964134125881,0.0,0.0,79.35928268251762,1904.622784380423,0.1742792771910427,6.050178073040577e-05
2000-02-15,2000-02-26,746.4925,0.8869874635023101,662.1294890984982,0.455,2000,2,15,2000.02,1999,5,138,20,0.0572079878581102,35.78961288580183,0.0540522865618476,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1585792533465916,557.1294890984982,557.1294890984982,,3,185.7098296994994,185.7098296994994,185.7098296994994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,604.1294890984982,990.0,966.548517956394,23.451482043606006,0.2698420602664689,0.1731624987177968,989.5569954410156,0.1932082700943242,0.1932082700943242,0.1932082700943242,0.01,22.8152692145274,22.8152692145274,22.8152692145274,22.99847748462172,,0.9512238567425736,0.9512238567425736,0.9512238567425736,0.0,39.52591413023813,39.52591413023813,39.52591413023813,0.0,0.8500196587147985,0.8500196587147985,0.8500196587147985,0.0,0.9750019658714798,0.9750019658714798,0.9750019658714798,0.96,38.53784397984948,38.53784397984948,38.53784397984948,0.0,115.61353193954844,2774.7247665491623,0.174608643540342,5.764345742167332e-05
2000-03-15,2000-03-26,1061.1535,0.916755206218143,972.817995721604,0.336,2000,3,15,2000.03,1999,6,167,24,0.0840514748303465,0.0,0.0,0.85,4,Mod_Dry,41,8,7,6,67,129.0,0.1326044548593204,843.817995721604,843.817995721604,,4,210.954498930401,210.954498930401,210.954498930401,210.954498930401,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,899.817995721604,990.0,967.7912719828864,22.20872801711357,0.4786399430451335,0.3474079099292563,989.1739521470256,0.2272885735560413,0.2272885735560413,0.2272885735560413,0.2272885735560413,21.15539159058313,21.15539159058313,21.15539159058313,21.15539159058313,,0.9542679398399178,0.9542679398399178,0.9542679398399178,0.9542679398399178,41.76561619154892,41.76561619154892,41.76561619154892,41.76561619154892,0.8981852944419123,0.8981852944419123,0.8981852944419123,0.8981852944419123,0.9798185294441912,0.9798185294441912,0.9798185294441912,0.9798185294441912,40.92272463813397,40.92272463813397,40.92272463813397,40.92272463813397,163.69089855253588,3928.581565260861,0.1682646695193127,5.388566524169346e-05
2000-04-15,2000-04-26,2950.9948,1.022231970362161,3016.601228932492,0.086,2000,4,15,2000.04,1999,7,198,29,0.2606343461797672,312.9166117592945,0.1037315137175187,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.0977921765630235,2721.601228932492,1100.0,,4,275.0,275.0,275.0,275.0,1621.6012289324915,30.0,4.0,7.0,55.0,1525.6012289324915,100.0,18.0,25.0,80.0,1693.6012289324915,1243.0,990.0,973.5538650353544,16.446134964645694,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.591845552127412,14.591845552127412,14.591845552127412,14.591845552127412,,0.9385510733127644,0.9385510733127644,0.9385510733127644,0.9385510733127644,36.93512117812368,36.93512117812368,36.93512117812368,36.93512117812368,0.7943036812499716,0.7943036812499716,0.7943036812499716,0.7943036812499716,0.97,0.97,0.97,0.97,35.82706754277997,35.82706754277997,35.82706754277997,35.82706754277997,143.3082701711199,3439.3984841068773,0.047506534439036,3.6188957113919166e-05
2000-05-15,2000-05-26,2175.0,1.0097605349112566,2196.229163431983,0.155,2000,5,15,2000.05,1999,8,228,33,0.1897541997205233,6.145667659279297,0.0027982816008488,0.56,3,Normal,55,13,13,17,178,276.0,0.1256699458305629,1920.2291634319831,1100.0,,4,275.0,275.0,275.0,275.0,820.2291634319831,45.0,5.0,12.0,50.52136151573809,707.7078019162449,100.0,18.0,25.0,67.52136151573809,885.7078019162449,1243.0,990.0,971.5736566013876,18.426343398612403,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.57205398609412,16.57205398609412,16.57205398609412,16.57205398609412,,0.9467161619582825,0.9467161619582825,0.9467161619582825,0.9467161619582825,42.31238678697628,42.31238678697628,42.31238678697628,42.31238678697628,0.9099438018704576,0.9099438018704576,0.9099438018704576,0.9099438018704576,0.98,0.98,0.98,0.98,41.46613905123675,41.46613905123675,41.46613905123675,41.46613905123675,165.864556204947,3980.749348918728,0.0755224267879929,4.188498894064318e-05
2000-06-15,2000-06-26,1175.0,0.9250503042586872,1086.9341075039572,0.306,2000,6,15,2000.06,1999,9,259,37,0.0939111068883419,23.957812904777484,0.022041642395227,0.55,3,Normal,53,12,12,13,120,210.0,0.1932039840779726,876.9341075039572,876.9341075039572,,4,219.2335268759893,219.2335268759893,219.2335268759893,219.2335268759893,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,953.9341075039572,990.0,968.1732214807269,21.82677851927326,0.5281569205072008,0.3634361080319153,989.1084069714608,0.2384652612825855,0.2384652612825855,0.2384652612825855,0.2384652612825855,20.696720229451586,20.696720229451586,20.696720229451586,20.696720229451586,,0.9545161628157292,0.9545161628157292,0.9545161628157292,0.9545161628157292,42.47471620420473,42.47471620420473,42.47471620420473,42.47471620420473,0.9134347570796716,0.9134347570796716,0.9134347570796716,0.9134347570796716,0.98,0.98,0.98,0.98,41.62522188012064,41.62522188012064,41.62522188012064,41.62522188012064,166.50088752048254,3996.021300491581,0.1531839753403601,5.2740845791835806e-05
2000-07-15,2000-07-26,484.6547,0.9000891520783358,436.2324379737803,0.611,2000,7,15,2000.07,1999,10,289,42,0.0376904826409346,8.06091565548752,0.0184784875075521,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3094680455837953,301.2324379737803,301.2324379737803,,2,150.61621898689015,150.61621898689015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,360.2324379737803,990.0,965.563045970882,24.436954029118056,0.1626689670622763,0.0411817107236243,989.796149322214,0.1458318956323017,0.1458318956323017,0.01,0.01,24.087271455699845,24.087271455699845,24.223103351332146,24.223103351332146,,0.9409686772709092,0.9409686772709092,0.0,0.0,33.479056826261605,33.479056826261605,0.0,0.0,0.7199797166937979,0.7199797166937979,0.0,0.0,0.97,0.97,0.96,0.96,32.474685121473755,32.474685121473755,0.0,0.0,64.94937024294751,1558.7848858307402,0.1488870716369131,5.9892260792054674e-05
2000-08-15,2000-08-26,329.8819,0.9312389803097992,307.1988841786591,0.775,2000,8,15,2000.08,1999,11,320,46,0.0265419835930361,4.924717865381241,0.0160310408631469,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.3743503180601362,192.1988841786591,192.1988841786591,,1,192.1988841786591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,243.1988841786591,990.0,964.9359944208932,25.06400557910672,0.121364194748178,0.012086905155186,989.8665489000966,0.2019684936411898,0.01,0.01,0.01,24.72858598556216,24.92055447920335,24.92055447920335,24.92055447920335,,0.9524143069080612,0.0,0.0,0.0,44.39302665802755,0.0,0.0,0.0,0.954688745333926,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.505166124867,0.0,0.0,0.0,43.505166124867,1044.123986996808,0.1416188937052437,6.287637110725979e-05
2000-09-15,2000-09-26,230.5719,0.9683461980261908,223.27342273667512,0.921,2000,9,15,2000.09,1999,12,351,51,0.0192908237244487,3.6345752884034255,0.0162785845438038,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.4075720203712909,132.27342273667512,132.27342273667512,,1,132.27342273667512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.27342273667512,990.0,964.53964053642,25.460359463579948,0.0977436980407955,0.0069932409326173,989.8952630610266,0.1210691206945114,0.01,0.01,0.01,25.23455340391208,25.345622524606583,25.345622524606583,25.345622524606583,,0.931531363138553,0.0,0.0,0.0,30.49329783412964,0.0,0.0,0.0,0.655769845895261,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.57849889910575,0.0,0.0,0.0,29.57849889910575,709.883973578538,0.1324765775369069,6.211565047766728e-05
2000-10-15,2000-10-26,136.5781,1.0772139575724409,147.12383561872463,0.995,2000,10,15,2000.1,2000,1,15,3,0.0127114993974578,0.0,0.0,0.93,5,Dry,24,4,2,2,20,52.0,0.3534437488073611,95.12383561872464,95.12383561872464,,1,95.12383561872464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,125.12383561872464,990.0,964.5,25.5,0.0796913555922151,0.0038355260275915,989.9164731183802,0.0709171780852782,0.01,0.01,0.01,25.34555594029489,25.40647311838017,25.40647311838017,25.40647311838017,,0.9157688820023084,0.0,0.0,0.0,21.652884381971965,0.0,0.0,0.0,0.4656534275692895,0.0,0.0,0.0,0.966565342756929,0.96,0.96,0.96,20.928927614336885,0.0,0.0,0.0,20.928927614336885,502.2942627440853,0.1422538198947909,6.111602802986734e-05
2000-11-15,2000-11-26,156.0885,1.0635632001099886,166.00998456036797,0.99,2000,11,15,2000.11,2000,2,46,7,0.0143432626660157,2.4037149976961416,0.0144793399268226,0.98,5,Dry,23,4,2,2,19,50.0,0.3011867035131129,116.00998456036795,116.00998456036795,,1,116.00998456036795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,145.00998456036797,990.0,964.4679800308792,25.53201996912071,0.0867098202740548,0.0056108486876312,989.9076793310384,0.0991134791564967,0.01,0.01,0.01,25.340585821002467,25.42969930015896,25.42969930015896,25.42969930015896,,0.9221757809108542,0.0,0.0,0.0,26.586699767199995,0.0,0.0,0.0,0.5717569842408601,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.789098774183994,0.0,0.0,0.0,25.789098774183994,618.9383705804158,0.1553466729274107,6.175018965420781e-05
2000-12-15,2000-12-26,360.1952,0.914888260398542,329.5383599319049,0.74,2000,12,15,2000.12,2000,3,76,11,0.0284721142981165,6.113223718092513,0.0185508713442518,0.9,4,Mod_Dry,31,5,3,2,36,77.0,0.2336602027633781,252.5383599319049,252.5383599319049,,1,252.5383599319049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,291.5383599319049,990.0,965.0476917996594,24.952308200340557,0.1384246955620389,0.0181981058878591,989.84337719855,0.28,0.01,0.01,0.01,24.515685398890557,24.785685398890557,24.785685398890557,24.785685398890557,,0.9548855716888636,0.0,0.0,0.0,57.977759171390346,0.0,0.0,0.0,1.2468335305675344,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.146265217833699,5.301724812222232e-05
2001-01-15,2001-01-26,656.4879,0.872641160235729,572.8783627367172,0.496,2001,1,15,2001.01,2000,4,107,16,0.0494966905404523,0.0,0.0,0.61,3,Normal,41,6,4,3,66,120.0,0.2094685500544021,452.8783627367173,452.8783627367173,,2,226.43918136835865,226.43918136835865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,503.8783627367173,990.0,966.1779526323152,23.82204736768483,0.2133660707883407,0.1127585872117305,989.673875342,0.2481928948472841,0.2481928948472841,0.01,0.01,23.24772981483752,23.24772981483752,23.485922709684804,23.485922709684804,,0.95799253036053,0.95799253036053,0.0,0.0,49.45758978205572,49.45758978205572,0.0,0.0,1.0636040813345315,1.0636040813345315,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.168273068543703,5.912796896712232e-05
2001-02-15,2001-02-26,1107.7035,0.9356652067230063,1036.4396243152978,0.3229999999999999,2001,2,15,2001.02,2000,5,138,20,0.0895483835408417,11.803977097968302,0.0113889674044123,0.48,3,Normal,43,7,5,4,78,137.0,0.1321832905515419,899.4396243152978,899.4396243152978,,4,224.85990607882445,224.85990607882445,224.85990607882445,224.85990607882445,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,954.4396243152978,990.0,968.0145245335624,21.98547546643761,0.5286194752571525,0.3743287781686041,989.0970517465742,0.246060873206413,0.246060873206413,0.246060873206413,0.246060873206413,20.836466339805344,20.836466339805344,20.836466339805344,20.836466339805344,,0.9553829244605998,0.9553829244605998,0.9553829244605998,0.9553829244605998,43.89876152697759,43.89876152697759,43.89876152697759,43.89876152697759,0.9440593876769372,0.9440593876769372,0.9440593876769372,0.9440593876769372,0.98,0.98,0.98,0.98,43.02078629643803,43.02078629643803,43.02078629643803,43.02078629643803,172.08314518575213,4129.995484458052,0.1660329662708865,5.3145172138816487e-05
2001-03-15,2001-03-26,3047.6373,1.0200513347160902,3108.7464955955406,0.079,2001,3,15,2001.03,2000,6,166,24,0.2685956972194546,74.32465130465152,0.023908238066357,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.0768798614935679,2869.7464955955406,1100.0,,4,275.0,275.0,275.0,275.0,1769.7464955955406,41.0,7.0,13.0,67.0,1641.7464955955406,100.0,18.0,25.0,80.0,1785.7464955955406,1243.0,990.0,973.776284644541,16.223715355459035,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.369425942940753,14.369425942940753,14.369425942940753,14.369425942940753,,0.9372165556576446,0.9372165556576446,0.9372165556576446,0.9372165556576446,36.32041176325817,36.32041176325817,36.32041176325817,36.32041176325817,0.781084123941036,0.781084123941036,0.781084123941036,0.781084123941036,0.97,0.97,0.97,0.97,35.230799410360426,35.230799410360426,35.230799410360426,35.230799410360426,140.9231976414417,3382.156743394601,0.0453311963008566,3.558666607107114e-05
2001-04-15,2001-04-26,3117.8186,1.021722491686134,3185.545388617374,0.074,2001,4,15,2001.04,2000,7,197,29,0.2752311215765411,53.36139897213479,0.0167511030176516,0.48,3,Normal,54,13,14,19,117,217.0,0.0681202034588446,2968.545388617374,1100.0,,4,275.0,275.0,275.0,275.0,1868.545388617374,46.00000000000006,5.0,10.999999999999986,61.0,1745.545388617374,100.0,18.0,25.0,80.0,1862.5453886173736,1243.0,990.0,973.9541318949272,16.045868105072714,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.191578692554431,14.191578692554431,14.191578692554431,14.191578692554431,,0.9361494721553266,0.9361494721553266,0.9361494721553266,0.9361494721553266,35.830040560262034,35.830040560262034,35.830040560262034,35.830040560262034,0.7705385066723018,0.7705385066723018,0.7705385066723018,0.7705385066723018,0.97,0.97,0.97,0.97,34.755139343454175,34.755139343454175,34.755139343454175,34.755139343454175,139.0205573738167,3336.493376971601,0.0436410537016884,3.5106201357024417e-05
2001-05-15,2001-05-26,3019.8338,1.025295114645132,3096.2208421802447,0.079,2001,5,15,2001.05,2000,8,227,33,0.2675134807643731,42.437624465805136,0.0137062653566798,0.19,2,Mod_Wet,65,14,17,23,202,321.0,0.1036747752702173,2775.2208421802447,1100.0,,4,275.0,275.0,275.0,275.0,1675.2208421802447,35.0,4.0,8.0,57.0,1571.2208421802447,100.0,18.0,25.0,80.0,1773.2208421802447,1243.0,990.0,973.7460503087108,16.253949691289108,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.399660278770826,14.399660278770826,14.399660278770826,14.399660278770826,,0.9373979616726248,0.9373979616726248,0.9373979616726248,0.9373979616726248,36.40387750604398,36.40387750604398,36.40387750604398,36.40387750604398,0.7828790861514835,0.7828790861514835,0.7828790861514835,0.7828790861514835,0.97,0.97,0.97,0.97,35.31176118086266,35.31176118086266,35.31176118086266,35.31176118086266,141.24704472345064,3389.9290733628154,0.0456191763840688,3.566844563723501e-05
2001-06-15,2001-06-26,1683.6732,0.9730775912922432,1638.344661979303,0.214,2001,6,15,2001.06,2000,9,258,37,0.1415529787950118,28.52662107208857,0.0174118558408981,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.1568656498013765,1381.344661979303,1100.0,,4,275.0,275.0,275.0,275.0,281.34466197930305,37.99999999999999,6.0,11.0,17.515620979256223,208.82904100004689,100.0,18.0,25.0,33.51562097925623,361.82904100004686,1243.0,990.0,969.9315750617792,20.068424938220687,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.214135525702403,18.214135525702403,18.214135525702403,18.214135525702403,,0.951517669407128,0.951517669407128,0.951517669407128,0.951517669407128,46.74087244015047,46.74087244015047,46.74087244015047,46.74087244015047,1.005180052476354,1.005180052476354,1.005180052476354,1.005180052476354,0.98,0.98,0.98,0.98,45.80605499134746,45.80605499134746,45.80605499134746,45.80605499134746,183.22421996538984,4397.381279169356,0.1118349662421059,4.6268742415502486e-05
2001-07-15,2001-07-26,733.3846,0.8847747252467206,648.8801579651763,0.46,2001,7,15,2001.07,2000,10,288,42,0.0560632456481912,12.529180533569276,0.019308928435814,0.22,2,Mod_Wet,58,11,11,11,136,227.0,0.3498334741993798,421.8801579651763,421.8801579651763,,2,210.94007898258812,210.94007898258812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.8801579651763,990.0,966.4955206318608,23.5044793681393,0.2126608423265106,0.0981274345595632,989.689211723114,0.227269106626494,0.227269106626494,0.01,0.01,22.96642198462669,22.96642198462669,23.183691091253184,23.183691091253184,,0.956161890564318,0.956161890564318,0.0,0.0,45.42789091245033,45.42789091245033,0.0,0.0,0.9769438905903296,0.9769438905903296,0.0,0.0,0.98,0.98,0.96,0.96,44.51933309420132,44.51933309420132,0.0,0.0,89.03866618840264,2136.927988521664,0.1372189688580077,5.862556549093121e-05
2001-08-15,2001-08-26,441.566,0.9034510418651028,398.9332627522059,0.654,2001,8,15,2001.08,2000,11,319,46,0.0344678339017905,4.402174410110091,0.0110348642771471,0.43,3,Normal,47,8,6,5,89,155.0,0.3885361649982969,243.9332627522059,243.9332627522059,,1,243.9332627522059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,304.9332627522059,990.0,965.394666313761,24.605333686238964,0.1431521723686525,0.0164843273339375,989.8403635002974,0.271809904715478,0.01,0.01,0.01,24.173887281820857,24.43569718653633,24.43569718653633,24.43569718653633,,0.9546231215863136,0.0,0.0,0.0,55.20623961090768,0.0,0.0,0.0,1.1872309593743586,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1208222138897929,5.48875079102668e-05
2001-09-15,2001-09-26,314.5212,0.9268556891837528,291.51576358890105,0.7959999999999999,2001,9,15,2001.09,2000,12,350,50,0.025186961974081,0.0,0.0,0.44,3,Normal,40,6,4,3,65,118.0,0.4047808548919673,173.51576358890105,173.51576358890105,,1,173.51576358890105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.51576358890105,990.0,964.8660630543555,25.13393694564445,0.1144172831948477,0.0104988399050565,989.8750838769,0.1767462808450164,0.01,0.01,0.01,24.83227454169957,24.999020822544583,24.999020822544583,24.999020822544583,,0.9466071641790856,0.0,0.0,0.0,40.000362155439774,0.0,0.0,0.0,0.8602228420524682,0.0,0.0,0.0,0.9760222842052468,0.96,0.96,0.96,39.04124483998944,0.0,0.0,0.0,39.04124483998944,936.9898761597464,0.1339249869693011,6.250031702608999e-05
2001-10-15,2001-10-26,204.0855,0.982689153992868,200.55260733721147,0.955,2001,10,15,2001.1,2001,1,15,3,0.017327745273935,2.4709430183103507,0.0123206726211027,0.61,3,Normal,37,5,3,2,50,97.0,0.4836636196751263,103.55260733721148,103.55260733721148,,1,103.55260733721148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.55260733721147,990.0,964.4033156440232,25.596684355976777,0.087960126349571,0.0045519716236629,989.9074879020268,0.0822960199052354,0.01,0.01,0.01,25.421876238098328,25.49417225800356,25.49417225800356,25.49417225800356,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2001-11-15,2001-11-26,285.986,0.9347322974487192,267.32035081816935,0.841,2001,11,15,2001.11,2001,2,46,7,0.0230964783106898,5.624285959959708,0.0210394979010981,0.52,3,Normal,36,5,3,2,47,93.0,0.3478971941917672,174.32035081816937,174.32035081816937,,1,174.32035081816937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,218.32035081816932,990.0,964.7692814032728,25.230718596727343,0.1125836019290341,0.0105672298195443,989.8768491682514,0.1778324736045286,0.01,0.01,0.01,24.92973529137421,25.097567764978734,25.097567764978734,25.097567764978734,,0.946695338442039,0.0,0.0,0.0,40.347320346068734,0.0,0.0,0.0,0.8676843085176071,0.0,0.0,0.0,0.9767684308517608,0.96,0.96,0.96,39.40998878350288,0.0,0.0,0.0,39.40998878350288,945.839730804069,0.1474260701173082,6.279943251116697e-05
2001-12-15,2001-12-26,452.097,0.9071994654414656,410.1421567276903,0.6409999999999999,2001,12,15,2001.12,2001,3,76,11,0.0354362823412724,0.0,0.0,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.2877051238562265,292.1421567276903,292.1421567276903,,2,146.07107836384515,146.07107836384515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,346.1421567276903,990.0,965.4456397052746,24.55436029472537,0.1576960696338157,0.0368910979754698,989.8054128323906,0.1396959557911909,0.1396959557911909,0.01,0.01,24.22007717132481,24.22007717132481,24.349773127116,24.349773127116,,0.9388714049447326,0.9388714049447326,0.0,0.0,32.575010887097605,32.575010887097605,0.0,0.0,0.7005378685397334,0.7005378685397334,0.0,0.0,0.97,0.97,0.96,0.96,31.59776056048468,31.59776056048468,0.0,0.0,63.19552112096935,1516.6925069032643,0.1540819934853158,6.0088251620782354e-05
2002-01-15,2002-01-26,629.8704,0.8842087083672124,556.9368928227394,0.513,2002,1,15,2002.01,2001,4,107,16,0.0481193475398846,3.2112460662935973,0.005765906528508,0.66,3,Normal,41,6,4,3,66,120.0,0.2154642681180636,436.9368928227394,436.9368928227394,,2,218.4684464113697,218.4684464113697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,487.9368928227394,990.0,966.1062160177024,23.89378398229769,0.2077398314424724,0.105234213412333,989.6870259551451,0.2374324026553491,0.2374324026553491,0.01,0.01,23.34337753478749,23.34337753478749,23.570809937442835,23.570809937442835,,0.957360634119414,0.957360634119414,0.0,0.0,47.88138227565701,47.88138227565701,0.0,0.0,1.029707145713054,1.029707145713054,0.0,0.0,0.98,0.98,0.96,0.96,46.92375463014387,46.92375463014387,0.0,0.0,93.84750926028774,2252.340222246906,0.1685065408122591,5.966251191079432e-05
2002-02-15,2002-02-26,785.2032,0.8950098277210273,702.7645807579994,0.4370000000000001,2002,2,15,2002.02,2001,5,138,20,0.0607188597774911,33.337070951385606,0.0474370391795049,0.87,4,Mod_Dry,36,6,5,4,54,105.0,0.1494099202989817,597.7645807579994,597.7645807579994,,3,199.25486025266648,199.25486025266648,199.25486025266648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,644.7645807579994,990.0,966.711058323032,23.28894167696808,0.2929345826956787,0.2003067399463436,989.506758677358,0.2114940613410997,0.2114940613410997,0.2114940613410997,0.01,22.584206292984973,22.584206292984973,22.584206292984973,22.78570035432607,,0.9542283937453778,0.9542283937453778,0.9542283937453778,0.0,42.11189554684853,42.11189554684853,42.11189554684853,0.0,0.9056321622978178,0.9056321622978178,0.9056321622978178,0.0,0.98,0.98,0.98,0.96,41.26965763591156,41.26965763591156,41.26965763591156,0.0,123.80897290773468,2971.4153497856323,0.1761741788042231,5.753332075923503e-05
