Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
2006-10-15,2006-10-26,237.5208,0.955318431165096,226.9079980250785,0.912,2006,10,15,2006.1,2006,1,15,3,0.0196048510293667,2.180706502719147,0.0096105316767112,0.66,3,Normal,37,5,3,2,50,97.0,0.4274860333009473,129.9079980250785,129.9079980250785,,1,129.9079980250785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.9079980250785,990.0,964.5614479881503,25.438552011849534,0.0972617955295463,0.0067921798321316,989.8959460246384,0.1178757973338559,0.01,0.01,0.01,25.21662223915399,25.32449803648784,25.32449803648784,25.32449803648784,,0.9306020739291808,0.0,0.0,0.0,29.89685589194644,0.0,0.0,0.0,0.6429431374612138,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.999950215188047,0.0,0.0,0.0,28.999950215188047,695.9988051645131,0.1278048833341823,6.2009590240056e-05
2006-11-15,2006-11-26,271.9838,0.9523418217225876,259.021547571032,0.862,2006,11,15,2006.11,2006,2,46,7,0.0223794617101371,12.172582505152944,0.0469944783331774,0.5,3,Normal,36,5,3,2,47,93.0,0.359043488358807,166.021547571032,166.021547571032,,1,166.021547571032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.021547571032,990.0,964.736086190284,25.26391380971586,0.1096546026917306,0.0098618315435377,989.8804835657648,0.1666290892208932,0.01,0.01,0.01,24.9777682862597,25.134397375480592,25.134397375480592,25.134397375480592,,0.9440867842266298,0.0,0.0,0.0,38.39447274225135,0.0,0.0,0.0,0.8256875858548677,0.0,0.0,0.0,0.9725687585854867,0.96,0.96,0.96,37.3412646914757,0.0,0.0,0.0,37.3412646914757,896.1903525954168,0.14416277348986,6.247727284298463e-05
2006-12-15,2006-12-26,466.0267,0.9051697978701698,421.8332938411023,0.627,2006,12,15,2006.12,2006,3,76,11,0.0364463965878712,7.0104556115097125,0.0166190192046586,0.46,3,Normal,38,5,4,3,54,104.0,0.2465428915129091,317.8332938411023,317.8332938411023,,2,158.91664692055116,158.91664692055116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.8332938411023,990.0,965.498249822285,24.501750177715053,0.1642927518478122,0.0490173146930002,989.7866899334592,0.1570374733427441,0.1570374733427441,0.01,0.01,24.13140263783154,24.13140263783154,24.27844011117428,24.27844011117428,,0.9433717001176511,0.9433717001176511,0.0,0.0,35.479174166270404,35.479174166270404,0.0,0.0,0.7629929928230195,0.7629929928230195,0.0,0.0,0.97,0.97,0.96,0.96,34.41479894128229,34.41479894128229,0.0,0.0,68.82959788256458,1651.91034918155,0.1631677700349834,6.015522324327467e-05
2007-01-15,2007-01-26,815.842,0.8958086931444238,730.838355832333,0.424,2007,1,15,2007.01,2006,4,107,16,0.0631444339439135,9.415316574258556,0.012882898795775,0.35,2,Mod_Wet,46,7,6,4,76,139.0,0.1901925355870197,591.838355832333,591.838355832333,,3,197.279451944111,197.279451944111,197.279451944111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,650.838355832333,990.0,966.8233534233292,23.17664657667069,0.2963862492579031,0.1963480216959984,989.507265729046,0.2088272601245498,0.2088272601245498,0.2088272601245498,0.01,22.475085045592166,22.475085045592166,22.475085045592166,22.67391230571672,,0.9537058066602322,0.9537058066602322,0.9537058066602322,0.0,41.470218430645936,41.470218430645936,41.470218430645936,0.0,0.8918326544224933,0.8918326544224933,0.8918326544224933,0.0,0.9791832654422492,0.9791832654422492,0.9791832654422492,0.96,40.60694390152324,40.60694390152324,40.60694390152324,0.0,121.82083170456973,2923.699960909673,0.1666864235195087,5.717628738398734e-05
2007-02-15,2007-02-26,3408.2305,1.0258396885498031,3496.2981146259385,0.057,2007,2,15,2007.02,2006,5,138,20,0.3020801571036811,310.7527260085644,0.0888805004094484,0.06,1,Wet,55,10,10,8,114,197.0,0.0563453096793711,3299.2981146259385,1100.0,,4,275.0,275.0,275.0,275.0,2199.2981146259385,45.0,8.0,15.0,72.0,2059.2981146259385,100.0,18.0,25.0,80.0,2173.2981146259385,1243.0,990.0,974.6126317190884,15.387368280911687,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.533078868393403,13.533078868393403,13.533078868393403,13.533078868393403,,0.9321984732103604,0.9321984732103604,0.9321984732103604,0.9321984732103604,34.02329677733821,34.02329677733821,34.02329677733821,34.02329677733821,0.7316838016631874,0.7316838016631874,0.7316838016631874,0.7316838016631874,0.97,0.97,0.97,0.97,33.002597874018065,33.002597874018065,33.002597874018065,33.002597874018065,132.01039149607226,3168.249395905734,0.0377571897956406,3.3335957448503095e-05
2007-03-15,2007-03-26,3938.1347,1.0074330404372898,3967.407014472593,0.039,2007,3,15,2007.03,2006,6,166,24,0.3427839660504321,84.13894676771997,0.021207540960832,0.09,1,Wet,68,14,17,21,195,315.0,0.0793969458769721,3652.407014472593,1100.0,,4,275.0,275.0,275.0,275.0,2552.407014472593,32.0,4.0,8.0,59.0,2449.4070144725924,100.0,18.0,25.0,80.0,2644.4070144725924,1243.0,990.0,975.6109339116204,14.389066088379536,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.534776675861254,12.534776675861254,12.534776675861254,12.534776675861254,,0.9248129900827512,0.9248129900827512,0.9248129900827512,0.9248129900827512,31.263810916049675,31.263810916049675,31.263810916049675,31.263810916049675,0.672340019699993,0.672340019699993,0.672340019699993,0.672340019699993,0.97,0.97,0.97,0.97,30.325896588568185,30.325896588568185,30.325896588568185,30.325896588568185,121.30358635427274,2911.2860725025457,0.0305750294617549,3.06322187763315e-05
2007-04-15,2007-04-26,3246.5778,1.037176891822677,3367.2754716645045,0.066,2007,4,15,2007.04,2006,7,197,29,0.2909326007518131,0.0,0.0,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.0876079199585581,3072.2754716645045,1100.0,,4,275.0,275.0,275.0,275.0,1972.2754716645045,30.0,4.0,7.000000000000014,55.0,1876.2754716645045,100.0,18.0,25.0,80.0,2044.2754716645045,1243.0,990.0,974.3392265947176,15.660773405282384,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.806483992764102,13.806483992764102,13.806483992764102,13.806483992764102,,0.9338389039565846,0.9338389039565846,0.9338389039565846,0.9338389039565846,34.771742099347655,34.771742099347655,34.771742099347655,34.771742099347655,0.7477793999859711,0.7477793999859711,0.7477793999859711,0.7477793999859711,0.97,0.97,0.97,0.97,33.72858983636723,33.72858983636723,33.72858983636723,33.72858983636723,134.9143593454689,3237.9446242912536,0.040066326762027,3.40692826629972e-05
2007-05-15,2007-05-26,2507.9427,1.0179830997411152,2553.043283719102,0.122,2007,5,15,2007.05,2006,8,227,33,0.2205829397133304,20.6147170137574,0.0080745662030951,0.34,2,Mod_Wet,65,14,17,23,202,321.0,0.1257322984091318,2232.043283719102,1100.0,,4,275.0,275.0,275.0,275.0,1132.043283719102,35.0,4.0,8.0,57.0,1028.0432837191015,100.0,18.0,25.0,80.0,1230.0432837191015,1243.0,990.0,972.4349320641496,17.565067935850493,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.71077852333221,15.71077852333221,15.71077852333221,15.71077852333221,,0.9438431140933288,0.9438431140933288,0.9438431140933288,0.9438431140933288,39.99161210924754,39.99161210924754,39.99161210924754,39.99161210924754,0.8600346690160762,0.8600346690160762,0.8600346690160762,0.8600346690160762,0.9760034669016076,0.9760034669016076,0.9760034669016076,0.9760034669016076,39.03195206560991,39.03195206560991,39.03195206560991,39.03195206560991,156.12780826243963,3747.067398298551,0.061153608032451,3.942621420768677e-05
2007-06-15,2007-06-26,1481.9755,0.944675992155444,1399.9866758125604,0.244,2007,6,15,2007.06,2006,9,258,37,0.1209588487902052,24.01628734088172,0.0171546542233643,0.33,2,Mod_Wet,62,12,14,16,153,257.0,0.1835731756881441,1142.9866758125604,1100.0,,4,275.0,275.0,275.0,275.0,42.98667581256041,10.370326460617688,2.007159960119552,2.3416866201394773,2.676213280159403,25.59128949152429,72.37032646061769,14.007159960119552,16.341686620139477,18.6762132801594,178.5912894915243,1202.7191730408767,990.0,969.1614954141636,20.83850458583629,0.8490073096629966,0.648,988.502992690337,0.28,0.28,0.28,0.28,19.0614972761733,19.0614972761733,19.0614972761733,19.0614972761733,,0.9526537431904332,0.9526537431904332,0.9526537431904332,0.9526537431904332,48.973763870326806,48.973763870326806,48.973763870326806,48.973763870326806,1.053199223017781,1.053199223017781,1.053199223017781,1.053199223017781,0.98,0.98,0.98,0.98,47.99428859292027,47.99428859292027,47.99428859292027,47.99428859292027,191.97715437168108,4607.451704920346,0.1371278439205547,4.847907938678815e-05
2007-07-15,2007-07-26,750.8951,0.8881602932782826,666.9152122372253,0.452,2007,7,15,2007.07,2006,10,288,42,0.0576214743372962,20.55760464749937,0.0308249148771657,0.28,2,Mod_Wet,58,11,11,11,136,227.0,0.340373102659495,439.9152122372253,439.9152122372253,,2,219.95760611861263,219.95760611861263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,519.9152122372253,990.0,966.5676608489488,23.43233915105111,0.2219839160404322,0.1066399801759703,989.6713761037836,0.2394427682601271,0.2394427682601271,0.01,0.01,22.86427248657457,22.86427248657457,23.09371525483469,23.09371525483469,,0.9572920005970392,0.9572920005970392,0.0,0.0,47.21494639894168,47.21494639894168,0.0,0.0,1.01537519137509,1.01537519137509,0.0,0.0,0.98,0.98,0.96,0.96,46.27064747096284,46.27064747096284,0.0,0.0,92.54129494192568,2220.9910786062164,0.1387602100595184,5.843379484632155e-05
2007-08-15,2007-08-26,476.9275,0.9007401735700734,429.5877591303412,0.618,2007,8,15,2007.08,2006,11,319,46,0.0371163823888614,0.0,0.0,0.27,2,Mod_Wet,54,9,8,6,107,184.0,0.4283176047019826,245.58775913034123,245.58775913034123,,1,245.58775913034123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.5877591303412,990.0,965.5331449160864,24.466855083913515,0.1472654057425367,0.016624959526079,989.8361096347312,0.2740434748259607,0.01,0.01,0.01,24.028921243818868,24.29296471864483,24.29296471864483,24.29296471864483,,0.9533406291696116,0.0,0.0,0.0,55.173151535534906,0.0,0.0,0.0,1.1865193878609657,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1122005899273671,5.451773710668936e-05
2007-09-15,2007-09-26,331.6178,0.920942096558406,305.4007919880862,0.779,2007,9,15,2007.09,2006,12,350,50,0.0263866284277706,6.9665794893111865,0.0228112685758292,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4518652329015028,167.4007919880862,167.4007919880862,,1,167.4007919880862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.4007919880862,990.0,964.9270039599404,25.072996040059596,0.115435531938572,0.0099790673189873,989.8745854007424,0.1684910691839164,0.01,0.01,0.01,24.779090371618054,24.937581440801967,24.937581440801967,24.937581440801967,,0.944836264035344,0.0,0.0,0.0,38.43599437355943,0.0,0.0,0.0,0.8265805241625684,0.0,0.0,0.0,0.9726580524162568,0.96,0.96,0.96,37.38507943006852,0.0,0.0,0.0,37.38507943006852,897.2419063216446,0.1224131711862978,6.203521597955892e-05
2007-10-15,2007-10-26,266.66,0.9440969037746996,251.75288036056145,0.871,2007,10,15,2007.1,2007,1,15,3,0.0217514488631525,7.6149647835196115,0.0302477762026532,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.4369364109854774,141.75288036056145,141.75288036056145,,1,141.75288036056145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.75288036056145,990.0,964.7070115214424,25.29298847855773,0.1035598312523354,0.0077989948306477,989.888641173917,0.1338663884867579,0.01,0.01,0.01,25.047763263987967,25.171629652474724,25.171629652474724,25.171629652474724,,0.9356842626310716,0.0,0.0,0.0,32.58133436866882,0.0,0.0,0.0,0.7006738573907273,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.603894337608757,0.0,0.0,0.0,31.603894337608757,758.4934641026101,0.1255353833185365,6.193073125494749e-05
2007-11-15,2007-11-26,289.956,0.9356305656121396,271.29169628263355,0.8310000000000001,2007,11,15,2007.11,2007,2,46,7,0.0234396025588195,0.0,0.0,0.42,3,Normal,36,5,3,2,47,93.0,0.342804447295401,178.29169628263355,178.29169628263355,,1,178.29169628263355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,222.29169628263355,990.0,964.7851667851304,25.214833214869486,0.1139852579859476,0.0109047941840238,989.87510994783,0.1831937899815553,0.01,0.01,0.01,24.9067493727179,25.07994316269945,25.07994316269945,25.07994316269945,,0.9479580938182828,0.0,0.0,0.0,41.2834521405898,0.0,0.0,0.0,0.8878161750664472,0.0,0.0,0.0,0.9787816175066448,0.96,0.96,0.96,40.40748406242464,0.0,0.0,0.0,40.40748406242464,969.7796174981912,0.1489447875335183,6.295470491602804e-05
2007-12-15,2007-12-26,501.4829,0.8917787321988244,447.2117847813898,0.597,2007,12,15,2007.12,2007,3,76,11,0.038639098205112,6.708714200506962,0.0150012017321644,0.37,2,Mod_Wet,42,7,5,3,61,118.0,0.2638570896732559,329.2117847813898,329.2117847813898,,2,164.6058923906949,164.6058923906949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,383.2117847813898,990.0,965.6124530315162,24.387546968483772,0.1707790915268944,0.0543879624168159,989.7748329460562,0.1647179547274381,0.1647179547274381,0.01,0.01,23.99766195981256,23.99766195981256,24.15237991454,24.15237991454,,0.9452933335206676,0.9452933335206676,0.0,0.0,36.62010655092842,36.62010655092842,0.0,0.0,0.7875291731382456,0.7875291731382456,0.0,0.0,0.97,0.97,0.96,0.96,35.521503354400565,35.521503354400565,0.0,0.0,71.04300670880113,1705.0321610112271,0.1588576355239141,5.994368805274343e-05
2008-01-15,2008-01-26,1098.2906,0.9334653512202716,1025.216220670923,0.325,2008,1,15,2008.01,2007,4,107,16,0.0885786814659677,66.82572606876283,0.0651820803469444,0.1,1,Wet,49,8,7,5,81,150.0,0.1463105996331553,875.2162206709229,875.2162206709229,,4,218.80405516773072,218.80405516773072,218.80405516773072,218.80405516773072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,939.2162206709228,990.0,967.9792509792514,22.020749020748557,0.5146898541087189,0.3626046508047267,989.1227054950864,0.2378854744764365,0.2378854744764365,0.2378854744764365,0.2378854744764365,20.905569041358625,20.905569041358625,20.905569041358625,20.905569041358625,,0.9548146135524272,0.9548146135524272,0.9548146135524272,0.9548146135524272,42.8326670006332,42.8326670006332,42.8326670006332,42.8326670006332,0.9211326236695312,0.9211326236695312,0.9211326236695312,0.9211326236695312,0.98,0.98,0.98,0.98,41.97601366062053,41.97601366062053,41.97601366062053,41.97601366062053,167.90405464248212,4029.6973114195703,0.1637742861038642,5.328970610566835e-05
2008-02-15,2008-02-26,2373.8032,1.003751458435271,2382.708424038313,0.135,2008,2,15,2008.02,2007,5,138,20,0.2058660078369102,99.4853363731272,0.0417530468140601,0.11,2,Mod_Wet,49,8,7,5,93,162.0,0.0679898548918695,2220.708424038313,1100.0,,4,275.0,275.0,275.0,275.0,1120.7084240383128,51.0,10.0,18.0,34.589766174022,1007.1186578642908,100.0,18.0,25.0,39.589766174022,1100.118657864291,1243.0,990.0,972.0237789545752,17.976221045424722,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.12193163290644,16.12193163290644,16.12193163290644,16.12193163290644,,0.9453657948987192,0.9453657948987192,0.9453657948987192,0.9453657948987192,41.10440377855728,41.10440377855728,41.10440377855728,41.10440377855728,0.8839656726571458,0.8839656726571458,0.8839656726571458,0.8839656726571458,0.9783965672657146,0.9783965672657146,0.9783965672657146,0.9783965672657146,40.21640755644431,40.21640755644431,40.21640755644431,40.21640755644431,160.86563022577724,3860.7751254186537,0.0675137707169119,4.0622633895398295e-05
2008-03-15,2008-03-26,2883.1094,1.019515904042514,2939.375886394469,0.092,2008,3,15,2008.03,2007,6,167,24,0.2539620765844821,0.0,0.0,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.0813097777341995,2700.375886394469,1100.0,,4,275.0,275.0,275.0,275.0,1600.375886394469,41.0,7.0,13.0,67.0,1472.375886394469,100.0,18.0,25.0,80.0,1616.375886394469,1243.0,990.0,973.3674590361246,16.632540963875385,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.778251551357105,14.778251551357105,14.778251551357105,14.778251551357105,,0.9396695093081426,0.9396695093081426,0.9396695093081426,0.9396695093081426,37.451531591989024,37.451531591989024,37.451531591989024,37.451531591989024,0.8054092815481511,0.8054092815481511,0.8054092815481511,0.8054092815481511,0.9705409281548152,0.9705409281548152,0.9705409281548152,0.9705409281548152,36.34824423210841,36.34824423210841,36.34824423210841,36.34824423210841,145.39297692843363,3489.431446282407,0.0494638938835336,3.671539821425091e-05
2008-04-15,2008-04-26,3103.7054,1.021722491686134,3171.125614747709,0.074,2008,4,15,2008.04,2007,7,198,29,0.2739852531142019,0.0,0.0,0.46,3,Normal,54,13,14,19,117,217.0,0.0684299603241243,2954.125614747709,1100.0,,4,275.0,275.0,275.0,275.0,1854.1256147477088,46.0,5.0,11.0,61.0,1731.1256147477088,100.0,18.0,25.0,80.0,1848.1256147477088,1243.0,990.0,973.9235757074416,16.0764242925585,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.222134880040215,14.222134880040215,14.222134880040215,14.222134880040215,,0.9363328092802412,0.9363328092802412,0.9363328092802412,0.9363328092802412,35.91421910184535,35.91421910184535,35.91421910184535,35.91421910184535,0.7723487978891472,0.7723487978891472,0.7723487978891472,0.7723487978891472,0.97,0.97,0.97,0.97,34.836792528789985,34.836792528789985,34.836792528789985,34.836792528789985,139.34717011515994,3344.3320827638386,0.0439424945726239,3.5188679322010085e-05
2008-05-15,2008-05-26,2361.8284,1.0061312558588449,2376.3093742150863,0.135,2008,5,15,2008.05,2007,8,228,33,0.2053131299321834,20.96606850361286,0.0088229540863289,0.42,3,Normal,55,13,13,17,178,276.0,0.1161464929587145,2100.3093742150863,1100.0,,4,275.0,275.0,275.0,275.0,1000.3093742150865,45.0,5.0,12.0,61.613258556726336,876.6961156583599,100.0,18.0,25.0,78.61325855672634,1054.6961156583598,1243.0,990.0,972.0083329722434,17.991667027756648,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.137377615238364,16.137377615238364,16.137377615238364,16.137377615238364,,0.945412132845715,0.945412132845715,0.945412132845715,0.945412132845715,41.145801484344176,41.145801484344176,41.145801484344176,41.145801484344176,0.8848559458998747,0.8848559458998747,0.8848559458998747,0.8848559458998747,0.9784855945899874,0.9784855945899874,0.9784855945899874,0.9784855945899874,40.260574030290094,40.260574030290094,40.260574030290094,40.260574030290094,161.04229612116038,3865.015106907849,0.0677699199727955,4.066724649524252e-05
2008-06-15,2008-06-26,1436.8995,0.9370899924756442,1346.5041416432566,0.253,2008,6,15,2008.06,2007,9,259,37,0.1163379578379773,25.3478331879362,0.0188249203281335,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.1908646190173321,1089.5041416432566,1089.5041416432566,,4,272.3760354108141,272.3760354108141,272.3760354108141,272.3760354108141,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1177.5041416432566,990.0,968.989013016593,21.01098698340695,0.8120557464092459,0.6243843186973275,988.5635599348934,0.28,0.28,0.28,0.28,19.29454691830037,19.29454691830037,19.29454691830037,19.29454691830037,,0.9532804918166838,0.9532804918166838,0.9532804918166838,0.9532804918166838,49.13182361354944,49.13182361354944,49.13182361354944,49.13182361354944,1.0565983572806332,1.0565983572806332,1.0565983572806332,1.0565983572806332,0.98,0.98,0.98,0.98,48.14918714127845,48.14918714127845,48.14918714127845,48.14918714127845,192.5967485651138,4622.321965562732,0.1430346499566434,4.910407843237028e-05
2008-07-15,2008-07-26,643.0906,0.8794376863729334,565.5581093921818,0.503,2008,7,15,2008.07,2007,10,289,42,0.0488642206514845,0.0,0.0,0.42,3,Normal,50,10,9,9,108,186.0,0.328878672078274,379.5581093921818,379.5581093921818,,2,189.7790546960909,189.7790546960909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,448.5581093921818,990.0,966.1450114922648,23.854988507735243,0.1938418369711367,0.0781514276331098,989.7280067353958,0.1987017238397227,0.1987017238397227,0.01,0.01,23.384293519291276,23.384293519291276,23.572995243130997,23.572995243130997,,0.9523096906058384,0.9523096906058384,0.0,0.0,41.446650209626696,41.446650209626696,0.0,0.0,0.8913258109597139,0.8913258109597139,0.0,0.0,0.9791325810959712,0.9791325810959712,0.96,0.96,40.58176559753367,40.58176559753367,0.0,0.0,81.16353119506734,1947.924748681616,0.1435105073151468,5.939914014238039e-05
2008-08-15,2008-08-26,413.9237,0.9090128563565548,376.2619648506736,0.684,2008,8,15,2008.08,2007,11,320,46,0.0325090337630982,1.847982483482724,0.0049114251668146,0.5,3,Normal,47,8,6,5,89,155.0,0.4119470328644952,221.2619648506736,221.2619648506736,,1,221.2619648506736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,282.2619648506736,990.0,965.2813098242532,24.7186901757467,0.1351507679207691,0.0145572670123072,989.850291965067,0.2412036525484094,0.01,0.01,0.01,24.32777848826525,24.558982140813654,24.558982140813654,24.558982140813654,,0.9582541693004504,0.0,0.0,0.0,50.585801379634674,0.0,0.0,0.0,1.0878666963362296,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1281022386068946,6.05114796748951e-05
2008-09-15,2008-09-26,291.5539,0.9336960918380738,272.2227369901486,0.8310000000000001,2008,9,15,2008.09,2007,12,351,51,0.0235200444759488,4.162463753371242,0.0152906542612635,0.52,3,Normal,40,6,4,3,65,118.0,0.4334685680728802,154.22273699014858,154.22273699014858,,1,154.22273699014858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.22273699014855,990.0,964.7888909479606,25.211109052039436,0.107607956776305,0.0088589326441626,989.8835331105796,0.1507006949367006,0.01,0.01,0.01,24.943941467682222,25.084642162618923,25.084642162618923,25.084642162618923,,0.9405468591297652,0.0,0.0,0.0,35.48400420140237,0.0,0.0,0.0,0.7630968645462876,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.4194840753603,0.0,0.0,0.0,34.4194840753603,826.0676178086472,0.1264386819996079,6.199454104696591e-05
2008-10-15,2008-10-26,196.5408,1.0019441346365396,196.9229017767732,0.962,2008,10,15,2008.1,2008,1,15,3,0.0170141387135132,0.2444171775317159,0.0012411820835789,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3707034547091478,123.9229017767732,123.9229017767732,,1,123.9229017767732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.9229017767732,990.0,964.4061541964464,25.593845803553563,0.0926789353852086,0.0062834466510257,989.9010376179637,0.1097959173986438,0.01,0.01,0.01,25.385087504118573,25.48488342151721,25.48488342151721,25.48488342151721,,0.927649006609451,0.0,0.0,0.0,28.618879260477,0.0,0.0,0.0,0.6154597690425161,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.76031288266269,0.0,0.0,0.0,27.76031288266269,666.2475091839045,0.140970464238492,6.222577031687265e-05
2008-11-15,2008-11-26,266.66,0.9440969037746996,251.75288036056145,0.871,2008,11,15,2008.11,2008,2,46,7,0.0217514488631525,31.81541052580019,0.1263755571742974,0.55,3,Normal,36,5,3,2,47,93.0,0.3694098747422673,158.75288036056145,158.75288036056145,,1,158.75288036056145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,202.75288036056145,990.0,964.7070115214424,25.29298847855773,0.1070891821025602,0.0092439948306477,989.8836668230668,0.1568163884867579,0.01,0.01,0.01,25.01983891313782,25.166655301624576,25.166655301624576,25.166655301624576,,0.941793834971508,0.0,0.0,0.0,36.68602567286335,0.0,0.0,0.0,0.788946788663728,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.58544490267745,0.0,0.0,0.0,35.58544490267745,854.0506776642588,0.1413506961736121,6.226561548898334e-05
2008-12-15,2008-12-26,578.739,0.8862841167709412,512.9271834558979,0.542,2008,12,15,2008.12,2008,3,76,11,0.0443169086505895,14.870609426637088,0.0289916578927341,0.14,2,Mod_Wet,42,7,5,3,61,118.0,0.2300521473729726,394.9271834558979,394.9271834558979,,2,197.4635917279489,197.4635917279489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,448.9271834558979,990.0,965.9081723255516,24.091827674448496,0.1939720946594191,0.0854056305911838,989.7206222747494,0.2090758488327311,0.2090758488327311,0.01,0.01,23.60337410036518,23.60337410036518,23.80244994919791,23.80244994919791,,0.9543096850826888,0.9543096850826888,0.0,0.0,43.62035070280409,43.62035070280409,0.0,0.0,0.9380720581248192,0.9380720581248192,0.0,0.0,0.98,0.98,0.96,0.96,42.74794368874801,42.74794368874801,0.0,0.0,85.49588737749602,2051.901297059904,0.1666823091758541,6.013477572508521e-05
2009-01-15,2009-01-26,946.0594,0.9134042636758518,864.1346896506183,0.373,2009,1,15,2009.01,2008,4,107,16,0.0746612371858134,25.8216171632007,0.0298814727292579,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.1608545538846492,725.1346896506183,725.1346896506183,,3,241.71156321687275,241.71156321687275,241.71156321687275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,784.1346896506183,990.0,967.3565387586024,22.64346124139752,0.3727881464028925,0.285389972686613,989.3418218809104,0.2688106103427782,0.2688106103427782,0.2688106103427782,0.01,21.716472511965254,21.716472511965254,21.716472511965254,21.97528312230803,,0.9568001341415822,0.9568001341415822,0.9568001341415822,0.0,49.25458187407284,49.25458187407284,49.25458187407284,0.0,1.059238319872534,1.059238319872534,1.059238319872534,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1673350251202897,5.539200818818864e-05
2009-02-15,2009-02-26,1574.8324,0.9517310164019286,1498.8168407146884,0.231,2009,2,15,2009.02,2008,5,138,20,0.1294977750377491,20.275685373579787,0.013527793939059,0.17,2,Mod_Wet,49,8,7,5,93,162.0,0.1080852547151476,1336.8168407146884,1100.0,,4,275.0,275.0,275.0,275.0,236.8168407146884,51.0,10.0,10.232826450634684,7.309161750453345,158.2748525136004,100.0,18.0,17.232826450634683,12.309161750453343,251.2748525136004,1235.2328264506348,990.0,969.4807928700012,20.51920712999868,0.9061698363564968,0.648,988.4458301636434,0.28,0.28,0.28,0.28,18.685037293642125,18.685037293642125,18.685037293642125,18.685037293642125,,0.9521062966170526,0.9521062966170526,0.9521062966170526,0.9521062966170526,47.97895665632966,47.97895665632966,47.97895665632966,47.97895665632966,1.0318055194909603,1.0318055194909603,1.0318055194909603,1.0318055194909603,0.98,0.98,0.98,0.98,47.01937752320306,47.01937752320306,47.01937752320306,47.01937752320306,188.07751009281225,4513.860242227494,0.1254839850899529,4.749432073050815e-05
2009-03-15,2009-03-26,5158.6618,1.0380217268960774,5354.8030301088265,0.013,2009,3,15,2009.03,2008,6,166,24,0.4626549818014026,244.3486185689217,0.0456316725741368,0.17,2,Mod_Wet,59,11,12,13,144,239.0,0.044632827511331,5115.8030301088265,1100.0,,4,275.0,275.0,275.0,275.0,4015.8030301088265,41.0,7.0,13.0,67.0,3887.8030301088265,100.0,18.0,25.0,80.0,4031.8030301088265,1243.0,990.0353829699692,978.0563966663676,11.97898630360146,0.913072042081314,0.648,988.4743109278876,0.28,0.28,0.28,0.28,10.137914261520082,10.137914261520082,10.137914261520082,10.137914261520082,,0.8783442116830174,0.8783442116830174,0.8783442116830174,0.8783442116830174,24.015119438352485,24.015119438352485,24.015119438352485,24.015119438352485,0.5164541814699459,0.5164541814699459,0.5164541814699459,0.5164541814699459,0.97,0.97,0.97,0.97,23.29466585520191,23.29466585520191,23.29466585520191,23.29466585520191,93.17866342080764,2236.287922099383,0.0174009506786496,2.352996551030496e-05
2009-04-15,2009-04-26,4462.0015,1.0054853034328617,4486.476932145383,0.026,2009,4,15,2009.04,2008,7,197,29,0.3876316069373611,56.52805076282947,0.0125996526044319,0.09,1,Wet,84,14,20,27,219,364.0,0.0811327028992299,4122.476932145383,1100.0,,4,275.0,275.0,275.0,275.0,3022.476932145383,16.0,4.0,5.0,53.0,2944.476932145383,100.0,18.0,25.0,80.0,3163.476932145383,1243.0,990.0,976.570252785826,13.429747214173972,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.57545780165569,11.57545780165569,11.57545780165569,11.57545780165569,,0.915754578016557,0.915754578016557,0.915754578016557,0.915754578016557,28.588322184215897,28.588322184215897,28.588322184215897,28.588322184215897,0.6148026276175462,0.6148026276175462,0.6148026276175462,0.6148026276175462,0.97,0.97,0.97,0.97,27.73067251868942,27.73067251868942,27.73067251868942,27.73067251868942,110.92269007475768,2662.1445617941845,0.0247237847764249,2.8010780321908507e-05
2009-05-15,2009-05-26,2582.9881,1.0179079879576662,2629.244219789596,0.115,2009,5,15,2009.05,2008,8,227,33,0.2271667005898211,48.11816532196599,0.0183011395289162,0.28,2,Mod_Wet,65,14,17,23,202,321.0,0.1220883163244865,2308.244219789596,1100.0,,4,275.0,275.0,275.0,275.0,1208.2442197895962,35.0,4.000000000000007,8.0,57.0,1104.2442197895962,100.0,18.0,25.0,80.0,1306.2442197895962,1243.0,990.0,972.6188653581128,17.38113464188723,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.526845229368949,15.526845229368949,15.526845229368949,15.526845229368949,,0.9431073809174756,0.9431073809174756,0.9431073809174756,0.9431073809174756,39.49260314148485,39.49260314148485,39.49260314148485,39.49260314148485,0.8493032933652656,0.8493032933652656,0.8493032933652656,0.8493032933652656,0.9749303293365266,0.9749303293365266,0.9749303293365266,0.9749303293365266,38.50253658708457,38.50253658708457,38.50253658708457,38.50253658708457,154.01014634833828,3696.243512360119,0.0585758238771227,3.889145109806522e-05
2009-06-15,2009-06-26,1516.372,0.9482599209629142,1437.9147928703762,0.239,2009,6,15,2009.06,2008,9,258,37,0.1242358381040005,45.97686962192325,0.0319746829574956,0.25,2,Mod_Wet,62,12,14,16,153,257.0,0.1787310355761586,1180.9147928703762,1100.0,,4,275.0,275.0,275.0,275.0,80.91479287037623,19.52030022553824,3.778122624297723,4.407809728347344,5.037496832396964,48.17106345979597,81.52030022553824,15.778122624297724,18.407809728347345,21.037496832396965,201.171063459796,1215.7062325781833,990.0,969.284032407735,20.71596759226497,0.8680392967505999,0.648,988.4839607032494,0.28,0.28,0.28,0.28,18.91992829551438,18.91992829551438,18.91992829551438,18.91992829551438,,0.952399910369393,0.952399910369393,0.952399910369393,0.952399910369393,48.59708562341061,48.59708562341061,48.59708562341061,48.59708562341061,1.0450986155572173,1.0450986155572173,1.0450986155572173,1.0450986155572173,0.98,0.98,0.98,0.98,47.62514391094239,47.62514391094239,47.62514391094239,47.62514391094239,190.5005756437696,4572.013815450469,0.1324839111387754,4.810620597064888e-05
2009-07-15,2009-07-26,704.7879,0.8788007677329247,619.3681476088757,0.473,2009,7,15,2009.07,2008,10,288,42,0.0535134079534068,13.610008971224032,0.0219740214665004,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3665025411402784,392.3681476088757,392.3681476088757,,2,196.18407380443784,196.18407380443784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,472.3681476088757,990.0,966.3774725904354,23.622527409564555,0.2022451382077391,0.0841977656713893,989.7135570961208,0.2073484996359911,0.2073484996359911,0.01,0.01,23.128736006049344,23.128736006049344,23.326084505685333,23.326084505685333,,0.9538266806043272,0.9538266806043272,0.0,0.0,42.44473373385513,42.44473373385513,0.0,0.0,0.912789972771078,0.912789972771078,0.0,0.0,0.98,0.98,0.96,0.96,41.595839059178026,41.595839059178026,0.0,0.0,83.19167811835605,1996.6002748405451,0.1343170107141039,5.889570704999396e-05
2009-08-15,2009-08-26,446.8115,0.9026970817947076,403.335437162316,0.647,2009,8,15,2009.08,2008,11,319,46,0.0348481817708241,6.806719565374294,0.0168760761842878,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4561959675414092,219.335437162316,219.335437162316,,1,219.335437162316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.335437162316,990.0,965.4150094672304,24.584990532769552,0.1380001467937746,0.0143935121587968,989.8476063410476,0.2386028401691266,0.01,0.01,0.01,24.193994033647908,24.42259687381703,24.42259687381703,24.42259687381703,,0.9578678041318608,0.0,0.0,0.0,49.84948194171866,0.0,0.0,0.0,1.0720318697143798,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1195035088885648,6.104298084299363e-05
2009-09-15,2009-09-26,293.9613,0.9336938545407444,274.4698592828081,0.8240000000000001,2009,9,15,2009.09,2008,12,350,50,0.0237141958420346,7.643716146284077,0.0278490183448819,0.5,3,Normal,40,6,4,3,65,118.0,0.4299197015961422,156.4698592828081,156.4698592828081,,1,156.4698592828081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.4698592828081,990.0,964.7978794371312,25.2021205628688,0.1084010614307138,0.0090499380390386,989.8825490005302,0.1537343100317909,0.01,0.01,0.01,24.93093525336717,25.07466956339896,25.07466956339896,25.07466956339896,,0.9412543190599364,0.0,0.0,0.0,36.00932199887621,0.0,0.0,0.0,0.7743940214812088,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.92904233890992,0.0,0.0,0.0,34.92904233890992,838.2970161338382,0.1272600293168065,6.200882269135115e-05
2009-10-15,2009-10-26,223.755,0.9676137142007584,216.50840662099068,0.932,2009,10,15,2009.1,2009,1,15,3,0.0187063263320535,0.0,0.0,0.54,3,Normal,37,5,3,2,50,97.0,0.4480195550549849,119.50840662099068,119.50840662099068,,1,119.50840662099068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.50840662099068,990.0,964.499050439726,25.50094956027408,0.0935914436082496,0.0059082145627842,989.900500341829,0.1038363489383374,0.01,0.01,0.01,25.297613553164744,25.39144990210308,25.39144990210308,25.39144990210308,,0.924749193796452,0.0,0.0,0.0,27.41830927700713,0.0,0.0,0.0,0.5896410597205834,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.595759998696916,0.0,0.0,0.0,26.595759998696916,638.298239968726,0.1228393872264469,6.18175015434567e-05
2009-11-15,2009-11-26,310.3376,0.9297022486736368,288.5215645679796,0.8029999999999999,2009,11,15,2009.11,2009,2,46,7,0.0249282631786734,4.953273681617986,0.0171677763117457,0.45,3,Normal,36,5,3,2,47,93.0,0.3223329255795988,195.5215645679796,195.5215645679796,,1,195.5215645679796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,239.5215645679796,990.0,964.854086258272,25.145913741728123,0.1200663545620107,0.0123693329882782,989.8675643124496,0.2064541121667725,0.01,0.01,0.01,24.807023942011,25.00347805417777,25.00347805417777,25.00347805417777,,0.9533616609016544,0.0,0.0,0.0,45.34879087430482,0.0,0.0,0.0,0.9752428145011788,0.0,0.0,0.0,0.98,0.96,0.96,0.96,44.44181505681872,0.0,0.0,0.0,44.44181505681872,1066.6035613636493,0.154032906078837,6.313855279427223e-05
2009-12-15,2009-12-26,495.8325,0.8960553284209241,444.2933536292678,0.601,2009,12,15,2009.12,2009,3,76,11,0.0383869457535687,3.790283048384993,0.0085310370218765,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2655902885697067,326.2933536292678,326.2933536292678,,2,163.1466768146339,163.1466768146339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,380.2933536292678,990.0,965.5993200913316,24.40067990866828,0.1697490866236528,0.0530104629130144,989.7772404504634,0.1627480136997557,0.1627480136997557,0.01,0.01,24.01517234543193,24.01517234543193,24.16792035913169,24.16792035913169,,0.9448321390705298,0.9448321390705298,0.0,0.0,36.30423558722947,36.30423558722947,0.0,0.0,0.7807362491877305,0.7807362491877305,0.0,0.0,0.97,0.97,0.96,0.96,35.215108519612585,35.215108519612585,0.0,0.0,70.43021703922517,1690.325208941404,0.1585218785379228,5.995816022593879e-05
2010-01-15,2010-01-26,847.2388,0.8927374761764421,756.3618280307572,0.413,2010,1,15,2010.01,2009,4,107,16,0.0653496619418574,13.220889330318528,0.0174795829725305,0.24,2,Mod_Wet,46,7,6,4,76,139.0,0.1837744778341029,617.3618280307572,617.3618280307572,,3,205.7872760102524,205.7872760102524,205.7872760102524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,676.3618280307572,990.0,966.925447312123,23.07455268787703,0.3108909871615916,0.2133977011245458,989.475711311714,0.2203128226138407,0.2203128226138407,0.2203128226138407,0.01,22.329951176977083,22.329951176977083,22.329951176977083,22.540263999590923,,0.9549560381788073,0.9549560381788073,0.9549560381788073,0.0,43.03565037319468,43.03565037319468,43.03565037319468,0.0,0.9254978574880576,0.9254978574880576,0.9254978574880576,0.0,0.98,0.98,0.98,0.96,42.174937365730784,42.174937365730784,42.174937365730784,0.0,126.52481209719237,3036.5954903326165,0.1672808005483418,5.6928983202955664e-05
2010-02-15,2010-02-26,1563.0265,0.9493707640224268,1483.8916624922997,0.233,2010,2,15,2010.02,2009,5,138,20,0.1282082396393346,35.31516326157679,0.0237990172424464,0.2,2,Mod_Wet,49,8,7,5,93,162.0,0.109172390474861,1321.8916624922997,1100.0,,4,275.0,275.0,275.0,275.0,221.8916624922997,51.0,10.0,9.587911342259863,6.848508101614188,144.45524304842564,100.0,18.0,16.587911342259865,11.848508101614188,237.45524304842564,1234.5879113422598,990.0,969.4325730634366,20.56742693656338,0.9044992906221456,0.648,988.4475007093778,0.28,0.28,0.28,0.28,18.73492764594116,18.73492764594116,18.73492764594116,18.73492764594116,,0.9521686595574264,0.9521686595574264,0.9521686595574264,0.9521686595574264,48.1102148272713,48.1102148272713,48.1102148272713,48.1102148272713,1.0346282758552967,1.0346282758552967,1.0346282758552967,1.0346282758552967,0.98,0.98,0.98,0.98,47.14801053072587,47.14801053072587,47.14801053072587,47.14801053072587,188.59204212290348,4526.209010949684,0.1270928645869941,4.762425306133927e-05
2010-03-15,2010-03-26,4784.4181,1.01605202564386,4861.217702032149,0.019,2010,3,15,2010.03,2009,6,166,24,0.4200092094555776,82.2820312578533,0.0169262181414867,0.14,2,Mod_Wet,59,11,12,13,144,239.0,0.0491646362392061,4622.217702032149,1100.0,,4,275.0,275.0,275.0,275.0,3522.2177020321487,41.0,7.0,13.0,67.0,3394.2177020321487,100.0,18.0,25.0,80.0,3538.2177020321487,1243.0,990.0,977.2560283947188,12.743971605281216,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,10.889682192762937,10.889682192762937,10.889682192762937,10.889682192762937,,0.9059491301182552,0.9059491301182552,0.9059491301182552,0.9059491301182552,26.6066631314494,26.6066631314494,26.6066631314494,26.6066631314494,0.5721863039021376,0.5721863039021376,0.5721863039021376,0.5721863039021376,0.97,0.97,0.97,0.97,25.808463237505915,25.808463237505915,25.808463237505915,25.808463237505915,103.23385295002366,2477.612470800568,0.0212362126688686,2.6069154785359508e-05
2010-04-15,2010-04-26,4514.7987,0.9984176938383548,4507.654906198402,0.024,2010,4,15,2010.04,2009,7,197,29,0.389461383895542,38.79005462794976,0.0086053736222376,0.21,2,Mod_Wet,70,14,18,25,168,295.0,0.0654442290145925,4212.654906198402,1100.0,,4,275.0,275.0,275.0,275.0,3112.6549061984024,30.0,4.0,7.0,55.0,3016.6549061984024,100.0,18.0,25.0,80.0,3184.6549061984024,1243.0,990.0,976.6090084783432,13.390991521656929,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.536702109138648,11.536702109138648,11.536702109138648,11.536702109138648,,0.9153670210913863,0.9153670210913863,0.9153670210913863,0.9153670210913863,28.48054749501117,28.48054749501117,28.48054749501117,28.48054749501117,0.6124848923658316,0.6124848923658316,0.6124848923658316,0.6124848923658316,0.97,0.97,0.97,0.97,27.626131070160834,27.626131070160834,27.626131070160834,27.626131070160834,110.50452428064334,2652.10858273544,0.0245148589632916,2.790518289915236e-05
2010-05-15,2010-05-26,3889.5171,1.0120830181699707,3936.514205791712,0.039,2010,5,15,2010.05,2009,8,227,33,0.3401148273804039,47.30056838057226,0.0120158510570036,0.05,1,Wet,71,14,18,24,213,340.0,0.0863708301877242,3596.514205791712,1100.0,,4,275.0,275.0,275.0,275.0,2496.514205791712,29.0,4.0,7.0,56.0,2400.514205791712,100.0,18.0,25.0,80.0,2613.514205791712,1243.0,990.0,975.5454705789396,14.454529421060442,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.60024000854216,12.60024000854216,12.60024000854216,12.60024000854216,,0.9254021600768796,0.9254021600768796,0.9254021600768796,0.9254021600768796,31.44710855313033,31.44710855313033,31.44710855313033,31.44710855313033,0.6762819043683942,0.6762819043683942,0.6762819043683942,0.6762819043683942,0.97,0.97,0.97,0.97,30.50369529653642,30.50369529653642,30.50369529653642,30.50369529653642,122.01478118614568,2928.3547484674964,0.0309956410182968,3.081181343084487e-05
2010-06-15,2010-06-26,2129.9338,1.0131069972131326,2157.8508363807573,0.16,2010,6,15,2010.06,2009,9,258,37,0.1864383122632974,21.73860596717805,0.0100741930816863,0.04,1,Wet,67,13,15,17,181,293.0,0.1357832501951027,1864.8508363807573,1100.0,,4,275.0,275.0,275.0,275.0,764.8508363807573,33.0,5.0,10.0,44.37701098454906,672.4738253962082,100.0,18.0,25.0,61.37701098454906,853.4738253962082,1243.0,990.0,971.4810192602296,18.51898073977054,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.664691327252257,16.664691327252257,16.664691327252257,16.664691327252257,,0.9469940739817568,0.9469940739817568,0.9469940739817568,0.9469940739817568,42.56140229422611,42.56140229422611,42.56140229422611,42.56140229422611,0.9152989740693788,0.9152989740693788,0.9152989740693788,0.9152989740693788,0.98,0.98,0.98,0.98,41.71017424834159,41.71017424834159,41.71017424834159,41.71017424834159,166.84069699336635,4004.176727840792,0.0773179935241487,4.213148913973898e-05
2010-07-15,2010-07-26,1061.1535,0.916755206218143,972.817995721604,0.336,2010,7,15,2010.07,2009,10,288,42,0.0840514748303465,52.398224949318895,0.0538623105038796,0.04,1,Wet,63,12,13,13,155,256.0,0.2631530266975661,716.817995721604,716.817995721604,,3,238.9393319072013,238.9393319072013,238.9393319072013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,804.817995721604,990.0,967.7912719828864,22.20872801711357,0.3917136524458454,0.2798344211420315,989.328451926412,0.2650680980747218,0.2650680980747218,0.2650680980747218,0.01,21.27211184545092,21.27211184545092,21.27211184545092,21.52717994352564,,0.9563970935733856,0.9563970935733856,0.9563970935733856,0.0,47.67329831358239,47.67329831358239,47.67329831358239,0.0,1.0252322217974708,1.0252322217974708,1.0252322217974708,0.0,0.98,0.98,0.98,0.96,46.719832347310735,46.719832347310735,46.719832347310735,0.0,140.1594970419322,3363.827929006373,0.1440757651054415,5.431391769617308e-05
2010-08-15,2010-08-26,603.9569,0.8886339443648977,536.6966022733961,0.53,2010,8,15,2010.08,2009,11,319,46,0.0463705864364214,5.679679867092887,0.0105826641030226,0.05,1,Wet,58,10,10,7,117,202.0,0.3763765210071148,334.69660227339614,334.69660227339614,,2,167.34830113669807,167.34830113669807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,412.69660227339614,990.0,966.0151347102302,23.9848652897698,0.1811851984401481,0.0569767962730429,989.7618380052868,0.1684202065345424,0.1684202065345424,0.01,0.01,23.57828308852205,23.57828308852205,23.73670329505659,23.73670329505659,,0.9462542123330588,0.9462542123330588,0.0,0.0,36.61676820864111,36.61676820864111,0.0,0.0,0.7874573808309915,0.7874573808309915,0.0,0.0,0.97,0.97,0.96,0.96,35.51826516238187,35.51826516238187,0.0,0.0,71.03653032476375,1704.8767277943298,0.1323588225151039,5.895598999400135e-05
2010-09-15,2010-09-26,391.275,0.8968269965349236,350.9059830692022,0.7090000000000001,2010,9,15,2010.09,2009,12,350,50,0.030318276937179,3.3341192886254016,0.0095014603611585,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.3932677316954867,212.9059830692022,212.9059830692022,,1,212.9059830692022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.9059830692022,990.0,965.154529915346,24.84547008465404,0.1314958206368351,0.0138470085608821,989.8546571708024,0.2299230771434229,0.01,0.01,0.01,24.4702041783129,24.69012725545632,24.69012725545632,24.69012725545632,,0.9570037215811552,0.0,0.0,0.0,48.89650133206492,0.0,0.0,0.0,1.0515376630551594,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.91857130542362,0.0,0.0,0.0,47.91857130542362,1150.0457113301668,0.1365567235026984,6.251921181181694e-05
2010-10-15,2010-10-26,266.66,0.9440969037746996,251.75288036056145,0.871,2010,10,15,2010.1,2010,1,15,3,0.0217514488631525,4.894184671709809,0.0194404316832456,0.3,2,Mod_Wet,41,6,4,3,56,110.0,0.4369364109854774,141.75288036056145,141.75288036056145,,1,141.75288036056145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.75288036056145,990.0,964.7070115214424,25.29298847855773,0.1035598312523354,0.0077989948306477,989.888641173917,0.1338663884867579,0.01,0.01,0.01,25.047763263987967,25.171629652474724,25.171629652474724,25.171629652474724,,0.9356842626310716,0.0,0.0,0.0,32.58133436866882,0.0,0.0,0.0,0.7006738573907273,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.603894337608757,0.0,0.0,0.0,31.603894337608757,758.4934641026101,0.1255353833185365,6.193073125494749e-05
2010-11-15,2010-11-26,266.66,0.9440969037746996,251.75288036056145,0.871,2010,11,15,2010.11,2010,2,46,7,0.0217514488631525,8.20298194130649,0.0325834680801194,0.58,3,Normal,36,5,3,2,47,93.0,0.3694098747422673,158.75288036056145,158.75288036056145,,1,158.75288036056145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,202.75288036056145,990.0,964.7070115214424,25.29298847855773,0.1070891821025602,0.0092439948306477,989.8836668230668,0.1568163884867579,0.01,0.01,0.01,25.01983891313782,25.166655301624576,25.166655301624576,25.166655301624576,,0.941793834971508,0.0,0.0,0.0,36.68602567286335,0.0,0.0,0.0,0.788946788663728,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.58544490267745,0.0,0.0,0.0,35.58544490267745,854.0506776642588,0.1413506961736121,6.226561548898334e-05
2010-12-15,2010-12-26,457.4224,0.9068704073731252,414.8228382295926,0.637,2010,12,15,2010.12,2010,3,76,11,0.0358406932230368,11.487401067276606,0.027692306229578,0.44,3,Normal,38,5,4,3,54,104.0,0.2507094364520956,310.8228382295926,310.8228382295926,,2,155.4114191147963,155.4114191147963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,357.8228382295926,990.0,965.4667027720332,24.53329722796684,0.1618185445503186,0.0457083796443677,989.7924730758052,0.152305415804975,0.152305415804975,0.01,0.01,24.1734648879672,24.1734648879672,24.31577030377217,24.31577030377217,,0.9422505939723432,0.9422505939723432,0.0,0.0,34.71578177588131,34.71578177588131,0.0,0.0,0.7465759521694906,0.7465759521694906,0.0,0.0,0.97,0.97,0.96,0.96,33.67430832260487,33.67430832260487,0.0,0.0,67.34861664520975,1616.366799485034,0.1623551319706611,6.018846354621791e-05
2011-01-15,2011-01-26,1165.2711,0.9338086699838878,1088.1402560616616,0.305,2011,1,15,2011.01,2010,4,107,16,0.0940153181237275,39.57182856015993,0.0363664778871277,0.12,2,Mod_Wet,46,7,6,4,76,139.0,0.127740885630945,949.1402560616616,949.1402560616616,,4,237.2850640154154,237.2850640154154,237.2850640154154,237.2850640154154,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1008.1402560616616,990.0,968.1770122333368,21.822987766663346,0.577756282841887,0.3983838839338442,989.0238598332244,0.2628348364208108,0.2628348364208108,0.2628348364208108,0.2628348364208108,20.5840127634668,20.5840127634668,20.5840127634668,20.5840127634668,,0.955449258995,0.955449258995,0.955449258995,0.955449258995,45.76640212590537,45.76640212590537,45.76640212590537,45.76640212590537,0.9842237016323736,0.9842237016323736,0.9842237016323736,0.9842237016323736,0.98,0.98,0.98,0.98,44.85107408338727,44.85107408338727,44.85107408338727,44.85107408338727,179.40429633354907,4305.703112005178,0.1648724007168638,5.2504913200185295e-05
2011-02-15,2011-02-26,2737.0952,1.0169969211617809,2783.6173913266907,0.102,2011,2,15,2011.02,2010,5,138,20,0.240504542610626,106.25500621512856,0.0381715556693252,0.09,1,Wet,55,10,10,8,114,197.0,0.0707712204320251,2586.6173913266907,1100.0,,4,275.0,275.0,275.0,275.0,1486.6173913266907,45.0,8.0,15.0,60.37024939397728,1358.2471419327132,100.0,18.0,25.0,68.37024939397728,1472.2471419327132,1243.0,990.0,972.9914902549264,17.008509745073525,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.154220332555242,15.154220332555242,15.154220332555242,15.154220332555242,,0.9416168813302208,0.9416168813302208,0.9416168813302208,0.9416168813302208,38.4839132136807,38.4839132136807,38.4839132136807,38.4839132136807,0.8276110368533484,0.8276110368533484,0.8276110368533484,0.8276110368533484,0.9727611036853347,0.9727611036853347,0.9727611036853347,0.9727611036853347,37.43565389187068,37.43565389187068,37.43565389187068,37.43565389187068,149.74261556748272,3593.822773619585,0.053794252052763,3.781379180997038e-05
