Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
2011-03-15,2011-03-26,3698.669,1.0311736660449222,3813.9700722167054,0.044,2011,3,15,2011.03,2010,6,166,24,0.3295270142395233,5.662108055199496,0.0014845706568191,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.062664361668966,3574.9700722167054,1100.0,,4,275.0,275.0,275.0,275.0,2474.9700722167054,41.0,7.0,13.000000000000014,67.0,2346.9700722167054,100.0,18.0,25.0,80.0,2490.9700722167054,1243.0,990.0,975.2857937244592,14.714206275540846,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.859916863022564,12.859916863022564,12.859916863022564,12.859916863022564,,0.9277392517672032,0.9277392517672032,0.9277392517672032,0.9277392517672032,32.176254315645025,32.176254315645025,32.176254315645025,32.176254315645025,0.6919624584009683,0.6919624584009683,0.6919624584009683,0.6919624584009683,0.97,0.97,0.97,0.97,31.210966686175677,31.210966686175677,31.210966686175677,31.210966686175677,124.8438667447027,2996.2528018728644,0.0327333105349047,3.1526228975935024e-05
2011-04-15,2011-04-26,4288.7031,0.9991151427865818,4284.908210125755,0.031,2011,4,15,2011.04,2010,7,197,29,0.3702160693548653,40.33236924441553,0.0094126565299824,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.0688462822384104,3989.908210125755,1100.0,,4,275.0,275.0,275.0,275.0,2889.9082101257554,30.0,4.0,7.0,55.00000000000003,2793.908210125755,100.0,18.0,25.0,80.0,2961.908210125755,1243.0,990.0,976.20138202453,13.798617975469938,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.944328562951656,11.944328562951656,11.944328562951656,11.944328562951656,,0.9194432856295166,0.9194432856295166,0.9194432856295166,0.9194432856295166,29.618160372990616,29.618160372990616,29.618160372990616,29.618160372990616,0.6369496854406584,0.6369496854406584,0.6369496854406584,0.6369496854406584,0.97,0.97,0.97,0.97,28.729615561800895,28.729615561800895,28.729615561800895,28.729615561800895,114.9184622472036,2758.043093932886,0.0268193521568647,2.9019813698788787e-05
2011-05-15,2011-05-26,3574.6356,1.0285190813200429,3676.580923365921,0.049,2011,5,15,2011.05,2010,8,227,33,0.3176565917788155,123.64249858695848,0.0336297503479845,0.06,1,Wet,71,14,18,24,213,340.0,0.0924772246516279,3336.580923365921,1100.0,,4,275.0,275.0,275.0,275.0,2236.580923365921,28.999999999999943,4.0,6.999999999999986,56.0,2140.580923365921,100.0,18.0,25.0,80.0,2353.580923365921,1243.0,990.0,974.994659575704,15.005340424296037,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.151051011777756,13.151051011777756,13.151051011777756,13.151051011777756,,0.9299063060706666,0.9299063060706666,0.9299063060706666,0.9299063060706666,32.98154898595731,32.98154898595731,32.98154898595731,32.98154898595731,0.7092806233539206,0.7092806233539206,0.7092806233539206,0.7092806233539206,0.97,0.97,0.97,0.97,31.99210251637859,31.99210251637859,31.99210251637859,31.99210251637859,127.96841006551436,3071.2418415723446,0.0348063629586477,3.231525506704908e-05
2011-06-15,2011-06-26,1942.5703,1.0078456066936932,1957.8109425486496,0.182,2011,6,15,2011.06,2010,9,258,37,0.1691548654362033,17.426698463306366,0.0089011140374057,0.06,1,Wet,67,13,15,17,181,293.0,0.1496569426762815,1664.8109425486496,1100.0,,4,275.0,275.0,275.0,275.0,564.8109425486496,33.0,4.9999999999999964,10.0,32.77060076220834,484.0403417864412,100.0,18.0,25.0,49.77060076220834,665.0403417864412,1243.0,990.0,970.9636968913112,19.036303108688912,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.18201369617063,17.18201369617063,17.18201369617063,17.18201369617063,,0.9485915445125545,0.9485915445125545,0.9485915445125545,0.9485915445125545,43.956661796820136,43.956661796820136,43.956661796820136,43.956661796820136,0.9453045547703256,0.9453045547703256,0.9453045547703256,0.9453045547703256,0.98,0.98,0.98,0.98,43.077528560883735,43.077528560883735,43.077528560883735,43.077528560883735,172.31011424353494,4135.442741844839,0.0880116207846014,4.3512655112003774e-05
2011-07-15,2011-07-26,954.6127,0.9111032605413876,869.7507435242177,0.373,2011,7,15,2011.07,2010,10,288,42,0.0751464642404924,22.51787107138489,0.0258900279638081,0.09,1,Wet,63,12,13,13,155,256.0,0.2943372016707817,613.7507435242177,613.7507435242177,,3,204.58358117473924,204.58358117473924,204.58358117473924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,701.7507435242177,990.0,967.3790029740968,22.620997025903197,0.325319257814919,0.2109854966741774,989.4636952455108,0.218687834585898,0.218687834585898,0.218687834585898,0.01,21.866004436828145,21.866004436828145,21.866004436828145,22.07469227141404,,0.9543877543298966,0.9543877543298966,0.9543877543298966,0.0,41.870077640816646,41.870077640816646,41.870077640816646,0.0,0.9004317772218634,0.9004317772218634,0.9004317772218634,0.0,0.98,0.98,0.98,0.96,41.03267608800032,41.03267608800032,41.03267608800032,0.0,123.09802826400094,2954.3526783360226,0.1415325358219407,5.571300255158228e-05
2011-08-15,2011-08-26,566.3882,0.8793554915679047,498.0565740292608,0.5529999999999999,2011,8,15,2011.08,2010,11,319,46,0.0430320879961281,8.894745573564705,0.0178589060708636,0.1,1,Wet,58,10,10,7,117,202.0,0.4055764154779182,296.0565740292608,296.0565740292608,,2,148.0282870146304,148.0282870146304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,374.0565740292608,990.0,965.8412545831316,24.158745416868328,0.16754793359533,0.038738702941811,989.7937133634628,0.142338187469751,0.142338187469751,0.01,0.01,23.81012059286145,23.81012059286145,23.9424587803312,23.9424587803312,,0.940145509431018,0.940145509431018,0.0,0.0,32.49676157155281,32.49676157155281,0.0,0.0,0.6988550875602755,0.6988550875602755,0.0,0.0,0.97,0.97,0.96,0.96,31.521858724406226,31.521858724406226,0.0,0.0,63.04371744881245,1513.0492187714988,0.1265794304024358,5.915134225004718e-05
2011-09-15,2011-09-26,391.275,0.8968269965349236,350.9059830692022,0.7090000000000001,2011,9,15,2011.09,2010,12,350,50,0.030318276937179,3.3341192886254016,0.0095014603611585,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.3932677316954867,212.9059830692022,212.9059830692022,,1,212.9059830692022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.9059830692022,990.0,965.154529915346,24.84547008465404,0.1314958206368351,0.0138470085608821,989.8546571708024,0.2299230771434229,0.01,0.01,0.01,24.4702041783129,24.69012725545632,24.69012725545632,24.69012725545632,,0.9570037215811552,0.0,0.0,0.0,48.89650133206492,0.0,0.0,0.0,1.0515376630551594,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.91857130542362,0.0,0.0,0.0,47.91857130542362,1150.0457113301668,0.1365567235026984,6.251921181181694e-05
2011-10-15,2011-10-26,310.3376,0.9297022486736368,288.5215645679796,0.8029999999999999,2011,10,15,2011.1,2011,1,15,3,0.0249282631786734,2.994199020921428,0.0103777304320556,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3812539979973749,178.52156456797962,178.52156456797962,,1,178.52156456797962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.5215645679796,990.0,964.854086258272,25.145913741728123,0.1165369847907598,0.0109243329882782,989.872538682221,0.1835041121667725,0.01,0.01,0.01,24.834948311782384,25.008452423949155,25.008452423949155,25.008452423949155,,0.9481331032779444,0.0,0.0,0.0,41.225122437554944,0.0,0.0,0.0,0.886561772850644,0.0,0.0,0.0,0.9786561772850644,0.96,0.96,0.96,40.34522073284626,0.0,0.0,0.0,40.34522073284626,968.2852975883102,0.1398343336771292,6.277676193486653e-05
2011-11-15,2011-11-26,331.6178,0.920942096558406,305.4007919880862,0.779,2011,11,15,2011.11,2011,2,46,7,0.0263866284277706,19.303241962571235,0.0632062603273283,0.35,2,Mod_Wet,40,6,4,3,53,106.0,0.3470848890402848,199.4007919880862,199.4007919880862,,1,199.4007919880862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,249.4007919880862,990.0,964.9270039599404,25.072996040059596,0.1235530404396441,0.0126990673189873,989.8637478922412,0.2116910691839164,0.01,0.01,0.01,24.725052863117025,24.92674393230094,24.92674393230094,24.92674393230094,,0.9545894945302632,0.0,0.0,0.0,46.15507465564725,0.0,0.0,0.0,0.9925822506590806,0.0,0.0,0.0,0.98,0.96,0.96,0.96,45.2319731625343,0.0,0.0,0.0,45.2319731625343,1085.5673559008233,0.1481069281716165,6.301096833328305e-05
2011-12-15,2011-12-26,566.3882,0.8793554915679047,498.0565740292608,0.5529999999999999,2011,12,15,2011.12,2011,3,76,11,0.0430320879961281,11.778200741460807,0.0236483189975298,0.23,2,Mod_Wet,42,7,5,3,61,118.0,0.2369208763682888,380.0565740292608,380.0565740292608,,2,190.0282870146304,190.0282870146304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,434.0565740292608,990.0,965.8412545831316,24.158745416868328,0.1887237952049362,0.0783867029418111,989.7328895018532,0.199038187469751,0.199038187469751,0.01,0.01,23.692596731251843,23.692596731251843,23.88163491872159,23.88163491872159,,0.952409849082082,0.952409849082082,0.0,0.0,42.05266207256419,42.05266207256419,0.0,0.0,0.9043583241411652,0.9043583241411652,0.0,0.0,0.98,0.98,0.96,0.96,41.211608831112905,41.211608831112905,0.0,0.0,82.42321766222581,1978.1572238934195,0.1654896691663454,6.024192134549012e-05
2012-01-15,2012-01-26,887.5632,0.8993466698857421,798.2270082331329,0.398,2012,1,15,2012.01,2011,4,107,16,0.0689668135113426,12.284151713222284,0.0153892960104333,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1741359269560109,659.2270082331329,659.2270082331329,,3,219.74233607771097,219.74233607771097,219.74233607771097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,718.2270082331329,990.0,967.0929080329324,22.90709196706746,0.3346825567962136,0.2413636414997327,989.423953801704,0.2391521537049098,0.2391521537049098,0.2391521537049098,0.01,22.09189361506653,22.09189361506653,22.09189361506653,22.321045768771445,,0.9564904662904344,0.9564904662904344,0.9564904662904344,0.0,45.53716878943456,45.53716878943456,45.53716878943456,0.0,0.9792939524609584,0.9792939524609584,0.9792939524609584,0.0,0.98,0.98,0.98,0.96,44.62642541364587,44.62642541364587,44.62642541364587,0.0,133.8792762409376,3213.1026297825024,0.1677208048087448,5.6412567113077474e-05
2012-02-15,2012-02-26,1683.6732,0.9730775912922432,1638.344661979303,0.214,2012,2,15,2012.02,2011,5,138,20,0.1415529787950118,67.39293275064529,0.0411347711593402,0.16,2,Mod_Wet,49,8,7,5,93,162.0,0.0988802928709066,1476.344661979303,1100.0,,4,275.0,275.0,275.0,275.0,376.3446619793031,51.0,10.0,16.261806381821735,11.615575987015523,287.4672796104658,100.0,18.0,23.26180638182173,16.615575987015525,380.4672796104658,1241.2618063818218,990.0,969.9315750617792,20.068424938220687,0.9217869099460884,0.648,988.430213090054,0.28,0.28,0.28,0.28,18.218638028274626,18.218638028274626,18.218638028274626,18.218638028274626,,0.9515232975353434,0.9515232975353434,0.9515232975353434,0.9515232975353434,46.75270323814274,46.75270323814274,46.75270323814274,46.75270323814274,1.005434478239629,1.005434478239629,1.005434478239629,1.005434478239629,0.98,0.98,0.98,0.98,45.81764917337989,45.81764917337989,45.81764917337989,45.81764917337989,183.27059669351956,4398.494320644469,0.1118632733066729,4.628045371048473e-05
2012-03-15,2012-03-26,2279.0226,1.008849609181632,2299.1910593261064,0.144,2012,3,15,2012.03,2011,6,167,24,0.1986501075257756,0.0,0.0,0.42,3,Normal,49,9,9,9,107,183.0,0.0795932113852414,2116.1910593261064,1100.0,,4,275.0,275.0,275.0,275.0,1016.1910593261064,51.0,9.0,16.0,49.97660947505441,890.2144498510519,100.0,18.0,25.0,58.97660947505441,997.214449851052,1243.0,990.0,971.8221853156148,18.177814684385226,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.32352527186694,16.32352527186694,16.32352527186694,16.32352527186694,,0.9459705758156008,0.9459705758156008,0.9459705758156008,0.9459705758156008,41.6450106268594,41.6450106268594,41.6450106268594,41.6450106268594,0.8955916263840732,0.8955916263840732,0.8955916263840732,0.8955916263840732,0.9795591626384073,0.9795591626384073,0.9795591626384073,0.9795591626384073,40.79375173771397,40.79375173771397,40.79375173771397,40.79375173771397,163.17500695085587,3916.200166820541,0.0709706165083481,4.120580983607472e-05
2012-04-15,2012-04-26,3117.8186,1.021722491686134,3185.545388617374,0.074,2012,4,15,2012.04,2011,7,198,29,0.2752311215765411,46.88692197132423,0.0147186482223298,0.55,3,Normal,54,13,14,19,117,217.0,0.0681202034588446,2968.545388617374,1100.0,,4,275.0,275.0,275.0,275.0,1868.545388617374,46.00000000000006,5.0,10.999999999999986,61.0,1745.545388617374,100.0,18.0,25.0,80.0,1862.5453886173736,1243.0,990.0,973.9541318949272,16.045868105072714,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.191578692554431,14.191578692554431,14.191578692554431,14.191578692554431,,0.9361494721553266,0.9361494721553266,0.9361494721553266,0.9361494721553266,35.830040560262034,35.830040560262034,35.830040560262034,35.830040560262034,0.7705385066723018,0.7705385066723018,0.7705385066723018,0.7705385066723018,0.97,0.97,0.97,0.97,34.755139343454175,34.755139343454175,34.755139343454175,34.755139343454175,139.0205573738167,3336.493376971601,0.0436410537016884,3.5106201357024417e-05
2012-05-15,2012-05-26,2789.6629,1.0178649970908706,2839.5002195930097,0.099,2012,5,15,2012.05,2011,8,228,33,0.245332818972836,57.107016020840994,0.0201116434599276,0.21,2,Mod_Wet,65,14,17,23,202,321.0,0.1130480631010514,2518.5002195930097,1100.0,,4,275.0,275.0,275.0,275.0,1418.5002195930097,35.0,4.0,8.0,57.0,1314.5002195930097,100.0,18.0,25.0,80.0,1516.5002195930097,1243.0,990.0,973.1263798403968,16.873620159603092,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.01933074708481,15.01933074708481,15.01933074708481,15.01933074708481,,0.9410773229883392,0.9410773229883392,0.9410773229883392,0.9410773229883392,38.1195076707415,38.1195076707415,38.1195076707415,38.1195076707415,0.8197743585105699,0.8197743585105699,0.8197743585105699,0.8197743585105699,0.971977435851057,0.971977435851057,0.971977435851057,0.971977435851057,37.05130132171202,37.05130132171202,37.05130132171202,37.05130132171202,148.20520528684807,3556.9249268843537,0.0521941165083236,3.74255568906182e-05
2012-06-15,2012-06-26,1493.3847,0.9416352536085518,1406.2236807196314,0.243,2012,6,15,2012.06,2011,9,259,37,0.1214977260141761,42.3528185110913,0.0301181235188824,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.182758976060253,1149.2236807196314,1100.0,,4,275.0,275.0,275.0,275.0,49.223680719631375,11.874973558821576,2.298381979126757,2.6814456423145496,3.0645093055023422,29.30437023386615,73.87497355882158,14.298381979126756,16.68144564231455,19.06450930550234,182.3043702338661,1204.854801180263,990.0,969.1816457377096,20.818354262290427,0.8521369824773827,0.648,988.4998630175226,0.28,0.28,0.28,0.28,19.038217279812983,19.038217279812983,19.038217279812983,19.038217279812983,,0.9525955431995324,0.9525955431995324,0.9525955431995324,0.9525955431995324,48.91096344984039,48.91096344984039,48.91096344984039,48.91096344984039,1.0518486763406536,1.0518486763406536,1.0518486763406536,1.0518486763406536,0.98,0.98,0.98,0.98,47.93274418084358,47.93274418084358,47.93274418084358,47.93274418084358,191.7309767233743,4601.543441360984,0.136344579708156,4.841691331398341e-05
2012-07-15,2012-07-26,663.2533,0.8749645092220418,580.3230981243996,0.494,2012,7,15,2012.07,2011,10,289,42,0.0501399156779481,15.343036044202565,0.0264387822814414,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.391161407729009,353.3230981243996,353.3230981243996,,2,176.6615490621998,176.6615490621998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,433.3230981243996,990.0,966.2114539415596,23.78854605844026,0.1884649288006809,0.0657685023147166,989.7457665688844,0.1809930912339697,0.1809930912339697,0.01,0.01,23.3533195360908,23.3533195360908,23.524312627324765,23.524312627324765,,0.9490426467031984,0.9490426467031984,0.0,0.0,38.398572904493406,38.398572904493406,0.0,0.0,0.825775761386955,0.825775761386955,0.0,0.0,0.9725775761386954,0.9725775761386954,0.96,0.96,37.34559096263718,37.34559096263718,0.0,0.0,74.69118192527436,1792.5883662065849,0.1287062020565367,5.872118365579809e-05
2012-08-15,2012-08-26,457.4224,0.9068704073731252,414.8228382295926,0.637,2012,8,15,2012.08,2011,11,320,46,0.0358406932230368,0.0,0.0,0.41,3,Normal,47,8,6,5,89,155.0,0.3736534870199502,259.8228382295926,259.8228382295926,,1,259.8228382295926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,320.8228382295926,990.0,965.4667027720332,24.53329722796684,0.1487600965577281,0.0216363796443677,989.829603523798,0.28,0.01,0.01,0.01,24.082900751764758,24.352900751764757,24.352900751764757,24.352900751764757,,0.9465693469118396,0.0,0.0,0.0,58.08677358982925,0.0,0.0,0.0,1.2491779266629943,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1161941811249135,5.153083916764003e-05
2012-09-15,2012-09-26,310.3376,0.9297022486736368,288.5215645679796,0.8029999999999999,2012,9,15,2012.09,2011,12,351,51,0.0249282631786734,2.994199020921428,0.0103777304320556,0.41,3,Normal,40,6,4,3,65,118.0,0.4089815614880931,170.52156456797962,170.52156456797962,,1,170.52156456797962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.5215645679796,990.0,964.854086258272,25.145913741728123,0.1133605035137969,0.0102443329882782,989.876395163498,0.1727041121667725,0.01,0.01,0.01,24.84960479305928,25.012308905226053,25.012308905226053,25.012308905226053,,0.9456686632908622,0.0,0.0,0.0,39.298546911502704,0.0,0.0,0.0,0.845130041107585,0.0,0.0,0.0,0.9745130041107584,0.96,0.96,0.96,38.29694500791607,0.0,0.0,0.0,38.29694500791607,919.1266801899858,0.1327351217759419,6.238530772884011e-05
2012-10-15,2012-10-26,255.4785,0.9395358309241366,240.03120478075203,0.887,2012,10,15,2012.1,2012,1,15,3,0.0207386960930569,0.0,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.4041141237807026,143.03120478075203,143.03120478075203,,1,143.03120478075203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.03120478075203,990.0,964.6401872286846,25.359812771315436,0.1018933993356659,0.0079076524063639,989.890198948258,0.1355921264540152,0.01,0.01,0.01,25.11441959311929,25.240011719573307,25.240011719573307,25.240011719573307,,0.9360869817082104,0.0,0.0,0.0,32.97682561268336,0.0,0.0,0.0,0.7091790454340506,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.987520844302853,0.0,0.0,0.0,31.987520844302853,767.7005002632685,0.1332640098753856,6.212226535021482e-05
2012-11-15,2012-11-26,349.3005,0.9295836506121732,324.70403395065745,0.75,2012,11,15,2012.11,2012,2,46,7,0.0280544285333368,50.23417466784935,0.1547075780262188,0.35,2,Mod_Wet,40,6,4,3,53,106.0,0.3264511336995214,218.70403395065745,218.70403395065745,,1,218.70403395065745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,268.70403395065745,990.0,965.0235201697532,24.97647983024672,0.13036575344658,0.0143398428858058,989.8552944036676,0.2377504458333875,0.01,0.01,0.01,24.594023788081028,24.82177423391441,24.82177423391441,24.82177423391441,,0.9580263970099128,0.0,0.0,0.0,50.53619706631152,0.0,0.0,0.0,1.0867999369099253,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1484428740029899,6.12192132309256e-05
2012-12-15,2012-12-26,518.6822,0.8913623235036077,462.3337709519629,0.584,2012,12,15,2012.12,2012,3,76,11,0.0399456378102496,15.121986170573107,0.0327079420121882,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2552268672847183,344.3337709519629,344.3337709519629,,2,172.16688547598145,172.16688547598145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.3337709519629,990.0,965.6805019692838,24.319498030716204,0.176116109633735,0.0615255398893264,989.7623583504768,0.1749252953925749,0.1749252953925749,0.01,0.01,23.906931085800544,23.906931085800544,24.07185638119312,24.07185638119312,,0.9475792181404832,0.9475792181404832,0.0,0.0,38.24966885665711,38.24966885665711,0.0,0.0,0.8225735237990777,0.8225735237990777,0.0,0.0,0.9722573523799076,0.9722573523799076,0.96,0.96,37.188521771981655,37.188521771981655,0.0,0.0,74.37704354396331,1785.0490450551194,0.1608730493358037,6.000076558336012e-05
2013-01-15,2013-01-26,1098.2906,0.9334653512202716,1025.216220670923,0.325,2013,1,15,2013.01,2012,4,107,16,0.0885786814659677,35.316621553320154,0.0344479738432232,0.08,1,Wet,49,8,7,5,81,150.0,0.1463105996331553,875.2162206709229,875.2162206709229,,4,218.80405516773072,218.80405516773072,218.80405516773072,218.80405516773072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,939.2162206709228,990.0,967.9792509792514,22.020749020748557,0.5146898541087189,0.3626046508047267,989.1227054950864,0.2378854744764365,0.2378854744764365,0.2378854744764365,0.2378854744764365,20.905569041358625,20.905569041358625,20.905569041358625,20.905569041358625,,0.9548146135524272,0.9548146135524272,0.9548146135524272,0.9548146135524272,42.8326670006332,42.8326670006332,42.8326670006332,42.8326670006332,0.9211326236695312,0.9211326236695312,0.9211326236695312,0.9211326236695312,0.98,0.98,0.98,0.98,41.97601366062053,41.97601366062053,41.97601366062053,41.97601366062053,167.90405464248212,4029.6973114195703,0.1637742861038642,5.328970610566835e-05
2013-02-15,2013-02-26,3146.1609,1.0242753271445222,3222.534985096804,0.072,2013,2,15,2013.02,2012,5,138,20,0.2784270227123638,51.4093703490953,0.0159530837017587,0.05,1,Wet,55,10,10,8,114,197.0,0.0611319972974885,3025.534985096804,1100.0,,4,275.0,275.0,275.0,275.0,1925.534985096804,45.0,8.0,15.0,72.0,1785.5349850968037,100.0,18.0,25.0,80.0,1899.534985096804,1243.0,990.0,974.0325146112764,15.967485388723505,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.11319597620522,14.11319597620522,14.11319597620522,14.11319597620522,,0.9356791758572314,0.9356791758572314,0.9356791758572314,0.9356791758572314,35.614243982770645,35.614243982770645,35.614243982770645,35.614243982770645,0.7658977200595838,0.7658977200595838,0.7658977200595838,0.7658977200595838,0.97,0.97,0.97,0.97,34.545816663287525,34.545816663287525,34.545816663287525,34.545816663287525,138.1832666531501,3316.3983996756024,0.0428802999167436,3.489476430635103e-05
2013-03-15,2013-03-26,3393.3391,1.0310770263443272,3498.793988605936,0.056,2013,3,15,2013.03,2012,6,166,24,0.3022958006155528,12.820528073863445,0.0036642706360003,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.0683092519246117,3259.793988605936,1100.0,,4,275.0,275.0,275.0,275.0,2159.793988605936,41.0,7.0,13.0,67.0,2031.793988605936,100.0,18.0,25.0,80.0,2175.793988605936,1243.0,990.0,974.617920594903,15.382079405096988,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.527789992578706,13.527789992578706,13.527789992578706,13.527789992578706,,0.9321667399554724,0.9321667399554724,0.9321667399554724,0.9321667399554724,34.00884235451066,34.00884235451066,34.00884235451066,34.00884235451066,0.7313729538604443,0.7313729538604443,0.7313729538604443,0.7313729538604443,0.97,0.97,0.97,0.97,32.98857708387534,32.98857708387534,32.98857708387534,32.98857708387534,131.95430833550137,3166.903400052033,0.0377142263206178,3.332179503421752e-05
2013-04-15,2013-04-26,2978.4157,1.0206875929295791,3040.031951576668,0.084,2013,4,15,2013.04,2012,7,197,29,0.2626587606162241,0.0,0.0,0.52,3,Normal,54,13,14,19,117,217.0,0.0713808287072299,2823.031951576668,1100.0,,4,275.0,275.0,275.0,275.0,1723.0319515766678,46.0,5.0,11.0,61.0,1600.0319515766678,100.0,18.0,25.0,80.0,1717.0319515766678,1243.0,990.0,973.6104219520817,16.389578047918462,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.53528863540018,14.53528863540018,14.53528863540018,14.53528863540018,,0.938211731812401,0.938211731812401,0.938211731812401,0.938211731812401,36.77866091155912,36.77866091155912,36.77866091155912,36.77866091155912,0.7909389443346048,0.7909389443346048,0.7909389443346048,0.7909389443346048,0.97,0.97,0.97,0.97,35.67530108421235,35.67530108421235,35.67530108421235,35.67530108421235,142.7012043368494,3424.8289040843856,0.0469406922722767,3.603565766082056e-05
2013-05-15,2013-05-26,2302.4999,1.007823219789474,2320.512862782941,0.141,2013,5,15,2013.05,2012,8,227,33,0.2004923113444461,32.71275891389314,0.0140972107668739,0.41,3,Normal,55,13,13,17,178,276.0,0.1189392243527576,2044.5128627829408,1100.0,,4,275.0,275.0,275.0,275.0,944.5128627829408,45.0,5.0,12.0,58.17651691054346,824.3363458723973,100.0,18.0,25.0,75.17651691054346,1002.3363458723971,1243.0,990.0,971.873651737752,18.12634826224803,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.272058849729746,16.272058849729746,16.272058849729746,16.272058849729746,,0.9458161765491891,0.9458161765491891,0.9458161765491891,0.9458161765491891,41.5069323482114,41.5069323482114,41.5069323482114,41.5069323482114,0.8926222010368043,0.8926222010368043,0.8926222010368043,0.8926222010368043,0.9792622201036804,0.9792622201036804,0.9792622201036804,0.9792622201036804,40.64617072100277,40.64617072100277,40.64617072100277,40.64617072100277,162.58468288401107,3902.032389216266,0.0700641162096497,4.1056738102023e-05
2013-06-15,2013-06-26,1042.8919,0.9189739555961264,958.39049460216,0.341,2013,6,15,2013.06,2012,9,258,37,0.0828049387336266,14.427501119443946,0.0150538858645848,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.2191173651896178,748.39049460216,748.39049460216,,3,249.46349820072,249.46349820072,249.46349820072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,825.39049460216,990.0,967.7335619784086,22.2664380215914,0.4105377684042109,0.3009248503942429,989.2885373812016,0.279275722570972,0.279275722570972,0.279275722570972,0.01,21.27569968022196,21.27569968022196,21.27569968022196,21.54497540279293,,0.9566607786403168,0.9566607786403168,0.9566607786403168,0.0,49.79520538504398,49.79520538504398,49.79520538504398,0.0,1.0708646319364297,1.0708646319364297,1.0708646319364297,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1508779571734226,5.36707333355684e-05
2013-07-15,2013-07-26,578.739,0.8862841167709412,512.9271834558979,0.542,2013,7,15,2013.07,2012,10,288,42,0.0443169086505895,4.439148023367012,0.0086545384345937,0.61,3,Normal,50,10,9,9,108,186.0,0.3626245712828213,326.9271834558979,326.9271834558979,,2,163.46359172794894,163.46359172794894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,395.9271834558979,990.0,965.9081723255516,24.091827674448496,0.1752667502376003,0.0533096305911838,989.7714236191712,0.1631758488327311,0.1631758488327311,0.01,0.01,23.700075444786936,23.700075444786936,23.853251293619667,23.853251293619667,,0.9450506662327264,0.9450506662327264,0.0,0.0,35.90579590048562,35.90579590048562,0.0,0.0,0.7721676537738843,0.7721676537738843,0.0,0.0,0.97,0.97,0.96,0.96,34.82862202347105,34.82862202347105,0.0,0.0,69.6572440469421,1671.7738571266104,0.1358033777379851,5.918515020056173e-05
2013-08-15,2013-08-26,391.275,0.8968269965349236,350.9059830692022,0.7090000000000001,2013,8,15,2013.08,2012,11,319,46,0.030318276937179,3.3341192886254016,0.0095014603611585,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4417137566144959,195.9059830692022,195.9059830692022,,1,195.9059830692022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.9059830692022,990.0,965.154529915346,24.84547008465404,0.1262018552344335,0.0124020085608821,989.8613961362048,0.2069730771434229,0.01,0.01,0.01,24.499893143715305,24.696866220858727,24.696866220858727,24.696866220858727,,0.9536904394300532,0.0,0.0,0.0,44.8908696004662,0.0,0.0,0.0,0.965395045171316,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.99305220845688,0.0,0.0,0.0,43.99305220845688,1055.833253002965,0.125369911973775,6.237835153717686e-05
2013-09-15,2013-09-26,274.2861,0.9456106056562148,259.36784514408106,0.858,2013,9,15,2013.09,2012,12,350,50,0.0224093818204486,2.328219714128579,0.0089765163944483,0.58,3,Normal,40,6,4,3,65,118.0,0.4549523088895232,141.36784514408106,141.36784514408106,,1,141.36784514408106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.36784514408103,990.0,964.7374713805764,25.26252861942362,0.1030710075601012,0.0077662668372468,989.8891627256028,0.1333465909445094,0.01,0.01,0.01,25.01834475408177,25.14169134502628,25.14169134502628,25.14169134502628,,0.9355782352391514,0.0,0.0,0.0,32.450995225498005,0.0,0.0,0.0,0.6978708650644733,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.477465368733064,0.0,0.0,0.0,31.477465368733064,755.4591688495935,0.1213622504025009,6.185098436841896e-05
2013-10-15,2013-10-26,204.0855,0.982689153992868,200.55260733721147,0.955,2013,10,15,2013.1,2013,1,15,3,0.017327745273935,0.0,0.0,0.59,3,Normal,37,5,3,2,50,97.0,0.4836636196751263,103.55260733721148,103.55260733721148,,1,103.55260733721148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.55260733721147,990.0,964.4033156440232,25.596684355976777,0.087960126349571,0.0045519716236629,989.9074879020268,0.0822960199052354,0.01,0.01,0.01,25.421876238098328,25.49417225800356,25.49417225800356,25.49417225800356,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013-11-15,2013-11-26,263.5231,0.943172030013286,248.5476171823941,0.877,2013,11,15,2013.11,2013,2,46,7,0.0214745141245588,1.6986521165151487,0.0068343126189321,0.65,3,Normal,36,5,3,2,47,93.0,0.3741737742420315,155.5476171823941,155.5476171823941,,1,155.5476171823941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,199.5476171823941,990.0,964.6912857030944,25.308714296905578,0.1059579134826542,0.0089715474605035,989.8850705390568,0.152489283196232,0.01,0.01,0.01,25.04129555276621,25.183784835962445,25.183784835962445,25.183784835962445,,0.9407726005354216,0.0,0.0,0.0,35.93714041021702,0.0,0.0,0.0,0.7728417292519789,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.85902619791051,0.0,0.0,0.0,34.85902619791051,836.6166287498522,0.1402508967620863,6.225143790790845e-05
2013-12-15,2013-12-26,524.4984,0.8885427859104034,466.03926954154906,0.581,2013,12,15,2013.12,2013,3,76,11,0.0402657928883898,7.709775663628478,0.0165431888845176,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.2531975473141537,348.03926954154906,348.03926954154906,,2,174.01963477077453,174.01963477077453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,402.03926954154906,990.0,965.697176712937,24.302823287063006,0.1774238950558628,0.0632745352236111,989.7593015697204,0.1774265069405456,0.1774265069405456,0.01,0.01,23.884698349842957,23.884698349842957,24.052124856783497,24.052124856783497,,0.9481401058364256,0.9481401058364256,0.0,0.0,38.64819631310522,38.64819631310522,0.0,0.0,0.8311440067334456,0.8311440067334456,0.0,0.0,0.9731144006733444,0.9731144006733444,0.96,0.96,37.60911639233315,37.60911639233315,0.0,0.0,75.2182327846663,1805.2375868319912,0.1613989157151065,6.003332204098271e-05
2014-01-15,2014-01-26,815.842,0.8958086931444238,730.838355832333,0.424,2014,1,15,2014.01,2013,4,107,16,0.0631444339439135,9.415316574258556,0.012882898795775,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.1901925355870197,591.838355832333,591.838355832333,,3,197.279451944111,197.279451944111,197.279451944111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,650.838355832333,990.0,966.8233534233292,23.17664657667069,0.2963862492579031,0.1963480216959984,989.507265729046,0.2088272601245498,0.2088272601245498,0.2088272601245498,0.01,22.475085045592166,22.475085045592166,22.475085045592166,22.67391230571672,,0.9537058066602322,0.9537058066602322,0.9537058066602322,0.0,41.470218430645936,41.470218430645936,41.470218430645936,0.0,0.8918326544224933,0.8918326544224933,0.8918326544224933,0.0,0.9791832654422492,0.9791832654422492,0.9791832654422492,0.96,40.60694390152324,40.60694390152324,40.60694390152324,0.0,121.82083170456973,2923.699960909673,0.1666864235195087,5.717628738398734e-05
2014-02-15,2014-02-26,1470.6225,0.94550510416192,1390.4810800453631,0.248,2014,2,15,2014.02,2013,5,138,20,0.1201375653159193,31.35328014547508,0.0225485125942542,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.1165064396235545,1228.4810800453631,1100.0,,4,275.0,275.0,275.0,275.0,128.48108004536311,38.86156124828885,6.344744693598178,5.551651606898406,3.965465433498861,73.75765706307882,87.86156124828884,14.344744693598178,12.551651606898409,8.965465433498862,166.75765706307882,1214.7579575487855,990.0,969.1307850278388,20.869214972161103,0.8666496397567935,0.648,988.4853503602432,0.28,0.28,0.28,0.28,19.074565332404266,19.074565332404266,19.074565332404266,19.074565332404266,,0.9526864133310108,0.9526864133310108,0.9526864133310108,0.9526864133310108,49.0090196311183,49.0090196311183,49.0090196311183,49.0090196311183,1.0539574114218988,1.0539574114218988,1.0539574114218988,1.0539574114218988,0.98,0.98,0.98,0.98,48.028839238495934,48.028839238495934,48.028839238495934,48.028839238495934,192.1153569539837,4610.768566895609,0.1381646681217094,4.851397902878376e-05
2014-03-15,2014-03-26,2141.187,1.0098948620755834,2162.373750043032,0.159,2014,3,15,2014.03,2013,6,166,24,0.186829092003718,26.02205405457653,0.0120340223580954,0.44,3,Normal,49,9,9,9,107,183.0,0.0846292182359123,1979.373750043032,1100.0,,4,275.0,275.0,275.0,275.0,879.373750043032,50.99999999999997,9.0,16.0,43.24788934637862,760.1258606966535,100.0,18.0,25.0,52.24788934637862,867.1258606966535,1243.0,990.0,971.4919366380348,18.508063361965128,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.653773949446844,16.653773949446844,16.653773949446844,16.653773949446844,,0.9469613218483404,0.9469613218483404,0.9469613218483404,0.9469613218483404,42.53204841782293,42.53204841782293,42.53204841782293,42.53204841782293,0.9146677079101704,0.9146677079101704,0.9146677079101704,0.9146677079101704,0.98,0.98,0.98,0.98,41.68140744946647,41.68140744946647,41.68140744946647,41.68140744946647,166.72562979786588,4001.415115148781,0.0771030585228608,4.210243176713785e-05
2014-04-15,2014-04-26,3363.6740000000004,1.0340492705415865,3478.2046460397005,0.058,2014,4,15,2014.04,2013,7,197,29,0.3005168814178301,5.275683463266431,0.0015167835133776,0.31,2,Mod_Wet,70,14,18,25,168,295.0,0.0848138709537658,3183.2046460397005,1100.0,,4,275.0,275.0,275.0,275.0,2083.2046460397005,30.0,4.0,7.0,55.0,1987.2046460397007,100.0,18.0,25.0,80.0,2155.2046460397005,1243.0,990.0,974.5742907975604,15.425709202439748,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.571419789921466,13.571419789921466,13.571419789921466,13.571419789921466,,0.9324285187395288,0.9324285187395288,0.9324285187395288,0.9324285187395288,34.128109042572646,34.128109042572646,34.128109042572646,34.128109042572646,0.73393782887253,0.73393782887253,0.73393782887253,0.73393782887253,0.97,0.97,0.97,0.97,33.104265771295466,33.104265771295466,33.104265771295466,33.104265771295466,132.4170630851819,3178.009514044365,0.0380705210189264,3.3438652294237844e-05
2014-05-15,2014-05-26,3261.0784,1.039721484844799,3390.613276243302,0.065,2014,5,15,2014.05,2013,8,227,33,0.2929489870674213,20.641604911596914,0.0060878676598786,0.18,2,Mod_Wet,65,14,17,23,202,321.0,0.0946731384110128,3069.613276243302,1100.0,,4,275.0,275.0,275.0,275.0,1969.6132762433024,35.0,4.0,8.0,57.0,1865.613276243302,100.0,18.0,25.0,80.0,2067.6132762433017,1243.0,990.0,974.388680513944,15.61131948605589,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.757030073537608,13.757030073537608,13.757030073537608,13.757030073537608,,0.9335421804412256,0.9335421804412256,0.9335421804412256,0.9335421804412256,34.636182997607186,34.636182997607186,34.636182997607186,34.636182997607186,0.744864150486176,0.744864150486176,0.744864150486176,0.744864150486176,0.97,0.97,0.97,0.97,33.59709750767897,33.59709750767897,33.59709750767897,33.59709750767897,134.38839003071587,3225.321360737181,0.0396354225863275,3.393646212896865e-05
2014-06-15,2014-06-26,2074.2022,1.0155075573385,2106.3680095481427,0.166,2014,6,15,2014.06,2013,9,258,37,0.1819901960249595,16.327165637645972,0.0077513357417294,0.05,1,Wet,67,13,15,17,181,293.0,0.1391019986402348,1813.3680095481427,1100.0,,4,275.0,275.0,275.0,275.0,713.3680095481427,33.0,5.0,10.0,41.38995277241784,623.9780567757248,100.0,18.0,25.0,58.38995277241784,804.9780567757248,1243.0,990.0,971.3567503678748,18.64324963212516,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.788960219606878,16.788960219606878,16.788960219606878,16.788960219606878,,0.9473668806588206,0.9473668806588206,0.9473668806588206,0.9473668806588206,42.89566365960596,42.89566365960596,42.89566365960596,42.89566365960596,0.9224873905291604,0.9224873905291604,0.9224873905291604,0.9224873905291604,0.98,0.98,0.98,0.98,42.03775038641384,42.03775038641384,42.03775038641384,42.03775038641384,168.15100154565536,4035.624037095729,0.0798298306769893,4.246237412769074e-05
2014-07-15,2014-07-26,1051.9972,0.9169267811345148,964.6044063585224,0.341,2014,7,15,2014.07,2013,10,288,42,0.0833418207093763,34.218417326747044,0.0354740421059499,0.05,1,Wet,63,12,13,13,155,256.0,0.2653937700392905,708.6044063585224,708.6044063585224,,3,236.20146878617413,236.20146878617413,236.20146878617413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,796.6044063585224,990.0,967.758417625434,22.24158237456595,0.3841981065949143,0.2743477434474929,989.3414541499576,0.2613719828613351,0.2613719828613351,0.2613719828613351,0.01,21.321664541662216,21.321664541662216,21.321664541662216,21.57303652452355,,0.9563761214926604,0.9563761214926604,0.9563761214926604,0.0,47.23578354846519,47.23578354846519,47.23578354846519,0.0,1.015823302117531,1.015823302117531,1.015823302117531,0.0,0.98,0.98,0.98,0.96,46.29106787749589,46.29106787749589,46.29106787749589,0.0,138.87320363248764,3332.956887179704,0.143969074490078,5.443924642827518e-05
2014-08-15,2014-08-26,536.2561,0.885781756478211,475.0058701801551,0.5680000000000001,2014,8,15,2014.08,2013,11,319,46,0.0410405071835654,6.560893143277895,0.0138122359220309,0.14,2,Mod_Wet,54,9,8,6,107,184.0,0.387363633906702,291.0058701801551,291.0058701801551,,2,145.50293509007756,145.50293509007756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,362.0058701801551,990.0,965.7375264158106,24.262473584189365,0.1632948663118798,0.0363547707250332,989.8003503629632,0.1389289623716047,0.1389289623716047,0.01,0.01,23.923894984780933,23.923894984780933,24.052823947152536,24.052823947152536,,0.939024502309618,0.939024502309618,0.0,0.0,32.05673340707562,32.05673340707562,0.0,0.0,0.6893921162811961,0.6893921162811961,0.0,0.0,0.97,0.97,0.96,0.96,31.09503140486335,31.09503140486335,0.0,0.0,62.1900628097267,1492.5615074334407,0.1309248300155531,5.936312362514108e-05
2014-09-15,2014-09-26,358.3644,0.921348231477836,330.1784061646158,0.74,2014,9,15,2014.09,2013,12,350,50,0.0285274142926228,2.120809245284533,0.0064232221298783,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.4179558609026595,192.1784061646158,192.1784061646158,,1,192.1784061646158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.1784061646158,990.0,965.0508920308232,24.949107969176907,0.1241804156362685,0.0120851645239923,989.8637344198396,0.2019408483222313,0.01,0.01,0.01,24.610901540694396,24.80284238901662,24.80284238901662,24.80284238901662,,0.9525082793242944,0.0,0.0,0.0,44.18140971700973,0.0,0.0,0.0,0.9501378433765532,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.29778152266953,0.0,0.0,0.0,43.29778152266953,1039.1467565440687,0.1311345039962508,6.258331398467664e-05
2014-10-15,2014-10-26,259.1714,0.9397252104948886,243.54989841925496,0.883,2014,10,15,2014.1,2014,1,15,3,0.0210427112234236,0.0,0.0,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.4516528264390499,133.54989841925496,133.54989841925496,,1,133.54989841925496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,184.54989841925496,990.0,964.6612993905156,25.33870060948448,0.1006647338048719,0.0071017413656366,989.8922335248296,0.1227923628659942,0.01,0.01,0.01,25.108141771448004,25.220934134314,25.220934134314,25.220934134314,,0.9322345116647942,0.0,0.0,0.0,30.65646044579336,0.0,0.0,0.0,0.6592787192643733,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.73676663241956,0.0,0.0,0.0,29.73676663241956,713.6823991780694,0.122097224533552,6.185113617622144e-05
2014-11-15,2014-11-26,274.2861,0.9456106056562148,259.36784514408106,0.858,2014,11,15,2014.11,2014,2,46,7,0.0224093818204486,4.6983683331984025,0.0181146908576443,0.45,3,Normal,36,5,3,2,47,93.0,0.3585641078536073,166.36784514408106,166.36784514408106,,1,166.36784514408106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.36784514408103,990.0,964.7374713805764,25.26252861942362,0.1097768257758471,0.0098912668372468,989.8803319073868,0.1670965909445094,0.01,0.01,0.01,24.975763935866013,25.13286052681052,25.13286052681052,25.13286052681052,,0.9441957503486904,0.0,0.0,0.0,38.47591116312815,0.0,0.0,0.0,0.8274389497446913,0.0,0.0,0.0,0.9727438949744692,0.96,0.96,0.96,37.427207687512926,0.0,0.0,0.0,37.427207687512926,898.2529845003103,0.1443016487518789,6.249072091341312e-05
2014-12-15,2014-12-26,410.923,0.9090128563565548,373.5342899726045,0.684,2014,12,15,2014.12,2014,3,76,11,0.032273362653633,0.0,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.2784215607290766,269.5342899726045,269.5342899726045,,1,269.5342899726045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.5342899726045,990.0,965.267671449863,24.732328550137023,0.1472465348177931,0.0262201848670693,989.8265332803152,0.28,0.01,0.01,0.01,24.2788618304522,24.5488618304522,24.5488618304522,24.5488618304522,,0.9439508996620056,0.0,0.0,0.0,60.5801649450695,0.0,0.0,0.0,1.3027992461305269,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1290376848763605,4.9674157934598e-05
2015-01-15,2015-01-26,663.2533,0.8749645092220418,580.3230981243996,0.494,2015,1,15,2015.01,2014,4,107,16,0.0501399156779481,11.023810642544843,0.018995988059365,0.56,3,Normal,41,6,4,3,66,120.0,0.2067813609140135,460.3230981243996,460.3230981243996,,2,230.1615490621998,230.1615490621998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,511.3230981243996,990.0,966.2114539415596,23.78854605844026,0.217101102202399,0.1162725023147166,989.6666263954828,0.2532180912339697,0.2532180912339697,0.01,0.01,23.20195436268921,23.20195436268921,23.44517245392318,23.44517245392318,,0.9574351334214788,0.9574351334214788,0.0,0.0,50.14243261850567,50.14243261850567,0.0,0.0,1.0783318842689391,1.0783318842689391,0.0,0.0,0.98,0.98,0.96,0.96,48.2,48.2,0.0,0.0,96.4,2313.6000000000004,0.1661143599342576,5.817170132649143e-05
2015-02-15,2015-02-26,937.5556,0.9107544726488778,853.8829560570023,0.376,2015,2,15,2015.02,2014,5,138,20,0.0737754874033249,6.07878665858584,0.0071189928496242,0.61,3,Normal,43,7,5,4,78,137.0,0.1604435350631994,716.8829560570023,716.8829560570023,,3,238.9609853523341,238.9609853523341,238.9609853523341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,771.8829560570023,990.0,967.315531824228,22.684468175772054,0.3651747035585675,0.2798778146460775,989.3549474817954,0.2650973302256511,0.2650973302256511,0.2650973302256511,0.01,21.774318327341824,21.774318327341824,21.774318327341824,22.029415657567476,,0.9568254222309774,0.9568254222309774,0.9568254222309774,0.0,48.825081103503855,48.825081103503855,48.825081103503855,0.0,1.0500017441613732,1.0500017441613732,1.0500017441613732,0.0,0.98,0.98,0.98,0.96,47.848579481433774,47.848579481433774,47.848579481433774,0.0,143.54573844430132,3445.097722663232,0.1681093848121249,5.562109671827324e-05
2015-03-15,2015-03-26,1234.8221,0.9161553572318718,1131.2888821433105,0.293,2015,3,15,2015.03,2014,6,166,24,0.097743359417182,0.0,0.0,0.72,4,Mod_Dry,41,8,7,6,67,129.0,0.1140292298776948,1002.2888821433104,1002.2888821433104,,4,250.57222053582765,250.57222053582765,250.57222053582765,250.57222053582765,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1058.2888821433105,990.0,968.3126222010218,21.68737779897822,0.6373508200992846,0.4281499848224486,988.9344991950784,0.28,0.28,0.28,0.28,20.34187699405649,20.34187699405649,20.34187699405649,20.34187699405649,,0.9555977505591018,0.9555977505591018,0.9555977505591018,0.9555977505591018,47.76807760618114,47.76807760618114,47.76807760618114,47.76807760618114,1.0272704861544333,1.0272704861544333,1.0272704861544333,1.0272704861544333,0.98,0.98,0.98,0.98,46.81271605405752,46.81271605405752,46.81271605405752,46.81271605405752,187.25086421623007,4494.020741189522,0.1655199367481358,5.189534661676078e-05
2015-04-15,2015-04-26,1448.0846,0.9385693348992789,1359.127799899888,0.251,2015,4,15,2015.04,2014,7,197,29,0.1174286419113503,0.0,0.0,0.86,4,Mod_Dry,45,11,10,10,72,148.0,0.1088933652971424,1211.127799899888,1100.0,,4,275.0,275.0,275.0,275.0,111.12779989988805,33.78885807766866,7.0,7.508635128370813,7.508635128370813,55.32167156547776,78.78885807766866,18.0,17.508635128370813,17.508635128370813,127.32167156547776,1214.2974932060397,990.0,969.0294898150612,20.970510184938803,0.8659748487157369,0.648,988.4860251512844,0.28,0.28,0.28,0.28,19.17653533622305,19.17653533622305,19.17653533622305,19.17653533622305,,0.9529413383405576,0.9529413383405576,0.9529413383405576,0.9529413383405576,49.28419931818302,49.28419931818302,49.28419931818302,49.28419931818302,1.0598752541544736,1.0598752541544736,1.0598752541544736,1.0598752541544736,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,4627.200000000001,0.1418556812789801,4.8686868686868696e-05
2015-05-15,2015-05-26,1527.9505,0.9480519815469955,1448.576499230723,0.237,2015,5,15,2015.05,2014,8,227,33,0.1251570095335344,0.0,0.0,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.132543914734198,1256.576499230723,1100.0,,4,275.0,275.0,275.0,275.0,156.5764992307229,38.32862220752071,8.0,8.155026001600152,8.155026001600152,93.9378250200019,85.32862220752071,18.0,18.155026001600152,18.155026001600152,208.9378250200019,1221.483648209121,990.0,969.3184779205916,20.68152207940841,0.876505855279254,0.648,988.4754941447208,0.28,0.28,0.28,0.28,18.877016224129164,18.877016224129164,18.877016224129164,18.877016224129164,,0.9523462702801616,0.9523462702801616,0.9523462702801616,0.9523462702801616,48.484132306120166,48.484132306120166,48.484132306120166,48.484132306120166,1.0426695119595737,1.0426695119595737,1.0426695119595737,1.0426695119595737,0.98,0.98,0.98,0.98,47.51444965999776,47.51444965999776,47.51444965999776,47.51444965999776,190.05779863999103,4561.387167359785,0.1312031492578559,4.7994393595957335e-05
2015-06-15,2015-06-26,1175.0486,0.9250503042586872,1086.9790649487445,0.305,2015,6,15,2015.06,2014,9,258,37,0.0939149912115715,23.633519151372862,0.0217423866875368,0.6,3,Normal,53,12,12,13,120,210.0,0.1931959931628511,876.9790649487445,876.9790649487445,,4,219.24476623718613,219.24476623718613,219.24476623718613,219.24476623718613,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,953.9790649487444,990.0,968.1733627755532,21.826637224446813,0.5281980571799395,0.3634578674351923,989.1083440753848,0.2384804344202012,0.2384804344202012,0.2384804344202012,0.2384804344202012,20.696500865411547,20.696500865411547,20.696500865411547,20.696500865411547,,0.9545170498307056,0.9545170498307056,0.9545170498307056,0.9545170498307056,42.47648300023296,42.47648300023296,42.47648300023296,42.47648300023296,0.913472752693182,0.913472752693182,0.913472752693182,0.913472752693182,0.98,0.98,0.98,0.98,41.6269533402283,41.6269533402283,41.6269533402283,41.6269533402283,166.5078133609132,3996.187520661917,0.1531840112935061,5.274033580349455e-05
2015-07-15,2015-07-26,554.2083,0.8774288896211047,486.2783732878,0.557,2015,7,15,2015.07,2014,10,288,42,0.0420144514520659,11.778200741460807,0.0242211074735375,0.6,3,Normal,50,10,9,9,108,186.0,0.3824969610357674,300.2783732878,300.2783732878,,2,150.1391866439,150.1391866439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,369.2783732878,990.0,965.788252679795,24.21174732020495,0.1658615583012618,0.0407313921918415,989.793407049507,0.145187901969265,0.145187901969265,0.01,0.01,23.859966467742662,23.859966467742662,23.99515436971193,23.99515436971193,,0.9410207571757848,0.9410207571757848,0.0,0.0,33.05991940954417,33.05991940954417,0.0,0.0,0.7109660088074016,0.7109660088074016,0.0,0.0,0.97,0.97,0.96,0.96,32.06812182725785,32.06812182725785,0.0,0.0,64.1362436545157,1539.2698477083768,0.1318920338177515,5.933035750227072e-05
