Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
2015-08-15,2015-08-26,367.5781,0.9139547410507114,335.9497472014125,0.73,2015,8,15,2015.08,2014,11,319,46,0.029026058158202,5.081275366060312,0.0151251054908933,0.62,3,Normal,47,8,6,5,89,155.0,0.4613785284591168,180.9497472014125,180.9497472014125,,1,180.9497472014125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.9497472014125,990.0,965.079748736007,24.92025126399301,0.1209233355521511,0.01113072851212,989.8679459359356,0.1867821587219068,0.01,0.01,0.01,24.601415041206824,24.77819719992873,24.77819719992873,24.77819719992873,,0.9491901801396329,0.0,0.0,0.0,41.43907042766869,0.0,0.0,0.0,0.8911628048961009,0.0,0.0,0.0,0.97911628048961,0.96,0.96,0.96,40.573668504085965,0.0,0.0,0.0,40.573668504085965,973.7680440980632,0.120773028829698,6.228504680259226e-05
2015-09-15,2015-09-26,244.603,0.9492227163041036,232.1827240761327,0.903,2015,9,15,2015.09,2014,12,350,50,0.0200605873601778,0.0,0.0,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.3919326916422994,141.1827240761327,141.1827240761327,,1,141.1827240761327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.1827240761327,990.0,964.5930963444569,25.406903655543147,0.1008880784321093,0.0077505315464712,989.8913613900214,0.1330966775027791,0.01,0.01,0.01,25.165168368061785,25.28826504556456,25.28826504556456,25.28826504556456,,0.9352452563781324,0.0,0.0,0.0,32.5870923372368,0.0,0.0,0.0,0.7007976846717591,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.60947956711969,0.0,0.0,0.0,31.60947956711969,758.6275096108726,0.1361405319577306,6.219182303163204e-05
2015-10-15,2015-10-26,197.7856,0.9912735433022318,196.05963252615788,0.962,2015,10,15,2015.1,2015,1,15,3,0.01693955225026,3.953497372243419,0.0201647698779398,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3723356973560607,123.05963252615788,123.05963252615788,,1,123.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.05963252615788,990.0,964.4078807349476,25.59211926505236,0.0923742597658043,0.0062100687647234,989.9014156714694,0.1086305039103131,0.01,0.01,0.01,25.384904432611457,25.483534936521767,25.483534936521767,25.483534936521767,,0.927033088426786,0.0,0.0,0.0,28.400440865345573,0.0,0.0,0.0,0.6107621691472166,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.548427639385206,0.0,0.0,0.0,27.548427639385206,661.1622633452449,0.1405104522763488,6.218400667914991e-05
2015-11-15,2015-11-26,207.2832,0.9713676659135028,201.34819816708185,0.949,2015,11,15,2015.11,2015,2,46,7,0.0173964843216358,0.0,0.0,0.87,4,Mod_Dry,29,4,2,2,30,67.0,0.3327568888617636,134.34819816708185,134.34819816708185,,1,134.34819816708185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.34819816708185,990.0,964.4080891890025,25.591910810997547,0.0952995624669279,0.0071695968442019,989.8975308406888,0.1238700675255605,0.01,0.01,0.01,25.36557158416087,25.479441651686432,25.479441651686432,25.479441651686432,,0.9321691003744694,0.0,0.0,0.0,31.15371923250732,0.0,0.0,0.0,0.6699724566130607,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.2191076555321,0.0,0.0,0.0,30.2191076555321,725.2585837327704,0.1500838245915457,6.24809017575488e-05
2015-12-15,2015-12-26,310.3376,0.9297022486736368,288.5215645679796,0.8029999999999999,2015,12,15,2015.12,2015,3,76,11,0.0249282631786734,6.407989138887444,0.0222097407120417,0.92,5,Dry,26,4,3,2,24,59.0,0.2044907807440465,229.5215645679796,229.5215645679796,,1,229.5215645679796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,262.5215645679796,990.0,964.854086258272,25.145913741728123,0.1281837681790265,0.0152593329882782,989.8565568988328,0.2523541121667725,0.01,0.01,0.01,24.750116528394,24.99247064056077,24.99247064056077,24.99247064056077,,0.9589724450147906,0.0,0.0,0.0,53.42512802764351,0.0,0.0,0.0,1.1489274844654518,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.167058570031577,5.8333903893040845e-05
2016-01-15,2016-01-26,548.182,0.8784797080594273,481.566763323433,0.561,2016,1,15,2016.01,2015,4,107,16,0.0416073683511446,0.0,0.0,0.9,4,Mod_Dry,34,5,4,3,45,91.0,0.1889665295253816,390.566763323433,390.566763323433,,2,195.2833816617165,195.2833816617165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,433.566763323433,990.0,965.7670504349554,24.232949565044574,0.1885509258095777,0.0833475122886603,989.7281015619018,0.2061325652433173,0.2061325652433173,0.01,0.01,23.75491856170304,23.75491856170304,23.95105112694636,23.95105112694636,,0.9537941417453146,0.9537941417453146,0.0,0.0,43.3922513017482,43.3922513017482,0.0,0.0,0.9331666946612516,0.9331666946612516,0.0,0.0,0.98,0.98,0.96,0.96,42.52440627571323,42.52440627571323,0.0,0.0,85.04881255142647,2041.1715012342352,0.1766085598692064,6.048817352543168e-05
2016-02-15,2016-02-26,863.2239999999998,0.8970607168566745,774.364340247886,0.407,2016,2,15,2016.02,2015,5,138,20,0.0669050789974173,18.002512217128807,0.0232481162696179,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1355950868894452,669.364340247886,669.364340247886,,3,223.12144674929536,223.12144674929536,223.12144674929536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,716.364340247886,990.0,966.9974573609916,23.00254263900854,0.3336240209231334,0.2481353792855878,989.4182405997911,0.2437139531115487,0.2437139531115487,0.2437139531115487,0.01,22.17706928568825,22.17706928568825,22.17706928568825,22.4107832387998,,0.9569969952939076,0.9569969952939076,0.9569969952939076,0.0,46.4402708842546,46.4402708842546,46.4402708842546,0.0,0.9987155028871958,0.9987155028871958,0.9987155028871958,0.0,0.98,0.98,0.98,0.96,45.51146546656951,45.51146546656951,45.51146546656951,0.0,136.53439639970853,3276.825513593005,0.1763180318401564,5.666005632761377e-05
2016-03-15,2016-03-26,2483.2232,1.0111383888554557,2510.882305616489,0.124,2016,3,15,2016.03,2015,6,167,24,0.2169402312052646,19.25528214861379,0.0076687314676368,0.34,2,Mod_Wet,59,11,12,13,144,239.0,0.0951856642047262,2271.882305616489,1100.0,,4,275.0,275.0,275.0,275.0,1171.8823056164888,41.0,6.999999999999993,13.000000000000009,63.74255218834458,1047.1397534281443,100.0,18.0,25.0,76.74255218834458,1191.1397534281443,1243.0,990.0,972.3331641859708,17.666835814029128,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.812546401510843,15.812546401510843,15.812546401510843,15.812546401510843,,0.9442501856060432,0.9442501856060432,0.9442501856060432,0.9442501856060432,40.26802088004199,40.26802088004199,40.26802088004199,40.26802088004199,0.8659789436568169,0.8659789436568169,0.8659789436568169,0.8659789436568169,0.9765978943656816,0.9765978943656816,0.9765978943656816,0.9765978943656816,39.32566440172231,39.32566440172231,39.32566440172231,39.32566440172231,157.30265760688923,3775.263782565341,0.0626483596045204,3.972289333507304e-05
2016-04-15,2016-04-26,2923.7265,1.017716395401773,2975.5243947206427,0.088,2016,4,15,2016.04,2015,7,198,29,0.2570853077038635,0.0,0.0,0.54,3,Normal,54,13,14,19,117,217.0,0.0729283216044253,2758.5243947206427,1100.0,,4,275.0,275.0,275.0,275.0,1658.5243947206427,46.0,5.0,11.0,61.0,1535.5243947206425,100.0,18.0,25.0,80.0,1652.5243947206425,1243.0,990.0,973.4547140562222,16.5452859437778,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.690996531259517,14.690996531259517,14.690996531259517,14.690996531259517,,0.939145979187557,0.939145979187557,0.939145979187557,0.939145979187557,37.2096643935763,37.2096643935763,37.2096643935763,37.2096643935763,0.8002078364209957,0.8002078364209957,0.8002078364209957,0.8002078364209957,0.9700207836420996,0.9700207836420996,0.9700207836420996,0.9700207836420996,36.09414781411641,36.09414781411641,36.09414781411641,36.09414781411641,144.37659125646564,3465.0381901551755,0.0485213939138349,3.645873516577415e-05
2016-05-15,2016-05-26,2483.2232,1.0111383888554557,2510.882305616489,0.124,2016,5,15,2016.05,2015,8,228,33,0.2169402312052646,42.16097810261317,0.0167913000176491,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.1278435071536282,2189.882305616489,1100.0,,4,275.0,275.0,275.0,275.0,1089.8823056164888,34.99999999999997,4.0,8.000000000000007,57.0,985.8823056164888,100.0,18.0,25.0,80.0,1187.8823056164888,1243.0,990.0,972.3331641859708,17.666835814029128,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.812546401510843,15.812546401510843,15.812546401510843,15.812546401510843,,0.9442501856060432,0.9442501856060432,0.9442501856060432,0.9442501856060432,40.26802088004199,40.26802088004199,40.26802088004199,40.26802088004199,0.8659789436568169,0.8659789436568169,0.8659789436568169,0.8659789436568169,0.9765978943656816,0.9765978943656816,0.9765978943656816,0.9765978943656816,39.32566440172231,39.32566440172231,39.32566440172231,39.32566440172231,157.30265760688923,3775.263782565341,0.0626483596045204,3.972289333507304e-05
2016-06-15,2016-06-26,1349.4128,0.9058260264313204,1222.3332346395623,0.268,2016,6,15,2016.06,2015,9,259,37,0.1056095914728582,33.82222587702495,0.0276702170231003,0.4,2,Mod_Wet,62,12,14,16,153,257.0,0.2102536302842026,965.3332346395624,965.3332346395624,,4,241.33330865989055,241.33330865989055,241.33330865989055,241.33330865989055,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1053.3332346395623,990.0,968.5987615945814,21.401238405418557,0.6300885280437876,0.4062212855655481,988.9636901863907,0.2682999666908523,0.2682999666908523,0.2682999666908523,0.2682999666908523,20.09662862511845,20.09662862511845,20.09662862511845,20.09662862511845,,0.954859856863773,0.954859856863773,0.954859856863773,0.954859856863773,45.41703822576768,45.41703822576768,45.41703822576768,45.41703822576768,0.9767104994788748,0.9767104994788748,0.9767104994788748,0.9767104994788748,0.98,0.98,0.98,0.98,44.50869746125233,44.50869746125233,44.50869746125233,44.50869746125233,178.03478984500933,4272.834956280224,0.1456515987618611,5.123008979251152e-05
2016-07-15,2016-07-26,548.182,0.8784797080594273,481.566763323433,0.561,2016,7,15,2016.07,2015,10,289,42,0.0416073683511446,10.199436181977148,0.0211796929497124,0.65,3,Normal,50,10,9,9,108,186.0,0.3862392801288021,295.566763323433,295.566763323433,,2,147.7833816617165,147.7833816617165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,364.566763323433,990.0,965.7670504349554,24.232949565044574,0.1641986849585305,0.0385075122886603,989.7972938027528,0.1420075652433172,0.1420075652433172,0.01,0.01,23.888235802554107,23.888235802554107,24.020243367797423,24.020243367797423,,0.9400171727700904,0.9400171727700904,0.0,0.0,32.544991658096194,32.544991658096194,0.0,0.0,0.6998922937224988,0.6998922937224988,0.0,0.0,0.97,0.97,0.96,0.96,31.568641908353307,31.568641908353307,0.0,0.0,63.13728381670661,1515.2948116009588,0.1311080594121109,5.9337302328333766e-05
2016-08-15,2016-08-26,367.5781,0.9139547410507114,335.9497472014125,0.73,2016,8,15,2016.08,2015,11,320,46,0.029026058158202,4.071760566927877,0.0121201477329486,0.68,3,Normal,47,8,6,5,89,155.0,0.4613785284591168,180.9497472014125,180.9497472014125,,1,180.9497472014125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.9497472014125,990.0,965.079748736007,24.92025126399301,0.1209233355521511,0.01113072851212,989.8679459359356,0.1867821587219068,0.01,0.01,0.01,24.601415041206824,24.77819719992873,24.77819719992873,24.77819719992873,,0.9491901801396329,0.0,0.0,0.0,41.43907042766869,0.0,0.0,0.0,0.8911628048961009,0.0,0.0,0.0,0.97911628048961,0.96,0.96,0.96,40.573668504085965,0.0,0.0,0.0,40.573668504085965,973.7680440980632,0.120773028829698,6.228504680259226e-05
2016-09-15,2016-09-26,251.8195,0.9405520044132718,236.8493354753479,0.892,2016,9,15,2016.09,2015,12,351,51,0.02046378258507,0.0,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3842104932123467,145.8493354753479,145.8493354753479,,1,145.8493354753479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.8493354753479,990.0,964.621096012852,25.37890398714785,0.1025350764197728,0.0081471935154045,989.8893177300648,0.1393966028917197,0.01,0.01,0.01,25.12882511432095,25.258221717212667,25.258221717212667,25.258221717212667,,0.9372073353973898,0.0,0.0,0.0,33.686121997113624,0.0,0.0,0.0,0.724432731120723,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.675538337200216,0.0,0.0,0.0,32.675538337200216,784.2129200928052,0.1379591725331279,6.22322919567516e-05
2016-10-15,2016-10-26,182.5865,1.0466171465371623,191.09816162620763,0.975,2016,10,15,2016.1,2016,1,15,3,0.0165108811645043,0.6851929357543725,0.0035855548265012,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3820026282764021,118.09816162620764,118.09816162620764,,1,118.09816162620764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.09816162620763,990.0,964.4178036767476,25.582196323252447,0.0906231963304724,0.0057883437382276,989.9035884599313,0.1019325181953803,0.01,0.01,0.01,25.383852264988324,25.475784783183705,25.475784783183705,25.475784783183705,,0.9234950885567134,0.0,0.0,0.0,27.15025783527928,0.0,0.0,0.0,0.5838765125866511,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.3357501002209,0.0,0.0,0.0,26.3357501002209,632.0580024053015,0.1378126815878753,6.194411528694652e-05
2016-11-15,2016-11-26,185.5639,1.0261315303809266,190.41296869045323,0.976,2016,11,15,2016.11,2016,2,46,7,0.0164516804948551,0.0,0.0,0.95,5,Dry,23,4,2,2,19,50.0,0.2625871564519484,140.41296869045323,140.41296869045323,,1,140.41296869045323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,169.41296869045323,990.0,964.419174062619,25.58082593738095,0.095322422078009,0.0076851023386885,989.8969924755834,0.1320575077321118,0.01,0.01,0.01,25.34576090523221,25.467818412964323,25.467818412964323,25.467818412964323,,0.934621706771007,0.0,0.0,0.0,32.62023745614533,0.0,0.0,0.0,0.7015104829278566,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.64163033246097,0.0,0.0,0.0,31.64163033246097,759.3991279790632,0.1661737146900929,6.259636727995858e-05
2016-12-15,2016-12-26,358.3644,0.921348231477836,330.1784061646158,0.74,2016,12,15,2016.12,2016,3,76,11,0.0285274142926228,5.474372213958361,0.0165800431274388,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.2332072557210491,253.1784061646158,253.1784061646158,,1,253.1784061646158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,292.1784061646158,990.0,965.0508920308232,24.949107969176907,0.1386505877361661,0.0185002077096986,989.842849204554,0.28,0.01,0.01,0.01,24.51195717373102,24.78195717373102,24.78195717373102,24.78195717373102,,0.9545935573393124,0.0,0.0,0.0,58.098089212551805,0.0,0.0,0.0,1.2494212733882109,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1459816847500593,5.288321816902298e-05
2017-01-15,2017-01-26,1006.9774,0.9213790990341242,927.8079295597248,0.353,2017,1,15,2017.01,2016,4,107,16,0.0801626051139602,0.0,0.0,0.47,3,Normal,41,6,4,3,66,120.0,0.1293371140478869,807.8079295597248,807.8079295597248,,3,269.2693098532416,269.2693098532416,269.2693098532416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,858.8079295597248,990.0,967.6112317182389,22.388768281761145,0.4411151753747804,0.3299790379069068,989.2289057867184,0.28,0.28,0.28,0.01,21.33767406847946,21.33767406847946,21.33767406847946,21.607674068479454,,0.9556463687884036,0.9556463687884036,0.9556463687884036,0.0,53.84803349333823,53.84803349333823,53.84803349333823,0.0,1.1580222256631878,1.1580222256631878,1.1580222256631878,0.0,0.98,0.98,0.98,0.96,48.2,48.2,48.2,0.0,144.60000000000002,3470.4000000000005,0.1558512224277038,4.972304083293475e-05
2017-02-15,2017-02-26,1360.1559,0.9107314904603608,1238.7368100654537,0.267,2017,2,15,2017.02,2016,5,138,20,0.1070268603896551,54.3511701831544,0.0438762856980754,0.25,2,Mod_Wet,49,8,7,5,93,162.0,0.1307783854355955,1076.7368100654537,1076.7368100654537,,4,269.1842025163634,269.1842025163634,269.1842025163634,269.1842025163634,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1140.7368100654537,990.0,968.6503156887773,21.34968431122286,0.7581747752914766,0.5956578226472709,988.6461674020612,0.28,0.28,0.28,0.28,19.715851713284195,19.715851713284195,19.715851713284195,19.715851713284195,,0.9543443036526176,0.9543443036526176,0.9543443036526176,0.9543443036526176,49.67168551904156,49.67168551904156,49.67168551904156,49.67168551904156,1.0682082907320765,1.0682082907320765,1.0682082907320765,1.0682082907320765,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,4627.200000000001,0.1556424241480421,4.9738761649933726e-05
2017-03-15,2017-03-26,2019.3579,1.00817989886424,2035.876043392704,0.173,2017,3,15,2017.03,2016,6,166,24,0.1758996901491296,74.86699063045194,0.036773845280722,0.54,3,Normal,49,9,9,9,107,183.0,0.0898875943817473,1852.876043392704,1100.0,,4,275.0,275.0,275.0,275.0,752.8760433927041,51.0,9.0,16.0,37.02669065865758,639.8493527340465,100.0,18.0,25.0,46.02669065865758,746.8493527340465,1243.0,990.0,971.1865973461204,18.81340265387962,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.959113241361337,16.959113241361337,16.959113241361337,16.959113241361337,,0.947877339724084,0.947877339724084,0.947877339724084,0.947877339724084,43.35375055066682,43.35375055066682,43.35375055066682,43.35375055066682,0.9323387215197164,0.9323387215197164,0.9323387215197164,0.9323387215197164,0.98,0.98,0.98,0.98,42.48667553965348,42.48667553965348,42.48667553965348,42.48667553965348,169.94670215861393,4078.720851806735,0.0834759575417984,4.291583387843786e-05
2017-04-15,2017-04-26,3378.487,1.0310770263443272,3483.480329502967,0.058,2017,4,15,2017.04,2016,7,197,29,0.3009727004690564,12.8177851229716,0.0036795916470125,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0846854215026072,3188.480329502967,1100.0,,4,275.0,275.0,275.0,275.0,2088.480329502967,29.999999999999943,4.0,6.999999999999986,55.0,1992.480329502967,100.0,18.0,25.0,80.0,2160.480329502967,1243.0,990.0,974.585470222042,15.414529777958023,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.56024036543974,13.56024036543974,13.56024036543974,13.56024036543974,,0.9323614421926384,0.9323614421926384,0.9323614421926384,0.9323614421926384,34.09754302726956,34.09754302726956,34.09754302726956,34.09754302726956,0.7332804952100981,0.7332804952100981,0.7332804952100981,0.7332804952100981,0.97,0.97,0.97,0.97,33.074616736451475,33.074616736451475,33.074616736451475,33.074616736451475,132.2984669458059,3175.1632066993416,0.0379788184320485,3.340870377419341e-05
2017-05-15,2017-05-26,2175.1611,1.0097605349112566,2196.3918358541573,0.155,2017,5,15,2017.05,2016,8,227,33,0.1897682546177992,28.551885388784736,0.0129994497897417,0.49,3,Normal,55,13,13,17,178,276.0,0.1256606382770795,1920.3918358541573,1100.0,,4,275.0,275.0,275.0,275.0,820.3918358541573,45.0,5.0,12.0,50.531381193915486,707.8604546602419,100.0,18.0,25.0,67.53138119391548,885.8604546602419,1243.0,990.0,971.5740492589584,18.425950741041675,0.9262894125183112,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.57166132852339,16.57166132852339,16.57166132852339,16.57166132852339,,0.9467149839855702,0.9467149839855702,0.9467149839855702,0.9467149839855702,42.31133159212672,42.31133159212672,42.31133159212672,42.31133159212672,0.9099211095081016,0.9099211095081016,0.9099211095081016,0.9099211095081016,0.98,0.98,0.98,0.98,41.46510496028419,41.46510496028419,41.46510496028419,41.46510496028419,165.86041984113675,3980.650076187282,0.0755149500802233,4.1883944404327465e-05
2017-06-15,2017-06-26,1234.8221,0.9161553572318718,1131.2888821433105,0.293,2017,6,15,2017.06,2016,9,258,37,0.097743359417182,13.043988962710044,0.0115302016740385,0.53,3,Normal,53,12,12,13,120,210.0,0.185628978870666,921.2888821433104,921.2888821433104,,4,230.32222053582765,230.32222053582765,230.32222053582765,230.32222053582765,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,998.2888821433104,990.0,968.3126222010218,21.68737779897822,0.5687421418731624,0.3849038189573622,989.0463540391696,0.2534349977233673,0.2534349977233673,0.2534349977233673,0.2534349977233673,20.48029684042435,20.48029684042435,20.48029684042435,20.48029684042435,,0.955002302758255,0.955002302758255,0.955002302758255,0.955002302758255,44.178931118917866,44.178931118917866,44.178931118917866,44.178931118917866,0.950084540191782,0.950084540191782,0.950084540191782,0.950084540191782,0.98,0.98,0.98,0.98,43.29535249653951,43.29535249653951,43.29535249653951,43.29535249653951,173.18140998615803,4156.353839667792,0.1530832775957746,5.221592070715354e-05
2017-07-15,2017-07-26,536.2561,0.885781756478211,475.0058701801551,0.5680000000000001,2017,7,15,2017.07,2016,10,288,42,0.0410405071835654,2.7549791737266105,0.0057998844786522,0.64,3,Normal,50,10,9,9,108,186.0,0.3915741081882965,289.0058701801551,289.0058701801551,,2,144.50293509007756,144.50293509007756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,358.0058701801551,990.0,965.7375264158106,24.262473584189365,0.1618831422045727,0.0354107707250332,989.8027060870704,0.1375789623716047,0.1375789623716047,0.01,0.01,23.92760070888818,23.92760070888818,24.055179671259783,24.055179671259783,,0.9385926437008508,0.9385926437008508,0.0,0.0,31.826704126467074,31.826704126467074,0.0,0.0,0.68444525003155,0.68444525003155,0.0,0.0,0.97,0.97,0.96,0.96,30.87190300267306,30.87190300267306,0.0,0.0,61.74380600534612,1481.851344128307,0.1299853536166376,5.934501334874599e-05
2017-08-15,2017-08-26,349.3005,0.9295836506121732,324.70403395065745,0.75,2017,8,15,2017.08,2016,11,319,46,0.0280544285333368,1.8881824875407456,0.005815087864993,0.73,4,Mod_Dry,39,7,5,4,60,115.0,0.3541686827872166,209.70403395065745,209.70403395065745,,1,209.70403395065745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,260.70403395065745,990.0,965.0235201697532,24.97647983024672,0.1275423052319658,0.0135748428858058,989.8588828518824,0.2256004458333875,0.01,0.01,0.01,24.60976223629563,24.82536268212901,24.82536268212901,24.82536268212901,,0.9564930063517824,0.0,0.0,0.0,48.40995746620232,0.0,0.0,0.0,1.041074354111878,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.44175831687827,0.0,0.0,0.0,47.44175831687827,1138.6021996050786,0.1461076961060717,6.284221600731653e-05
2017-09-15,2017-09-26,227.147,0.9687089756752432,220.03933769770444,0.932,2017,9,15,2017.09,2016,12,350,50,0.0190113987770816,0.0,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.4135624154850806,129.03933769770444,129.03933769770444,,1,129.03933769770444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.03933769770444,990.0,964.5202360261862,25.47976397381376,0.0966022849049142,0.0067183437043048,989.8966793713907,0.116703105891901,0.01,0.01,0.01,25.25974023931272,25.36644334520462,25.36644334520462,25.36644334520462,,0.9301936153037518,0.0,0.0,0.0,29.73466563425176,0.0,0.0,0.0,0.6394551749301454,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.842625665224205,0.0,0.0,0.0,28.842625665224205,692.2230159653809,0.1310794059235396,6.208835697321475e-05
