WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1924,1,111.40747964374857,0.999,0.07142857142857142,0.07142857142857142,37.0,5.0,3.0,2.0,50.0,97.0,0.8706776269437219,14.40747964374856,0.0,1.0,0.0,0.0,0.0,0.0,14.40747964374856,5.4956365651412025,0.7426535898839463,0.44559215393036783,0.2970614359535785,7.426535898839463,42.4956365651412,5.742653589883946,3.445592153930368,2.297061435953578,57.42653589883946,51.68388230895552,990.0,964.5,25.5,0.070824342,0.0,989.929175658,0.01,0.01,0.01,0.01,25.41917565799996,25.41917565799996,25.41917565799996,25.41917565799996,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,111.40747964374856,111.40747964374856,0.8706776269437219,0.8706776269437219,25.41917565799996,25.41917565799996,964.5,964.5,0.0,0.0,0.0,7,0.0,1924-10-01
1924,2,111.40747964374857,0.999,0.0,0.0,29.571428571428573,4.428571428571429,2.4285714285714284,2.0,32.857142857142854,71.28571428571429,0.6398647066935453,40.121765358034274,33.947131224999175,1.0,33.947131224999175,0.0,0.0,0.0,6.174634133035098,2.355272813631944,0.3182801099502627,0.1909680659701576,0.12731204398010507,3.182801099502627,31.926701385060515,4.746851538521691,2.6195394945415864,2.127312043980105,36.03994395664548,73.24022364312296,990.0,964.5,25.5,0.070824342,0.0004569347255534857,989.9287187232745,0.017257198582320284,0.01,0.01,0.01,25.41146152469211,25.418718723274427,25.418718723274427,25.418718723274427,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.40747964374856,111.40747964374856,0.8706776269437219,0.4667550165059128,25.41917565799996,25.405675924711225,964.5,964.5,0.0,0.0,0.0,7,0.0,1924-10-08
1924,3,112.95287634260659,0.999,1.5453966988580219,0.012643840910294543,24.0,4.0,2.0,2.0,20.0,52.0,0.4608534403331301,60.95287634260659,60.95287634260659,,60.95287634260659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,90.95287634260659,990.0,964.5,25.5,0.07083569918739414,0.0009309944891215286,989.9282333063236,0.024786383062518826,0.01,0.01,0.01,25.40344692326098,25.41823330632349,25.41823330632349,25.41823330632349,,0.13064722268514256,0.0,0.0,0.0,2.284526308875217,0.0,0.0,0.0,0.04912959804032725,0.0,0.0,0.0,0.96,0.96,0.96,0.96,2.1931452565202085,0.0,0.0,0.0,2.1931452565202085,0.01794347026695456,8.67504151287627e-06,122.22525653575472,111.40747964374856,0.4667550165059128,0.425443983296434,25.405675924711225,25.390072914559497,964.5,964.5,15.35201679564146,0.0,368.448403095395,7,0.012184140314001158,1924-10-15
1924,4,125.6562464234238,0.998,0.7655617284702702,0.006091522537335257,24.0,4.0,2.0,2.0,20.0,52.0,0.4138437947204977,73.6562464234238,73.6562464234238,,73.6562464234238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,103.6562464234238,990.0,964.5,25.5,0.0721147495327106,0.002010780945990986,989.9258744695213,0.041935932671622066,0.01,0.01,0.01,25.383938536849662,25.415874469521288,25.415874469521288,25.415874469521288,,0.9331985598845883,0.0,0.0,0.0,17.112059803435553,0.0,0.0,0.0,0.36800128609538824,0.0,0.0,0.0,0.96,0.96,0.96,0.96,16.427577411298127,0.0,0.0,0.0,16.427577411298127,0.13072690988077282,6.19498684721947e-05,126.7731428469428,124.48609694083387,0.4177173297088326,0.4101815166228168,25.386030684928837,25.38194160163605,964.5,964.5,16.782441659656183,16.05734309926161,2759.833005098086,7,0.09126431895165628,1924-10-22
1924,5,129.60180009794993,0.9975714285714286,1.6679539507764585,0.012508617807523615,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.3929792126921958,78.74465724080707,78.74465724080707,,78.74465724080707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,108.1732286693785,990.0,964.5,25.5,0.07370893855617422,0.0024432958654685712,989.9238477655783,0.048805287275089496,0.01,0.01,0.01,25.375042478303254,25.413847765578346,25.413847765578346,25.413847765578346,,0.9324725894521407,0.0,0.0,0.0,18.268027915695757,0.0,0.0,0.0,0.3928608153913065,0.0,0.0,0.0,0.9606799017992472,0.96,0.96,0.96,17.550785900416873,0.0,0.0,0.0,17.550785900416873,0.1353082250901329,6.192357299738582e-05,137.6377747142742,125.962097058839,0.4128225967507505,0.3632723654810337,25.383391696613483,25.359293442855435,964.5,964.5,19.400912785958123,16.523978505226875,2948.532031270034,7,0.09750436611342705,1924-10-29
1924,6,140.38064405001833,0.9967142857142858,1.101883167582526,0.007690690500828999,23.0,4.0,2.0,2.0,19.0,50.0,0.3562973491772786,90.38064405001833,90.38064405001833,,90.38064405001833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,119.38064405001835,990.0,964.5,25.5,0.07766439766766713,0.0034323547442515,989.9189032475881,0.06451386946752474,0.01,0.01,0.01,25.35438937812058,25.408903247588103,25.408903247588103,25.408903247588103,,0.9209480760203677,0.0,0.0,0.0,20.694775531615626,0.0,0.0,0.0,0.44504893616377694,0.0,0.0,0.0,0.9645048936163777,0.96,0.96,0.96,19.960821174519968,0.0,0.0,0.0,19.960821174519968,0.14216930397925193,6.13518238919944e-05,145.35095688735188,138.74204462110075,0.3603810231898203,0.3439949833887257,25.35731908299908,25.34550279515816,964.5,964.5,20.9758198833292,19.62625236979237,3353.417957319354,7,0.11089345096955536,1924-11-05
1924,7,144.35231201302096,0.9959999999999999,0.4993224371654605,0.003456191711909243,23.0,4.0,2.0,2.0,19.0,50.0,0.3463871899683812,94.35231201302096,94.35231201302096,,94.35231201302096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,123.35231201302096,990.0,964.5,25.5,0.07906612765611928,0.0037699465211067282,989.9171639258228,0.06987562121757826,0.01,0.01,0.01,25.347288304605204,25.407163925822783,25.407163925822783,25.407163925822783,,0.9165825158244136,0.0,0.0,0.0,21.49761047810475,0.0,0.0,0.0,0.4623142038302096,0.0,0.0,0.0,0.966231420383021,0.96,0.96,0.96,20.771732229626075,0.0,0.0,0.0,20.771732229626075,0.14389391585849642,6.115335352579015e-05,145.35095688735188,143.60332835727277,0.3481813449031229,0.3439949833887257,25.34862743669049,25.34550279515816,964.5,964.5,20.9758198833292,20.61866648934873,3489.651014577181,7,0.11539851238681154,1924-11-12
1924,8,165.3832012770849,0.99,4.241841809596926,0.025883749973423874,23.0,4.0,2.0,2.0,19.0,50.0,0.3029529107668951,115.38320127708491,115.38320127708491,,115.38320127708491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,144.3832012770849,990.0,964.4692335974459,25.5307664025542,0.08648860819574848,0.005557572108552172,989.9079538196956,0.0982673217240646,0.01,0.01,0.01,25.34045290052581,25.428720222249883,25.428720222249883,25.428720222249883,,0.9217372931762927,0.0,0.0,0.0,26.440290400171325,0.0,0.0,0.0,0.568608395702609,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.647081688166185,0.0,0.0,0.0,25.647081688166185,0.15489720381750233,6.172052631183081e-05,175.04384955453037,156.79744636197438,0.3188827443310053,0.285642712538859,25.342501611793352,25.33863213939989,964.486405107276,964.4499123008908,27.98967488642127,23.57357928382532,4308.709723611919,7,0.1424837871564788,1924-11-19
1924,9,189.34760764235457,0.9751428571428571,2.658604868150864,0.014241235064269785,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.27753615173051066,136.776179070926,136.776179070926,,136.776179070926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,166.91903621378313,990.0,964.4213047847152,25.578695215284743,0.09444223270309446,0.007375975221028656,989.8981817920759,0.12714784174575003,0.01,0.01,0.01,25.34972916561488,25.466877007360633,25.466877007360633,25.466877007360633,,0.9331629686431967,0.0,0.0,0.0,31.732386063306187,0.0,0.0,0.0,0.6824169045872298,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.780414481407,0.0,0.0,0.0,30.780414481407,0.16258024503988225,6.25084435464171e-05,193.27466035303507,179.8265102265254,0.3058655096663584,0.2614797724813306,25.36104743914388,25.343515859546347,964.4403469795468,964.413450679294,31.834525136364032,29.12115179831659,5171.109632876376,7,0.17100230267448333,1924-11-26
1924,10,230.7145555206134,0.9051428571428571,8.643957004841436,0.03767517638428146,26.0,4.0,3.0,2.0,24.0,59.0,0.25790536015511983,171.7145555206134,171.7145555206134,,171.7145555206134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,204.7145555206134,990.0,964.5853244085249,25.41467559147509,0.1077816150872355,0.010345737219252086,989.8818726476935,0.17431464995282808,0.01,0.01,0.01,25.122233589215774,25.286548239168603,25.286548239168603,25.286548239168603,,0.9453786850527894,0.0,0.0,0.0,39.99878715632151,0.0,0.0,0.0,0.8601889711036884,0.0,0.0,0.0,0.9761415033404198,0.96,0.96,0.96,39.06608280756138,0.0,0.0,0.0,39.06608280756138,0.16874742960762298,6.31531194777248e-05,249.7991800258312,199.0925590239552,0.2963445760567124,0.2361897264590658,25.36228122741741,24.974640783645768,964.698795080155,964.401814881952,43.588457935614585,31.584721414578617,6563.101911670312,7,0.217033793375341,1924-12-03
1924,11,265.2215989627922,0.8472857142857143,4.719965486811479,0.017894564059253232,26.0,4.0,3.0,2.0,24.0,59.0,0.22261723316020524,206.22159896279223,206.22159896279223,,206.22159896279223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,239.22159896279223,990.0,964.7608290187156,25.239170981284296,0.11996046962449343,0.013278835911837285,989.8667606944637,0.22089915859976947,0.01,0.01,0.01,24.885032517148193,25.09593167574796,25.09593167574796,25.09593167574796,,0.9556860085005618,0.0,0.0,0.0,48.09800559067677,0.0,0.0,0.0,1.0343657116274574,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.065724097857064,0.0,0.0,0.0,47.065724097857064,0.17742607435737617,6.339915559978827e-05,271.2725109404546,249.7991800258312,0.2361897264590658,0.2174934710319791,24.974640783645768,24.849952861068186,964.7850900437618,964.698795080155,48.2,43.588457935614585,7907.041648439987,7,0.2614762449880948,1924-12-10
1924,12,280.89563866939346,0.8168571428571428,2.886115224173222,0.010258564183141371,26.0,4.0,3.0,2.0,24.0,59.0,0.21006808263298646,221.89563866939346,221.89563866939346,,221.89563866939346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,254.89563866939346,990.0,964.8235825546775,25.176417445322418,0.12549234232113354,0.0146111292868984,989.859896528392,0.2420591122036812,0.01,0.01,0.01,24.794254861510698,25.026313973714377,25.026313973714377,25.026313973714377,,0.9587317266475631,0.0,0.0,0.0,51.72906118076496,0.0,0.0,0.0,1.1124529286186011,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1716149420832195,6.0350545607166404e-05,283.6079686159883,273.7644374568714,0.2155137480531773,0.208033646896175,24.835529762267203,24.778556082857808,964.834431874464,964.7950577498276,48.2,48.2,8097.600000000001,7,0.26777777777777784,1924-12-17
1924,13,325.99536902104666,0.7478571428571429,15.284852797815203,0.045077768762767645,26.0,4.0,3.0,2.0,24.0,59.0,0.18261554140651035,266.99536902104666,266.99536902104666,,203.06998118741936,63.925387833627305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,299.99536902104666,990.0,965.0330723829104,24.966927617089546,0.141409436463753,0.027379674856194972,989.8312108886801,0.2134313210432571,0.06737070214682542,0.01,0.01,24.584707184726337,24.730767803622765,24.788138505769588,24.788138505769588,,0.9488967112812909,0.4025894830340235,0.0,0.0,46.57743775991835,14.414175671699107,0.0,0.0,1.001665328170287,0.3099822725096582,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,41.52460754440528,13.981750401548135,0.0,0.0,55.50635794595342,0.16952546855105785,5.758502088368358e-05,377.11676084070143,283.6079686159883,0.208033646896175,0.1564502194717415,24.778556082857808,24.348584509340764,965.2855838042036,964.834431874464,69.48668273044368,48.2,9325.068134920173,7,0.3083686552552967,1924-12-24
1924,14,501.78515669686243,0.5564285714285714,39.445295044753365,0.08014756282889947,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.1428638159597843,430.78515669686243,430.78515669686243,,215.39257834843121,215.39257834843121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,468.0708709825767,990.0,965.8580332051358,24.141966794864175,0.20231988638956142,0.10233059396091902,989.6953495196495,0.2332799807703821,0.2332799807703821,0.01,0.01,23.6040363337433,23.6040363337433,23.827316314513677,23.827316314513677,,0.953994849452938,0.953994849452938,0.0,0.0,47.494838664760245,47.494838664760245,0.0,0.0,1.021394379887317,1.021394379887317,0.0,0.0,0.9790109982817368,0.9790109982817368,0.96,0.96,44.94176423485713,44.94176423485713,0.0,0.0,89.88352846971426,0.1796792564689091,5.8262617822011316e-05,562.8280752081156,417.8577719356288,0.1747005916913894,0.1297021296832198,24.111934012469803,23.23746014115633,966.1327263384364,965.4803599737104,96.4,75.18148385994414,15100.432782911997,7,0.49935293594285707,1924-12-31
1924,15,542.6438220154806,0.5211428571428571,10.79155058267926,0.019483322833967028,34.142857142857146,5.428571428571429,4.0,2.4285714285714284,47.142857142857146,93.14285714285714,0.17016500232209678,449.5009648726235,449.5009648726235,,224.75048243631176,224.75048243631176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.142857142857146,5.428571428571429,4.0,2.4285714285714284,47.142857142857146,493.07239344405207,990.0,966.0418971990696,23.958102800930387,0.2097929947283991,0.11116445541987827,989.6790425498517,0.2459131512890209,0.2459131512890209,0.01,0.01,23.39123219949313,23.39123219949313,23.627145350782147,23.627145350782147,,0.9576607166525973,0.9576607166525973,0.0,0.0,49.37224329072841,49.37224329072841,0.0,0.0,1.0617686729188904,1.0617686729188904,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.90526716957176,47.90526716957176,0.0,0.0,95.81053433914352,0.17694121361817142,5.92236991691762e-05,583.0034913422678,512.1178199937132,0.2132089803011832,0.1370842532099346,23.546380225535994,23.185294941117803,966.22351571104,965.9045301899716,96.4,95.00726773637892,16096.169768976113,7,0.5322807463285751,1925-01-07
1924,16,606.3337059221445,0.47985714285714287,16.34082992272251,0.026702479654365143,41.0,6.0,4.0,3.0,66.0,120.0,0.19802133733025973,486.33370592214453,486.33370592214453,,243.16685296107227,243.16685296107227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,537.3337059221445,990.0,966.3234900187903,23.67650998120975,0.23188267447003194,0.1288326619584062,989.6392846635715,0.2698001080529121,0.2698001080529121,0.01,0.01,23.045994536728386,23.045994536728386,23.305794644781294,23.305794644781294,,0.9557202020985395,0.9557202020985395,0.0,0.0,52.51829459557478,52.51829459557478,0.0,0.0,1.1294256902274145,1.1294256902274145,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.159077140988642,5.5108267434478515e-05,630.1125986840717,589.2318351168824,0.203654984079732,0.1904421531177256,23.146583977390044,22.91239840428281,966.4204503947362,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1925-01-14
1924,17,837.8716043009517,0.39042857142857146,89.10915240336759,0.09538254441592554,41.0,6.0,4.0,3.0,66.0,120.0,0.1503861879912802,717.8716043009517,717.8716043009517,,230.8479634313439,230.8479634313439,157.28768777102772,98.88798966723621,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,768.8716043009517,990.0,967.2322090851941,22.767790914805882,0.3942990760246915,0.27011862210704407,989.3355823018683,0.25025353797461825,0.25025353797461825,0.1735322883710198,0.11397841021661555,21.853119678699553,21.853119678699553,21.92984092830315,21.98939480645755,,0.9542473559509055,0.9542473559509055,0.6821036720829695,0.4093587657927367,47.2075644277216,47.2075644277216,31.484226789255263,19.221922840612518,1.0152164393058407,1.0152164393058407,0.6770801460054895,0.4133746847443552,0.9798139253085457,0.9798139253085457,0.97409963959426,0.9685714285714285,44.61829629950042,44.61829629950042,30.846867728071853,18.83748438380027,138.92094471087296,0.1648392479144904,5.39081821103345e-05,1132.2744617454025,615.6277736669467,0.1949229796525063,0.1059813711730456,22.990339447291834,20.309005747778286,968.3157197369142,966.3625110946678,188.79773260336336,96.4,23338.718711426656,7,0.7717830261715164,1925-01-21
1924,18,1134.9363205120178,0.2911428571428571,66.96622520947923,0.05846509117113752,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.12156360121155771,996.9363205120178,996.9363205120178,,249.23408012800448,249.23408012800448,249.23408012800448,249.23408012800448,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,1053.5077490834465,990.0,968.324085578752,21.675914421247967,0.6341256078363374,0.4525733192306692,988.913301072933,0.2730308738100015,0.2730308738100015,0.2730308738100015,0.2730308738100015,20.31618462037098,20.31618462037098,20.31618462037098,20.31618462037098,,0.9553160464930645,0.9553160464930645,0.9553160464930645,0.9553160464930645,47.41393172368041,47.41393172368041,47.41393172368041,47.41393172368041,1.0196544456705465,1.0196544456705465,1.0196544456705465,1.0196544456705465,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.397248595386266,46.397248595386266,46.397248595386266,46.397248595386266,185.58899438154506,0.1636210472881325,5.174320655755524e-05,1216.5619918456675,1089.4560494851628,0.1462474238862686,0.1014585836487784,20.55191887011401,19.867933599393808,968.5806234029436,968.1811475840964,192.8,178.20989253835273,31178.951056099573,7,1.0310499687863615,1925-01-28
1924,19,1147.0040876894893,0.28657142857142853,15.381030532568957,0.01321726614278317,49.0,8.0,7.0,5.0,93.0,162.0,0.14126713076795935,985.0040876894893,985.0040876894893,,246.25102192237233,246.25102192237233,246.25102192237233,246.25102192237233,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1049.0040876894893,990.0,968.3620128470241,21.63798715297589,0.6240320623823078,0.42097655936177486,988.9549913782558,0.27393849960623273,0.27393849960623273,0.27393849960623273,0.27393849960623273,20.31904003162558,20.31904003162558,20.31904003162558,20.31904003162558,,0.9553777393380988,0.9553777393380988,0.9553777393380988,0.9553777393380988,46.87687378432769,46.87687378432769,46.87687378432769,46.87687378432769,1.008104812566187,1.008104812566187,1.008104812566187,1.008104812566187,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.93933630864114,45.93933630864114,45.93933630864114,45.93933630864114,183.75734523456455,0.16021242575019676,5.182516375052517e-05,1182.7486219934508,1127.726717014242,0.143651824112946,0.1369690879258509,20.426220489199864,20.099836337530377,968.4743528119794,968.301426824902,188.35711559130732,181.12519743818223,30871.233999406846,7,1.0208741401920254,1925-02-04
1924,20,1146.1164165031319,0.2862857142857143,8.679040039112806,0.007521924686604357,49.0,8.0,7.0,5.0,93.0,162.0,0.14136173875943883,984.1164165031317,984.1164165031317,,246.029104125783,246.029104125783,246.029104125783,246.029104125783,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1048.1164165031319,990.0,968.3592230232955,21.64077697670445,0.6224435014597709,0.41789072569104,988.9596657728491,0.2741465367278255,0.2741465367278255,0.2741465367278255,0.2741465367278255,20.32629621282578,20.32629621282578,20.32629621282578,20.32629621282578,,0.9553956479753224,0.9553956479753224,0.9553956479753224,0.9553956479753224,46.85424927249971,46.85424927249971,46.85424927249971,46.85424927249971,1.0076182639247249,1.0076182639247249,1.0076182639247249,1.0076182639247249,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.917164287049715,45.917164287049715,45.917164287049715,45.917164287049715,183.66865714819886,0.16025591608231599,5.1844633243792046e-05,1172.2200796855432,1132.2744617454025,0.1430748510836116,0.1381993047273663,20.40354109121852,20.17204439607221,968.4412631075832,968.3157197369142,187.10678070363352,181.778435188121,30856.334400897405,7,1.0203814286011046,1925-02-11
1924,21,1185.2980702215107,0.2775714285714286,14.24492364111185,0.011906078856823573,49.0,8.0,7.0,5.0,93.0,162.0,0.13679815315915497,1023.2980702215107,1023.2980702215107,,255.8245175553777,255.8245175553777,255.8245175553777,255.8245175553777,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1087.2980702215107,990.0,968.4823653635533,21.5176346364467,0.6798625596766837,0.48803457766372965,988.8321028626596,0.27758935566984766,0.27758935566984766,0.27758935566984766,0.27758935566984766,20.07214814343639,20.07214814343639,20.07214814343639,20.07214814343639,,0.955047821155934,0.955047821155934,0.955047821155934,0.955047821155934,48.07560873894611,48.07560873894611,48.07560873894611,48.07560873894611,1.0338840589020668,1.0338840589020668,1.0338840589020668,1.0338840589020668,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.07222421375095,47.07222421375095,47.07222421375095,47.07222421375095,188.2888968550038,0.1588919617769063,5.1134468958372164e-05,1231.9889272331854,1132.2744617454025,0.1430748510836116,0.1314946883198223,20.40354109121852,19.76213081862815,968.6291080570186,968.3157197369142,192.8,181.778435188121,31632.53467164064,7,1.0460494269722433,1925-02-18
1924,22,1402.1954105460866,0.24414285714285716,35.698159490660274,0.025808334443397928,49.0,8.428571428571429,7.857142857142857,6.714285714285714,99.0,171.0,0.12201198153506068,1231.1954105460866,1100.0,,275.0,275.0,275.0,275.0,131.19541054608655,37.657931798011575,6.468887087261377,5.960946744919197,4.945066060234838,76.16257885565956,86.65793179801157,14.897458515832806,13.818089602062054,11.65935177452055,175.16257885565958,1215.3734799159065,990.0,969.1686313263797,20.831368673620318,0.8688978580735655,0.648,988.4831021419266,0.28,0.28,0.28,0.28,19.03447081554675,19.03447081554675,19.03447081554675,19.03447081554675,,0.9526203818823157,0.9526203818823157,0.9526203818823157,0.9526203818823157,48.90266580821143,48.90266580821143,48.90266580821143,48.90266580821143,1.0516702324346545,1.0516702324346545,1.0516702324346545,1.0516702324346545,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.89883875102796,47.89883875102796,47.89883875102796,47.89883875102796,191.59535500411184,0.13669389324801867,4.838266540507875e-05,1436.9972565708524,1355.589210120566,0.1314543295077167,0.1127350795272812,19.207493430205066,18.895199536856552,969.2810680596904,969.0180574480818,192.8,190.24541246236848,32188.019640690793,7,1.0644186389117325,1925-02-25
1924,23,1395.0504221592205,0.24585714285714286,12.70433936604471,0.008976497621817684,49.0,9.0,9.0,9.0,107.0,183.0,0.13119623420640253,1212.0504221592205,1100.0,,275.0,275.0,275.0,275.0,112.05042215922042,30.002572053561757,5.5106764996337905,5.5106764996337905,5.5106764996337905,65.51582060675729,79.00257205356175,14.51067649963379,14.51067649963379,14.51067649963379,172.51582060675727,1208.0239250528296,990.0,969.1455475177452,20.85445248225481,0.8567811996266489,0.648,988.4952188003734,0.28,0.28,0.28,0.28,19.06967128262815,19.06967128262815,19.06967128262815,19.06967128262815,,0.952686456421788,0.952686456421788,0.952686456421788,0.952686456421788,48.99646901728655,48.99646901728655,48.99646901728655,48.99646901728655,1.0536875057480979,1.0536875057480979,1.0536875057480979,1.0536875057480979,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.01653963694082,48.01653963694082,48.01653963694082,48.01653963694082,192.06615854776325,0.13770141339845265,4.85015551888291e-05,1431.7953534582748,1383.5781363808978,0.1322657500780427,0.1278115615880387,19.112890858610825,18.93124199478231,969.2642619111728,969.108483209846,192.5207245851049,190.6173212028652,32267.114636024227,7,1.0670342141542404,1925-03-04
1924,24,1463.5686992795556,0.23514285714285713,18.340636528659648,0.01241089643277973,49.0,9.0,9.0,9.0,107.0,183.0,0.12509750531211775,1280.5686992795556,1100.0,,275.0,275.0,275.0,275.0,180.56869927955563,45.51872176028211,8.253021980914506,8.88042783342077,8.88042783342077,109.0360998715175,94.51872176028212,17.253021980914504,17.880427833420768,17.880427833420768,216.0360998715175,1229.6521715746173,990.0,969.3669142592108,20.633085740789106,0.8933495578478735,0.648,988.4586504421521,0.28,0.28,0.28,0.28,18.811736182941207,18.811736182941207,18.811736182941207,18.811736182941207,,0.9522646702286766,0.9522646702286766,0.9522646702286766,0.9522646702286766,48.31237409594591,48.31237409594591,48.31237409594591,48.31237409594591,1.0389757870095895,1.0389757870095895,1.0389757870095895,1.0389757870095895,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.34612661402699,47.34612661402699,47.34612661402699,47.34612661402699,189.38450645610797,0.12948030943895344,4.782437031719897e-05,1528.006983766956,1436.9972565708524,0.1273488861326695,0.1197638505217134,18.911644849873795,18.58084415554103,969.5750994860164,969.2810680596904,190.4151012821746,187.00315163108016,31816.597084626133,7,1.0521361469783774,1925-03-11
1924,25,1888.5946395553499,0.18757142857142856,123.96174492963516,0.061739030701494814,49.0,9.0,9.0,9.0,107.0,183.0,0.0988230127389272,1705.5946395553499,1100.0,,275.0,275.0,275.0,275.0,605.59463955535,51.0,9.0,15.65786794415089,29.78334292895164,500.15342868224747,100.0,18.0,24.65786794415089,38.78334292895164,607.1534286822474,1242.6578679441511,990.0,970.6807344355102,19.319265564489847,0.9254031761143857,0.648,988.4265968238855,0.28,0.28,0.28,0.28,17.465862388375484,17.465862388375484,17.465862388375484,17.465862388375484,,0.9493514243319826,0.9493514243319826,0.9493514243319826,0.9493514243319826,44.72339962046936,44.72339962046936,44.72339962046936,44.72339962046936,0.9617935402251475,0.9617935402251475,0.9617935402251475,0.9617935402251475,0.979745043025628,0.979745043025628,0.979745043025628,0.979745043025628,43.818473263638836,43.818473263638836,43.818473263638836,43.818473263638836,175.27389305455537,0.09526537594712114,4.4261084104685695e-05,2395.739198274402,1559.6365373841434,0.1173350300621525,0.0763856099744959,18.47462696768352,16.090478039922772,972.055232547559,969.6772872746257,185.90821809002117,160.5060167860122,29446.0140331653,7,0.9737438503030853,1925-03-18
1924,26,3184.6413467822485,0.076,150.92988337948327,0.0500941797832807,49.0,9.0,9.0,9.0,107.0,183.0,0.05791975068100476,3001.6413467822485,1100.0,,275.0,275.0,275.0,275.0,1901.641346782248,51.0,9.0,16.0,70.6768594212763,1754.964487360972,100.0,18.0,25.0,79.6768594212763,1861.964487360972,1243.0,990.0,973.9208958853499,16.079104114650054,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.224814702131772,14.224814702131772,14.224814702131772,14.224814702131772,,0.9362338291224492,0.9362338291224492,0.9362338291224492,0.9362338291224492,35.923195797269166,35.923195797269166,35.923195797269166,35.923195797269166,0.7725418451025626,0.7725418451025626,0.7725418451025626,0.7725418451025626,0.9706710852954838,0.9706710852954838,0.9706710852954838,0.9706710852954838,34.87165596699768,34.87165596699768,34.87165596699768,34.87165596699768,139.48662386799072,0.04434727964853797,3.522389491615927e-05,3452.248381930785,2680.67299096166,0.0682664392923028,0.0530089320796932,15.402706816194923,13.626422349580794,974.5192882379008,972.7430037712868,152.58508323189855,133.00078242377398,23433.75280982244,7,0.774925688155504,1925-03-25
1924,27,3343.24008511623,0.0662857142857143,34.48936792710687,0.010458970487949887,54.0,13.0,14.0,19.0,117.0,217.0,0.06494581970665754,3126.24008511623,1100.0,,275.0,275.0,275.0,275.0,2026.24008511623,45.999999999999986,5.00000000000001,10.999999999999998,61.0,1903.24008511623,100.0,18.0,25.0,80.0,2020.24008511623,1243.0,990.0,974.2882944660795,15.711705533920426,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.857416121402144,13.857416121402144,13.857416121402144,13.857416121402144,,0.9341444967284129,0.9341444967284129,0.9341444967284129,0.9341444967284129,34.911918265393176,34.911918265393176,34.911918265393176,34.911918265393176,0.7507939411912511,0.7507939411912511,0.7507939411912511,0.7507939411912511,0.97,0.97,0.97,0.97,33.86456071743138,33.86456071743138,33.86456071743138,33.86456071743138,135.45824286972552,0.04055468914735473,3.4206626987304426e-05,3441.005216005948,3210.822806441037,0.0675839225897765,0.0630629674696851,14.138014640499565,13.650247153564438,974.4954634339172,974.0076959469822,138.4482982320496,133.2537430934547,22756.984802113886,7,0.7525457937206973,1925-04-01
1924,28,3070.413316373429,0.08114285714285714,29.508398990807045,0.0095643626889045,54.0,13.0,14.0,19.0,117.0,217.0,0.07069882495981555,2853.413316373429,1100.0,,275.0,275.0,275.0,275.0,1753.4133163734289,46.00000000000001,5.0,11.0,61.0,1630.413316373429,100.0,18.0,25.0,80.0,1747.4133163734289,1243.0,990.0,973.6833749042461,16.31662509575389,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.462335683235606,14.462335683235606,14.462335683235606,14.462335683235606,,0.9377740140994136,0.9377740140994136,0.9377740140994136,0.9377740140994136,36.577299738466635,36.577299738466635,36.577299738466635,36.577299738466635,0.7866085965261641,0.7866085965261641,0.7866085965261641,0.7866085965261641,0.97,0.97,0.97,0.97,35.47998074631263,35.47998074631263,35.47998074631263,35.47998074631263,141.9199229852505,0.04624651174572727,3.583836439021478e-05,3169.057429979481,3004.2640135053875,0.0722306691504131,0.0684746189662473,14.621625037641111,14.226517462049031,973.9191931254328,973.5240855498406,143.62807610916036,139.39402481140553,23842.547061522087,7,0.7884440165847251,1925-04-08
1924,29,3108.789881374225,0.07914285714285715,67.64720593887503,0.021126915390722218,54.0,13.0,14.0,19.0,117.0,217.0,0.06987738702368672,2891.789881374225,1100.0,,275.0,275.0,275.0,275.0,1791.789881374225,45.99999999999999,5.000000000000002,11.000000000000002,61.0,1668.789881374225,100.0,18.0,25.0,80.0,1785.789881374225,1243.0,990.0,973.7699453634401,16.230054636559966,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.375765224041684,14.375765224041684,14.375765224041684,14.375765224041684,,0.9372545913442502,0.9372545913442502,0.9372545913442502,0.9372545913442502,36.33881586927408,36.33881586927408,36.33881586927408,36.33881586927408,0.7814799111671844,0.7814799111671844,0.7814799111671844,0.7814799111671844,0.97,0.97,0.97,0.97,35.24865139319586,35.24865139319586,35.24865139319586,35.24865139319586,140.99460557278343,0.045428938935105016,3.560469837696551e-05,3313.0406406455268,3004.2640135053875,0.0722306691504131,0.0654987437635895,14.621625037641111,13.921410182304358,974.2243004051774,973.5240855498406,143.62807610916036,136.137847950212,23687.093736227613,7,0.7833033642932412,1925-04-15
1924,30,3277.4079815232535,0.06985714285714285,54.7502338875859,0.016609993113120673,54.0,13.0,14.0,19.0,117.0,217.0,0.06625308884175354,3060.4079815232535,1100.0,,275.0,275.0,275.0,275.0,1960.407981523253,46.00000000000002,5.000000000000006,11.000000000000005,61.0,1837.4079815232533,100.0,18.0,25.0,80.0,1954.407981523253,1243.0,990.0,974.148793103704,15.851206896295983,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.996917483777702,13.996917483777702,13.996917483777702,13.996917483777702,,0.9349815049026663,0.9349815049026663,0.9349815049026663,0.9349815049026663,35.29497965872014,35.29497965872014,35.29497965872014,35.29497965872014,0.7590318206176374,0.7590318206176374,0.7590318206176374,0.7590318206176374,0.97,0.97,0.97,0.97,34.23613026895853,34.23613026895853,34.23613026895853,34.23613026895853,136.94452107583413,0.041825459301300445,3.458194976662478e-05,3405.1015131654217,3169.057429979481,0.0684746189662473,0.0637279091859655,14.226517462049031,13.72632880958358,974.419381777898,973.9191931254328,139.39402481140553,134.0620199038597,23006.679540740137,7,0.7608028948657453,1925-04-22
1924,31,2946.7668076762834,0.09071428571428572,116.49028130906481,0.040373456792047256,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.09994540027782704,2655.481093390569,1100.0,,275.0,275.0,275.0,275.0,1555.481093390569,38.14285714285713,4.285714285714287,8.857142857142858,58.142857142857146,1446.0525219619976,100.0,18.0,25.0,80.0,1623.7668076762834,1243.0,990.0,973.3831592205566,16.616840779443415,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.762551366925134,14.762551366925134,14.762551366925134,14.762551366925134,,0.9394438829203026,0.9394438829203026,0.9394438829203026,0.9394438829203026,37.40529044541727,37.40529044541727,37.40529044541727,37.40529044541727,0.8044148482885436,0.8044148482885436,0.8044148482885436,0.8044148482885436,0.971348865178885,0.971348865178885,0.971348865178885,0.971348865178885,36.33498171202454,36.33498171202454,36.33498171202454,36.33498171202454,145.33992684809817,0.049572366702494715,3.6702001729317714e-05,3210.822806441037,2742.499149867776,0.1170465267110388,0.0675839225897765,15.253471260214695,14.138014640499565,974.0076959469822,972.892239327267,150.87635112487357,138.4482982320496,24417.10771048049,7,0.8074440380449898,1925-04-29
1924,32,2531.5202872713353,0.12214285714285714,61.99841558359133,0.024665615734917844,62.142857142857146,13.714285714285714,15.857142857142858,21.285714285714285,195.14285714285714,308.14285714285717,0.12170264694211104,2223.3774301284784,1100.0,,275.0,275.0,275.0,275.0,1123.3774301284786,37.857142857142854,4.285714285714285,9.142857142857142,58.126961276438365,1013.9647545663257,100.0,18.0,25.0,79.41267556215266,1209.107611709183,1243.0,990.0,972.3829800037583,17.617019996241602,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.762730583723322,15.762730583723322,15.762730583723322,15.762730583723322,,0.9440041821447364,0.9440041821447364,0.9440041821447364,0.9440041821447364,40.13171193141367,40.13171193141367,40.13171193141367,40.13171193141367,0.8630475684174984,0.8630475684174984,0.8630475684174984,0.8630475684174984,0.9763047568417499,0.9763047568417499,0.9763047568417499,0.9763047568417499,39.182335809328514,39.182335809328514,39.182335809328514,39.182335809328514,156.72934323731405,0.0621499887729669,3.9578116979119716e-05,2716.0232486595064,2335.160165612593,0.1300941644116979,0.1152045265189118,16.236703291175417,15.317378607958831,972.8283319795228,971.9090072963064,162.17944791216686,151.60749134534873,26330.52966386876,7,0.8707185735406336,1925-05-06
1924,33,2175.0885820732624,0.1577142857142857,41.928855697587586,0.01940672358477017,55.0,13.0,13.0,17.0,178.0,276.0,0.1270773098269136,1899.0885820732624,1100.0,,275.0,275.0,275.0,275.0,799.0885820732625,45.0,5.0,12.0,49.21922425813573,687.8693578151267,100.0,18.0,25.0,66.21922425813572,865.8693578151267,1243.0,990.0,971.5226276119009,18.47737238809902,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.623082975580736,16.623082975580736,16.623082975580736,16.623082975580736,,0.9468692489267421,0.9468692489267421,0.9468692489267421,0.9468692489267421,42.44986332174987,42.44986332174987,42.44986332174987,42.44986332174987,0.9129002864892446,0.9129002864892446,0.9129002864892446,0.9129002864892446,0.9799474262245041,0.9799474262245041,0.9799474262245041,0.9799474262245041,41.598674839636466,41.598674839636466,41.598674839636466,41.598674839636466,166.39469935854586,0.07664977263630558,4.2018863474380264e-05,2293.9632006513275,2041.65817572948,0.1351842356771528,0.1203157923028734,16.945156370203648,16.336144241081996,971.8095663463996,971.200554217278,169.79933994063046,163.31982561518777,27954.3094922357,7,0.9244149964363658,1925-05-13
1924,34,1881.102244556711,0.188,41.44867851574164,0.022146995613772813,55.0,13.0,13.0,17.0,178.0,276.0,0.14702108904724742,1605.102244556711,1100.0,,275.0,275.0,275.0,275.0,505.1022445567109,45.0,4.999999999999999,12.0,31.111370135739442,411.99087442097147,100.0,18.0,25.0,48.11137013573944,589.9908744209714,1243.0,990.0,970.7153794146521,19.284620585347916,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.430331172829632,17.430331172829632,17.430331172829632,17.430331172829632,,0.9493985763116963,0.9493985763116963,0.9493985763116963,0.9493985763116963,44.63052108277811,44.63052108277811,44.63052108277811,44.63052108277811,0.9597961523178089,0.9597961523178089,0.9597961523178089,0.9597961523178089,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.737910661122555,43.737910661122555,43.737910661122555,43.737910661122555,174.95164264449022,0.09326389448749287,4.4179707738507636e-05,2004.1930578689712,1751.5174261192883,0.1575776500331563,0.1377112843078434,17.84850044155789,17.03558941331525,971.1101211741664,970.2972101459238,179.40271551555136,170.75598987917485,29391.875964274357,7,0.9719535702471679,1925-05-20
1924,35,1618.323254031575,0.21585714285714283,31.811150108576808,0.01962965008213047,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1585727086299547,1361.180396888718,1100.0,,275.0,275.0,275.0,275.0,261.180396888718,45.21085908304004,5.285714285714286,11.792000429380693,16.107606302059562,182.78421678852342,99.63943051161148,18.0,24.506286143666408,31.964749159202423,344.21278821709484,1242.1457166552777,990.0,969.8668905130252,20.133109486974895,0.9240765330572476,0.648,988.4279234669427,0.28,0.28,0.28,0.28,18.28103295391764,18.28103295391764,18.28103295391764,18.28103295391764,,0.9515814033952734,0.9515814033952734,0.9515814033952734,0.9515814033952734,46.9158539062995,46.9158539062995,46.9158539062995,46.9158539062995,1.0089430947591291,1.0089430947591291,1.0089430947591291,1.0089430947591291,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.97753682817352,45.97753682817352,45.97753682817352,45.97753682817352,183.91014731269405,0.11387659538789792,4.644195639209446e-05,1726.1698191997614,1528.8393753592509,0.1736774944366163,0.135382931268624,18.569203774217016,17.93039271006714,970.2153178774146,969.5777887511608,186.88314290646412,180.27630026646975,30896.9047485326,7,1.021723040626078,1925-05-27
1924,36,1414.2836890044694,0.24271428571428572,28.733010128523347,0.020412861174179973,53.0,12.0,12.0,13.0,120.0,210.0,0.14878385865813493,1204.2836890044694,1100.0,,275.0,275.0,275.0,275.0,104.28368900446928,25.783996626037624,4.3591356770199905,5.95906794311253,6.4556569383719085,61.72583181992723,78.78399662603762,16.359135677019992,17.959067943112533,19.455656938371906,181.7258318199272,1213.1022002461702,990.0,969.2079657229757,20.7920342770243,0.8686521405826942,0.648,988.4833478594173,0.28,0.28,0.28,0.28,18.99538213644157,18.99538213644157,18.99538213644157,18.99538213644157,,0.95262503177959,0.95262503177959,0.95262503177959,0.95262503177959,48.80270718039993,48.80270718039993,48.80270718039993,48.80270718039993,1.0495205845247295,1.0495205845247295,1.0495205845247295,1.0495205845247295,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.728086128222536,47.728086128222536,47.728086128222536,47.728086128222536,190.91234451289014,0.1353241767953666,4.82101880083056e-05,1511.0711996298642,1327.7083044595877,0.1581672716022331,0.1389742588247591,19.32122738333632,18.629238679094755,969.5203838757272,968.9299403854444,192.8,187.5021225679841,32073.273878165543,7,1.0606241361827229,1925-06-03
1924,37,1190.8103417453935,0.2772857142857143,28.56879820647792,0.023730271250671415,53.0,12.0,12.0,13.0,120.0,210.0,0.17665439475729622,980.8103417453937,980.8103417453937,,245.20258543634841,245.20258543634841,245.20258543634841,245.20258543634841,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1057.8103417453935,990.0,968.4996896454855,21.500310354514486,0.6416285039036335,0.43585659046070735,988.9225149056357,0.2692914801712455,0.2692914801712455,0.2692914801712455,0.2692914801712455,20.153533779978904,20.153533779978904,20.153533779978904,20.153533779978904,,0.9549193556547377,0.9549193556547377,0.9549193556547377,0.9549193556547377,46.24300868136788,46.24300868136788,46.24300868136788,46.24300868136788,0.9944733049756534,0.9944733049756534,0.9944733049756534,0.9944733049756534,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.29555677782123,45.29555677782123,45.29555677782123,45.29555677782123,181.18222711128493,0.15219831372166007,5.135541768185165e-05,1291.2130338573666,1127.726717014242,0.1862153275538189,0.1626377634778411,20.497677964683675,19.51524426732871,968.8152409635516,968.301426824902,192.8,172.656919128262,30438.61415469587,7,1.0065679283960276,1925-06-10
1924,38,1076.2759281988233,0.30942857142857144,14.275113014206193,0.013359400293297557,53.0,12.0,12.0,13.0,120.0,210.0,0.1953000777647317,866.2759281988232,866.2759281988232,,226.30470735821532,226.30470735821532,226.30470735821532,187.3618061241773,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,943.2759281988232,990.0,968.1397243457677,21.8602756542323,0.5184045416489124,0.35827754924823046,989.123317909103,0.24365272398192506,0.24365272398192506,0.24365272398192506,0.20508129541049644,20.73994083935322,20.73994083935322,20.73994083935322,20.77851226792465,,0.9546546754986214,0.9546546754986214,0.9546546754986214,0.8180655825787742,43.9509163199668,43.9509163199668,43.9509163199668,36.31043339912697,0.9451809961283184,0.9451809961283184,0.9451809961283184,0.7808695354650961,0.9795170871782892,0.9795170871782892,0.9795170871782892,0.9766599443211463,42.450181357733136,42.450181357733136,42.450181357733136,35.56446707201885,162.9150111452183,0.1512866080123921,5.2219015801218945e-05,1125.7884692412713,1027.8009259147989,0.2043197225309838,0.1865359308054826,20.923760757254144,20.507135394131097,968.295335189044,967.9873743385892,172.3710849192288,144.60000000000002,27369.72187239667,7,0.9050833952512126,1925-06-17
1924,39,928.4774281030508,0.3535714285714286,27.586765458294604,0.030332991153175275,53.0,12.0,12.0,13.0,120.0,210.0,0.22705617383828897,718.4774281030508,718.4774281030508,,239.4924760343503,239.4924760343503,239.4924760343503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,795.4774281030508,990.0,967.6111265482195,22.388873451780455,0.38954258058689756,0.2789935381739053,989.3314638812392,0.26104732792072244,0.26104732792072244,0.26104732792072244,0.01,21.45929000509892,21.45929000509892,21.45929000509892,21.710337333019645,,0.9562586798378413,0.9562586798378413,0.9562586798378413,0.0,48.13972964041538,48.13972964041538,48.13972964041538,0.0,1.0352630030196857,1.0352630030196857,1.0352630030196857,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.42943783461266,46.42943783461266,46.42943783461266,0.0,139.288313503838,0.15017831265151013,5.400448401827227e-05,1022.729174239858,834.6935677067364,0.2515893354455344,0.2053329515666571,21.994031555116116,20.946795997726756,967.971434547611,967.2387742708268,144.60000000000002,126.1055045212246,23400.436668644783,7,0.773823963910211,1925-06-24
1924,40,727.8217129694523,0.42628571428571427,28.25253990638495,0.0394597604077229,50.0,10.0,9.0,9.0,108.0,186.0,0.25718572259301165,541.8217129694524,541.8217129694524,,228.2369058536867,228.2369058536867,85.34790126207899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,610.8217129694523,990.0,966.8112868518778,23.188713148122215,0.2736451851895344,0.1646705649982673,989.5616842498122,0.24460629427572314,0.24460629427572314,0.0962910952752352,0.01,22.50579110365868,22.50579110365868,22.654106302659166,22.7403973979344,,0.9540793695093319,0.9540793695093319,0.4086826210491787,0.0,48.08924263127297,48.08924263127297,17.75414506970612,0.0,1.0341772608875908,1.0341772608875908,0.38180957139152955,0.0,0.9790711028404326,0.9790711028404326,0.9676425314118612,0.96,44.83182125236327,44.83182125236327,17.362050734532122,0.0,107.02569323925864,0.14673074294841834,5.487714431370631e-05,819.2739407352476,636.9257883620418,0.2920277423188174,0.2270302895672191,22.971595040952604,22.045787385679272,967.177095762941,966.4477031534482,128.19157268246244,95.376787249636,17980.316464195454,7,0.5945871846625481,1925-07-01
1924,41,566.9919613230121,0.5057142857142857,17.164683662589773,0.03033377665470179,50.0,10.0,9.0,9.0,108.0,186.0,0.32919692999329125,380.9919613230121,380.9919613230121,,190.49598066150605,190.49598066150605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,449.9919613230121,990.0,966.1500046493973,23.84999535060277,0.1943478878054022,0.07882820574446169,989.72682390645,0.19966957389303314,0.19966957389303314,0.01,0.01,23.37714968315986,23.37714968315986,23.56681925705289,23.56681925705289,,0.9519646787073757,0.9519646787073757,0.0,0.0,41.55723929812989,41.55723929812989,0.0,0.0,0.8937040709275246,0.8937040709275246,0.0,0.0,0.9766621954826374,0.9766621954826374,0.96,0.96,40.599336385259726,40.599336385259726,0.0,0.0,81.19867277051945,0.14297396606770385,5.92068151450652e-05,618.6506296297572,516.7730027239134,0.3599259230253767,0.3006543452664311,23.67700079443723,23.07506737464022,966.3746025185188,965.9254785122577,91.82035356293363,70.45146545903366,13641.37702544727,7,0.451103737613997,1925-07-08
1924,42,460.3361211327142,0.5852857142857142,12.877160247566962,0.02780916664598424,50.0,10.0,9.0,9.0,108.0,186.0,0.4050609050298215,274.3361211327142,274.3361211327142,,210.55861692064906,63.77750421206513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,343.3361211327142,990.0,965.6715125450972,24.328487454902806,0.15670573260996837,0.02900451703985597,989.8142897503502,0.21965025773454153,0.06717105925771646,0.01,0.01,23.92312694751846,24.075606145995284,24.132777205253,24.132777205253,,0.9441292633178463,0.4029736832610022,0.0,0.0,46.68939565203589,14.041392191503746,0.0,0.0,1.0040730247749654,0.3019654234731989,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,41.16300756861578,13.620150425758634,0.0,0.0,54.783157994374406,0.11854536159016482,5.5270874855236016e-05,494.6810831907137,426.6328809909446,0.4359720225219769,0.3759998235636831,24.051783037859455,23.80955078788673,965.8260648743582,965.5198479644592,65.88038572557227,48.2,9203.570543054902,7,0.30435087774652453,1925-07-15
1924,43,396.86449247009256,0.6572857142857143,7.6603936583564645,0.019385176501519198,50.0,10.0,9.0,9.0,108.0,186.0,0.4694231274098971,210.86449247009256,210.86449247009256,,210.86449247009256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,279.86449247009256,990.0,965.3816850559325,24.618314944067492,0.13430462553170183,0.013673481859957815,989.8520218926084,0.22716706483462493,0.01,0.01,0.01,24.243169771841227,24.46033683667585,24.46033683667585,24.46033683667585,,0.9555602704618058,0.0,0.0,0.0,47.89730944509288,0.0,0.0,0.0,1.0300496654858684,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.05472104994556,0.0,0.0,0.0,46.05472104994556,0.11600031119429326,6.078317976020103e-05,420.28892993659525,373.01012538244936,0.4986459812834656,0.4425526982784437,24.402454163902867,24.0916733645268,965.4913001847146,965.2650506269122,48.2,41.71911028100579,7737.193136390855,7,0.2558595613885865,1925-07-22
1924,44,345.89303659289084,0.7168571428571429,5.914079733544725,0.016985379519155172,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,145.42857142857142,0.4177777363678182,200.46446516431936,200.46446516431936,,200.46446516431936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,259.1787508786051,990.0,965.1294651829645,24.870534817035573,0.12700398299945972,0.0127894795389671,989.8602065374616,0.21312702797183114,0.01,0.01,0.01,24.51761432652531,24.720741354497143,24.720741354497143,24.720741354497143,,0.9534275739512944,0.0,0.0,0.0,45.992783656339626,0.0,0.0,0.0,0.9890921216417123,0.0,0.0,0.0,0.9775811902267266,0.96,0.96,0.96,43.92450887149911,0.0,0.0,0.0,43.92450887149911,0.12754789568589722,6.0937826100360925e-05,364.6825175805071,331.6115672476363,0.5310959458846349,0.3376441131515744,24.56287437671025,24.45898139128091,965.2234125879024,965.0580578362382,48.2,36.23556124566985,7379.31749041185,7,0.24402504928610613,1925-07-29
