WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1924,45,307.0370031639033,0.7741428571428571,6.346356755343257,0.02082540075632384,39.0,7.0,5.0,4.0,60.0,115.0,0.37515216311263,192.03700316390334,192.03700316390334,,192.03700316390334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,243.03700316390334,990.0,964.9372496598614,25.062750340138614,0.1213070431555703,0.01207314526893173,989.8666198115754,0.2017499542712695,0.01,0.01,0.01,24.72762019744284,24.919370151714105,24.919370151714105,24.919370151714105,,0.9520407286889839,0.0,0.0,0.0,44.336873858022386,0.0,0.0,0.0,0.9534811582370405,0.0,0.0,0.0,0.9793415377935598,0.96,0.96,0.96,43.42399101593605,0.0,0.0,0.0,43.42399101593605,0.14128483187462004,6.280634752696116e-05,325.6607962357874,287.1870699602335,0.4004358553326371,0.3531281668817662,24.85161200147766,24.603267799894947,965.028303981179,964.848748279841,47.653759258615686,38.72955385319524,7295.230490677258,7,0.2412443945329781,1925-08-05
1924,46,279.07377171460575,0.8195714285714286,4.835664018049329,0.01726304257541506,39.0,7.0,5.0,4.0,60.0,115.0,0.4122641848888195,164.07377171460575,164.07377171460575,,164.07377171460575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,215.07377171460575,990.0,964.8162950868584,25.183704913141582,0.11143774662496198,0.009696270595741444,989.8788659827793,0.16399959181471777,0.01,0.01,0.01,24.898571304106184,25.052570895920898,25.052570895920898,25.052570895920898,,0.9436241156832964,0.0,0.0,0.0,37.80589286383952,0.0,0.0,0.0,0.8130299540610648,0.0,0.0,0.0,0.9721425089036441,0.96,0.96,0.96,36.755450183767934,0.0,0.0,0.0,36.755450183767934,0.13165597897411677,6.22212790622453e-05,287.1870699602335,270.26224589706084,0.4255126335470545,0.4004358553326371,24.949571907677964,24.85161200147766,964.848748279841,964.7810489835882,38.72955385319524,34.67061779099447,6174.915630873013,7,0.2041969454653774,1925-08-12
1924,47,246.5892737284976,0.8782857142857142,7.284676533018192,0.028801930358592527,39.0,7.0,5.0,4.0,60.0,115.0,0.4669557016197243,131.58927372849763,131.58927372849763,,131.58927372849763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,182.5892737284976,990.0,964.674374009931,25.32562599006909,0.09997276598411368,0.006935088266922257,989.8930921457489,0.12014551953347175,0.01,0.01,0.01,25.09857261628457,25.20871813581804,25.20871813581804,25.20871813581804,,0.9312019341237223,0.0,0.0,0.0,30.16490653189424,0.0,0.0,0.0,0.6487076673525642,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.259959335937406,0.0,0.0,0.0,29.259959335937406,0.11851879379115303,6.175842824270113e-05,261.382924552137,236.1943342291061,0.4868872082615291,0.4399675311501131,25.17436606913632,25.000964881568542,964.7455316982084,964.6171660053748,32.644349199526935,26.88162059512339,4915.6731684374845,7,0.16255532964409672,1925-08-19
1924,48,233.03860755695342,0.9008571428571429,1.0924287786442946,0.004725653681643986,37.714285714285715,6.857142857142857,4.857142857142857,3.7142857142857144,55.714285714285715,108.85714285714286,0.46668371216072757,124.18146469981059,124.18146469981059,,124.18146469981059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,6.857142857142857,4.857142857142857,3.7142857142857144,55.714285714285715,173.61003612838203,990.0,964.5982316453418,25.401768354658266,0.09680370282607365,0.006305424499483872,989.8968908726746,0.11014497734474427,0.01,0.01,0.01,25.188514249988,25.288659227332744,25.288659227332744,25.288659227332744,,0.9268882216952461,0.0,0.0,0.0,28.450838513691686,0.0,0.0,0.0,0.6118459895417567,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.597313358280935,0.0,0.0,0.0,27.597313358280935,0.11852627096059158,6.169303093174003e-05,236.1943342291061,228.5473327785961,0.5013840697267681,0.3150332105155197,25.22755179636453,25.160921564643807,964.6171660053748,964.5712839966716,35.253464490809954,25.29220395693136,4636.348644191197,7,0.1533184075460052,1925-08-26
1924,49,217.38467496802673,0.9282857142857143,3.7689314617476106,0.01784366301834663,30.0,6.0,4.0,2.0,30.0,72.0,0.3316584857466477,145.38467496802673,145.38467496802673,,145.38467496802673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,185.38467496802673,990.0,964.5043080498082,25.49569195019181,0.10095935342891156,0.0081076973722822,989.8909329491988,0.13876931120683605,0.01,0.01,0.01,25.2478555881838,25.376624899390638,25.376624899390638,25.376624899390638,,0.9367449395565332,0.0,0.0,0.0,33.72274411968131,0.0,0.0,0.0,0.7252203036490604,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.71106179609087,0.0,0.0,0.0,32.71106179609087,0.15036929747062583,6.249570889696995e-05,226.3790707324809,202.1648125463628,0.3561450634911459,0.3180506032074167,25.366386846643337,25.177807842711022,964.5582744243948,964.4129888752782,34.762585837094456,29.226641432611466,5495.458381743266,7,0.1817281210893937,1925-09-02
1924,50,200.90664694711086,0.9531428571428571,0.40556583261464757,0.0020190496967371287,30.0,6.0,4.0,2.0,30.0,72.0,0.3583769440027411,128.90664694711086,128.90664694711086,,128.90664694711086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.90664694711086,990.0,964.4054398816826,25.594560118317386,0.09514372477046472,0.006707064990504372,989.8981492102391,0.11652397337859963,0.01,0.01,0.01,25.376185355177814,25.48270932855641,25.48270932855641,25.48270932855641,,0.9299850695543368,0.0,0.0,0.0,29.834337121578482,0.0,0.0,0.0,0.6415986477758814,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.939307007931127,0.0,0.0,0.0,28.939307007931127,0.144043188742801,6.23605930836262e-05,201.1701128186193,200.2479822683398,0.3595541846884494,0.3579060477284578,25.38131499111764,25.37413350080188,964.4070206769117,964.40148789361,28.99946257225575,28.788918097119577,4861.80357733243,7,0.1607739278218396,1925-09-09
1924,51,198.60951470662204,0.9588571428571429,0.8517727210066985,0.004329932523374071,30.0,6.0,4.0,2.0,30.0,72.0,0.36256741416407906,126.60951470662202,126.60951470662202,,126.60951470662202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.60951470662204,990.0,964.4046850589928,25.595314941007228,0.0943329925594822,0.0065118087500628,989.8991551986904,0.11342284485393969,0.01,0.01,0.01,25.381047294843743,25.48447013969768,25.48447013969768,25.48447013969768,,0.9289026429137662,0.0,0.0,0.0,29.274791863133935,0.0,0.0,0.0,0.6295654164114824,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.396548107239916,0.0,0.0,0.0,28.396548107239916,0.14296433828757754,6.229994197078299e-05,201.1701128186193,195.20770377157243,0.3688379024439155,0.3579060477284578,25.38305382133751,25.37413350080188,964.4095845924568,964.40148789361,28.99946257225575,27.581952591889262,4770.620082016306,7,0.15775860059577732,1925-09-16
1924,52,190.9205715799182,0.9742857142857143,1.0352459294654994,0.005420626747081386,30.0,6.0,4.0,2.0,30.0,72.0,0.3771615350096141,118.92057157991819,118.92057157991819,,118.92057157991819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,158.9205715799182,990.0,964.4181588568401,25.581841143159863,0.09161931602342653,0.005858248584293014,989.9025224353921,0.10304277163288951,0.01,0.01,0.01,25.381320806919216,25.4743635785521,25.4743635785521,25.4743635785521,,0.924089847441718,0.0,0.0,0.0,27.354921775882,0.0,0.0,0.0,0.5882778876533763,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.534274122605535,0.0,0.0,0.0,26.534274122605535,0.13896920599518786,6.197782928656855e-05,193.27466035303507,188.71982882241664,0.3815179382541261,0.3725268478986586,25.381820033063978,25.38085410050831,964.4225603423552,964.413450679294,27.1084431372284,25.99791032264801,4457.758052597731,7,0.14741263401447524,1925-09-23
1924,53,189.2396047272552,0.977,0.5197759048385535,0.0027466549911034,30.0,6.0,4.0,2.0,30.0,72.0,0.3804700401048249,117.2396047272552,117.2396047272552,,117.2396047272552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,157.2396047272552,990.0,964.4215207905456,25.578479209454485,0.0910260484922731,0.0057153664018166,989.903258585106,0.1007734663817945,0.01,0.01,0.01,25.38096432817865,25.471737794560443,25.471737794560443,25.471737794560443,,0.9228928307652188,0.0,0.0,0.0,26.932237528206464,0.0,0.0,0.0,0.579187903832397,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.12427040236027,0.0,0.0,0.0,26.12427040236027,0.1380486417735458,6.189667557576133e-05,189.2396047272552,189.2396047272552,0.3804700401048249,0.3804700401048249,25.38096432817865,25.38096432817865,964.4215207905456,964.4215207905456,26.12427040236027,26.12427040236027,626.9824896566465,1,0.14513483556866819,1925-09-30
1925,1,183.58398866767803,0.9808571428571428,2.027965024674972,0.011263919377654799,24.0,4.0,2.0,2.0,20.0,52.0,0.28349116781315653,131.58398866767803,131.58398866767803,,131.58398866767803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,161.58398866767803,990.0,964.4328320226645,25.56716797733538,0.09255932199533726,0.0069346390367526,989.900506038968,0.12013838470136526,0.01,0.01,0.01,25.347535631601982,25.457674016303347,25.457674016303347,25.457674016303347,,0.9310077845854624,0.0,0.0,0.0,30.45611046115638,0.0,0.0,0.0,0.6549701174442232,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.54242714732169,0.0,0.0,0.0,29.54242714732169,0.16085464338272512,6.235869739458846e-05,188.71982882241664,175.04384955453037,0.2970684210404133,0.2755407331835355,25.348624777308466,25.34572454411335,964.4499123008908,964.4225603423552,30.7640880137284,27.504134828004084,4963.127760750044,7,0.1641245952628983,1925-10-01
1925,2,171.97613846309517,0.9867142857142858,1.9517490581958155,0.011350440336071643,24.0,4.0,2.0,2.0,20.0,52.0,0.3024101562792924,119.97613846309515,119.97613846309515,,119.97613846309515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.97613846309517,990.0,964.4560477230738,25.543952276926188,0.08846253649242138,0.005947971769363029,989.9055894917383,0.1044677869251784,0.01,0.01,0.01,25.345073981739194,25.439541768664373,25.439541768664373,25.439541768664373,,0.9249412024445789,0.0,0.0,0.0,27.58372549614663,0.0,0.0,0.0,0.5931983977665942,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.75621373126223,0.0,0.0,0.0,26.75621373126223,0.15556854198196407,6.194633741713475e-05,175.04384955453037,169.1933403798354,0.3073407019641619,0.2970684210404133,25.34572454411335,25.34448384020574,964.4616133192404,964.4499123008908,27.504134828004084,26.079187049037778,4495.0439068520545,7,0.1486456318403457,1925-10-08
1925,3,167.79756905295832,0.9892857142857142,1.1145946759436278,0.0066126007242253,24.0,4.0,2.0,2.0,20.0,52.0,0.3099354138974685,115.79756905295832,115.79756905295832,,115.79756905295832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,145.79756905295832,990.0,964.4644048618941,25.53559513810595,0.08698778429622075,0.005592793369501414,989.9074194223342,0.09882671822149373,0.01,0.01,0.01,25.34418784221869,25.43301456044018,25.43301456044018,25.43301456044018,,0.9220128244588904,0.0,0.0,0.0,26.53771695380991,0.0,0.0,0.0,0.5707035904045142,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.741585445195614,0.0,0.0,0.0,25.741585445195614,0.15339762045140684,6.174805512196371e-05,171.1379824381925,166.26458004321125,0.3127545264691102,0.3038483874775146,25.34489623593548,25.343862744795963,964.4674708399136,964.4577240351236,26.551509853447417,25.37030354121158,4324.586354792863,7,0.1430088080288645,1925-10-15
1925,4,166.958648475266,0.9897142857142857,1.1938113733376585,0.007201312146565414,24.0,4.0,2.0,2.0,20.0,52.0,0.3115428682892449,114.95864847526597,114.95864847526597,,114.95864847526597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,144.958648475266,990.0,964.4660827030494,25.533917296950545,0.08669170211044007,0.005521485120397572,989.9077868127691,0.09769417544160906,0.01,0.01,0.01,25.34400993427807,25.43170410971968,25.43170410971968,25.43170410971968,,0.9214254686685901,0.0,0.0,0.0,26.329273705653225,0.0,0.0,0.0,0.5662209399065209,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.539395494483625,0.0,0.0,0.0,25.539395494483625,0.15294316188678397,6.17082879183051e-05,171.1379824381925,162.78130282482888,0.319447007104728,0.3038483874775146,25.34489623593548,25.343124054277425,964.4744373943504,964.4577240351236,26.551509853447417,24.53105936511201,4290.618443073248,7,0.14188553052490901,1925-10-22
1925,5,162.22395644321736,0.9918571428571428,1.7088699287090903,0.010547098259112457,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.31365450534300227,111.36681358607451,111.36681358607451,,111.36681358607451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,140.79538501464594,990.0,964.4755520871134,25.524447912886426,0.0852223518785122,0.005216179154816286,989.9095614689667,0.09284519834120056,0.01,0.01,0.01,25.341164183511882,25.42400938185308,25.42400938185308,25.42400938185308,,0.918920292035736,0.0,0.0,0.0,25.435071498954528,0.0,0.0,0.0,0.5469907849237533,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.672019353985892,0.0,0.0,0.0,24.672019353985892,0.1520457330396265,6.153359657615873e-05,166.26458004321125,158.54189668353823,0.3279890116604066,0.3007255062202982,25.343124054277425,25.339901121957315,964.4829162066328,964.4674708399136,25.850741602284657,23.515283183553574,4144.89925146963,7,0.13706677418881053,1925-10-29
1925,6,172.92658760695082,0.9865714285714285,1.9374185976163087,0.011083252435456799,23.0,4.0,2.0,2.0,19.0,50.0,0.2893802108111073,122.9265876069508,122.9265876069508,,122.9265876069508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,151.92658760695082,990.0,964.4541468247861,25.545853175213924,0.08915091303380437,0.006198759946590771,989.9046503270196,0.10845089326938352,0.01,0.01,0.01,25.34205260896417,25.440503502233557,25.440503502233557,25.440503502233557,,0.926600394983523,0.0,0.0,0.0,28.3123197948548,0.0,0.0,0.0,0.6088670923624688,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.462950201009157,0.0,0.0,0.0,27.462950201009157,0.15874437401408809,6.205006769057526e-05,179.8265102265254,166.26458004321125,0.3007255062202982,0.2780457672064901,25.343515859546347,25.34063981247597,964.4674708399136,964.4403469795468,29.12115179831659,25.850741602284657,4613.775633769538,7,0.15257194556116196,1925-11-05
1925,7,187.99083495794187,0.9762857142857142,2.1384519940001416,0.011342860346748227,23.0,4.0,2.0,2.0,19.0,50.0,0.26616645141785605,137.9908349579419,137.9908349579419,,137.9908349579419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,166.99083495794187,990.0,964.4240183300841,25.575981669915905,0.0944675728004435,0.007479220971425028,989.8980532062282,0.12878762719322148,0.01,0.01,0.01,25.34524724895084,25.464034876144062,25.464034876144062,25.464034876144062,,0.9336548566504027,0.0,0.0,0.0,32.026340252492616,0.0,0.0,0.0,0.6887385000536047,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.06555004491784,0.0,0.0,0.0,31.06555004491784,0.16519634534387156,6.253035092700553e-05,194.7956741845264,179.8265102265254,0.2780457672064901,0.2566792112264049,25.34669033541825,25.343515859546347,964.4403469795468,964.410408651631,32.69151558263634,29.12115179831659,5219.012407546197,7,0.17258638913843244,1925-11-12
1925,8,211.15255560714942,0.9378571428571428,6.406517082416822,0.028487251110587596,23.0,4.0,2.0,2.0,19.0,50.0,0.23824880376817514,161.15255560714942,161.15255560714942,,161.15255560714942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,190.15255560714942,990.0,964.473900209976,25.526099790023945,0.10264213910739006,0.009447967226607642,989.887909893666,0.16005595006965168,0.01,0.01,0.01,25.253953733620282,25.40400968368993,25.40400968368993,25.40400968368993,,0.9420169661221759,0.0,0.0,0.0,37.60051373250997,0.0,0.0,0.0,0.8086131985486013,0.0,0.0,0.0,0.9728571428571428,0.96,0.96,0.96,36.59744291464846,0.0,0.0,0.0,36.59744291464846,0.17291534416818663,6.304667120878252e-05,239.64129376144416,194.7956741845264,0.2566792112264049,0.2086451763600205,25.347601565817445,25.03907010459344,964.6378477625686,964.40148789361,43.41692131143044,32.69151558263634,6148.370409660941,7,0.20331912730360255,1925-11-19
1925,9,266.8406809762068,0.845,12.485684005513415,0.046303612868261186,25.285714285714285,4.285714285714286,2.2857142857142856,2.0,23.857142857142858,57.714285714285715,0.2163331752268808,209.12639526192106,209.12639526192106,,209.12639526192106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.285714285714285,4.285714285714286,2.2857142857142856,2.0,23.857142857142858,240.98353811906392,990.0,964.7673627239047,25.232637276095147,0.1205823166353154,0.013525743597263242,989.8658919397675,0.22482063360359344,0.01,0.01,0.01,24.873708582258953,25.08852921586254,25.08852921586254,25.08852921586254,,0.955648744398957,0.0,0.0,0.0,48.75278555818908,0.0,0.0,0.0,1.0484470012513782,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.71145445803444,0.0,0.0,0.0,46.71145445803444,0.17527378640784178,6.218509221300657e-05,287.1870699602335,256.6827889882703,0.2886207959637892,0.1741025457967987,24.919717510293843,24.74316083600507,964.848748279841,964.7267311559532,48.2,43.2264130379807,7847.524348949785,7,0.2595080803224135,1925-11-26
1925,10,279.7905170588292,0.8184285714285714,4.577506567008713,0.015742954603991027,31.0,5.0,3.0,2.0,36.0,77.0,0.27560905738672836,202.7905170588292,202.7905170588292,,202.7905170588292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,241.7905170588292,990.0,964.8194913242162,25.180508675783813,0.12086712774590243,0.012987193950000428,989.8661456783041,0.21626719802941946,0.01,0.01,0.01,24.83038715605849,25.036654354087908,25.036654354087908,25.036654354087908,,0.9548301780197184,0.0,0.0,0.0,47.150726958568534,0.0,0.0,0.0,1.0139941281412588,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.76515430061871,0.0,0.0,0.0,45.76515430061871,0.16359669479338199,6.274935075139472e-05,302.30479186612183,270.26224589706084,0.28490845898368,0.2547098229064793,24.885865406211177,24.69810053992115,964.9115239593306,964.7810489835882,48.2,44.03308608229793,7688.545922503944,7,0.25425085722565954,1925-12-03
1925,11,316.49426734272976,0.7605714285714286,3.8430004482192834,0.0120885217649224,31.0,5.0,3.0,2.0,36.0,77.0,0.24346377462040156,239.49426734272973,239.49426734272973,,239.49426734272973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,278.49426734272976,990.0,964.9824713367136,25.017528663286384,0.13382103057051778,0.016228961676477013,989.849950007753,0.26539185759055134,0.01,0.01,0.01,24.60208681344884,24.857478671039388,24.857478671039388,24.857478671039388,,0.9574179803204909,0.0,0.0,0.0,55.316243340504926,0.0,0.0,0.0,1.1895966309786006,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.15240199917796565,5.5974429229874317e-05,329.2057950036568,306.020121877383,0.2516174411264779,0.2338962471761612,24.672881136062788,24.517622566659583,965.0460289750184,964.9301006093868,48.2,48.2,8097.600000000001,7,0.26777777777777784,1925-12-10
1925,12,344.9490393182732,0.7185714285714286,4.44900083415772,0.012752481776419813,31.0,5.0,3.0,2.0,36.0,77.0,0.22344873311699986,267.9490393182732,267.9490393182732,,227.47063919787882,40.478400120394404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,306.9490393182732,990.0,965.1247451965912,24.875254803408684,0.14386360246196797,0.025471946558224913,989.8306644509797,0.238217268733961,0.04536012587681814,0.01,0.01,24.467701985654493,24.660559128511636,24.695919254388453,24.695919254388453,,0.9463940150512985,0.2675918754466725,0.0,0.0,51.72833467715344,9.102443534921473,0.0,0.0,1.1124373048850202,0.195751473869279,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.25794165744526,8.82937022887383,0.0,0.0,52.087311886319085,0.15066073959473067,5.386305182947963e-05,360.34880084276085,331.6115672476363,0.2321993790478937,0.2136818544141601,24.503609109272105,24.395220902204954,965.2017440042138,965.0580578362382,61.805591602116806,48.2,8750.668396901607,7,0.2893739549239949,1925-12-17
1925,13,396.72290989428086,0.6567142857142858,9.329440085616682,0.023474729829668414,31.0,5.0,3.0,2.0,36.0,77.0,0.19460632429181215,319.72290989428086,319.72290989428086,,159.86145494714043,159.86145494714043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,358.72290989428086,990.0,965.3797352464469,24.620264753553133,0.16213620776715473,0.0499092134701005,989.7879545787628,0.15831296417863958,0.15831296417863958,0.01,0.01,24.24990636813724,24.24990636813724,24.39821933231588,24.39821933231588,,0.9433359399895382,0.9433359399895382,0.0,0.0,35.8596070222643,35.8596070222643,0.0,0.0,0.7711743445648237,0.7711743445648237,0.0,0.0,0.9709159826003521,0.9709159826003521,0.96,0.96,34.81890815224197,34.81890815224197,0.0,0.0,69.63781630448392,0.17542545573888751,6.050415313868676e-05,420.28892993659525,364.6825175805071,0.2111425590424732,0.1832072998249471,24.45428740522467,24.10299402522921,965.4913001847146,965.2234125879024,74.76147432758678,62.74294021935698,11699.153139153299,7,0.3868767572471329,1925-12-24
1925,14,430.454462937653,0.6165714285714285,2.8205973185517093,0.006526769264427472,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.2067046084111416,341.454462937653,341.454462937653,,170.7272314688265,170.7272314688265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,383.8830343662244,990.0,965.5370450832195,24.4629549167806,0.17101599633212713,0.06016650650657218,989.7688174971614,0.1729817624829158,0.1729817624829158,0.01,0.01,24.05879065145901,24.05879065145901,24.221772413941924,24.221772413941924,,0.9470204957993908,0.9470204957993908,0.0,0.0,38.14819050802243,38.14819050802243,0.0,0.0,0.8203911937209126,0.8203911937209126,0.0,0.0,0.9720391193720913,0.9720391193720913,0.96,0.96,37.082124134960345,37.082124134960345,0.0,0.0,74.16424826992069,0.17230497328205807,6.0332706007436464e-05,440.0331111664572,422.4698189706656,0.2132981400510747,0.1822615404518317,24.08990884144746,24.004117609937182,965.580149000249,965.501114185368,75.86975158542265,72.80227095887848,12459.593709346676,7,0.4120236014995594,1925-12-31
1925,15,460.96894749232376,0.5851428571428572,4.306548317204642,0.009389418994843158,34.0,5.0,4.0,3.0,45.0,91.0,0.1974907640619997,369.96894749232376,369.96894749232376,,184.98447374616188,184.98447374616188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,412.96894749232376,990.0,965.6743602637154,24.32563973628456,0.18128131751791557,0.07362534321637677,989.7450933392657,0.19222903955731852,0.19222903955731852,0.01,0.01,23.87850403599293,23.87850403599293,24.06073307555025,24.06073307555025,,0.9510826070652454,0.9510826070652454,0.0,0.0,41.199035439164426,41.199035439164426,0.0,0.0,0.8860007621325681,0.8860007621325681,0.0,0.0,0.9784881058498361,0.9784881058498361,0.96,0.96,40.314749766531996,40.314749766531996,0.0,0.0,80.62949953306399,0.17489190554560938,6.0536163151548604e-05,470.1789493868897,442.799181369126,0.2055107683772807,0.1935433309353032,23.98752137950576,23.82324465986853,965.715805272241,965.592596316161,82.67767170847296,76.50052358068108,13545.755921554752,7,0.4479416640725778,1926-01-07
1925,16,490.7594761329315,0.5555714285714286,4.976989304683992,0.010126053959726542,34.0,5.0,4.0,3.0,45.0,91.0,0.18548831430313076,399.7594761329315,399.7594761329315,,199.87973806646573,199.87973806646573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,442.7594761329315,990.0,965.8084176425981,24.19158235740185,0.1917953193807576,0.08768647273474361,989.7205182078845,0.2123376463897287,0.2123376463897287,0.01,0.01,23.699762918896646,23.699762918896646,23.90210056528637,23.90210056528637,,0.9547458904492475,0.9547458904492475,0.0,0.0,44.35326603440524,44.35326603440524,0.0,0.0,0.9538336781592525,0.9538336781592525,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.46620071371713,43.46620071371713,0.0,0.0,86.93240142743426,0.17712938106484258,6.040781821401576e-05,505.01787451967766,477.3484869166725,0.1906364060935742,0.1801916419028733,23.780227929195668,23.614213512023174,965.8725804353384,965.748068191125,89.82083100292657,84.17160555854106,14604.643439808957,7,0.48295778570796816,1926-01-14
1925,17,543.4924609990892,0.5207142857142857,12.83114797058714,0.0235615433751224,34.0,5.0,4.0,3.0,45.0,91.0,0.16754108919170888,452.49246099908913,452.49246099908913,,226.24623049954462,226.24623049954462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,495.49246099908913,990.0,966.0457160744958,23.954283925504114,0.21070630626887868,0.11257644159157006,989.6767172521395,0.2479324111743852,0.2479324111743852,0.01,0.01,23.38306876646929,23.38306876646929,23.621001177643674,23.621001177643674,,0.9574811220937777,0.9574811220937777,0.0,0.0,49.67131511187681,49.67131511187681,0.0,0.0,1.0682003249865981,1.0682003249865981,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.89264172214529,47.89264172214529,0.0,0.0,95.78528344429058,0.1762943358907257,5.8831636216757675e-05,563.9275439778775,516.7730027239134,0.1760927902973617,0.1613682484066958,23.543683553586163,23.25866039571908,966.1376739479005,965.9254785122577,96.4,92.16911026559696,16091.92761864082,7,0.5321404635793923,1926-01-21
1925,18,575.6842043582774,0.4957142857142857,8.636615751726351,0.014995748502131884,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16845343849657737,478.68420435827744,478.68420435827744,,239.3421021791387,239.3421021791387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,523.398490072563,990.0,966.1905789196122,23.80942108038781,0.22396342853209159,0.12493894445710692,989.6510976270108,0.26561183794183724,0.26561183794183724,0.01,0.01,23.194906869456787,23.194906869456787,23.450518707398626,23.450518707398626,,0.9561105402633885,0.9561105402633885,0.0,0.0,52.052882013707986,52.052882013707986,0.0,0.0,1.1194168174990966,1.1194168174990966,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16748336871550254,5.595510484242998e-05,589.2318351168824,563.9275439778775,0.1836010699595201,0.1560882590779821,23.25866039571908,23.123127785714495,966.251543258026,966.1376739479005,96.4,96.4,16195.200000000003,7,0.5355555555555557,1926-01-28
1925,19,635.4365867811412,0.46642857142857147,21.324839032805958,0.03221763936999987,36.0,6.0,5.0,4.0,54.0,105.0,0.1658192075767504,530.4365867811413,530.4365867811413,,237.61204720363807,237.61204720363807,55.21249237386506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,577.4365867811413,990.0,966.4406706968608,23.559329303139243,0.25467274674235024,0.15603329487320336,989.5892939583845,0.2556918797057601,0.2556918797057601,0.06525115041900352,0.01,22.892931381817938,22.892931381817938,23.083372111104698,23.138623261523698,,0.9527068632680576,0.9527068632680576,0.27225665254909787,0.0,50.84139592903038,50.84139592903038,11.70443533486433,0.0,1.093363353312481,1.093363353312481,0.25170828677127594,0.0,0.9793781861770503,0.9793781861770503,0.965092471891336,0.96,45.874153701909016,45.874153701909016,11.445582273337589,0.0,103.19388967715562,0.16212714778756912,5.3978626210194766e-05,702.6560160658968,589.2318351168824,0.1781981110697655,0.1494330050540019,23.123127785714495,22.584823623324485,966.7106240642636,966.251543258026,123.78885093298996,96.4,17336.573465762147,7,0.5732993870953091,1926-02-04
1925,20,699.2986540433859,0.4384285714285715,10.172157811782167,0.014458159647806043,36.0,6.0,5.0,4.0,54.0,105.0,0.150237307088417,594.2986540433859,594.2986540433859,,198.09955134779534,198.09955134779534,198.09955134779534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,641.2986540433859,990.0,966.6971946161735,23.3028053838265,0.29096493067505885,0.1979915009009818,989.5110435684239,0.20993439431952368,0.20993439431952368,0.20993439431952368,0.01,22.603914557930953,22.603914557930953,22.603914557930953,22.803848952250473,,0.953858279624704,0.953858279624704,0.953858279624704,0.0,41.88424917835743,41.88424917835743,41.88424917835743,0.0,0.9007365414700522,0.9007365414700522,0.9007365414700522,0.0,0.9791070886433714,0.9791070886433714,0.9791070886433714,0.96,41.01069363073221,41.01069363073221,41.01069363073221,0.0,123.03208089219665,0.17592485698805072,5.750821546003969e-05,720.3337222668207,666.8063237852695,0.1574670129160517,0.145765770439811,22.788675375504,22.484303056638367,966.7813348890672,966.567225295141,126.9854145872298,116.56837680709938,20669.389589889037,7,0.6835115605122036,1926-02-11
1925,21,808.9565713530795,0.3932857142857143,29.1093088479257,0.03563195089120751,36.0,6.0,5.0,4.0,54.0,105.0,0.1304740137436986,703.9565713530795,703.9565713530795,,234.65219045102654,234.65219045102654,234.65219045102654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,750.9565713530795,990.0,967.1358262854122,22.864173714587732,0.3576265542147311,0.26979862004386074,989.3725748257414,0.2557480314078076,0.2557480314078076,0.2557480314078076,0.01,21.98100050892134,21.98100050892134,21.98100050892134,22.226748540329144,,0.9563720398044143,0.9563720398044143,0.9563720398044143,0.0,48.31608383977929,48.31608383977929,48.31608383977929,0.0,1.0390555664468664,1.0390555664468664,1.0390555664468664,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.2907449308349,46.2907449308349,46.2907449308349,0.0,138.8722347925047,0.1720566339634808,5.4989104484750074e-05,906.4211780013768,733.8512888156049,0.1430807598218763,0.1158401883675322,22.40743825108849,21.435816281249657,967.5256847120056,966.8354051552624,144.60000000000002,129.4014938199088,23330.53544514079,7,0.771512415513915,1926-02-18
1925,22,998.8021742456425,0.33185714285714285,31.615077001837903,0.030526956557484903,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.1152465080087378,883.5164599599283,883.5164599599283,,240.39540055484989,240.39540055484989,240.39540055484989,162.3302582953785,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,934.373602817071,990.0,967.86914155383,22.130858446169928,0.5119369487115212,0.36662196662060526,989.1214410846678,0.25807442012733245,0.25807442012733245,0.25807442012733245,0.18093156298447527,20.994225110710452,20.994225110710452,20.994225110710452,21.07136796785331,,0.9552568884064964,0.9552568884064964,0.9552568884064964,0.6822767269263064,47.29757815168155,47.29757815168155,47.29757815168155,31.69010053337454,1.0171522183157324,1.0171522183157324,1.0171522183157324,0.6815075383521407,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9742857142857143,44.827727094135625,44.827727094135625,44.827727094135625,31.05629852270705,165.5394798051139,0.1655954527085365,5.199106690271647e-05,1127.726717014242,924.6839937244496,0.1258343742038644,0.1080878353443543,21.337215091055757,20.36448855947744,968.301426824902,967.5987359748976,186.79741929995257,144.60000000000002,27810.63260725914,7,0.9196637766950774,1926-02-25
1925,23,1403.5091352043842,0.24485714285714286,73.99813737241445,0.05236435582312626,41.0,8.0,7.0,6.0,67.0,129.0,0.09299155246139883,1274.5091352043842,1093.3926602847787,,273.34816507119467,273.34816507119467,273.34816507119467,273.34816507119467,181.11647491960554,39.57551402075077,6.862264782757487,9.16911574829753,8.424022089283978,117.08555827851578,80.57551402075077,14.862264782757487,16.169115748297532,14.424022089283978,184.08555827851578,1204.9995548365846,990.0,969.1764582415335,20.82354175846654,0.8603680858654031,0.6331334856407521,988.5064984284937,0.28,0.28,0.28,0.28,19.05004018696035,19.05004018696035,19.05004018696035,19.05004018696035,,0.9528991156828146,0.9528991156828146,0.9528991156828146,0.9528991156828146,48.64947424086979,48.64947424086979,48.64947424086979,48.64947424086979,1.0462252524918234,1.0462252524918234,1.0462252524918234,1.0462252524918234,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.44002321094182,47.44002321094182,47.44002321094182,47.44002321094182,189.76009284376727,0.1370301112620523,4.822449754894392e-05,1645.7136786211431,1182.7486219934508,0.1090679774224368,0.0783854455825404,19.988949893705325,18.19032793347489,969.9553826540068,968.4743528119794,192.8,182.97900564039583,31879.695597752903,7,1.0542227380209293,1926-03-04
1925,24,1937.7510252553018,0.18228571428571425,77.44426203057499,0.03979000613642798,49.0,9.0,9.0,9.0,107.0,183.0,0.09494932051949559,1754.7510252553018,1100.0,,275.0,275.0,275.0,275.0,654.7510252553018,51.0,8.999999999999998,16.0,32.20087009452304,546.5501551607787,100.0,18.0,25.0,41.20087009452304,653.5501551607787,1243.0,990.0,970.8680055719784,19.131994428021603,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.27770501550332,17.27770501550332,17.27770501550332,17.27770501550332,,0.9489220870893889,0.9489220870893889,0.9489220870893889,0.9489220870893889,44.21837686860435,44.21837686860435,44.21837686860435,44.21837686860435,0.9509328358839645,0.9509328358839645,0.9509328358839645,0.9509328358839645,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.33400933123226,43.33400933123226,43.33400933123226,43.33400933123226,173.33603732492904,0.09010235916345034,4.3771726597204304e-05,2187.823512835168,1745.9668486656192,0.1048129866496952,0.0836447724994293,17.86643307640813,16.592343487534748,971.553367099947,970.2792775110736,179.59397226512317,166.078304752361,29120.45427058808,7,0.9629779851384948,1926-03-11
1925,25,3382.4784161220714,0.07214285714285715,295.0406372685599,0.08894257308280852,49.0,9.0,9.0,9.0,107.0,183.0,0.05661401758126383,3199.4784161220714,1100.0,,275.0,275.0,275.0,275.0,2099.4784161220714,51.0,9.000000000000002,16.000000000000004,67.86111141267905,1955.6173047093923,100.0,18.0,25.0,76.86111141267905,2062.617304709392,1243.0,990.0,974.2930188588583,15.706981141141666,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.852691728623384,13.852691728623384,13.852691728623384,13.852691728623384,,0.9328331376233604,0.9328331376233604,0.9328331376233604,0.9328331376233604,34.88855045680075,34.88855045680075,34.88855045680075,34.88855045680075,0.7502914076731344,0.7502914076731344,0.7502914076731344,0.7502914076731344,0.9720813045165055,0.9720813045165055,0.9720813045165055,0.9720813045165055,33.9261102372957,33.9261102372957,33.9261102372957,33.9261102372957,135.7044409491828,0.043116731941765664,3.4268798219490605e-05,4253.107973715088,2335.160165612593,0.0783672155318702,0.0430273581416155,16.236703291175417,12.002522995583124,976.1431875918986,971.9090072963064,162.17944791216686,115.55113398125278,22798.34607946271,7,0.7539135608287933,1926-03-18
1925,26,4448.5856894240405,0.02642857142857143,56.705849102417496,0.012829612449782087,49.0,9.0,9.0,9.0,107.0,183.0,0.04114444512830293,4265.5856894240405,1100.0,,275.0,275.0,275.0,275.0,3165.5856894240414,51.0,9.0,16.0,71.0,3018.585689424041,100.0,18.0,25.0,80.0,3125.585689424041,1243.0,990.0,976.500911811646,13.499088188354042,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.644798775835762,11.644798775835762,11.644798775835762,11.644798775835762,,0.9164479877583577,0.9164479877583577,0.9164479877583577,0.9164479877583577,28.781688587978913,28.781688587978913,28.781688587978913,28.781688587978913,0.6189610449027722,0.6189610449027722,0.6189610449027722,0.6189610449027722,0.97,0.97,0.97,0.97,27.91823793033954,27.91823793033954,27.91823793033954,27.91823793033954,111.67295172135816,0.02511150884694237,2.8200240333676304e-05,4501.386000873192,4352.723084314373,0.0420426469718382,0.0406541451820619,11.820227343186476,11.548174205883784,976.597536381598,976.3254832442952,113.57096402545936,110.62827304577466,18761.05588918817,7,0.6204052873408786,1926-03-25
1925,27,4362.0024527499,0.028571428571428574,26.86727726855991,0.006161960811757128,70.0,14.0,18.0,25.0,168.0,295.0,0.0676359294142673,4067.0024527499004,1100.0,,275.0,275.0,275.0,275.0,2967.0024527499004,30.0,4.0,7.0,55.0,2871.0024527499004,100.0,18.0,25.0,80.0,3039.0024527499004,1243.0,990.0,976.3424644885324,13.657535511467731,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.80324609894945,11.80324609894945,11.80324609894945,11.80324609894945,,0.9180324609894946,0.9180324609894946,0.9180324609894946,0.9180324609894946,29.223573338519284,29.223573338519284,29.223573338519284,29.223573338519284,0.6284639427638555,0.6284639427638555,0.6284639427638555,0.6284639427638555,0.97,0.97,0.97,0.97,28.346866138363705,28.346866138363705,28.346866138363705,28.346866138363705,113.38746455345482,0.025998725313075097,2.8633198119559294e-05,4415.415344009801,4305.170852711009,0.0685222515185978,0.0668113817197771,11.907247927020622,11.705500507943812,976.440210079538,976.2384626604612,114.51550090336367,112.3281205832402,19049.094044980407,7,0.6299303586303044,1926-04-01
1925,28,4159.802995635205,0.032999999999999995,51.159864105322605,0.01228825004066543,70.0,14.0,18.0,25.0,168.0,295.0,0.0709873897707783,3864.8029956352048,1100.0,,275.0,275.0,275.0,275.0,2764.8029956352048,30.0,4.000000000000002,7.0,55.0,2668.8029956352048,100.0,18.0,25.0,80.0,2836.8029956352048,1243.0,990.0,975.9724394820124,14.027560517987613,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.17327110546933,12.17327110546933,12.17327110546933,12.17327110546933,,0.9215120328426332,0.9215120328426332,0.9215120328426332,0.9215120328426332,30.25525279459907,30.25525279459907,30.25525279459907,30.25525279459907,0.6506505977333134,0.6506505977333134,0.6506505977333134,0.6506505977333134,0.97,0.97,0.97,0.97,29.347595210761096,29.347595210761096,29.347595210761096,29.347595210761096,117.39038084304437,0.0282679537159194,2.964403556642535e-05,4385.141126032038,4027.02207729478,0.0732551235969809,0.067272635365999,12.416260186032304,11.76090232684314,976.3848082606386,975.7294504014494,120.0180745617934,112.92794824883336,19721.58398163146,7,0.6521687824613578,1926-04-08
1925,29,3812.2875300060587,0.04428571428571428,55.3678479366737,0.014592836446601086,70.0,14.0,18.0,25.0,168.0,295.0,0.07744418272691055,3517.2875300060587,1100.0,,275.0,275.0,275.0,275.0,2417.2875300060587,30.0,4.0,7.0,55.0,2321.287530006059,100.0,18.0,25.0,80.0,2489.2875300060587,1243.0,990.0,975.2822283373937,14.717771662606262,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.86348225008798,12.86348225008798,12.86348225008798,12.86348225008798,,0.9276193773698119,0.9276193773698119,0.9276193773698119,0.9276193773698119,32.18215691483813,32.18215691483813,32.18215691483813,32.18215691483813,0.6920893960180244,0.6920893960180244,0.6920893960180244,0.6920893960180244,0.97,0.97,0.97,0.97,31.216692207392988,31.216692207392988,31.216692207392988,31.216692207392988,124.86676882957194,0.03279892087173623,3.153201233069999e-05,3970.811432946144,3639.447141738064,0.0810562672052214,0.0742921201325152,13.22973926332256,12.527562551000615,975.6181480364812,974.9159713241592,128.79945923906055,121.22526134861936,20977.617163368086,7,0.6937042712753997,1926-04-15
1925,30,3633.8556507812054,0.05014285714285715,5.5914909568589035,0.0015530596182351285,70.0,14.0,18.0,25.0,168.0,295.0,0.08118215242062272,3338.8556507812054,1100.0,,275.0,275.0,275.0,275.0,2238.8556507812054,30.0,4.0,7.0,55.0,2142.8556507812054,100.0,18.0,25.0,80.0,2310.8556507812054,1243.0,990.0,974.90412268856,15.095877311439898,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.24158789892162,13.24158789892162,13.24158789892162,13.24158789892162,,0.9304495273935298,0.9304495273935298,0.9304495273935298,0.9304495273935298,33.22801966825427,33.22801966825427,33.22801966825427,33.22801966825427,0.7145810681345004,0.7145810681345004,0.7145810681345004,0.7145810681345004,0.97,0.97,0.97,0.97,32.231179078206644,32.231179078206644,32.231179078206644,32.231179078206644,128.92471631282658,0.03547959518161253,3.255674654364308e-05,3639.447141738064,3600.306705040052,0.0819374637130306,0.0810562672052214,13.312679712515974,13.22973926332256,974.9159713241592,974.8330308749656,129.67625875542265,128.79945923906055,21659.352340554862,7,0.7162484239601475,1926-04-22
1925,31,3423.0976905661387,0.061285714285714284,55.64055694271643,0.016571857867387428,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.09176639956778145,3109.5262619947102,1100.0,,275.0,275.0,275.0,275.0,2009.52626199471,33.57142857142858,4.0,7.714285714285714,56.42857142857143,1907.8119762804242,100.0,18.0,25.0,80.0,2100.0976905661387,1243.0,990.0,974.4575165347711,15.542483465228916,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.688194052710633,13.688194052710633,13.688194052710633,13.688194052710633,,0.9331291643162639,0.9331291643162639,0.9331291643162639,0.9331291643162639,34.448455153705986,34.448455153705986,34.448455153705986,34.448455153705986,0.7408269925528169,0.7408269925528169,0.7408269925528169,0.7408269925528169,0.97,0.97,0.97,0.97,33.41500149909481,33.41500149909481,33.41500149909481,33.41500149909481,133.66000599637923,0.03910789390670787,3.375252676676243e-05,3573.2680912123824,3210.822806441037,0.0999743739692085,0.0825574774883204,14.138014640499565,13.369975822769762,974.775734764712,974.0076959469822,138.4482982320496,130.28246530167073,22454.88100739171,7,0.7425555888687734,1926-04-29
1925,32,2898.314143137395,0.09385714285714286,77.05973061652087,0.026672261672042417,65.0,14.0,17.0,23.0,202.0,321.0,0.11109281489298906,2577.314143137395,1100.0,,275.0,275.0,275.0,275.0,1477.3141431373951,34.99999999999999,3.999999999999999,8.0,57.0,1373.3141431373951,100.0,18.0,25.0,80.0,1575.3141431373951,1243.0,990.0,973.268344483435,16.731655516564924,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.877366104046642,14.877366104046642,14.877366104046642,14.877366104046642,,0.9400329756081309,0.9400329756081309,0.9400329756081309,0.9400329756081309,37.71940514324873,37.71940514324873,37.71940514324873,37.71940514324873,0.8111700030806179,0.8111700030806179,0.8111700030806179,0.8111700030806179,0.9716271282186567,0.9716271282186567,0.9716271282186567,0.9716271282186567,36.6509092927681,36.6509092927681,36.6509092927681,36.6509092927681,146.6036371710724,0.05082065354813287,3.7021120497745554e-05,3122.545576863084,2671.4046921253907,0.120161501904307,0.1028007412857292,15.425078572006642,14.336117815743224,973.8095927717384,972.7206320154752,152.84165492137132,140.5665593399153,24629.41104474016,7,0.8144646509504022,1926-05-06
1925,33,2431.567255588817,0.13114285714285714,58.61380064349065,0.024146026352479744,65.0,14.0,17.0,23.0,202.0,321.0,0.13233075463872093,2110.5672555888173,1100.0,,275.0,275.0,275.0,275.0,1010.5672555888171,35.00000000000001,4.0,7.999999999999999,57.0,906.567255588817,100.0,18.0,25.0,80.0,1108.567255588817,1243.0,990.0,972.1417140652144,17.858285934785613,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.003996522267332,16.003996522267332,16.003996522267332,16.003996522267332,,0.9448846872245966,0.9448846872245966,0.9448846872245966,0.9448846872245966,40.783715150774654,40.783715150774654,40.783715150774654,40.783715150774654,0.8770691430274119,0.8770691430274119,0.8770691430274119,0.8770691430274119,0.9776940911000851,0.9776940911000851,0.9776940911000851,0.9776940911000851,39.875264492094516,39.875264492094516,39.875264492094516,39.875264492094516,159.5010579683781,0.06582018438738084,4.027804494150961e-05,2591.896796157977,2261.108087620956,0.141965791798013,0.1238475237423901,16.41544968632772,15.616994182962433,972.5287164045192,971.730260901154,164.2156189366118,155.04712748538154,26796.17773868752,7,0.8861169887132115,1926-05-13
1925,34,2089.7992324285938,0.16699999999999998,44.08194570879872,0.021218423811818272,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.1352252548575083,1807.3706610000222,1100.0,,275.0,275.0,275.0,275.0,707.3706610000221,43.57142857142857,4.857142857142857,11.428571428571429,44.57851751727993,602.9350006255994,100.0,18.0,25.0,62.43566037442279,784.3635720541708,1243.0,990.0,971.3092847218329,18.690715278167072,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.83642586564879,16.83642586564879,16.83642586564879,16.83642586564879,,0.9475199297753927,0.9475199297753927,0.9475199297753927,0.9475199297753927,43.024362082226716,43.024362082226716,43.024362082226716,43.024362082226716,0.92525509854251,0.92525509854251,0.92525509854251,0.92525509854251,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.16387484058218,42.16387484058218,42.16387484058218,42.16387484058218,168.65549936232873,0.08092746730030541,4.258977256624463e-05,2231.78898915399,1952.5344676593647,0.1438308019082405,0.127234536753329,17.199060768889893,16.486219924006576,971.6594906634753,970.9466498185918,172.4911449472741,164.96058897486978,28334.123892871226,7,0.9369749964573818,1926-05-20
1925,35,1739.6603763214152,0.2027142857142857,49.00212631773895,0.028021114139491054,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.14753444702384946,1482.5175191785581,1100.0,,275.0,275.0,275.0,275.0,382.5175191785581,45.57142857142857,5.285714285714286,12.285714285714286,23.58904417575959,295.78561785994134,100.0,18.0,25.0,39.44618703290245,457.2141892885128,1243.0,990.0,970.2589027542691,19.741097245730803,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.88680783321252,17.88680783321252,17.88680783321252,17.88680783321252,,0.9507151144872569,0.9507151144872569,0.9507151144872569,0.9507151144872569,45.86283754613146,45.86283754613146,45.86283754613146,45.86283754613146,0.9862975816372356,0.9862975816372356,0.9862975816372356,0.9862975816372356,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.94558079520882,44.94558079520882,44.94558079520882,44.94558079520882,179.78232318083533,0.10375037428919055,4.5399576560817e-05,1881.0436962338129,1609.5195834351923,0.1645097311704537,0.1276042137390192,18.30726270253726,17.43003095349556,970.7156796339862,969.8384478849443,184.18355863818235,174.94589178428407,30203.430294380334,7,0.998790684337974,1926-05-27
1925,36,1462.7433504732082,0.23585714285714285,38.30820824092471,0.02640967755696873,53.0,12.0,12.0,13.0,120.0,210.0,0.14407289875550072,1252.7433504732082,1100.0,,275.0,275.0,275.0,275.0,152.74335047320818,32.68345882711824,4.991458769111627,8.195064775702212,9.455540743579553,97.41782735769654,85.68345882711824,16.991458769111627,20.19506477570221,22.45554074357955,217.41782735769655,1222.869982371932,990.0,969.36435622962,20.63564377038012,0.8868606250389511,0.648,988.465139374961,0.28,0.28,0.28,0.28,18.82078314534116,18.82078314534116,18.82078314534116,18.82078314534116,,0.9523563510312142,0.9523563510312142,0.9523563510312142,0.9523563510312142,48.34064316059008,48.34064316059008,48.34064316059008,48.34064316059008,1.0395837238836576,1.0395837238836576,1.0395837238836576,1.0395837238836576,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.30901290726691,47.30901290726691,47.30901290726691,47.30901290726691,189.23605162906765,0.1299473505517406,4.778688172451204e-05,1589.152359062425,1341.3621257487196,0.156557275599818,0.1321459196800341,19.27097870420627,18.37306450435696,969.7726460831248,968.9728523952102,192.8,184.8615463701847,31791.656673683367,7,1.0513113979392648,1926-06-03
