WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1925,37,1217.2378314619668,0.2725714285714286,29.869666286188153,0.024638076255765397,53.0,12.0,12.0,13.0,120.0,210.0,0.17298834051599593,1007.2378314619667,1004.7080736820257,,251.17701842050639,251.17701842050639,251.17701842050639,251.17701842050639,2.529757779941097,0.6384626777946579,0.14455758742520555,0.14455758742520555,0.15660405304397268,1.4455758742520555,53.638462677794664,12.144557587425206,12.144557587425206,13.156604053043973,121.44557587425206,1082.6356515346708,990.0,968.582747470309,21.41725252969096,0.6757123078371831,0.4726516641466087,988.8516360280163,0.27253553612843023,0.27253553612843023,0.27253553612843023,0.27253553612843023,19.996353021578734,19.996353021578734,19.996353021578734,19.996353021578734,,0.9546728680220102,0.9546728680220102,0.9546728680220102,0.9546728680220102,46.96873825040899,46.96873825040899,46.96873825040899,46.96873825040899,1.0100803924819137,1.0100803924819137,1.0100803924819137,1.0100803924819137,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.937998531279845,45.937998531279845,45.937998531279845,45.937998531279845,183.75199412511938,0.15108838263737684,5.087248327558485e-05,1327.7083044595877,1132.2744617454025,0.1854673995528299,0.1581672716022331,20.4754878321635,19.32122738333632,968.9299403854444,968.3157197369142,192.8,173.3263378421611,30870.335013020056,7,1.0208444118062188,1926-06-10
1925,38,1075.0256111963374,0.3097142857142857,14.924790832943406,0.01393351381956837,53.0,12.0,12.0,13.0,120.0,210.0,0.1955088704926435,865.0256111963374,865.0256111963374,,225.99212810759386,225.99212810759386,225.99212810759386,187.04922687355582,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,942.0256111963374,990.0,968.1357947780456,21.86420522195439,0.5172604846057618,0.3576723958190273,989.1250671195752,0.24323074199358605,0.24323074199358605,0.24323074199358605,0.20465931342215749,20.746041599535996,20.746041599535996,20.746041599535996,20.784613028107422,,0.9546524453904929,0.9546524453904929,0.9546524453904929,0.8180633524706458,43.903736043511856,43.903736043511856,43.903736043511856,36.26325312267201,0.9441663665271366,0.9441663665271366,0.9441663665271366,0.7798549058639141,0.9795170871782892,0.9795170871782892,0.9795170871782892,0.9766599443211463,42.403944686807286,42.403944686807286,42.403944686807286,35.518230401093,162.73006446151484,0.1512924190532547,5.223444758233666e-05,1117.0362502238706,1027.8009259147989,0.2043197225309838,0.1879974799008652,20.923760757254144,20.5498407154105,968.2678282149892,967.9873743385892,171.0764581333049,144.60000000000002,27338.650829534497,7,0.9040559136750825,1926-06-17
1925,39,903.7608684961497,0.3605714285714286,29.78956931136444,0.03298997438294696,53.0,12.0,12.0,13.0,120.0,210.0,0.2332516090969428,693.7608684961497,693.7608684961497,,231.25362283204987,231.25362283204987,231.25362283204987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,770.7608684961497,990.0,967.5150434739845,22.48495652601543,0.37106693992464657,0.2636574228118805,989.3652756372634,0.25279740818959145,0.25279740818959145,0.25279740818959145,0.01,21.5974347550893,21.5974347550893,21.5974347550893,21.840232163278895,,0.9560447432602253,0.9560447432602253,0.9560447432602253,0.0,46.77448107083602,46.77448107083602,46.77448107083602,0.0,1.0059028187276564,1.0059028187276564,1.0059028187276564,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.52259879332437,45.52259879332437,45.52259879332437,0.0,136.56779637997312,0.1511576971249897,5.4785399011833114e-05,989.4775076349576,819.2739407352476,0.2563245204791184,0.212233222462975,22.081712028116662,21.106840048110683,967.8579100305398,967.177095762941,144.60000000000002,123.41085840667984,22943.38979183548,7,0.7587099798887394,1926-06-24
1925,40,715.874919494381,0.4308571428571429,22.76170573131984,0.03143170603759754,50.0,10.0,9.0,9.0,108.0,186.0,0.26057680550447954,529.874919494381,529.874919494381,,237.3414600860378,237.3414600860378,55.1919993223053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,598.874919494381,990.0,966.7634996779774,23.23650032202251,0.266855940105705,0.15578942203617574,989.5773546378581,0.2552119609504067,0.2552119609504067,0.06522348479939787,0.01,22.558642998930214,22.558642998930214,22.748631475081222,22.80385495988062,,0.9535995869373393,0.9535995869373393,0.2721993481022101,0.0,50.09305765699263,50.09305765699263,11.525205677944099,0.0,1.0772700571396263,1.0772700571396263,0.24785388554718493,0.0,0.9790711028404326,0.9790711028404326,0.9647853885547184,0.96,45.68626155917677,45.68626155917677,11.257690130605338,0.0,102.63021324895887,0.14317426008064751,5.378319021097264e-05,779.3663976124346,659.9420006160087,0.2818429495719052,0.2386554008099468,22.84005070971351,22.272713255142413,967.0174655904495,966.539768002464,120.9621749509381,96.4,17241.875825825093,7,0.5701678513831049,1926-07-01
1925,41,586.8937326457378,0.4921428571428571,15.563382451058828,0.026208191829615625,50.0,10.0,9.0,9.0,108.0,186.0,0.31764908386172863,400.89373264573777,400.89373264573777,,200.44686632286889,200.44686632286889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,469.89373264573777,990.0,966.2376290330105,23.762370966989433,0.20179472913054655,0.0882218418087882,989.7099834290606,0.213103269535873,0.213103269535873,0.01,0.01,23.259251126514233,23.259251126514233,23.462354396050102,23.462354396050102,,0.9541702025145739,0.9541702025145739,0.0,0.0,43.612759258874114,43.612759258874114,0.0,0.0,0.9379088012661099,0.9379088012661099,0.0,0.0,0.9790225945009137,0.9790225945009137,0.96,0.96,42.70097957852032,42.70097957852032,0.0,0.0,85.40195915704064,0.14538463773523116,5.918891013262895e-05,636.9257883620418,550.9983234585969,0.3375690852060757,0.2920277423188174,23.471651230658157,22.971595040952604,966.4477031534482,966.0794924555636,95.376787249636,77.93052291531937,14347.529138382826,7,0.4744553286502257,1926-07-08
1925,42,501.15806506970847,0.5504285714285714,11.977310733328645,0.023983090843701742,50.0,10.0,9.0,9.0,108.0,186.0,0.37189165822108583,315.15806506970847,315.15806506970847,,157.57903253485424,157.57903253485424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,384.15806506970847,990.0,965.8552112928137,24.144788707186358,0.17111306320071668,0.047754606712902374,989.7811323300864,0.15523169392205322,0.15523169392205322,0.01,0.01,23.77068934335068,23.77068934335068,23.91592103727273,23.91592103727273,,0.9430762173368171,0.9430762173368171,0.0,0.0,34.63844956110238,34.63844956110238,0.0,0.0,0.7449128937871479,0.7449128937871479,0.0,0.0,0.9705492010799919,0.9705492010799919,0.96,0.96,33.620708133489494,33.620708133489494,0.0,0.0,67.24141626697899,0.13401674529876295,5.9269566164595144e-05,542.0087505502821,467.1571483252964,0.3981529570226811,0.3431678913138595,23.974692498666005,23.52558804806867,966.0390393774762,965.7022071674638,75.93580888890752,60.07578381975322,11296.55793285247,7,0.37356342370543877,1926-07-15
1925,43,450.2320900309257,0.5955714285714285,4.522894743799237,0.010081850556081157,50.0,10.0,9.0,9.0,108.0,186.0,0.41330024003914984,264.2320900309257,264.2320900309257,,244.47744237030864,19.7546476606171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,333.2320900309257,990.0,965.6260444051392,24.373955594860863,0.15313970653812453,0.02374536156017724,989.8231149319017,0.25835745932901133,0.02702591719897594,0.01,0.01,23.93871306743358,24.170044609563615,24.187070526762593,24.187070526762593,,0.9432683649730847,0.13369770843222736,0.0,0.0,54.14816378865511,4.351929483015508,0.0,0.0,1.164476640616239,0.0935898813551722,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.53565731281076,4.2213715985250415,0.0,0.0,49.7570289113358,0.11046861075995881,5.229923297832519e-05,462.56506724863937,435.49688511870175,0.4270983475560397,0.4021055915578266,24.0022446683956,23.86902298606421,965.6815428026188,965.559735983034,59.09920237935059,48.2,8359.180857104415,7,0.27642793839631,1926-07-22
1925,44,406.7728281116402,0.6441428571428572,6.623278392480017,0.016255057600504313,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4130601730030551,238.48711382592592,238.48711382592592,,238.48711382592592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,302.91568525449736,990.0,965.4291170728235,24.57088292717653,0.14244010667068366,0.016021404675203656,989.8415384886541,0.264457603665,0.01,0.01,0.01,24.14796381216565,24.40242141583065,24.40242141583065,24.40242141583065,,0.9556588240773455,0.0,0.0,0.0,53.97134537077356,0.0,0.0,0.0,1.1606740939951303,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1186152139651024,5.618835447201529e-05,426.6328809909446,389.1339363713416,0.4495659703731866,0.3847085762641637,24.24040443340364,24.051783037859455,965.5198479644592,965.3456696818566,48.2,48.2,8097.600000000001,7,0.26777777777777784,1926-07-29
1925,45,367.0386095200934,0.6910000000000001,5.559247324356193,0.015258060718355258,47.0,8.0,6.0,5.0,89.0,155.0,0.4229365054570045,212.03860952009342,212.03860952009342,,212.03860952009342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,273.0386095200934,990.0,965.2351930476004,24.764806952399567,0.13189555965315924,0.013773281809207916,989.8543311585375,0.22875212285212612,0.01,0.01,0.01,24.390385988085068,24.6091381109372,24.6091381109372,24.6091381109372,,0.9562099437836445,0.0,0.0,0.0,48.49163786605819,0.0,0.0,0.0,1.042830921850714,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.45199456821256,0.0,0.0,0.0,46.45199456821256,0.12654366262161693,6.095695417155636e-05,386.53109723034976,350.2192051008483,0.4425799549038625,0.4010026647548855,24.504554945195128,24.258072325966705,965.3326554861516,965.1510960255042,48.2,43.83780193844513,7803.93508745971,7,0.2580666364900698,1926-08-05
1925,46,333.69762694118845,0.7332857142857143,3.7989501802874934,0.011381582309141871,47.0,8.0,6.0,5.0,89.0,155.0,0.46466672225005606,178.69762694118845,178.69762694118845,,178.69762694118845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,239.69762694118845,990.0,965.068488134706,24.931511865294073,0.12012847907008649,0.010939298290000971,989.8689322226398,0.18374179637060442,0.01,0.01,0.01,24.616702291563374,24.79044408793398,24.79044408793398,24.79044408793398,,0.9484837949265357,0.0,0.0,0.0,40.91859157599761,0.0,0.0,0.0,0.8799697113117767,0.0,0.0,0.0,0.9775484926637946,0.96,0.96,0.96,40.00396948598281,0.0,0.0,0.0,40.00396948598281,0.11983472728934029,6.217747406375997e-05,340.5953058875766,323.62655383883583,0.4789471017177073,0.4550855438129915,24.685064086094933,24.569881309263952,965.102976529438,965.0181327691942,41.66137778242548,37.54979681349615,6720.66687364511,7,0.22224427492212667,1926-08-12
1925,47,311.8132857621363,0.7677142857142857,3.4923347093759145,0.0113027322691049,41.285714285714285,7.285714285714286,5.285714285714286,4.285714285714286,68.28571428571429,126.42857142857143,0.40457950286519306,185.38471433356486,185.38471433356486,,185.38471433356486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.285714285714285,7.285714285714286,5.285714285714286,4.285714285714286,68.28571428571429,239.2418571907077,990.0,964.959183541543,25.040816458456966,0.11996761496404718,0.011507700718352958,989.8685246843177,0.19276936435031253,0.01,0.01,0.01,24.716571778424285,24.8993411427746,24.8993411427746,24.8993411427746,,0.9503367414341495,0.0,0.0,0.0,42.71644226535123,0.0,0.0,0.0,0.9186331669968005,0.0,0.0,0.0,0.9777560195018509,0.96,0.96,0.96,41.77649346325433,0.0,0.0,0.0,41.77649346325433,0.1341970066212245,6.256605338267206e-05,323.62655383883583,299.18021087320443,0.4840497151914727,0.3633233895993522,24.78219639775951,24.665298439803845,965.0181327691942,964.8967208434927,45.625571713341664,36.718790097928746,7018.450901826728,7,0.23209163035141298,1926-08-19
1925,48,280.9264162076643,0.8168571428571428,3.9868142761071192,0.014125766935448229,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.39710887709725323,169.35498763623576,169.35498763623576,,169.35498763623576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,219.35498763623576,990.0,964.8237056648306,25.17629433516934,0.11294876909359454,0.010145173949079987,989.8769060569574,0.17112923330891824,0.01,0.01,0.01,24.882071158817755,25.04320039212667,25.04320039212667,25.04320039212667,,0.9452632051489072,0.0,0.0,0.0,39.06697992293705,0.0,0.0,0.0,0.840150105869614,0.0,0.0,0.0,0.974585994751612,0.96,0.96,0.96,38.08215443211365,0.0,0.0,0.0,38.08215443211365,0.1355632498830735,6.24448494531848e-05,294.72326674738565,271.2725109404546,0.4239279520114847,0.3354560315916966,24.94372455183424,24.807992928828988,964.8788930669896,964.7850900437618,40.92046823139199,34.89983101396286,6397.801944595091,7,0.21156752462285355,1926-08-26
1925,49,261.0088686921421,0.8571428571428571,3.0676187020890575,0.011895950773376771,34.0,6.0,4.0,3.0,44.0,91.0,0.3488222653121978,170.00886869214204,170.00886869214204,,170.00886869214204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,214.00886869214204,990.0,964.7439780976331,25.25602190236686,0.11106189723466894,0.010200753838832028,989.8787373489265,0.17201197273439178,0.01,0.01,0.01,24.962747278558975,25.12475925129337,25.12475925129337,25.12475925129337,,0.945326853981696,0.0,0.0,0.0,39.34523928280457,0.0,0.0,0.0,0.8461341781248295,0.0,0.0,0.0,0.9747643835834029,0.96,0.96,0.96,38.3559401561413,0.0,0.0,0.0,38.3559401561413,0.1469024793552108,6.266279811623187e-05,266.78604271350054,249.7991800258312,0.3642926289453387,0.3410973043208418,25.027972573292036,24.92925195116042,964.767144170854,964.698795080155,39.79087813968553,35.607348223186065,6443.797946231738,7,0.2130885564230072,1926-09-02
1925,50,239.17512176670772,0.8905714285714286,2.623681981951482,0.011009317424945228,34.0,6.0,4.0,3.0,44.0,91.0,0.38071748821943424,148.17512176670772,148.17512176670772,,148.17512176670772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.17512176670772,990.0,964.6350507306004,25.364949269399727,0.10335592558787288,0.008344885350170129,989.888299189062,0.14253641438505538,0.01,0.01,0.01,25.11071204407661,25.243248458461665,25.243248458461665,25.243248458461665,,0.9379914086912934,0.0,0.0,0.0,34.22781834585453,0.0,0.0,0.0,0.7360821149646135,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.20098379547889,0.0,0.0,0.0,33.20098379547889,0.13875820540937464,6.223917718048602e-05,249.7991800258312,231.4334061521708,0.3932016622534008,0.3642926289453387,25.17100400533979,25.027972573292036,964.698795080155,964.588600436913,35.607348223186065,31.43844755804444,5577.765277640454,7,0.18444990997488273,1926-09-09
1925,51,224.85919823565118,0.9168571428571429,1.5575586172257658,0.006935386184259372,34.0,6.0,4.0,3.0,44.0,91.0,0.40479237654969485,133.85919823565118,133.85919823565118,,133.85919823565118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.85919823565118,990.0,964.5491551894139,25.450844810586073,0.09830336946664822,0.007128031850030271,989.8945685986835,0.12320991761812905,0.01,0.01,0.01,25.222203491651296,25.33541340926942,25.33541340926942,25.33541340926942,,0.9321924535711033,0.0,0.0,0.0,30.865979146019885,0.0,0.0,0.0,0.6637844977638684,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.939999771639286,0.0,0.0,0.0,29.939999771639286,0.1331278583292491,6.212921064146552e-05,229.3650854576809,220.53049583159049,0.4126413431251373,0.3967473943055295,25.25591513300753,25.18711194692462,964.576190512746,964.5231829749896,30.96655987474981,28.954335511783874,5029.9199616354,7,0.1663333320646627,1926-09-16
1925,52,213.3408373821193,0.9348571428571429,2.76576900185302,0.013288301777943398,34.0,6.0,4.0,3.0,44.0,91.0,0.42704675801147995,122.3408373821193,122.3408373821193,,122.3408373821193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.3408373821193,990.0,964.4800450242927,25.519954975707265,0.09423816764801404,0.006148971177480085,989.8996128611745,0.10766013046586101,0.01,0.01,0.01,25.311907706415933,25.409567836881795,25.409567836881795,25.409567836881795,,0.7949130389498285,0.0,0.0,0.0,24.527963104432008,0.0,0.0,0.0,0.5274830775146668,0.0,0.0,0.0,0.9685714285714285,0.96,0.96,0.96,23.792124211299047,0.0,0.0,0.0,23.792124211299047,0.1104084390600913,5.3134729142686404e-05,220.53049583159049,201.1701128186193,0.4523534769901342,0.4126413431251373,25.406692485601905,25.25591513300753,964.5231829749896,964.4070206769117,28.954335511783874,0.0,3997.0768674982396,7,0.13217846784055026,1926-09-23
1925,53,201.1701128186193,0.952,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4523534769901342,110.17011281861927,110.17011281861927,,110.17011281861927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,154.1701128186193,990.0,964.4070206769117,25.592979323088343,0.089942725591737,0.0051144595895826,989.9049428148188,0.091229652305136,0.01,0.01,0.01,25.406692485601905,25.48792213790704,25.48792213790704,25.48792213790704,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.1701128186193,201.1701128186193,0.4523534769901342,0.4523534769901342,25.406692485601905,25.406692485601905,964.4070206769117,964.4070206769117,0.0,0.0,0.0,1,0.0,1926-09-30
1926,1,199.75280087788926,0.9572857142857142,0.29679339923773035,0.0014869129547489,31.0,4.0,3.0,2.0,33.0,73.0,0.3654546936062298,126.75280087788926,126.75280087788926,,126.75280087788926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.75280087788926,990.0,964.4016280314709,25.598371968529104,0.09367769824033145,0.0065239880746205,989.8997983136851,0.11361628118515046,0.01,0.01,0.01,25.384554001029052,25.488170282214195,25.488170282214195,25.488170282214195,,0.9291163860643794,0.0,0.0,0.0,29.31813453157167,0.0,0.0,0.0,0.6304975168079929,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.438590495624513,0.0,0.0,0.0,28.438590495624513,0.142368160977455,6.2322890317198e-05,200.2479822683398,199.0925590239552,0.366663628002373,0.3645479928091223,25.385547618297547,25.38380878807768,964.401814881952,964.40148789361,28.554911792898405,28.283495432592662,4777.683203264918,7,0.1579921694201362,1926-10-01
1926,2,198.31800125636147,0.9585714285714285,1.4067520427756668,0.007077111348325471,31.0,4.0,3.0,2.0,33.0,73.0,0.36816806806333463,125.31800125636148,125.31800125636148,,125.31800125636148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.31800125636147,990.0,964.4073758128653,25.592624187134657,0.09317131108117054,0.006402030106790671,989.9004266588121,0.11167930169608795,0.01,0.01,0.01,25.381371544250634,25.483050845946718,25.483050845946718,25.483050845946718,,0.9281716226751318,0.0,0.0,0.0,28.95409558380668,0.0,0.0,0.0,0.6226687222324017,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.085472716292475,0.0,0.0,0.0,28.085472716292475,0.1415991543064709,6.225169919929865e-05,201.1701128186193,195.20770377157243,0.37396065108897,0.3628769650580197,25.385547618297547,25.37662729776192,964.4095845924568,964.401814881952,28.76535445773883,27.339583402746054,4718.359416337136,7,0.15603040397940265,1926-10-08
1926,3,200.60985354787314,0.9541428571428571,0.29679339923773035,0.0014869129547489,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,76.42857142857143,0.38111634572075104,124.18128211930171,124.18128211930171,,124.18128211930171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,163.1812821193017,990.0,964.4046961966884,25.595303803311612,0.09312305847893963,0.006305408980140586,989.900571532541,0.11014473086105726,0.01,0.01,0.01,25.385730604991497,25.48587533585255,25.48587533585255,25.48587533585255,,0.7967704203768247,0.0,0.0,0.0,25.356589310272774,0.0,0.0,0.0,0.5453029959198445,0.0,0.0,0.0,0.9685714285714285,0.96,0.96,0.96,24.59589163096459,0.0,0.0,0.0,24.59589163096459,0.12245089952182989,5.343379156252444e-05,201.1701128186193,199.0925590239552,0.4872105741949339,0.3628769650580197,25.425987467737457,25.37662729776192,964.4070206769117,964.40148789361,28.76535445773883,0.0,4132.109794002052,7,0.13664384239424773,1926-10-15
1926,4,196.14107830637636,0.9641428571428571,1.2276813826939426,0.0062342656364794856,37.0,5.0,3.0,2.0,50.0,97.0,0.4945867706954421,99.14107830637636,99.14107830637636,,99.14107830637636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,144.14107830637636,990.0,964.4077178433872,25.592282156612765,0.08640315517397106,0.004176991656041929,989.90941985317,0.07634045571360804,0.01,0.01,0.01,25.425361554069088,25.491702009782692,25.491702009782692,25.491702009782692,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.0925590239552,194.7956741845264,0.4979576697792255,0.4872105741949339,25.425987467737457,25.42507623733826,964.410408651631,964.401814881952,0.0,0.0,0.0,7,0.0,1926-10-22
1926,5,199.91786134137277,0.9568571428571427,0.4951813904505399,0.0024776245163114145,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.47375504379333216,105.20357562708705,105.20357562708705,,105.20357562708705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,149.63214705565846,990.0,964.4015813188506,25.5984186811494,0.08834113080693469,0.0046923039283023145,989.9069665652648,0.0845248270965675,0.01,0.01,0.01,25.420860419317567,25.49538524641414,25.49538524641414,25.49538524641414,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.2479822683398,199.0925590239552,0.4843993877052722,0.4644241552225805,25.424248637517582,25.417449840557627,964.401814881952,964.40148789361,0.0,0.0,0.0,7,0.0,1926-10-29
1926,6,204.26087571035305,0.9468571428571428,2.4472771925582686,0.01186702772714134,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.43698209549235384,114.97516142463876,114.97516142463876,,114.97516142463876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,157.68944713892446,990.0,964.4255652542621,25.57443474573792,0.09118481241825795,0.005522888721094257,989.9032922988607,0.0977164679232623,0.01,0.01,0.01,25.380010576675293,25.467727044598558,25.467727044598558,25.467727044598558,,0.5281606901627922,0.0,0.0,0.0,15.77711273307951,0.0,0.0,0.0,0.3392927469479464,0.0,0.0,0.0,0.9657142857142856,0.96,0.96,0.96,15.303799351087124,0.0,0.0,0.0,15.303799351087124,0.07418103229739095,3.538976262164203e-05,209.2745177174335,201.1701128186193,0.462295311649258,0.3330514610806482,25.410268350241868,25.34715179339603,964.4556471063046,964.4070206769117,30.1783336664279,0.0,2571.0382909826367,7,0.08502110750603957,1926-11-05
1926,7,201.59641270193794,0.9494285714285714,0.284199922212427,0.0014092588212799,29.0,4.0,2.0,2.0,30.0,67.0,0.3323491637955298,134.59641270193794,134.59641270193794,,134.59641270193794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.59641270193794,990.0,964.4095784762115,25.5904215237884,0.0953871653985724,0.007190695079664686,989.8974221395217,0.1242051571476162,0.01,0.01,0.01,25.363638506162488,25.477843663310107,25.477843663310107,25.477843663310107,,0.9322710956004113,0.0,0.0,0.0,31.212319870408713,0.0,0.0,0.0,0.6712326853851335,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.275950274296445,0.0,0.0,0.0,30.275950274296445,0.15018052759610764,6.248297407625386e-05,202.1648125463628,201.1701128186193,0.3330514610806482,0.3314127674153719,25.366958500801815,25.359211846643387,964.4129888752782,964.4070206769117,30.40610575145451,30.1783336664279,5086.3596460818035,7,0.16819972374609138,1926-11-12
1926,8,219.9449044506048,0.9218571428571429,10.75513564346986,0.04686882563608399,29.0,4.0,2.0,2.0,30.0,67.0,0.3071255707940882,152.9449044506048,152.9449044506048,,152.9449044506048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.9449044506048,990.0,964.5177600584212,25.48223994157872,0.10186299694520598,0.008750316878301372,989.8893866861764,0.1489756210083165,0.01,0.01,0.01,25.22265100674686,25.36162662775518,25.36162662775518,25.36162662775518,,0.938967874223534,0.0,0.0,0.0,35.52810576528397,0.0,0.0,0.0,0.7640452852749241,0.0,0.0,0.0,0.9728051482282101,0.96,0.96,0.96,34.582718772095284,0.0,0.0,0.0,34.582718772095284,0.15658072643828572,6.276035031455558e-05,256.6827889882703,201.1701128186193,0.3330514610806482,0.2610225651049074,25.366958500801815,24.94799486595046,964.7267311559532,964.4070206769117,43.27247939494437,30.1783336664279,5809.896753712008,7,0.19212621540052935,1926-11-19
1926,9,281.78828812006924,0.8181428571428572,9.076036179911268,0.030901635712290616,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.24810485590977086,211.93114526292638,211.93114526292638,,211.93114526292638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,248.07400240578355,990.0,964.8300410156586,25.169958984341502,0.12308476218904849,0.013764147347348685,989.8631510904636,0.2286070461049506,0.01,0.01,0.01,24.80450302870013,25.02311007480507,25.02311007480507,25.02311007480507,,0.9559400369749215,0.0,0.0,0.0,49.271469267905836,0.0,0.0,0.0,1.0596014896323835,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.79738519252761,0.0,0.0,0.0,46.79738519252761,0.1665513852189559,6.15404017650108e-05,320.2150422476492,261.382924552137,0.2573699636592387,0.2362415990176903,24.920790752203317,24.57652699565798,965.0010752112382,964.7455316982084,48.2,44.36545314065678,7861.9607123446385,7,0.25998547329182004,1926-11-26
1926,10,354.55150139142614,0.7075714285714286,12.978673210575948,0.03623439921174736,31.0,5.0,3.0,2.0,36.0,77.0,0.21758285575229183,277.5515013914262,277.5515013914262,,175.45623903190284,102.09526235952333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,316.55150139142614,990.0,965.172757506957,24.827242493042913,0.147252609261511,0.03000430865675313,989.8227430820817,0.17675717561392792,0.09961431847107079,0.01,0.01,24.473228399510713,24.55037125665357,24.639985575124637,24.639985575124637,,0.941625410436611,0.6693813653259502,0.0,0.0,39.74502363013438,22.956475217775612,0.0,0.0,0.8547316909706318,0.49368763909194857,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,36.03920953267091,22.267780961242345,0.0,0.0,58.306990493913254,0.16398353313551725,5.817892263809611e-05,373.01012538244936,329.2057950036568,0.2338962471761612,0.2064287126818648,24.523838011837373,24.40015852889369,965.2650506269122,965.0460289750184,64.54350723319313,48.2,9795.574402977427,7,0.32392772496618477,1926-12-03
1926,11,394.0024268793933,0.6609999999999999,6.754114936306556,0.01679552740512567,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,100.14285714285714,0.2541860852296834,293.8595697365362,293.8595697365362,,166.14479382415735,127.71477591237884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,339.716712593679,990.0,965.3670102873497,24.632989712650247,0.1554283310377811,0.03770171691564502,989.8068699520466,0.16312923319599712,0.12455780462456856,0.01,0.01,24.27673043150082,24.31530186007225,24.429859664696814,24.429859664696814,,0.9403652353662181,0.8054687224391195,0.0,0.0,37.21286303628694,28.571326207926095,0.0,0.0,0.8002766244362782,0.6144371227510987,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.5999007074026,27.71418642168831,0.0,0.0,62.31408712909091,0.15795665842172513,5.8778743287849115e-05,420.28892993659525,373.01012538244936,0.278812806739142,0.2064287126818648,24.40015852889369,24.14066871473887,965.4913001847146,965.2650506269122,68.50352776275128,48.2,10468.766637687273,7,0.34618937293939395,1926-12-10
1926,12,437.24863099114475,0.6098571428571429,5.0523180036848965,0.011444946105393814,38.0,5.0,4.0,3.0,54.0,104.0,0.23805812204429705,333.24863099114475,333.24863099114475,,166.62431549557238,166.62431549557238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,380.24863099114475,990.0,965.5676188394601,24.432381160539894,0.16973330261705755,0.05629335382782027,989.7739733435552,0.16744282591902268,0.16744282591902268,0.01,0.01,24.038911678175968,24.038911678175968,24.196354504094987,24.196354504094987,,0.945799854028559,0.945799854028559,0.0,0.0,37.15093754843627,37.15093754843627,0.0,0.0,0.7989448935147584,0.7989448935147584,0.0,0.0,0.9712786532865373,0.9712786532865373,0.96,0.96,36.08607984110059,36.08607984110059,0.0,0.0,72.17215968220118,0.1650124189162219,6.015757631364636e-05,455.65515596238953,420.28892993659525,0.2474488205427857,0.2282427810574019,24.14066871473887,23.92847379790494,965.6504482018308,965.4913001847146,76.26207434535088,68.50352776275128,12124.9228266098,7,0.4009564426788955,1926-12-17
1926,13,536.7795657067298,0.5267142857142858,26.283526873416992,0.04737476395796331,38.0,5.0,4.0,3.0,54.0,104.0,0.19607241633679612,432.7795657067299,432.7795657067299,,216.38978285336492,216.38978285336492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,479.77956570672984,990.0,966.0148798268222,23.985120173177798,0.20771939853388208,0.10340621680594211,989.6888743846602,0.23416382567935484,0.23416382567935484,0.01,0.01,23.43983073215861,23.43983073215861,23.66399455783797,23.66399455783797,,0.9538421310237213,0.9538421310237213,0.0,0.0,47.365889947719836,47.365889947719836,0.0,0.0,1.018621289198276,1.018621289198276,0.0,0.0,0.9789312874215987,0.9789312874215987,0.96,0.96,44.71331986211141,44.71331986211141,0.0,0.0,89.42663972422282,0.16692372729253172,5.774422186820357e-05,608.7950640130589,459.2604427967548,0.2264510293259136,0.1708292431191084,23.9068423255668,23.0065157193246,966.3351802560522,965.6666719925854,96.4,77.07954543800813,15023.675473669435,7,0.49681466513457123,1926-12-24
1926,14,561.13811067247,0.5072857142857143,5.540244605818724,0.009990455510377815,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,134.0,0.23865010268569237,427.1381106724701,427.1381106724701,,213.56905533623504,213.56905533623504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,484.42382495818435,990.0,966.125121498026,23.87487850197395,0.20649996079372285,0.10060918823740582,989.692890850969,0.23081822470391725,0.23081822470391725,0.01,0.01,23.336951128238926,23.336951128238926,23.557769352942845,23.557769352942845,,0.9566904102699632,0.9566904102699632,0.0,0.0,46.76277196500861,46.76277196500861,0.0,0.0,1.0056510100001852,1.0056510100001852,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.82751652570844,45.82751652570844,0.0,0.0,91.65503305141688,0.16337116346678088,5.960434196368817e-05,562.8280752081156,550.9983234585969,0.2469670688488706,0.188748305706623,23.35642136904844,23.33370608810401,966.1327263384364,966.0794924555636,96.13147589050747,90.90895924490178,15398.045552638036,7,0.5091946280634271,1926-12-31
1926,15,565.5748612701537,0.503,1.294859547464674,0.0022680465035625715,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,130.85714285714286,0.23147445121094595,434.7177184130109,434.7177184130109,,217.35885920650546,217.35885920650546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,490.28914698443947,990.0,966.1450868757156,23.854913124284376,0.20857001491911875,0.1041867630909411,989.68724322199,0.23593445992878234,0.23593445992878234,0.01,0.01,23.30622188634558,23.30622188634558,23.53215634627436,23.53215634627436,,0.9571164223374088,0.9571164223374088,0.0,0.0,47.54924519877233,47.54924519877233,0.0,0.0,1.0225644128768245,1.0225644128768245,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.5470880247504,46.5470880247504,0.0,0.0,93.0941760495008,0.16458155994772525,5.9489374086484106e-05,571.8920920403683,562.8280752081156,0.2469670688488706,0.2098297942394516,23.33370608810401,23.253647370989437,966.1735144141816,966.1327263384364,96.4,90.90895924490178,15639.821576316135,7,0.5171898669416711,1927-01-07
1926,16,588.2291077270662,0.4888571428571429,6.24795451808263,0.010424841397570042,41.0,6.0,4.0,3.0,66.0,120.0,0.204133141264848,468.2291077270662,468.2291077270662,,234.1145538635331,234.1145538635331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.2291077270662,990.0,966.2457877264985,23.75421227350148,0.22179633554331168,0.12000413884717523,989.6581995256095,0.2585546477157697,0.2585546477157697,0.01,0.01,23.153857151395222,23.153857151395222,23.402411799110986,23.402411799110986,,0.9569891538710612,0.9569891538710612,0.0,0.0,50.86640842372379,50.86640842372379,0.0,0.0,1.0939012564241675,1.0939012564241675,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16398695681609457,5.724726460610555e-05,615.6277736669467,571.8920920403683,0.2098297942394516,0.1949229796525063,23.253647370989437,22.990339447291834,966.3625110946678,966.1735144141816,96.4,96.4,16195.200000000003,7,0.5355555555555557,1927-01-14
1926,17,733.933022239753,0.4231428571428571,25.74838082680617,0.03570692563646966,41.0,6.0,4.0,3.0,66.0,120.0,0.1638294349990758,613.933022239753,613.933022239753,,204.6443407465843,204.6443407465843,204.6443407465843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,664.933022239753,990.0,966.8357320889589,23.164267911041048,0.30439610937764694,0.21110725885615494,989.4844966317661,0.21876986000788884,0.21876986000788884,0.21876986000788884,0.01,22.429994682799332,22.429994682799332,22.429994682799332,22.638764542807223,,0.9546173944564833,0.9546173944564833,0.9546173944564833,0.0,42.95721069657565,42.95721069657565,42.95721069657565,0.0,0.923810982722057,0.923810982722057,0.923810982722057,0.0,0.9792697897986825,0.9792697897986825,0.9792697897986825,0.96,42.068703331950736,42.068703331950736,42.068703331950736,0.0,126.20610999585219,0.17193504375125548,5.712002508255101e-05,779.3663976124346,684.6893499137433,0.1752619637140807,0.1539712263289979,22.71000849181141,22.17164732783047,967.0174655904495,966.6387573996548,134.40302268261473,116.80415856118154,21202.626479303166,7,0.701145055532512,1927-01-21
1926,18,900.6980414943326,0.3618571428571428,31.187468321421793,0.0346040381699814,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.152515418134158,762.6980414943326,762.6980414943326,,244.28412483308244,244.28412483308244,244.28412483308244,29.845666995085256,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,819.2694700657612,990.0,967.5027921659773,22.497207834022706,0.40811352477719515,0.3051732146067643,989.286713260616,0.2648073274224398,0.2648073274224398,0.2648073274224398,0.040648793300507954,21.51911376721631,21.51911376721631,21.51911376721631,21.74327230133824,,0.9561463663928613,0.9561463663928613,0.9561463663928613,0.1362740138949356,49.28514109885764,49.28514109885764,49.28514109885764,5.880935463434723,1.0598955075023149,1.0598955075023149,1.0598955075023149,0.12647173039644563,0.9797900301825017,0.9797900301825017,0.9797900301825017,0.9626471730396445,46.7367141795085,46.7367141795085,46.7367141795085,5.754673021544192,145.9648155600697,0.1625900695463132,5.3272773650539087e-05,997.6786758623872,803.6892968412517,0.1710659969249491,0.1345499655625149,22.033340265469555,21.06276280084831,967.8907147034496,967.114757187365,161.13084460323736,138.5616577842598,24522.08901409171,7,0.8109156420003872,1927-01-28
1926,19,1070.203400647845,0.31157142857142855,17.051082051640492,0.0159766585081219,49.0,8.0,7.0,5.0,93.0,162.0,0.1514723347649782,908.2034006478451,908.2034006478451,,227.05085016196128,227.05085016196128,227.05085016196128,227.05085016196128,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,972.2034006478451,990.0,968.120639259179,21.879360740821067,0.5448735719268764,0.37857044591355704,989.0765559821596,0.24901864771864773,0.24901864771864773,0.24901864771864773,0.24901864771864773,20.706898075262,20.706898075262,20.706898075262,20.706898075262,,0.9551253702332108,0.9551253702332108,0.9551253702332108,0.9551253702332108,44.030646424325724,44.030646424325724,44.030646424325724,44.030646424325724,0.9468956220285102,0.9468956220285102,0.9468956220285102,0.9468956220285102,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.1500334958392,43.1500334958392,43.1500334958392,43.1500334958392,172.6001339833568,0.16128471591174193,5.280037810200533e-05,1117.0362502238706,1025.1570830002852,0.1580245629536902,0.145026627352096,20.926695759000687,20.47838323992669,968.2678282149892,967.9790651180008,179.57223024380758,165.7045273379705,28996.82250920395,7,0.9588896332408714,1927-02-04
1926,20,1180.2222047740272,0.279,18.434873223004878,0.015473555372534071,49.0,8.0,7.0,5.0,93.0,162.0,0.13741554485143334,1018.2222047740272,1018.2222047740272,,254.5555511935068,254.5555511935068,254.5555511935068,254.5555511935068,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1082.2222047740272,990.0,968.4664126435755,21.533587356424505,0.6727118096038661,0.4804323072857181,988.8468558831104,0.27685961667120446,0.27685961667120446,0.27685961667120446,0.27685961667120446,20.10358362286376,20.10358362286376,20.10358362286376,20.10358362286376,,0.9550673695449564,0.9550673695449564,0.9550673695449564,0.9550673695449564,47.90812872900905,47.90812872900905,47.90812872900905,47.90812872900905,1.030282338258259,1.030282338258259,1.030282338258259,1.030282338258259,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.85312378730318,46.85312378730318,46.85312378730318,46.85312378730318,187.4124951492127,0.1588535379805993,5.115996781462709e-05,1246.0803627849048,1127.726717014242,0.143651824112946,0.1300076663096921,20.426220489199864,19.66548731627992,968.6733954258954,968.301426824902,192.8,181.12519743818223,31485.29918506774,7,1.0411805286067375,1927-02-11
1926,21,1380.7504273703773,0.24757142857142858,31.47002477036826,0.022942877645274584,49.0,8.0,7.0,5.0,93.0,162.0,0.11754002448887005,1218.7504273703773,1100.0,,275.0,275.0,275.0,275.0,118.75042737037727,34.097332225194876,5.851022613158084,5.131191306127413,3.665136647233866,70.00574457866303,83.09733222519488,13.851022613158083,12.131191306127414,8.665136647233867,163.00574457866304,1209.0795461444802,990.0,969.1004957686306,20.899504231369487,0.860173975328277,0.648,988.4918260246717,0.28,0.28,0.28,0.28,19.111330256041196,19.111330256041196,19.111330256041196,19.111330256041196,,0.9528366999673583,0.9528366999673583,0.9528366999673583,0.9528366999673583,49.111511182423975,49.111511182423975,49.111511182423975,49.111511182423975,1.0561615308048167,1.0561615308048167,1.0561615308048167,1.0561615308048167,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.90718070538803,47.90718070538803,47.90718070538803,47.90718070538803,191.62872282155212,0.13907504514457364,4.839109162160407e-05,1466.3705361774826,1297.4934435018629,0.1248561222496593,0.1104768515209666,19.42420581197254,18.79349546680712,969.3759663476504,968.834979393863,192.8,189.19615106114475,32193.625434020756,7,1.0646040156752896,1927-02-18
1926,22,1481.2650984625247,0.23242857142857143,9.72640938679878,0.006543827254312386,49.0,8.428571428571429,7.857142857142857,6.714285714285714,99.0,171.0,0.11536942244364191,1310.2650984625247,1100.0,,275.0,275.0,275.0,275.0,210.26509846252475,51.0,9.502140635272507,9.653630734064127,8.232484272719638,131.87684282046848,100.0,17.930712063843934,17.510773591206984,14.946769987005352,230.87684282046848,1235.4414856550509,990.0,969.4240872411866,20.575912758813388,0.9067103334534694,0.648,988.4452896665465,0.28,0.28,0.28,0.28,18.741202425359877,18.741202425359877,18.741202425359877,18.741202425359877,,0.9521765030316998,0.9521765030316998,0.9521765030316998,0.9521765030316998,48.12674380910734,48.12674380910734,48.12674380910734,48.12674380910734,1.0349837378302653,1.0349837378302653,1.0349837378302653,1.0349837378302653,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.1642089329252,47.1642089329252,47.1642089329252,47.1642089329252,188.65683573170077,0.12739673168585228,4.7640615083762824e-05,1511.0711996298642,1454.6784350498776,0.1225783043045373,0.1104768515209666,18.833834973600432,18.637717274491,969.5203838757272,969.3381918670842,189.61229330985296,187.5895473583075,31694.34840292573,7,1.0480935318427822,1927-02-25
1926,23,1530.7885645611968,0.226,5.726351370949585,0.003715554111781829,49.0,9.0,9.0,9.0,107.0,183.0,0.11956381808448453,1347.7885645611968,1100.0,,275.0,275.0,275.0,275.0,247.78856456119675,51.0,9.0,12.186322847271969,12.186322847271969,163.4159188666528,100.0,18.0,21.18632284727197,21.18632284727197,270.41591886665276,1239.1863228472719,990.0,969.5840861316592,20.415913868340745,0.9164107137299783,0.648,988.4355892862701,0.28,0.28,0.28,0.28,18.571503154610717,18.571503154610717,18.571503154610717,18.571503154610717,,0.9519643789432635,0.9519643789432635,0.9519643789432635,0.9519643789432635,47.680331614300336,47.680331614300336,47.680331614300336,47.680331614300336,1.0253834755763513,1.0253834755763513,1.0253834755763513,1.0253834755763513,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.72672498201433,46.72672498201433,46.72672498201433,46.72672498201433,186.90689992805736,0.12212150148910442,4.719871210304478e-05,1551.1556592265113,1511.0711996298642,0.1211061398330043,0.1179765543912295,18.637717274491,18.50310713655867,969.649887514424,969.5203838757272,187.5895473583075,186.20177495337796,31400.35918791363,7,1.038371666266985,1927-03-04
1926,24,1620.643116410654,0.21585714285714283,18.07952058431868,0.011129494060907885,49.0,9.0,9.0,9.0,107.0,183.0,0.11297812005802092,1437.643116410654,1100.0,,275.0,275.0,275.0,275.0,337.64311641065405,51.0,9.0,15.523107000795562,16.605399167737087,245.51461024212145,100.0,18.0,24.523107000795562,25.605399167737087,352.5146102421214,1242.5231070007956,990.0,969.874385453019,20.125614546980973,0.9250541002187278,0.648,988.4269458997812,0.28,0.28,0.28,0.28,18.272560446762267,18.272560446762267,18.272560446762267,18.272560446762267,,0.9515907005584529,0.9515907005584529,0.9515907005584529,0.9515907005584529,46.894451107027066,46.894451107027066,46.894451107027066,46.894451107027066,1.0084828195059585,1.0084828195059585,1.0084828195059585,1.0084828195059585,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.95656208488653,45.95656208488653,45.95656208488653,45.95656208488653,183.8262483395461,0.11350615886934493,4.642076978271366e-05,1677.712303316742,1559.6365373841434,0.1173350300621525,0.1090771043630182,18.47462696768352,18.086947761381424,970.0587628261004,969.6772872746257,185.90821809002117,181.91438045420156,30882.809721043745,7,1.0212569352197005,1927-03-11
1926,25,1824.462091632633,0.19385714285714287,43.675911357271225,0.0235600684972123,49.0,9.0,9.0,9.0,107.0,183.0,0.10053174820599102,1641.462091632633,1100.0,,275.0,275.0,275.0,275.0,541.462091632633,51.0,9.0,16.0,26.629283195047524,438.83280843758547,100.0,18.0,25.0,35.62928319504753,545.8328084375854,1243.0,990.0,970.5328775268132,19.467122473186855,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.61283306066857,17.61283306066857,17.61283306066857,17.61283306066857,,0.9499917074471729,0.9499917074471729,0.9499917074471729,0.9499917074471729,45.12604279540053,45.12604279540053,45.12604279540053,45.12604279540053,0.97045253323442,0.97045253323442,0.97045253323442,0.97045253323442,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.22352193949252,44.22352193949252,44.22352193949252,44.22352193949252,176.89408775797008,0.09725567726393089,4.4670224181305576e-05,1983.4436828176408,1726.1698191997614,0.1060150617653814,0.0922637741546731,17.93039271006714,17.099200227609316,971.0465103598724,970.2153178774146,180.27630026646975,171.4309640840271,29718.206743338975,7,0.9827449319887227,1927-03-18
1926,26,2294.941520705606,0.1457142857142857,94.59648098452723,0.04023564156636047,49.0,9.0,9.0,9.0,107.0,183.0,0.08036637753084275,2111.941520705606,1100.0,,275.0,275.0,275.0,275.0,1011.9415207056061,51.00000000000001,9.0,16.0,49.76761577240685,886.1739049331991,100.0,18.0,25.0,58.76761577240686,993.1739049331991,1243.0,990.0,971.8119278085998,18.188072191400238,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.333782778881954,16.333782778881954,16.333782778881954,16.333782778881954,,0.9459092455917906,0.9459092455917906,0.9459092455917906,0.9459092455917906,41.67064904300183,41.67064904300183,41.67064904300183,41.67064904300183,0.8961429901720823,0.8961429901720823,0.8961429901720823,0.8961429901720823,0.9785945359127919,0.9785945359127919,0.9785945359127919,0.9785945359127919,40.781033222377275,40.781033222377275,40.781033222377275,40.781033222377275,163.1241328895091,0.07184816710468891,4.119296285088614e-05,2645.619049709331,2019.8353690960687,0.0906014434641262,0.0691709564232635,16.9978321103533,15.487319777838453,972.6583908096432,971.1478784771284,170.3555761222517,153.55604465531198,27404.85432543753,7,0.9062451827194951,1927-03-25
1926,27,3127.155925356918,0.07914285714285714,104.20648411898661,0.03412672006977312,54.0,13.0,14.0,19.0,117.0,217.0,0.06964412190568589,2910.155925356918,1100.0,,275.0,275.0,275.0,275.0,1810.1559253569178,45.99999999999998,5.000000000000006,11.0,61.0,1687.1559253569178,100.0,18.0,25.0,80.0,1804.1559253569178,1243.0,990.0,973.8018608174763,16.198139182523764,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.343849770005482,14.343849770005482,14.343849770005482,14.343849770005482,,0.937032271509093,0.937032271509093,0.937032271509093,0.937032271509093,36.251551553343354,36.251551553343354,36.251551553343354,36.251551553343354,0.779603259211685,0.779603259211685,0.779603259211685,0.779603259211685,0.9704493838922064,0.9704493838922064,0.9704493838922064,0.9704493838922064,35.1811629672589,35.1811629672589,35.1811629672589,35.1811629672589,140.7246518690356,0.045256923144757724,3.553652824975646e-05,3313.0406406455268,2802.809361093756,0.077422318839166,0.0654987437635895,15.107894888289907,13.921410182304358,974.2243004051774,973.0378156991918,149.21417483213756,136.137847950212,23641.74151399798,7,0.7818036214946421,1927-04-01
1926,28,3106.958131611707,0.07871428571428571,35.25040417763265,0.011343065911349143,54.0,13.0,14.0,19.0,117.0,217.0,0.06987693328506898,2889.958131611707,1100.0,,275.0,275.0,275.0,275.0,1789.958131611707,46.0,5.0,11.0,61.0,1666.958131611707,100.0,18.0,25.0,80.0,1783.958131611707,1243.0,990.0,973.769446556849,16.230553443151102,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.37626403063282,14.37626403063282,14.37626403063282,14.37626403063282,,0.9372575841837969,0.9372575841837969,0.9372575841837969,0.9372575841837969,36.339706038973155,36.339706038973155,36.339706038973155,36.339706038973155,0.7814990546015733,0.7814990546015733,0.7814990546015733,0.7814990546015733,0.97,0.97,0.97,0.97,35.249514857803966,35.249514857803966,35.249514857803966,35.249514857803966,140.99805943121586,0.04541548784766169,3.560557056343835e-05,3210.822806441037,3004.2640135053875,0.0722306691504131,0.0675839225897765,14.621625037641111,14.138014640499565,974.0076959469822,973.5240855498406,143.62807610916036,138.4482982320496,23687.673984444264,7,0.7833225523956436,1927-04-08
