WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1926,29,2793.269290547424,0.10185714285714285,51.23499482800805,0.018371150011518882,54.0,13.0,14.0,19.0,117.0,217.0,0.0777918829197796,2576.269290547424,1100.0,,275.0,275.0,275.0,275.0,1476.2692905474244,46.0,5.0,11.0,61.0,1353.2692905474244,100.0,18.0,25.0,80.0,1470.2692905474244,1243.0,990.0,973.0147879427007,16.985212057299318,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.130922644781036,15.130922644781036,15.130922644781036,15.130922644781036,,0.9414208097319562,0.9414208097319562,0.9414208097319562,0.9414208097319562,38.417499196089466,38.417499196089466,38.417499196089466,38.417499196089466,0.8261827784105262,0.8261827784105262,0.8261827784105262,0.8261827784105262,0.9726182778410527,0.9726182778410527,0.9726182778410527,0.9726182778410527,37.3665400729633,37.3665400729633,37.3665400729633,37.3665400729633,149.4661602918532,0.05361937829197067,3.774397987168011e-05,2942.868341840209,2645.619049709331,0.08202239094999,0.0737375834707941,15.487319777838453,14.7698214864881,973.3758891009936,972.6583908096432,153.55604465531198,145.29469062098957,25110.31492903134,7,0.8303675571769623,1927-04-15
1926,30,2478.100835985834,0.12585714285714286,35.69712163356131,0.014308352618568315,54.0,13.0,14.0,19.0,117.0,217.0,0.08764936450328675,2261.100835985834,1100.0,,275.0,275.0,275.0,275.0,1161.1008359858338,46.0,5.0,11.0,61.0,1038.1008359858338,100.0,18.0,25.0,80.0,1155.1008359858338,1243.0,990.0,972.2540365006555,17.745963499344516,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.891674086826232,15.891674086826232,15.891674086826232,15.891674086826232,,0.9445331989334248,0.9445331989334248,0.9445331989334248,0.9445331989334248,40.48200415412895,40.48200415412895,40.48200415412895,40.48200415412895,0.8705807344973968,0.8705807344973968,0.8705807344973968,0.8705807344973968,0.9770580734497397,0.9770580734497397,0.9770580734497397,0.9770580734497397,39.553803899760204,39.553803899760204,39.553803899760204,39.553803899760204,158.21521559904082,0.06393152462391885,3.9953337272485055e-05,2591.896796157977,2395.739198274402,0.0905774719369705,0.0837224693211796,16.090478039922772,15.616994182962433,972.5287164045192,972.055232547559,160.5060167860122,155.04712748538154,26580.15622063886,7,0.8789734199946713,1927-04-22
1926,31,2375.9477313000198,0.1345714285714286,4.5583315005935345,0.0019225614769824717,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.1091321206582757,2116.8048741571624,1100.0,,275.0,275.0,275.0,275.0,1016.8048741571622,45.285714285714285,5.0,11.714285714285714,61.073833997604886,893.7310401595574,100.0,18.0,25.0,78.64526256903346,1054.302468730986,1243.0,990.0,972.0074600410691,17.992539958930937,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.13825054641265,16.13825054641265,16.13825054641265,16.13825054641265,,0.9454147516392378,0.9454147516392378,0.9454147516392378,0.9454147516392378,41.14815095708166,41.14815095708166,41.14815095708166,41.14815095708166,0.8849064721953045,0.8849064721953045,0.8849064721953045,0.8849064721953045,0.9784906472195304,0.9784906472195304,0.9784906472195304,0.9784906472195304,40.263099501087446,40.263099501087446,40.263099501087446,40.263099501087446,161.05239800434978,0.06778797731653528,4.0669797475845905e-05,2395.739198274402,2363.830877770248,0.1167596221013683,0.0905774719369705,16.167498123898298,16.090478039922772,972.055232547559,971.9782124635834,161.3869364766293,160.5060167860122,27056.802864730766,7,0.8947355444686099,1927-04-29
1926,32,2395.739198274402,0.132,4.5583315005935345,0.0019026826892830286,55.0,13.0,13.0,17.0,178.0,276.0,0.1152045265189118,2119.739198274402,1100.0,,275.0,275.0,275.0,275.0,1019.739198274402,45.000000000000036,5.0,12.0,62.81002308211897,894.9291751922831,100.0,18.0,25.0,79.81002308211896,1072.929175192283,1243.0,990.0,972.055232547559,17.944767452441056,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.090478039922772,16.090478039922772,16.090478039922772,16.090478039922772,,0.9452714341197684,0.9452714341197684,0.9452714341197684,0.9452714341197684,41.02011504841937,41.02011504841937,41.02011504841937,41.02011504841937,0.882153011793965,0.882153011793965,0.882153011793965,0.882153011793965,0.9782153011793964,0.9782153011793964,0.9782153011793964,0.9782153011793964,40.12650419650305,40.12650419650305,40.12650419650305,40.12650419650305,160.5060167860122,0.0669964480698154,4.053182242071015e-05,2395.739198274402,2395.739198274402,0.1152045265189118,0.1152045265189118,16.090478039922772,16.090478039922772,972.055232547559,972.055232547559,160.5060167860122,160.5060167860122,26965.010820050047,7,0.8917000932556233,1927-05-06
1926,33,2361.4317935766653,0.13614285714285715,9.76839235100962,0.004155296991483757,55.0,13.0,13.0,17.0,178.0,276.0,0.11689597496418365,2085.4317935766653,1100.0,,275.0,275.0,275.0,275.0,985.4317935766651,45.00000000000001,5.0,12.0,60.69688583624387,862.7349077404212,100.0,18.0,25.0,77.69688583624387,1040.7349077404212,1243.0,990.0,971.9724215707023,18.027578429297655,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.17328901677937,16.17328901677937,16.17328901677937,16.17328901677937,,0.9455198670503381,0.9455198670503381,0.9455198670503381,0.9455198670503381,41.24210457462501,41.24210457462501,41.24210457462501,41.24210457462501,0.8869269800994627,0.8869269800994627,0.8869269800994627,0.8869269800994627,0.9786926980099462,0.9786926980099462,0.9786926980099462,0.9786926980099462,40.363422747657395,40.363422747657395,40.363422747657395,40.363422747657395,161.45369099062958,0.0683856648181516,4.077113408854282e-05,2395.739198274402,2327.3604518173347,0.1185892798790507,0.1152045265189118,16.255530186543268,16.090478039922772,972.055232547559,971.8901804009384,162.39520621083972,160.5060167860122,27124.22008642577,7,0.8969649499479421,1927-05-13
1926,34,2254.893689121879,0.14871428571428572,24.59307065045862,0.011088531663154487,63.57142857142857,13.857142857142858,16.428571428571427,22.142857142857142,198.57142857142858,314.57142857142856,0.13963201692027163,1940.3222605504504,1100.0,,275.0,275.0,275.0,275.0,840.3222605504506,36.42857142857143,4.142857142857143,8.571428571428571,56.37346506727147,734.8059383403219,100.0,18.0,25.0,78.5163222101286,933.3773669117505,1243.0,990.0,971.7152606289148,18.284739371085134,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.43044995856685,16.43044995856685,16.43044995856685,16.43044995856685,,0.9462913498757005,0.9462913498757005,0.9462913498757005,0.9462913498757005,41.932125974379346,41.932125974379346,41.932125974379346,41.932125974379346,0.9017661499866527,0.9017661499866527,0.9017661499866527,0.9017661499866527,0.9798272184002866,0.9798272184002866,0.9798272184002866,0.9798272184002866,41.08628542815253,41.08628542815253,41.08628542815253,41.08628542815253,164.34514171261011,0.0729310588112768,4.1501298412275286e-05,2301.531632213161,2155.2089572641244,0.1489414745229554,0.1199201419337423,16.671068276844125,16.317875613174095,971.8278349743076,971.4746423106376,166.90791239117544,163.11017992122387,27609.983807718498,7,0.9130285650700561,1927-05-20
1926,35,1946.4362039832602,0.18157142857142855,49.63070641093149,0.025451790555921443,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.15532947148693105,1643.7219182689746,1100.0,,275.0,275.0,275.0,275.0,543.7219182689745,35.857142857142854,4.57142857142857,8.85714285714286,37.71075112455538,456.72545285870484,100.0,18.0,25.0,58.71075112455538,644.7254528587048,1243.0,990.0,970.9096853140909,19.09031468590909,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.236025273390805,17.236025273390805,17.236025273390805,17.236025273390805,,0.9487762062785576,0.9487762062785576,0.9487762062785576,0.9487762062785576,44.10423432753072,44.10423432753072,44.10423432753072,44.10423432753072,0.9484781575813058,0.9484781575813058,0.9484781575813058,0.9484781575813058,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.222149640980106,43.222149640980106,43.222149640980106,43.222149640980106,172.88859856392043,0.08915312513953529,4.365873701109102e-05,2102.056335477332,1807.794012387604,0.1706499432430515,0.1399954702729671,17.666683778229498,16.799367708743347,971.3463428787384,970.4790268092522,177.4648359327228,168.26078368381846,29045.284558738633,7,0.9604922142440024,1927-05-27
1926,36,1649.1185572035672,0.21285714285714286,48.77478231573163,0.03047386695394727,62.0,12.0,14.0,16.0,153.0,257.0,0.15659177325486762,1392.1185572035672,1100.0,,275.0,275.0,275.0,275.0,292.11855720356715,36.34072998499384,5.872399351934292,10.045546837973466,18.18636932006644,221.67351170859914,98.34072998499384,17.87239935193429,24.04554683797347,34.18636932006644,374.67351170859916,1240.2586761749014,990.0,969.9663830309654,20.03361696903463,0.9194012556856846,0.648,988.4325987443143,0.28,0.28,0.28,0.28,18.186215713348965,18.186215713348965,18.186215713348965,18.186215713348965,,0.9513299976423427,0.9513299976423427,0.9513299976423427,0.9513299976423427,46.66067014065455,46.66067014065455,46.66067014065455,46.66067014065455,1.0034552718420335,1.0034552718420335,1.0034552718420335,1.0034552718420335,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.727456737841464,45.727456737841464,45.727456737841464,45.727456737841464,182.90982695136586,0.11161483496798401,4.61893502402439e-05,1801.689870916998,1466.3705361774826,0.1752626595116569,0.1426438612707501,18.81371552023367,17.686404850672915,970.4593057368088,969.3759663476504,189.4047357043956,177.67492170277532,30728.850927829466,7,1.0161657052853659,1927-06-03
1926,37,1290.3821740625797,0.261,42.81244121170065,0.03341822535390354,54.285714285714285,12.0,12.285714285714286,13.428571428571429,124.71428571428571,216.71428571428572,0.1683097075955629,1073.6678883482941,1050.400989078169,,262.6002472695422,262.6002472695422,262.6002472695422,262.6002472695422,23.26689927012509,5.804316962706126,1.2659062326002424,1.3132909219458104,1.4424754526686148,13.440909700204296,60.090031248420416,13.265906232600244,13.599005207660097,14.871046881240044,138.15519541449,1137.3559317668496,990.0,968.8137447903765,21.1862552096235,0.7532202409768419,0.5499638612280408,988.6968158977951,0.27740823777846596,0.27740823777846596,0.27740823777846596,0.27740823777846596,19.605662869640156,19.605662869640156,19.605662869640156,19.605662869640156,,0.9539075589856381,0.9539075589856381,0.9539075589856381,0.9539075589856381,48.09624399333131,48.09624399333131,48.09624399333131,48.09624399333131,1.0343278278135766,1.0343278278135766,1.0343278278135766,1.0343278278135766,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.01260372901824,47.01260372901824,47.01260372901824,47.01260372901824,188.05041491607295,0.14614317708733626,4.980714197897399e-05,1399.6225280663384,1166.683447695578,0.1836209369643833,0.1517803689420163,20.30742968811003,19.06285647956221,969.1603189368298,968.423862264186,192.8,178.3335810003413,31592.469705900257,7,1.0447245273115164,1927-06-10
1926,38,1075.6619280365526,0.30957142857142855,20.564896207960015,0.0190299598028634,53.0,12.0,12.0,13.0,120.0,210.0,0.1954869733835399,865.6619280365525,865.6619280365525,,235.82655463002692,235.82655463002692,235.82655463002692,158.18226414647182,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,942.6619280365525,990.0,968.137794630972,21.86220536902798,0.5178427231590855,0.35798037316969145,989.1241769036712,0.2524746280263084,0.2524746280263084,0.2524746280263084,0.17533177088345123,20.73390764467288,20.73390764467288,20.73390764467288,20.81105050181574,,0.9550291007513252,0.9550291007513252,0.9550291007513252,0.6818435089581459,45.82123141267903,45.82123141267903,45.82123141267903,30.57887801579759,0.9854028260791189,0.9854028260791189,0.9854028260791189,0.6576102799096256,0.9798642208808673,0.9798642208808673,0.9798642208808673,0.9741499351665818,43.73310667985424,43.73310667985424,43.73310667985424,29.961678108425662,161.16099814798835,0.14966313073647816,5.166498284557395e-05,1132.2744617454025,1022.729174239858,0.2053329515666571,0.1854673995528299,20.946795997726756,20.4754878321635,968.3157197369142,967.971434547611,173.3263378421611,144.60000000000002,27075.047688862047,7,0.8953388785999354,1927-06-17
1926,39,854.088439422535,0.378,38.72336944055446,0.044995010609752674,53.0,12.0,12.0,13.0,120.0,210.0,0.24765729477529025,644.088439422535,644.088439422535,,227.59294619217778,227.59294619217778,188.90254703817942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,721.088439422535,990.0,967.3163537576901,22.683646242309887,0.339558042046996,0.2309505748867684,989.4294913830662,0.24499779926273982,0.24499779926273982,0.20642637069131123,0.01,21.868139826113353,21.868139826113353,21.906711254684783,22.103137625376096,,0.9546953952408862,0.9546953952408862,0.8187788277709579,0.0,46.56814946740161,46.56814946740161,38.491616558577945,0.0,1.0014655799441206,1.0014655799441206,0.8277767001844719,0.0,0.979286084784663,0.979286084784663,0.9764289419275202,0.96,44.39723231213177,44.39723231213177,37.511518026417484,0.0,126.30598265068102,0.14747598012704635,5.443822814007786e-05,971.4321659369264,751.6655881559767,0.2793795582889226,0.2161756706887087,22.372402252273645,21.204267093088877,967.7857286637476,966.906662352624,144.60000000000002,96.4,21219.40508531441,7,0.7016999036148945,1927-06-24
1926,40,662.1963705428259,0.4547142857142857,23.20482186272776,0.03542246463527661,50.0,10.0,9.0,9.0,108.0,186.0,0.28235841435415704,476.19637054282595,476.19637054282595,,238.09818527141297,238.09818527141297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,545.1963705428259,990.0,966.5480163275367,23.451983672463257,0.23753475048137365,0.12583486662073154,989.6366303828979,0.2568031046365632,0.2568031046365632,0.01,0.01,22.83181095072458,22.83181095072458,23.078614055361147,23.078614055361147,,0.9549847226519542,0.9549847226519542,0.0,0.0,50.844903668508245,50.844903668508245,0.0,0.0,1.0934387885700698,1.0934387885700698,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.05851807953204,47.05851807953204,0.0,0.0,94.11703615906409,0.1425374981849237,5.527700365404149e-05,733.8512888156049,589.2318351168824,0.3156652253235847,0.253457345970181,23.242252797795054,22.4405584500432,966.8354051552624,966.251543258026,96.4,86.02211230087887,15811.662074722766,7,0.5228724231059115,1927-07-01
1926,41,540.319620551088,0.5227142857142858,11.016287874738461,0.02032071987477903,50.0,10.0,9.0,9.0,108.0,186.0,0.3446544083011548,354.319620551088,354.319620551088,,177.159810275544,177.159810275544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,423.319620551088,990.0,966.0314382924798,23.968561707520134,0.18493439118889346,0.06623886090011347,989.748826747911,0.18166574387198436,0.18166574387198436,0.01,0.01,23.535722711559142,23.535722711559142,23.707388455431122,23.707388455431122,,0.9489474445249615,0.9489474445249615,0.0,0.0,38.7990383977979,38.7990383977979,0.0,0.0,0.8343879225332882,0.8343879225332882,0.0,0.0,0.9739306534644572,0.9739306534644572,0.96,0.96,37.7945053732379,37.7945053732379,0.0,0.0,75.5890107464758,0.13980099684908637,5.925500931489911e-05,563.9275439778775,512.1178199937132,0.3631976719776776,0.3298296066334661,23.70493156973572,23.39407679931176,966.1376739479005,965.9045301899716,80.80134292747374,69.49001566429865,12698.953805407935,7,0.41993894859153225,1927-07-08
1926,42,468.1961130474546,0.576,9.51092371254031,0.02014920339861554,50.0,10.0,9.0,9.0,108.0,186.0,0.3976822627493422,282.1961130474546,282.1961130474546,,198.41641029266125,83.77970275479335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,351.1961130474546,990.0,965.7068825087135,24.293117491286466,0.15947976762728783,0.03219656535839853,989.8083236670143,0.20024545586182813,0.08453117014754243,0.01,0.01,23.901195702438947,24.01690998815323,24.091441158300775,24.091441158300775,,0.9401914112312112,0.536780298369797,0.0,0.0,43.736975776821204,18.447726561903867,0.0,0.0,0.9405801242327139,0.3967253024065348,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.55143762218961,17.89429476504675,0.0,0.0,56.44573238723636,0.12022101552313945,5.536546376849162e-05,494.6810831907137,445.541354005931,0.4174696654477644,0.3759998235636831,23.9565619007196,23.80955078788673,965.8260648743582,965.6049360930268,65.88038572557227,48.2,9482.88304105571,7,0.31358740215131314,1927-07-15
1926,43,423.14950112457774,0.6265714285714286,5.362401107479619,0.012661839337127256,50.0,10.0,9.0,9.0,108.0,186.0,0.43984133009984944,237.14950112457768,237.14950112457768,,237.14950112457768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,306.1495011245776,990.0,965.5041727550605,24.49582724493944,0.14358142062627982,0.016130681027220328,989.8402878983464,0.2618740122217917,0.01,0.01,0.01,24.074241131064177,24.326115143285964,24.326115143285964,24.326115143285964,,0.9551445649270339,0.0,0.0,0.0,53.46523125195964,0.0,0.0,0.0,1.1497899193969816,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11398038769254161,5.6571925224280306e-05,440.0331111664572,408.00454625357366,0.4558772732017587,0.4226954637730415,24.168916721832677,23.97140720082561,965.580149000249,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1927-07-22
1926,44,382.78565315749586,0.6725714285714286,6.188861239009506,0.016192345705459556,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4389890712745586,214.49993887178155,214.49993887178155,,214.49993887178155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,278.92851030035297,990.0,965.3137209531129,24.68627904688713,0.13397428838344408,0.0139824948041014,989.8520432168125,0.23207491747690506,0.01,0.01,0.01,24.30624734622268,24.528322263699582,24.528322263699582,24.528322263699582,,0.9571613477372324,0.0,0.0,0.0,48.94249857204311,0.0,0.0,0.0,1.0525268510116796,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.29403687860016,0.0,0.0,0.0,47.29403687860016,0.12368880310800627,6.127736358418186e-05,402.90237744418727,364.6825175805071,0.4779845256737117,0.4069983312012983,24.40637897766384,24.200998807393358,965.4130606984988,965.2234125879024,48.2,45.31526207184758,7945.398195604828,7,0.26274464932555647,1927-07-29
1926,45,341.79655010021224,0.7221428571428571,5.865137677381613,0.0172178984634117,45.857142857142854,7.857142857142857,5.857142857142857,4.857142857142857,84.85714285714286,149.28571428571428,0.43638014784542156,192.51083581449797,192.51083581449797,,192.51083581449797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.857142857142854,7.857142857142857,5.857142857142857,4.857142857142857,84.85714285714286,252.08226438592652,990.0,965.108982750501,24.89101724949897,0.12449941524642154,0.012113421044232272,989.8633871637093,0.20238962834957228,0.01,0.01,0.01,24.552014784858727,24.744404413208297,24.744404413208297,24.744404413208297,,0.9523860952287647,0.0,0.0,0.0,44.15060893337454,0.0,0.0,0.0,0.9494754609327858,0.0,0.0,0.0,0.979405898913084,0.96,0.96,0.96,43.24343019627702,0.0,0.0,0.0,43.24343019627702,0.12661120788814267,6.238744335840234e-05,360.34880084276085,323.62655383883583,0.4674143344470588,0.3553478496615248,24.630862307514917,24.435795947969385,965.2017440042138,965.0181327691942,47.2029103999011,39.50565720367904,7264.896272974539,7,0.24024127886820565,1927-08-05
1926,46,308.14635921009483,0.7722857142857142,3.0459659961020003,0.009811255907215285,39.0,7.0,5.0,4.0,60.0,115.0,0.37328758874041973,193.14635921009477,193.14635921009477,,193.14635921009477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.14635921009477,990.0,964.9407317960504,25.059268203949582,0.12169858808391536,0.012167440532857999,989.8661339713833,0.20324758493362796,0.01,0.01,0.01,24.72215459039921,24.91540217533284,24.91540217533284,24.91540217533284,,0.9526717442208649,0.0,0.0,0.0,44.612426551423894,0.0,0.0,0.0,0.9594070226112665,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.72017802039541,0.0,0.0,0.0,43.72017802039541,0.1418608403878018,6.287688805908735e-05,316.52242407738737,302.30479186612183,0.380410774470716,0.3633233895993522,24.761806746618657,24.665298439803845,964.9826121203868,964.9115239593306,45.625571713341664,42.38691427115022,7344.98990742643,7,0.24288987789108565,1927-08-12
1926,47,287.2787189730362,0.8058571428571428,2.997502552413607,0.010364631065138944,39.0,7.0,5.0,4.0,60.0,115.0,0.40050891690483276,172.27871897303618,172.27871897303618,,172.27871897303618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,223.27871897303618,990.0,964.8491148758922,25.150885124107862,0.11433361944334332,0.010393691112708029,989.8752726894439,0.17507627061359887,0.01,0.01,0.01,24.85108154293823,25.01615781355182,25.01615781355182,25.01615781355182,,0.9462004672100424,0.0,0.0,0.0,39.729015029726234,0.0,0.0,0.0,0.8543874199941126,0.0,0.0,0.0,0.9752323059742659,0.96,0.96,0.96,38.74943105478917,0.0,0.0,0.0,38.74943105478917,0.13482816638630576,6.247009124973352e-05,299.18021087320443,281.3222739992266,0.4087838419801631,0.3843837119586032,24.88555710247724,24.78219639775951,964.8967208434927,964.8252890959968,41.67151027661112,37.27532075814643,6509.904417204581,7,0.21527461697105094,1927-08-19
1926,48,266.1278282261118,0.8465714285714286,3.2178031414973867,0.012023568374912844,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4190196217678814,154.55639965468322,154.55639965468322,,154.55639965468322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,204.5563996546832,990.0,964.7645113129045,25.235488687095522,0.10772572422110951,0.008887293970648028,989.8833869818083,0.1511511395338223,0.01,0.01,0.01,24.967724529369928,25.108875668903746,25.108875668903746,25.108875668903746,,0.9405381220701612,0.0,0.0,0.0,35.597127102788896,0.0,0.0,0.0,0.7655296151137397,0.0,0.0,0.0,0.9704989548098995,0.96,0.96,0.96,34.54858476009555,0.0,0.0,0.0,34.54858476009555,0.12987294545756153,6.208507932206092e-05,273.7644374568714,258.7976520087449,0.4399675311501131,0.3516260649726647,25.000964881568542,24.929301424781737,964.7950577498276,964.735190608035,37.79497526176846,32.644349199526935,5804.162239696052,7,0.19193658200053082,1927-08-26
1926,49,243.09816763611386,0.8845714285714286,3.4328245689625425,0.014070384040130515,34.0,6.0,4.0,3.0,44.0,91.0,0.37471510482406684,152.09816763611386,152.09816763611386,,152.09816763611386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,196.09816763611386,990.0,964.6566796375344,25.34332036246563,0.10474050916159572,0.008678344249069643,989.8865811465894,0.14783252630875365,0.01,0.01,0.01,25.08206898274621,25.21990150905496,25.21990150905496,25.21990150905496,,0.9393836821742737,0.0,0.0,0.0,35.14635865115897,0.0,0.0,0.0,0.7558356699173973,0.0,0.0,0.0,0.9703460954922917,0.96,0.96,0.96,34.105232534639704,0.0,0.0,0.0,34.105232534639704,0.14020296498816057,6.228256430002859e-05,256.6827889882703,234.76788002600708,0.387616909050417,0.3545231854409936,25.145035348487514,24.98772900141209,964.7267311559532,964.608607280156,37.2695971036957,32.19984970971469,5729.6790658194695,7,0.18947351408133167,1927-09-02
1926,50,223.43622397807766,0.9191428571428572,2.859254235017618,0.012847804484653714,34.0,6.0,4.0,3.0,44.0,91.0,0.407611263152112,132.4362239780777,132.4362239780777,,132.4362239780777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.43622397807766,990.0,964.5406173438685,25.45938265613152,0.09780115586062255,0.007007079038136557,989.8951917651012,0.12128890237040484,0.01,0.01,0.01,25.23328551886238,25.34457442123278,25.34457442123278,25.34457442123278,,0.9315073489994806,0.0,0.0,0.0,30.52983030971313,0.0,0.0,0.0,0.6565554905314651,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.61393540042173,0.0,0.0,0.0,29.61393540042173,0.13245963414356698,6.211056184094401e-05,231.4334061521708,214.75310038088367,0.423742427180811,0.3932016622534008,25.30090909776347,25.17100400533979,964.588600436913,964.4885186022854,31.43844755804444,27.630698444969973,4975.141147270851,7,0.1645218633356763,1927-09-09
1926,51,205.97160330531707,0.9437142857142857,1.940426794609205,0.00943002199792777,32.857142857142854,6.0,4.0,2.7142857142857144,40.0,85.57142857142857,0.4150236861506492,120.4001747338885,120.4001747338885,,120.4001747338885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.857142857142854,6.0,4.0,2.7142857142857144,40.0,163.25731759103135,990.0,964.4358296198318,25.56417038016811,0.09314989385437947,0.005984014852380486,989.9008660912932,0.10504023589074941,0.01,0.01,0.01,25.359996235570584,25.455036471461337,25.455036471461337,25.455036471461337,,0.9248189554883892,0.0,0.0,0.0,27.699265652512395,0.0,0.0,0.0,0.5956831323120946,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.868287682937023,0.0,0.0,0.0,26.868287682937023,0.13054735821750738,6.197454138043103e-05,212.05144921368185,201.1701128186193,0.4501277885790872,0.3579060477284578,25.39894583144336,25.32194937420587,964.472308695282,964.4070206769117,28.99946257225575,24.66929810586439,4513.87233073342,7,0.1492682649052057,1927-09-16
1926,52,196.5373998491789,0.9634285714285714,1.2363284318124184,0.006320002645148944,30.0,6.0,4.0,2.0,30.0,72.0,0.36642737535425024,124.53739984917891,124.53739984917891,,124.53739984917891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,164.5373998491789,990.0,964.407492016915,25.59250798308504,0.09360167625553832,0.006335678987180142,989.9000626447572,0.1106254897963915,0.01,0.01,0.01,25.381945138045925,25.482570627842314,25.482570627842314,25.482570627842314,,0.9277058155722483,0.0,0.0,0.0,28.760252942679376,0.0,0.0,0.0,0.6185000632834274,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.897445354398993,0.0,0.0,0.0,27.897445354398993,0.14192175711929558,6.222187756805406e-05,200.2479822683398,192.89523707448373,0.3732596050165729,0.3595541846884494,25.38305382133751,25.38131499111764,964.414209525851,964.40148789361,28.788918097119577,27.01565574168325,4686.7708195390305,7,0.15498580752443883,1927-09-23
1926,53,193.27466035303507,0.97,0.0,0.0,30.0,6.0,4.0,2.0,30.0,72.0,0.3725268478986586,121.27466035303507,121.27466035303507,,121.27466035303507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,161.27466035303507,990.0,964.413450679294,25.586549320706126,0.0924501500356086,0.0060583461300079,989.9014915038344,0.1062207914765973,0.01,0.01,0.01,25.381820033063978,25.47804082454057,25.47804082454057,25.47804082454057,,0.925766188556184,0.0,0.0,0.0,27.946848595080823,0.0,0.0,0.0,0.6010074966684048,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.1084431372284,0.0,0.0,0.0,27.1084431372284,0.1402586510187738,6.209147955355294e-05,193.27466035303507,193.27466035303507,0.3725268478986586,0.3725268478986586,25.381820033063978,25.381820033063978,964.413450679294,964.413450679294,27.1084431372284,27.1084431372284,650.6026352934816,1,0.1506024618734911,1927-09-30
1927,1,186.59103460782558,0.9787142857142858,1.5105930882117207,0.008091984334073115,24.0,4.0,2.0,2.0,20.0,52.0,0.27875814799874443,134.59103460782558,134.59103460782558,,134.59103460782558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,164.59103460782558,990.0,964.4268179307843,25.573182069215672,0.09362060569534014,0.007190237941665143,989.899189156363,0.12419789672056449,0.01,0.01,0.01,25.34817332885811,25.46237122557867,25.46237122557867,25.46237122557867,,0.9322924212929237,0.0,0.0,0.0,31.193682975419872,0.0,0.0,0.0,0.6708318919445134,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.257872486157275,0.0,0.0,0.0,30.257872486157275,0.16214135892089335,6.244630836037298e-05,191.21938009017487,182.70050873555303,0.2846188024318344,0.2719389633805838,25.349154851346736,25.34734827406241,964.4345989825288,964.4175612398196,31.36066192826631,29.33246629349108,5083.322577674422,7,0.16809929158976264,1927-10-01
1927,2,184.82131701942996,0.9788571428571429,2.277532193855133,0.012130639681504742,28.0,4.0,2.5714285714285716,2.0,27.428571428571427,64.0,0.34553271029742894,120.82131701942998,120.82131701942998,,120.82131701942998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.0,4.0,2.5714285714285716,2.0,27.428571428571427,155.39274559085854,990.0,964.430357365961,25.569642634038896,0.09037423221255145,0.006019811946651514,989.9036059558409,0.1056087779762304,0.01,0.01,0.01,25.367639811903466,25.463248589879697,25.463248589879697,25.463248589879697,,0.9249503629391124,0.0,0.0,0.0,27.81169642697542,0.0,0.0,0.0,0.5981009984295789,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.977345534166155,0.0,0.0,0.0,26.977345534166155,0.14613265404212059,6.200190423550225e-05,192.89523707448373,179.8265102265254,0.4059468201214756,0.2846188024318344,25.384233366609436,25.346738791866343,964.4403469795468,964.414209525851,29.33246629349108,23.61292724686328,4532.194049739914,7,0.14987414185647863,1927-10-08
1927,3,188.78077824184717,0.9765714285714286,1.1250540085247522,0.005981592136552115,31.0,4.0,3.0,2.0,33.0,73.0,0.38679108669329787,115.78077824184717,115.78077824184717,,115.78077824184717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.78077824184717,990.0,964.4224384435163,25.577561556483733,0.0898053168363006,0.005591366150556972,989.9046033170132,0.09880405062649363,0.01,0.01,0.01,25.383360822870372,25.472164873496865,25.472164873496865,25.472164873496865,,0.9218442600156972,0.0,0.0,0.0,26.57105636815744,0.0,0.0,0.0,0.5714205670571493,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.773924677112717,0.0,0.0,0.0,25.773924677112717,0.13650103918744125,6.183219129469897e-05,193.27466035303507,185.77870557191315,0.3929406213444759,0.377700831897251,25.384313830023903,25.382724180284075,964.428442588856,964.413450679294,26.866660130357143,25.04519872971628,4330.019345754937,7,0.143188470428404,1927-10-15
1927,4,187.1870530666308,0.9778571428571429,1.950335493406024,0.010357713370346657,31.0,4.0,3.0,2.0,33.0,73.0,0.39011211374344656,114.18705306663081,114.18705306663081,,114.18705306663081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.1870530666308,990.0,964.4256258938666,25.57437410613331,0.08924283971276911,0.005455899510663586,989.9053012607766,0.09665252163995153,0.01,0.01,0.01,25.38302284526992,25.469675366909875,25.469675366909875,25.469675366909875,,0.9207090932683543,0.0,0.0,0.0,26.173147525526485,0.0,0.0,0.0,0.5628633876457309,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.38795309976069,0.0,0.0,0.0,25.38795309976069,0.1355937208264659,6.175522931260824e-05,193.27466035303507,182.70050873555303,0.399561011106229,0.377700831897251,25.384313830023903,25.382071394222404,964.4345989825288,964.413450679294,26.866660130357143,24.302941769253447,4265.1761207597965,7,0.1410441838875594,1927-10-22
1927,5,199.6253640904574,0.9565714285714285,2.7908050596784904,0.013602561830682286,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3491583203537892,130.0539355190288,130.0539355190288,,130.0539355190288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,166.33964980474312,990.0,964.4183336999089,25.581666300091033,0.0942377485135755,0.0068045845191174,989.8989576669672,0.11807281295068887,0.01,0.01,0.01,25.362551154107642,25.470623967058327,25.470623967058327,25.470623967058327,,0.9299689210105289,0.0,0.0,0.0,30.089115895685527,0.0,0.0,0.0,0.6470777611975382,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.18644241881496,0.0,0.0,0.0,29.18644241881496,0.14604816787046035,6.232570870975844e-05,212.05144921368185,192.89523707448373,0.3784437661973587,0.3159610568493916,25.384723766057043,25.282215389405906,964.472308695282,964.401814881952,32.67375508176572,26.77398793869381,4903.322326360913,7,0.16214690232674978,1927-10-29
1927,6,238.7624350607347,0.893,5.3925329731641956,0.022981864387049217,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.2960190059692262,168.04814934644898,168.04814934644898,,168.04814934644898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,204.33386363216326,990.0,964.6325746103645,25.367425389635546,0.10764719778607014,0.010034092694448115,989.8823187095195,0.16936500161770612,0.01,0.01,0.01,25.080379097537335,25.239744099155043,25.239744099155043,25.239744099155043,,0.9445355146394164,0.0,0.0,0.0,39.04404484802435,0.0,0.0,0.0,0.8396568784521367,0.0,0.0,0.0,0.9743979561285666,0.96,0.96,0.96,38.054898525026196,0.0,0.0,0.0,38.054898525026196,0.15940236872102714,6.288162383869119e-05,249.7991800258312,222.2828362851385,0.3722990603507308,0.268215452080634,25.202534039353605,24.9882384378304,964.698795080155,964.5336970177108,41.673076119587286,35.00900870005233,6393.222952204401,7,0.2114161029168122,1927-11-05
1927,7,249.2380858422328,0.8752857142857142,2.4815677153458346,0.009858847040325929,36.0,5.0,3.0,2.0,47.0,93.0,0.37320830978851754,156.2380858422328,156.2380858422328,,156.2380858422328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,200.2380858422328,990.0,964.6935191467711,25.30648085322891,0.10620161665264459,0.009030237296589744,989.8847681460508,0.15342141588701427,0.01,0.01,0.01,25.037827583392687,25.181248999279696,25.181248999279696,25.181248999279696,,0.9409889837563961,0.0,0.0,0.0,36.100132728961036,0.0,0.0,0.0,0.7763469404077643,0.0,0.0,0.0,0.9701980301263173,0.96,0.96,0.96,35.024623115646385,0.0,0.0,0.0,35.024623115646385,0.14050945173305832,6.226978444453961e-05,256.6827889882703,246.1954239432886,0.3777486945550322,0.3623149038023341,25.059614274515933,24.99130488614029,964.7267311559532,964.6771725436598,36.76171099920748,34.32938855024869,5884.136683428593,7,0.1945812395313688,1927-11-12
1927,8,256.5372583892272,0.8642857142857142,5.129529602873183,0.019986544445362613,36.0,5.0,3.0,2.0,47.0,93.0,0.3627147334104723,163.5372583892272,163.5372583892272,,163.5372583892272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.5372583892272,990.0,964.725004634691,25.274995365309014,0.10877779581898792,0.00965066696308427,989.8815715372178,0.1632752988254567,0.01,0.01,0.01,24.99329160370149,25.146566902526946,25.146566902526946,25.146566902526946,,0.9432984344670121,0.0,0.0,0.0,37.81247617623667,0.0,0.0,0.0,0.8131715306717563,0.0,0.0,0.0,0.9721715984290226,0.96,0.96,0.96,36.762510326713496,0.0,0.0,0.0,36.762510326713496,0.14325179795899226,6.243827057079746e-05,264.1051871975735,246.1954239432886,0.3777486945550322,0.352132424913063,25.059614274515933,24.948344473101372,964.7564207487904,964.6771725436598,38.60624705012543,34.32938855024869,6176.101734887868,7,0.20423616848174164,1927-11-19
1927,9,273.0111338007512,0.8328571428571429,2.78611163120211,0.010074840945657042,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.324783543544324,184.58256237217978,184.58256237217978,,184.58256237217978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,227.15399094360833,990.0,964.792044535203,25.207955464796978,0.1157013326519805,0.011439517801635242,989.8728591495463,0.19168645920244268,0.01,0.01,0.01,24.889128155140913,25.07081461434335,25.07081461434335,25.07081461434335,,0.9496681870664716,0.0,0.0,0.0,42.79364514593461,0.0,0.0,0.0,0.9202934439985938,0.0,0.0,0.0,0.9780565823821196,0.96,0.96,0.96,41.859839451894125,0.0,0.0,0.0,41.859839451894125,0.1531097732937008,6.297657251205892e-05,283.6079686159883,264.1051871975735,0.352132424913063,0.2715015391695843,24.948344473101372,24.80862125517977,964.834431874464,964.7564207487904,47.09180901807812,38.60624705012543,7032.453027918213,7,0.23255466362163402,1927-11-26
1927,10,274.35553773910704,0.8287142857142857,3.486535831584742,0.0126573833427316,31.0,5.0,3.0,2.0,36.0,77.0,0.28073275459335595,197.355537739107,197.355537739107,,197.355537739107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,236.355537739107,990.0,964.7974221509564,25.202577849043582,0.11894895412469697,0.012525220707824043,989.8685258251675,0.20892997594779447,0.01,0.01,0.01,24.862173698263287,25.061103674211076,25.061103674211076,25.061103674211076,,0.953731734748943,0.0,0.0,0.0,45.89385263711511,0.0,0.0,0.0,0.9869645728411849,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.975975584372804,0.0,0.0,0.0,44.975975584372804,0.16391560815139808,6.330340120618701e-05,281.3222739992266,270.26224589706084,0.28490845898368,0.2737074420215005,24.885865406211177,24.82185069796998,964.8252890959968,964.7810489835882,46.57505811928197,44.03308608229793,7555.96389817463,7,0.24986653102429332,1927-12-03
1927,11,319.50717690062623,0.7582857142857142,15.029831890160454,0.043841956196043155,31.0,5.0,3.0,2.0,36.0,77.0,0.24382290990342223,242.50717690062623,242.50717690062623,,220.39781281274412,22.109364087882124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,281.50717690062623,990.0,965.0032996688798,24.996700331120127,0.1348843798345224,0.021011596962205142,989.8441040232034,0.23530239255397278,0.03020478437578373,0.01,0.01,24.60550196176944,24.81059956994763,24.830804354323412,24.830804354323412,,0.9527820425022011,0.1345450002843857,0.0,0.0,50.68822775273854,4.96484987821475,0.0,0.0,1.0900694140373879,0.10677096512289785,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.73974254434832,4.815904381868307,0.0,0.0,50.55564692621663,0.15834790197115228,5.826253377032851e-05,386.53109723034976,281.3222739992266,0.2737074420215005,0.1992077753943625,24.82185069796998,24.31227314446671,965.3326554861516,964.8252890959968,67.4226613461563,46.57505811928197,8493.348683604394,7,0.28086470514564793,1927-12-10
1927,12,413.2402758544827,0.6387142857142857,4.822547529463642,0.0117975630621908,34.0,5.0,3.4285714285714284,2.4285714285714284,43.714285714285715,88.57142857142857,0.21404654691362715,324.66884728305416,324.66884728305416,,162.33442364152708,162.33442364152708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,3.4285714285714284,2.4285714285714284,43.714285714285715,367.0974187116256,990.0,965.4595812413452,24.54041875865484,0.16509183176323,0.05224369591760149,989.7826644723192,0.16165147191606155,0.16165147191606155,0.01,0.01,24.16143175905796,24.16143175905796,24.313083230974023,24.313083230974023,,0.9443425242638798,0.9443425242638798,0.0,0.0,36.32626059103024,36.32626059103024,0.0,0.0,0.781209905183446,0.781209905183446,0.0,0.0,0.9703181345651153,0.9703181345651153,0.96,0.96,35.2484720977481,35.2484720977481,0.0,0.0,70.4969441954962,0.17066130835899587,6.0311844102602105e-05,420.28892993659525,402.90237744418727,0.2513702199936097,0.1861106436491149,24.207312140977983,24.14066871473887,965.4913001847146,965.4130606984988,73.25645744030845,67.11806501335259,11843.486624843361,7,0.39164968997497884,1927-12-17
1927,13,446.28772024649163,0.6001428571428571,6.039448187434873,0.013560608277879171,38.0,5.0,4.0,3.0,54.0,104.0,0.23327300285956082,342.28772024649163,342.28772024649163,,171.14386012324582,171.14386012324582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,389.28772024649163,990.0,965.6082947411093,24.39170525889082,0.17292347766952595,0.06055980395634402,989.7665167183741,0.17354421116638183,0.17354421116638183,0.01,0.01,23.984677766098546,23.984677766098546,24.14822197726493,24.14822197726493,,0.9471689458544069,0.9471689458544069,0.0,0.0,38.12722891996877,38.12722891996877,0.0,0.0,0.8199404068810487,0.8199404068810487,0.0,0.0,0.9727253571159424,0.9727253571159424,0.96,0.96,37.09069804486678,37.09069804486678,0.0,0.0,74.18139608973355,0.16616154136943312,6.019812967852397e-05,462.56506724863937,422.4698189706656,0.2461714312596169,0.2248332339893224,24.12758353095723,23.88701480678588,965.6815428026188,965.501114185368,77.82911638383496,68.96396093812702,12462.474543075235,7,0.41211886716518636,1927-12-24
1927,14,499.0322216180283,0.5522857142857143,10.738209289348008,0.021245225142582484,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23614202125973635,381.3179359037426,381.3179359037426,,190.6589679518713,190.6589679518713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,431.746507332314,990.0,965.845644997281,24.154355002718912,0.18790850099354447,0.07898206574656648,989.73310943326,0.19988960673502623,0.19988960673502623,0.01,0.01,23.68757482924379,23.68757482924379,23.877464435978812,23.877464435978812,,0.9523497022928901,0.9523497022928901,0.0,0.0,42.172079887326326,42.172079887326326,0.0,0.0,0.9069264491898135,0.9069264491898135,0.0,0.0,0.9781891859096812,0.9781891859096812,0.96,0.96,41.256392035412055,41.256392035412055,0.0,0.0,82.51278407082411,0.16530324219721865,6.0112777299956405e-05,537.7325322740754,467.1571483252964,0.2539721732667208,0.22262315876537,23.859462637056403,23.45860237349375,966.0197963952334,965.7022071674638,90.04698561324129,76.19921002027259,13862.147723898453,7,0.45840435594902296,1927-12-31
1927,15,578.6718164387561,0.49485714285714294,12.311255570833591,0.021257568012963884,41.0,6.0,4.0,3.0,66.0,120.0,0.20745676646619857,458.67181643875614,458.67181643875614,,229.33590821937807,229.33590821937807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,509.67181643875614,990.0,966.2040231739744,23.795976826025676,0.21694835946663274,0.11549309735909287,989.6675585431743,0.25210347609616035,0.25210347609616035,0.01,0.01,23.21143189310379,23.21143189310379,23.453535369199948,23.453535369199948,,0.9573134791529855,0.9573134791529855,0.0,0.0,49.97236119895241,49.97236119895241,0.0,0.0,1.0746744343860732,1.0746744343860732,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.00757798442446,48.00757798442446,0.0,0.0,96.01515596884892,0.1659650433950157,5.817447765267925e-05,589.2318351168824,556.2195342976412,0.2157421532336659,0.203654984079732,23.34768163645972,23.146583977390044,966.251543258026,966.1029879043392,96.4,93.70609178194236,16130.546202766618,7,0.5334175331602717,1928-01-07
1927,16,608.369422974477,0.4787142857142857,5.8401090810270455,0.009513184765099972,41.0,6.0,4.0,3.0,66.0,120.0,0.1973659246865884,488.3694229744769,488.3694229744769,,244.18471148723845,244.18471148723845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,539.3694229744768,990.0,966.3319393826289,23.668060617371143,0.23303955242380708,0.1299001727449352,989.6370602748312,0.2708069194712263,0.2708069194712263,0.01,0.01,23.03431397273116,23.03431397273116,23.295120892202384,23.295120892202384,,0.9555404562128019,0.9555404562128019,0.0,0.0,52.70100583830959,52.70100583830959,0.0,0.0,1.1333549642647223,1.1333549642647223,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1585506261648927,5.4881636573245585e-05,630.1125986840717,589.2318351168824,0.203654984079732,0.1904421531177256,23.146583977390044,22.91239840428281,966.4204503947362,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1928-01-14
1927,17,662.6561890892783,0.45442857142857146,7.456609212594166,0.011263395359608186,41.0,6.0,4.0,3.0,66.0,120.0,0.18115129638870966,542.6561890892783,542.6561890892783,,244.7693654970098,244.7693654970098,53.11745809525876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,593.6561890892783,990.0,966.5506247563571,23.449375243642912,0.26389018700880873,0.16349433431163793,989.5726154786796,0.25527999700002796,0.25527999700002796,0.06242285414288505,0.01,22.766710725322444,22.766710725322444,22.959567868179587,23.01199072232247,,0.9498627752157807,0.9498627752157807,0.27178359474327396,0.0,51.9051059311446,51.9051059311446,11.272943961448528,0.0,1.116238837228916,1.116238837228916,0.24242890239674253,0.0,0.9785286045253885,0.9785286045253885,0.9642428902396742,0.96,45.41805483237704,45.41805483237704,10.98948340380561,0.0,101.82559306855968,0.15352808883810679,5.207220392239261e-05,682.3088631722309,647.6489852382476,0.1852855524136367,0.1758734298746888,22.82057279606167,22.720259412883,966.6292354526888,966.490595940953,116.32041756069226,96.4,17106.69963551803,7,0.5656977392697762,1928-01-21
1927,18,710.043356717238,0.4344285714285715,5.432122727798547,0.007694617845440671,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.17915476518290446,582.7576424315238,582.7576424315238,,194.2525474771746,194.2525474771746,194.2525474771746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,635.4719281458094,990.0,966.7401734268689,23.259826573131086,0.28765365972712725,0.19028210514425783,989.5220642351287,0.2047409390941857,0.2047409390941857,0.2047409390941857,0.01,22.577149869165513,22.577149869165513,22.577149869165513,22.771890808259702,,0.9530780855546962,0.9530780855546962,0.9530780855546962,0.0,40.99192870100209,40.99192870100209,40.99192870100209,0.0,0.8815468537849912,0.8815468537849912,0.8815468537849912,0.0,0.978154685378499,0.978154685378499,0.978154685378499,0.96,40.096700373731174,40.096700373731174,40.096700373731174,0.0,120.29010112119354,0.16943891293615918,5.7337773245555954e-05,720.3337222668207,691.9065967426677,0.1901896242881344,0.1685195150137772,22.66896913224112,22.533718020294323,966.7813348890672,966.6676263869706,122.35416135535404,118.26938660257768,20208.736988360513,7,0.6682783395621863,1928-01-28
1927,19,743.0290881815779,0.4175714285714286,5.742069864638471,0.007699647501591857,43.0,7.0,5.0,4.0,78.0,137.0,0.18440221735605763,606.0290881815779,606.0290881815779,,202.00969606052598,202.00969606052598,202.00969606052598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,661.0290881815779,990.0,966.8721163527262,23.127883647273702,0.3021775420970319,0.20582743090529407,989.4919950269976,0.21521308968171002,0.21521308968171002,0.21521308968171002,0.01,22.404665584589672,22.404665584589672,22.404665584589672,22.609878674271375,,0.9545143005763197,0.9545143005763197,0.9545143005763197,0.0,42.366391249250235,42.366391249250235,42.366391249250235,0.0,0.9111051881559191,0.9111051881559191,0.9111051881559191,0.0,0.9799857467075024,0.9799857467075024,0.9799857467075024,0.96,41.51846758524812,41.51846758524812,41.51846758524812,0.0,124.55540275574435,0.16763058915282483,5.709216910065967e-05,760.52821131929,733.8512888156049,0.186686324719972,0.1801379593300632,22.45685321474456,22.305160493017183,966.9421128452772,966.8354051552624,127.6788893685534,122.89008764742596,20925.307662965053,7,0.6919744597541354,1928-02-04
1927,20,789.5493914827247,0.40057142857142863,8.17092446289897,0.010249076718567701,36.0,6.0,5.0,4.0,54.0,105.0,0.1330869468057179,684.5493914827247,684.5493914827247,,228.18313049424154,228.18313049424154,228.18313049424154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,731.5493914827247,990.0,967.0581975659309,22.941802434069164,0.34225353600255165,0.25827899351046,989.3994674704869,0.2505472261672261,0.2505472261672261,0.2505472261672261,0.01,22.090722678388932,22.090722678388932,22.090722678388932,22.331269904556155,,0.9569394772782821,0.9569394772782821,0.9569394772782821,0.0,47.29781779923467,47.29781779923467,47.29781779923467,0.0,1.017157372026552,1.017157372026552,1.017157372026552,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.35186144324997,46.35186144324997,46.35186144324997,0.0,139.05558432974993,0.17612642217208804,5.6436028456438486e-05,817.7246825595828,760.52821131929,0.1380619396325302,0.1284050759863779,22.25574552936123,21.93050979819952,967.1708987302384,966.9421128452772,143.75660492339972,134.11670784965477,23361.338167397986,7,0.7725310240541662,1928-02-11
