WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1927,21,875.613649749843,0.3692857142857143,15.279901594980972,0.01733434684071133,36.0,6.0,5.0,4.0,54.0,105.0,0.12010946118212047,770.613649749843,770.613649749843,,256.871216583281,256.871216583281,256.871216583281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,817.613649749843,990.0,967.4024545989994,22.597545401000666,0.40416687001482376,0.3106845450540499,989.2851485849312,0.27683908890655784,0.27683908890655784,0.27683908890655784,0.01,21.60585489702523,21.60585489702523,21.60585489702523,21.872693985931786,,0.9562187869821795,0.9562187869821795,0.9562187869821795,0.0,52.02295677601728,52.02295677601728,52.02295677601728,0.0,1.1187732640003716,1.1187732640003716,1.1187732640003716,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16540788654223457,5.223168091194171e-05,924.6839937244496,825.2161752284097,0.1272393866624551,0.1135523062068806,21.887910997210422,21.337215091055757,967.5987359748976,967.2008647009136,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1928-02-18
1927,22,1034.2072438667603,0.32142857142857145,29.006103327113205,0.027925487443747888,39.714285714285715,6.857142857142857,6.142857142857143,5.428571428571429,69.14285714285714,127.28571428571429,0.12201111110684885,906.9215295810461,906.9215295810461,,226.73038239526153,226.73038239526153,226.73038239526153,226.73038239526153,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,6.857142857142857,6.142857142857143,5.428571428571429,69.14285714285714,959.6358152953318,990.0,967.9972366974563,22.00276330254373,0.5333740605954665,0.37795002031722624,989.0886759190872,0.24858601623360305,0.24858601623360305,0.24858601623360305,0.24858601623360305,20.842853205397432,20.842853205397432,20.842853205397432,20.842853205397432,,0.955185438238644,0.955185438238644,0.955185438238644,0.955185438238644,44.245940898946124,44.245940898946124,44.245940898946124,44.245940898946124,0.9515256107300242,0.9515256107300242,0.9515256107300242,0.9515256107300242,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.3610220809672,43.3610220809672,43.3610220809672,43.3610220809672,173.4440883238688,0.16803275287740965,5.315026932077524e-05,1127.726717014242,947.0029281802472,0.168442446259499,0.0984669055312464,21.2700388724596,20.459942233734395,968.301426824902,967.6880117127208,182.26637578206143,164.27002901611297,29138.606838409964,7,0.963578268465938,1928-02-25
1927,23,1338.9467516076418,0.2541428571428571,61.70140290998594,0.0451225553041628,49.0,9.0,9.0,9.0,107.0,183.0,0.13807607002148822,1155.9467516076418,1066.779713691711,,266.6949284229278,266.6949284229278,266.6949284229278,266.6949284229278,89.16703791593065,20.579315904247608,3.727396215648978,4.385264159799868,4.385264159799868,56.08979747643433,69.57931590424761,12.727396215648977,13.385264159799865,13.385264159799865,163.0897974764343,1162.4716899714078,990.0,968.970014261234,21.029985738765927,0.792744030435812,0.5812234516572866,988.626032517907,0.27847702726518064,0.27847702726518064,0.27847702726518064,0.27847702726518064,19.377541229407623,19.377541229407623,19.377541229407623,19.377541229407623,,0.9534883010430691,0.9534883010430691,0.9534883010430691,0.9534883010430691,48.25975893605484,48.25975893605484,48.25975893605484,48.25975893605484,1.037844278194728,1.037844278194728,1.037844278194728,1.037844278194728,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.1449004004532,47.1449004004532,47.1449004004532,47.1449004004532,188.5796016018128,0.14217146622275204,4.917599576066056e-05,1559.6365373841434,1151.4124173518942,0.1589352322783501,0.1173350300621525,20.34325527434431,18.47462696768352,969.6772872746257,968.3758675973916,192.8,180.8724179291477,31681.373069104557,7,1.0476644533434047,1928-03-03
1927,24,1869.0700588717298,0.18957142857142856,65.74269024456073,0.036091439352004304,49.0,9.0,9.0,9.0,107.0,183.0,0.09830376097081174,1686.0700588717298,1100.0,,275.0,275.0,275.0,275.0,586.0700588717298,51.0,9.0,16.0,28.82311764942933,481.2469412223004,100.0,18.0,25.0,37.82311764942933,588.2469412223005,1243.0,990.0,970.6746805715267,19.325319428473353,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.47103001595507,17.47103001595507,17.47103001595507,17.47103001595507,,0.9495060827589467,0.9495060827589467,0.9495060827589467,0.9495060827589467,44.740335018027444,44.740335018027444,44.740335018027444,44.740335018027444,0.9621577423231706,0.9621577423231706,0.9621577423231706,0.9621577423231706,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.84552831766689,43.84552831766689,43.84552831766689,43.84552831766689,175.38211327066756,0.09434868716476986,4.4288412442087766e-05,2019.8353690960687,1677.712303316742,0.1090771043630182,0.0906014434641262,18.086947761381424,16.9978321103533,971.1478784771284,970.0587628261004,181.91438045420156,170.3555761222517,29464.19502947215,7,0.9743450737259309,1928-03-10
1927,25,2136.6021730978036,0.16214285714285714,19.339084024007953,0.009167500639481857,49.0,9.0,9.0,9.0,107.0,183.0,0.08566939783051071,1953.6021730978039,1100.0,,275.0,275.0,275.0,275.0,853.6021730978036,51.0,9.0,16.0,41.98043474251493,735.6217383552887,100.0,18.0,25.0,50.98043474251493,842.6217383552887,1243.0,990.0,971.4297293833396,18.570270616660423,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.71598120414214,16.71598120414214,16.71598120414214,16.71598120414214,,0.9471479436124265,0.9471479436124265,0.9471479436124265,0.9471479436124265,42.699380407430965,42.699380407430965,42.699380407430965,42.699380407430965,0.918266245321096,0.918266245321096,0.918266245321096,0.918266245321096,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.84539279928235,41.84539279928235,41.84539279928235,41.84539279928235,167.3815711971294,0.07836356784026424,4.226807353462864e-05,2155.2089572641244,2067.468969295266,0.0885140249831071,0.0849105602420587,16.88285445469998,16.671068276844125,971.4746423106376,971.2628561327816,169.14168212760887,166.90791239117544,28120.103961117733,7,0.9298976177618298,1928-03-17
1927,26,2189.3508377229946,0.156,8.880528652453775,0.004043210952946371,49.0,9.0,9.0,9.0,107.0,183.0,0.08359040803754479,2006.3508377229948,1100.0,,275.0,275.0,275.0,275.0,906.3508377229947,51.00000000000001,9.0,16.0,44.57463136342597,785.7762063595686,100.0,18.0,25.0,53.57463136342597,892.7762063595686,1243.0,990.0,971.557053746228,18.442946253772075,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.58865684125379,16.58865684125379,16.58865684125379,16.58865684125379,,0.9467659705237613,0.9467659705237613,0.9467659705237613,0.9467659705237613,42.357016962764774,42.357016962764774,42.357016962764774,42.357016962764774,0.9109035905970918,0.9109035905970918,0.9109035905970918,0.9109035905970918,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.50987662350947,41.50987662350947,41.50987662350947,41.50987662350947,166.03950649403788,0.07584443770183483,4.1929168306575224e-05,2217.372657831301,2161.5709846171685,0.0846606478817121,0.0825301057779719,16.65571165909543,16.521017965130312,971.6246926223514,971.4899989283864,166.74605235666007,165.3270105722724,27894.637090998367,7,0.922441702744655,1928-03-24
1927,27,2217.372657831301,0.154,0.0,0.0,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.09567307344284802,2005.2298006884437,1100.0,,275.0,275.0,275.0,275.0,905.2298006884437,46.71428571428574,5.571428571428571,11.714285714285706,58.85039338054778,782.3794073078958,100.0,18.0,25.0,76.42182195197636,897.9508358793244,1243.0,990.0,971.6246926223514,18.3753073776486,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.521017965130312,16.521017965130312,16.521017965130312,16.521017965130312,,0.9465630538953907,0.9465630538953907,0.9465630538953907,0.9465630538953907,42.175257799049085,42.175257799049085,42.175257799049085,42.175257799049085,0.9069947913773996,0.9069947913773996,0.9069947913773996,0.9069947913773996,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.3317526430681,41.3317526430681,41.3317526430681,41.3317526430681,165.3270105722724,0.0745598670518334,4.174924509400818e-05,2217.372657831301,2217.372657831301,0.0978635680536607,0.0825301057779719,16.521017965130312,16.521017965130312,971.6246926223514,971.6246926223514,165.3270105722724,165.3270105722724,27774.937776141764,7,0.91848339206818,1928-03-31
1927,28,2174.7547072122984,0.15757142857142856,8.880528652453773,0.004086175538676971,50.142857142857146,12.142857142857142,12.285714285714286,15.142857142857142,97.71428571428571,187.42857142857142,0.08607881674289417,1987.326135783727,1100.0,,275.0,275.0,275.0,275.0,887.3261357837271,49.857142857142875,5.857142857142857,12.71428571428571,61.189082038083185,757.7084823170724,100.0,18.0,25.0,76.33193918094032,855.422768031358,1243.0,990.0,971.5218217070642,18.47817829293581,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.623888880417525,16.623888880417525,16.623888880417525,16.623888880417525,,0.9468716666412526,0.9468716666412526,0.9468716666412526,0.9468716666412526,42.45171633194078,42.45171633194078,42.45171633194078,42.45171633194078,0.9129401361707695,0.9129401361707695,0.9129401361707695,0.9129401361707695,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.602682005301965,41.602682005301965,41.602682005301965,41.602682005301965,166.41072802120786,0.0765243135024009,4.202291111646663e-05,2187.823512835168,2155.2089572641244,0.0991853313244599,0.0684687206912207,16.671068276844125,16.592343487534748,971.553367099947,971.4746423106376,166.90791239117544,166.078304752361,27957.002307562918,7,0.9245040445622658,1928-04-07
1927,29,2184.073151661168,0.15642857142857142,4.659222224434806,0.0021346605057605715,45.0,11.0,10.0,10.0,72.0,148.0,0.06776450731146497,2036.0731516611681,1100.0,,275.0,275.0,275.0,275.0,936.073151661168,55.0,7.0,15.000000000000005,63.2481859230519,795.8249657381162,100.0,18.0,25.0,73.24818592305189,867.8249657381162,1243.0,990.0,971.5443145040098,18.455685495990274,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.60139608347199,16.60139608347199,16.60139608347199,16.60139608347199,,0.946804188250416,0.946804188250416,0.946804188250416,0.946804188250416,42.39124930287268,42.39124930287268,42.39124930287268,42.39124930287268,0.9116397699542512,0.9116397699542512,0.9116397699542512,0.9116397699542512,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.54342431681521,41.54342431681521,41.54342431681521,41.54342431681521,166.17369726726085,0.07608612094679587,4.196305486546992e-05,2187.823512835168,2161.5709846171685,0.0684687206912207,0.067647138414839,16.65571165909543,16.592343487534748,971.553367099947,971.4899989283864,166.74605235666007,166.078304752361,27917.181140899826,7,0.9231872070403382,1928-04-14
1927,30,2201.5438117530325,0.155,4.221306428018969,0.0019085504471858003,45.0,11.0,10.0,10.0,72.0,148.0,0.06722823717468158,2053.5438117530325,1100.0,,275.0,275.0,275.0,275.0,953.5438117530326,55.0,7.0,15.000000000000004,64.42863592925896,812.1151758237736,100.0,18.0,25.0,74.42863592925896,884.1151758237736,1243.0,990.0,971.5864850628521,18.413514937147852,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.559225524629568,16.559225524629568,16.559225524629568,16.559225524629568,,0.9466776765738886,0.9466776765738886,0.9466776765738886,0.9466776765738886,42.277923086508345,42.277923086508345,42.277923086508345,42.277923086508345,0.9092026470216849,0.9092026470216849,0.9092026470216849,0.9092026470216849,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.432364624778174,41.432364624778174,41.432364624778174,41.432364624778174,165.7294584991127,0.07528276752122294,4.1850873358361794e-05,2217.372657831301,2187.823512835168,0.067647138414839,0.066745659317704,16.592343487534748,16.521017965130312,971.6246926223514,971.553367099947,166.078304752361,165.3270105722724,27842.549027850935,7,0.9207192138839595,1928-04-21
1927,31,2255.513483038143,0.14885714285714285,6.247918541379348,0.002768303453724586,46.142857142857146,10.428571428571429,10.0,10.0,96.57142857142857,173.14285714285714,0.07673914621874002,2082.3706258952857,1100.0,,275.0,275.0,275.0,275.0,982.3706258952859,53.857142857142854,7.571428571428571,15.0,57.80159556899412,848.1404588977204,100.0,18.0,25.0,67.80159556899412,944.7118874691489,1243.0,990.0,971.7167566831955,18.283243316804505,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.42895390428622,16.42895390428622,16.42895390428622,16.42895390428622,,0.9462868617128587,0.9462868617128587,0.9462868617128587,0.9462868617128587,41.92800577138815,41.92800577138815,41.92800577138815,41.92800577138815,0.901677543470713,0.901677543470713,0.901677543470713,0.901677543470713,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.08944565596039,41.08944565596039,41.08944565596039,41.08944565596039,164.35778262384156,0.07287301534377086,4.150449056157615e-05,2261.108087620956,2221.9458555412634,0.0849141184586246,0.0654546329785231,16.509979212037223,16.41544968632772,971.730260901154,971.6357313754444,165.21076474722008,164.2156189366118,27612.10748080538,7,0.9130987923546753,1928-04-28
1927,32,2225.6471884860407,0.15257142857142858,10.469224969398313,0.004747167179968371,48.142857142857146,10.428571428571429,10.428571428571429,11.0,124.0,204.0,0.09176240890178103,2021.6471884860405,1100.0,,275.0,275.0,275.0,275.0,921.6471884860405,51.857142857142854,7.571428571428571,14.571428571428571,49.105478810869634,798.5417096751709,100.0,18.0,25.0,60.105478810869634,922.5417096751709,1243.0,990.0,971.64466562738,18.355334372619918,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.501044960101634,16.501044960101634,16.501044960101634,16.501044960101634,,0.9465031348803048,0.9465031348803048,0.9465031348803048,0.9465031348803048,42.121632103304464,42.121632103304464,42.121632103304464,42.121632103304464,0.905841550608698,0.905841550608698,0.905841550608698,0.905841550608698,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.27919946123836,41.27919946123836,41.27919946123836,41.27919946123836,165.11679784495345,0.07420029874289964,4.1696161071957945e-05,2261.108087620956,2187.823512835168,0.1261527716384836,0.0849141184586246,16.592343487534748,16.41544968632772,971.730260901154,971.553367099947,166.078304752361,164.2156189366118,27739.62203795218,7,0.9173155435830748,1928-05-05
1927,33,2072.0004608708145,0.16885714285714284,30.853823855972387,0.014978842452414015,55.0,13.0,13.0,17.0,178.0,276.0,0.13334416196127832,1796.0004608708148,1100.0,,275.0,275.0,275.0,275.0,696.0004608708148,45.0,5.0,12.0,42.86959360436179,591.130867266453,100.0,18.0,25.0,59.86959360436179,769.1308672664529,1243.0,990.0,971.2705084249591,18.729491575040974,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.87520216252269,16.87520216252269,16.87520216252269,16.87520216252269,,0.9476317585114277,0.9476317585114277,0.9476317585114277,0.9476317585114277,43.12829508465653,43.12829508465653,43.12829508465653,43.12829508465653,0.927490216874334,0.927490216874334,0.927490216874334,0.927490216874334,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.2657291829634,42.2657291829634,42.2657291829634,42.2657291829634,169.0629167318536,0.08170708729030604,4.2692655740367066e-05,2161.5709846171685,1971.8467458433613,0.1399703098538494,0.1276849115593036,17.136667254757043,16.65571165909543,971.4899989283864,971.0090433327248,171.828656743907,166.74605235666007,28402.570010951404,7,0.9392384262880755,1928-05-12
1927,34,1806.5558346790083,0.19599999999999998,39.71820553631346,0.02226659816946446,55.0,13.0,13.0,17.0,178.0,276.0,0.15320789251980452,1530.5558346790083,1100.0,,275.0,275.0,275.0,275.0,430.55583467900846,45.0,4.999999999999998,11.999999999999998,26.519743440373706,342.0360912386347,100.0,18.0,25.0,43.51974344037371,520.0360912386348,1243.0,990.0,970.4750265428091,19.524973457190885,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.6706840446726,17.6706840446726,17.6706840446726,17.6706840446726,,0.9501697489311306,0.9501697489311306,0.9501697489311306,0.9501697489311306,45.282894422191454,45.282894422191454,45.282894422191454,45.282894422191454,0.973825686498741,0.973825686498741,0.973825686498741,0.973825686498741,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.37723653374762,44.37723653374762,44.37723653374762,44.37723653374762,177.50894613499048,0.09863236602105245,4.4825491448229915e-05,1952.5344676593647,1693.8193070891668,0.1629453619077626,0.1413547389669693,18.034909749193588,17.199060768889893,970.9466498185918,970.110800838288,181.37859174168423,172.4911449472741,29821.502950678405,7,0.9861608118610584,1928-05-19
1927,35,1535.8111813374412,0.22585714285714284,36.688864359759236,0.023774195202066657,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.17352975447174754,1269.2397527660125,1100.0,,275.0,275.0,275.0,275.0,169.23975276601254,33.21992356824047,5.036654746535855,8.053055644402582,10.42982197634065,112.50029683049297,87.9342092825262,17.893797603678713,20.910198501545437,26.85839340491208,282.2145825447787,1226.7382053877502,990.0,969.600313047398,20.399686952602092,0.8904013216598697,0.648,988.4615986783401,0.28,0.28,0.28,0.28,18.581285630942183,18.581285630942183,18.581285630942183,18.581285630942183,,0.9519766070386778,0.9519766070386778,0.9519766070386778,0.9519766070386778,47.70626169493959,47.70626169493959,47.70626169493959,47.70626169493959,1.025941111719131,1.025941111719131,1.025941111719131,1.025941111719131,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.7521364610408,46.7521364610408,46.7521364610408,46.7521364610408,187.0085458441632,0.12210160539903268,4.7224380263677575e-05,1645.7136786211431,1436.9972565708524,0.188219821109795,0.146138066053883,18.91321704363176,18.19032793347489,969.9553826540068,969.2810680596904,190.4313241329761,182.97900564039583,31417.43570181942,7,1.0389363658009068,1928-05-26
1927,36,1285.0282715148217,0.2611428571428572,35.76216570666065,0.027776794366437714,53.0,12.0,12.0,13.0,120.0,210.0,0.16398299188904855,1075.0282715148217,1052.775077388674,,263.1937693471685,263.1937693471685,263.1937693471685,263.1937693471685,22.25319412614772,5.616282327075377,1.2716110929227267,1.2716110929227267,1.3775786839996207,12.716110929227268,58.61628232707538,13.271611092922727,13.271611092922727,14.37757868399962,132.71611092922726,1137.9345819015946,990.0,968.7965323579404,21.203467642059568,0.7540682283030777,0.5502652322112488,988.6956665394856,0.27837149406609724,0.27837149406609724,0.27837149406609724,0.27837149406609724,19.620762687479132,19.620762687479132,19.620762687479132,19.620762687479132,,0.9540053826527295,0.9540053826527295,0.9540053826527295,0.9540053826527295,48.26388345501491,48.26388345501491,48.26388345501491,48.26388345501491,1.0379329775272021,1.0379329775272021,1.0379329775272021,1.0379329775272021,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.192196097914646,47.192196097914646,47.192196097914646,47.192196097914646,188.76878439165858,0.1472051694128723,4.9865494038053215e-05,1392.1184694738974,1186.6620966242278,0.1769669736628482,0.1508492305826257,20.19894932255825,19.080482909136972,969.1360750552234,968.486652303676,192.8,181.09456741949276,31713.155777798645,7,1.0487154688425477,1928-06-02
1927,37,1095.7277932445754,0.30357142857142855,22.694452958489883,0.020783922281463058,53.0,12.0,12.0,13.0,120.0,210.0,0.19203743082558677,885.7277932445753,885.7277932445753,,231.1676736196534,231.1676736196534,231.1676736196534,192.22477238561535,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,962.7277932445755,990.0,968.2008587787686,21.79914122123135,0.5366620555689152,0.3676922519303745,989.0956456925007,0.2502177284348664,0.2502177284348664,0.2502177284348664,0.21164629986343783,20.64456918529719,20.64456918529719,20.64456918529719,20.68314061386862,,0.9548025539084659,0.9548025539084659,0.9548025539084659,0.8182134609886188,44.6894087963481,44.6894087963481,44.6894087963481,37.04892587550825,0.961062554760174,0.961062554760174,0.961062554760174,0.7967510940969517,0.9796528662974219,0.9796528662974219,0.9796528662974219,0.976795723440279,43.179526331642776,43.179526331642776,43.179526331642776,36.29381204592849,165.83239104085683,0.15123554724483051,5.199140347027122e-05,1172.2200796855432,1027.8009259147989,0.2043197225309838,0.1791472468688081,20.923760757254144,20.277366801258005,968.4412631075832,967.9873743385892,179.10245515262395,144.60000000000002,27859.841694863946,7,0.9212910613380935,1928-06-09
1927,38,896.2765265890403,0.3638571428571429,35.490646900337715,0.04056360640030511,53.0,12.0,12.0,13.0,120.0,210.0,0.2361507292202129,686.2765265890403,686.2765265890403,,228.75884219634676,228.75884219634676,228.75884219634676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,763.2765265890403,990.0,967.4823229421635,22.51767705783649,0.3690020880874008,0.25778383861003124,989.3732140733026,0.24729184719250583,0.24729184719250583,0.24729184719250583,0.01,21.64359928394654,21.64359928394654,21.64359928394654,21.880891131139045,,0.9553930051122171,0.9553930051122171,0.9553930051122171,0.0,46.28568599979577,46.28568599979577,46.28568599979577,0.0,0.9953910967698015,0.9953910967698015,0.9953910967698015,0.0,0.979286084784663,0.979286084784663,0.979286084784663,0.96,44.68539347212779,44.68539347212779,44.68539347212779,0.0,134.0561804163834,0.14969900721143645,5.449149222407914e-05,1022.729174239858,779.3663976124346,0.2694496460757464,0.2053329515666571,22.30863789757969,20.946795997726756,967.971434547611,967.0174655904495,144.60000000000002,115.614460006951,22521.43830995241,7,0.7447565578687966,1928-06-16
1927,39,671.7864385353714,0.4502857142857143,27.162080356507463,0.040949555310702705,53.0,12.0,12.0,13.0,120.0,210.0,0.3153675174768969,461.7864385353714,461.7864385353714,,217.7854047124645,217.7854047124645,26.215629110442375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,538.7864385353714,990.0,966.5863765995069,23.413623400493048,0.23546501004772827,0.1194485393184509,989.6450864506338,0.23282345182789618,0.23282345182789618,0.03574824215624007,0.01,22.825886399298984,22.825886399298984,23.022961608970636,23.048709851126876,,0.9541174960798635,0.9541174960798635,0.13579459298440744,0.0,46.472107312444344,46.472107312444344,5.4781373516876295,0.0,0.9994001572568677,0.9994001572568677,0.11780940541263721,0.0,0.9787290060368644,0.9787290060368644,0.9617809405412636,0.96,44.03190559713895,44.03190559713895,5.327305515921748,0.0,93.39111671019964,0.13903646059425379,5.651842067524672e-05,760.52821131929,589.2318351168824,0.3563962221395311,0.2761238792650604,23.2754276942243,22.390371340361725,966.9421128452772,966.251543258026,111.87341583435668,80.67086892102644,15689.70760731354,7,0.5188395372788869,1928-06-23
1927,40,538.5935677297126,0.5242857142857142,13.507250275166964,0.02534654745577613,43.57142857142857,9.428571428571429,8.571428571428571,7.0,77.14285714285714,145.71428571428572,0.2697035495690196,392.87928201542684,392.87928201542684,,196.4396410077134,196.4396410077134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.57142857142857,9.428571428571429,8.571428571428571,7.0,77.14285714285714,454.45071058685545,990.0,966.0236710547836,23.97632894521634,0.1959215187614535,0.08443902111128142,989.7196394601273,0.20769351536041308,0.20769351536041308,0.01,0.01,23.48827488998318,23.48827488998318,23.685968405343594,23.685968405343594,,0.9535857407379832,0.9535857407379832,0.0,0.0,43.14573561711235,43.14573561711235,0.0,0.0,0.9278652820884377,0.9278652820884377,0.0,0.0,0.9788897236924167,0.9788897236924167,0.96,0.96,42.238217628556484,42.238217628556484,0.0,0.0,84.47643525711297,0.15706094856709565,5.972777109306011e-05,583.0034913422678,494.6810831907137,0.3602036747953433,0.2398601028388311,23.736583615786795,23.31279732728329,966.22351571104,965.8260648743582,91.76924754366009,77.57386268020913,14192.04112319498,7,0.4693135292061832,1928-06-30
1927,41,458.1795954123939,0.5872857142857143,8.454885438858842,0.01838269572121903,42.0,9.0,8.0,6.0,70.0,135.0,0.29508891492447287,323.1795954123939,323.1795954123939,,161.58979770619695,161.58979770619695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,382.1795954123938,990.0,965.6618081793557,24.338191820644266,0.17041479987301497,0.05154076903464986,989.7780444310923,0.16064622690336586,0.16064622690336586,0.01,0.01,23.95559002483323,23.95559002483323,24.10623625173659,24.10623625173659,,0.9443692265712761,0.9443692265712761,0.0,0.0,35.847413182016155,35.847413182016155,0.0,0.0,0.7709121114412075,0.7709121114412075,0.0,0.0,0.970723326110603,0.970723326110603,0.96,0.96,34.799882616136465,34.799882616136465,0.0,0.0,69.59976523227293,0.15181231478923943,5.9823800464634266e-05,486.0250263913084,435.49688511870175,0.3099907361293837,0.2777634744497885,24.09168472209696,23.788519359547514,965.7871126187608,965.559735983034,75.62725537514812,64.79454294944554,11692.760559021852,7,0.3866653624015163,1928-07-07
1927,42,408.90931303898896,0.642,6.623278392480017,0.01624676993715357,42.0,9.0,8.0,6.0,70.0,135.0,0.3305078459241474,273.90931303898896,273.90931303898896,,192.58702980089532,81.32228323809366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,332.90931303898896,990.0,965.4387312549965,24.561268745003467,0.15302578852292426,0.028285195754402744,989.8186890157227,0.19692793951428358,0.08121365379999787,0.01,0.01,24.183029821211857,24.298744106926144,24.36995776072614,24.36995776072614,,0.9417988579512543,0.5356132337447038,0.0,0.0,43.08211488013643,18.08076839863352,0.0,0.0,0.9264970941964824,0.3888337290028714,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.195488203817376,17.538345346674515,0.0,0.0,55.733833550491894,0.13594416578803076,5.6346103548308944e-05,426.6328809909446,389.1339363713416,0.3469242525051133,0.3164313066691768,24.222270236821416,24.13058362477213,965.5198479644592,965.3456696818566,62.89072690884844,48.2,9363.284036482637,7,0.30963240861384383,1928-07-14
1927,43,368.6203147163322,0.6900000000000001,5.021660808358287,0.013628025368478113,42.0,9.0,8.0,6.0,70.0,135.0,0.3664406789328944,233.62031471633213,233.62031471633213,,233.62031471633213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,292.6203147163322,990.0,965.2431015735816,24.75689842641837,0.13880655097508693,0.015607726750888186,989.8455857222741,0.25788742486704835,0.01,0.01,0.01,24.344596723825354,24.5924841486924,24.5924841486924,24.5924841486924,,0.9569888802426514,0.0,0.0,0.0,53.3702530160184,0.0,0.0,0.0,1.1477473766885677,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1308328942560408,5.73927770320987e-05,380.8369423592014,353.9823107128336,0.3813749894115982,0.354482417497905,24.443958485371464,24.261671098005067,965.304184711796,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1928-07-21
1927,44,334.60379672638265,0.732,4.336536696285399,0.012905939046233572,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,126.42857142857143,0.37745663820026465,208.1752252978112,208.1752252978112,,208.1752252978112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,263.74665386923976,990.0,965.073018983632,24.926981016368114,0.1286161402040747,0.0134448941503139,989.8579389656455,0.22353655415204512,0.01,0.01,0.01,24.56138342786168,24.774919982013728,24.774919982013728,24.774919982013728,,0.9562309529774032,0.0,0.0,0.0,47.95038637849409,0.0,0.0,0.0,1.0311911049138514,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.88131196187609,0.0,0.0,0.0,46.88131196187609,0.14020029878986456,6.256034463627839e-05,346.9384943839358,323.62655383883583,0.4024171045814803,0.3467912803962049,24.61707609697745,24.4917714247777,965.1346924719196,965.0181327691942,48.2,45.20532810474595,7876.060409595183,7,0.26045173312153386,1928-07-28
1927,45,310.2318087082293,0.7695714285714285,3.0459659961020003,0.009811255907215285,39.0,7.0,5.0,4.0,60.0,115.0,0.3708895567889559,195.23180870822935,195.23180870822935,,195.23180870822935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,246.23180870822935,990.0,964.9511590435411,25.048840956458907,0.12243460791668737,0.012344703740199444,989.8652206883431,0.20606294175610956,0.01,0.01,0.01,24.70799870304594,24.904061644802052,24.904061644802052,24.904061644802052,,0.9531478000383837,0.0,0.0,0.0,45.09053033290483,0.0,0.0,0.0,0.9696888243635445,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.18871972624673,0.0,0.0,0.0,44.18871972624673,0.14239272078935425,6.287215970716858e-05,323.62655383883583,302.30479186612183,0.380410774470716,0.3553478496615248,24.761806746618657,24.61707609697745,965.0181327691942,964.9115239593306,47.2029103999011,42.38691427115022,7423.7049140094505,7,0.24549288736803737,1928-08-04
1927,46,289.67603266914745,0.8012857142857143,2.997502552413607,0.010371882921403045,39.0,7.0,5.0,4.0,60.0,115.0,0.3972617280090673,174.67603266914742,174.67603266914742,,174.67603266914742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.67603266914742,990.0,964.8590333866575,25.140966613342552,0.11517972728176548,0.010597462776877484,989.8742228099414,0.17831264410334904,0.01,0.01,0.01,24.83687677918058,25.005189423283927,25.005189423283927,25.005189423283927,,0.9469504057626627,0.0,0.0,0.0,40.29096982703259,0.0,0.0,0.0,0.8664724693985503,0.0,0.0,0.0,0.9760101032840158,0.96,0.96,0.96,39.3294211762744,0.0,0.0,0.0,39.3294211762744,0.135697441000968,6.253363836855176e-05,302.30479186612183,281.3222739992266,0.4087838419801631,0.380410774470716,24.88555710247724,24.761806746618657,964.9115239593306,964.8252890959968,42.38691427115022,37.27532075814643,6607.342757614099,7,0.21849678431263556,1928-08-11
1927,47,268.265940432987,0.8417142857142857,2.848478492441367,0.010596489550242756,39.0,7.0,5.0,4.0,60.0,115.0,0.428797208190952,153.265940432987,153.265940432987,,153.265940432987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,204.265940432987,990.0,964.773063761732,25.22693623826803,0.10762320885672738,0.008777604936803842,989.8835991862064,0.14940901958453243,0.01,0.01,0.01,24.96112640488996,25.100535424474486,25.100535424474486,25.100535424474486,,0.9401558299553096,0.0,0.0,0.0,35.27400444663889,0.0,0.0,0.0,0.7585807407879331,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.215784313239716,0.0,0.0,0.0,34.215784313239716,0.1275167163858588,6.201135789609209e-05,273.7644374568714,261.382924552137,0.4399675311501131,0.4200691699341591,25.000964881568542,24.929301424781737,964.7950577498276,964.7455316982084,35.465372133777635,32.644349199526935,5748.251764624272,7,0.19008769062910955,1928-08-18
1927,48,250.1070478785059,0.8741428571428571,2.5861769054072,0.010344034935235686,39.0,7.0,5.0,4.0,60.0,115.0,0.46000716926654656,135.1070478785059,135.1070478785059,,135.1070478785059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,186.1070478785059,990.0,964.696219304129,25.303780695870906,0.10121430217611213,0.007234099069672957,989.8915515987541,0.12489451463598296,0.01,0.01,0.01,25.070437779989113,25.185332294625095,25.185332294625095,25.185332294625095,,0.9329335385077668,0.0,0.0,0.0,30.991657146295246,0.0,0.0,0.0,0.6664872504579622,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.061907431906388,0.0,0.0,0.0,30.061907431906388,0.12014821065890706,6.18043616089953e-05,258.7976520087449,243.27968621428656,0.4727069563001049,0.44436260958084,25.119185827412167,25.01592826407847,964.735190608035,964.6596781172858,32.049692732836554,28.50956485211429,5050.400448560274,7,0.16701059684392439,1928-08-25
1927,49,237.2913918164376,0.8927142857142858,1.2159723126113622,0.005121774807270957,30.0,6.0,4.0,2.0,30.0,72.0,0.3034682452640335,165.29139181643762,165.29139181643762,,165.29139181643762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,205.2913918164376,990.0,964.6237483508986,25.37625164910134,0.1079851303371098,0.009799768304397173,989.8822151013584,0.16564337895219075,0.01,0.01,0.01,25.0928233715076,25.248466750459787,25.248466750459787,25.248466750459787,,0.9436610379649178,0.0,0.0,0.0,38.384397939699944,0.0,0.0,0.0,0.8254709234344073,0.0,0.0,0.0,0.9725470923434407,0.96,0.96,0.96,37.33160027869445,0.0,0.0,0.0,37.33160027869445,0.15731097471259292,6.273531283647678e-05,243.27968621428656,234.76788002600708,0.3066859060618684,0.2959556595965874,25.112476335886623,25.046186879877848,964.6596781172858,964.608607280156,38.80911850164159,36.710073575197725,6271.708846820668,7,0.2073977793260803,1928-09-01
1927,50,226.5399096050041,0.9138571428571429,1.7835776772669394,0.007851741492322786,32.285714285714285,6.0,4.0,2.5714285714285716,38.0,82.85714285714286,0.3663883670462827,143.68276674786125,143.68276674786125,,143.68276674786125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.285714285714285,6.0,4.0,2.5714285714285716,38.0,185.96848103357553,990.0,964.5592394576299,25.440760542369976,0.10116539745805576,0.007963035173568143,989.8908715673684,0.13647173510961266,0.01,0.01,0.01,25.195160374628763,25.321632109738374,25.321632109738374,25.321632109738374,,0.9358823108649108,0.0,0.0,0.0,33.23602969868491,0.0,0.0,0.0,0.7147533268534388,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.23894880772436,0.0,0.0,0.0,32.23894880772436,0.14216032892692188,6.230784284561636e-05,231.4334061521708,222.2828362851385,0.4093883338939747,0.3111046118928006,25.24226802415369,25.138445020539884,964.588600436913,964.5336970177108,35.90682997619422,29.35302693720772,5416.143399697692,7,0.17910527115402422,1928-09-08
1927,51,239.81639495242095,0.89,3.9309062486703836,0.016373400227118542,34.857142857142854,6.0,4.0,3.0,47.0,94.85714285714286,0.3954236948369948,144.9592520952781,144.9592520952781,,144.9592520952781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,6.0,4.0,3.0,47.0,189.81639495242095,990.0,964.6388983697145,25.36110163028541,0.10252345064459419,0.0080715364280986,989.8894050129273,0.1381949903286254,0.01,0.01,0.01,25.112311652884095,25.24050664321272,25.24050664321272,25.24050664321272,,0.9367031911197816,0.0,0.0,0.0,33.445459781695895,0.0,0.0,0.0,0.7192571996063634,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.442095988245015,0.0,0.0,0.0,32.442095988245015,0.13530693141059594,6.2157534137938e-05,249.7991800258312,222.2828362851385,0.4723794529181316,0.369625066715139,25.24226802415369,25.056038409875853,964.698795080155,964.5336970177108,34.79552150375796,29.286290770867968,5450.272126025163,7,0.1802338666013612,1928-09-15
1927,52,261.8109592449263,0.8557142857142858,2.8019346229387088,0.0107184334478258,40.0,6.0,4.0,3.0,65.0,118.0,0.4507391831559975,143.81095924492632,143.81095924492632,,143.81095924492632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.81095924492632,990.0,964.7472438369797,25.25275616302026,0.1039332614877373,0.0079739315358187,989.8880928069765,0.1366447949806505,0.01,0.01,0.01,25.004204175016064,25.130848969996716,25.130848969996716,25.130848969996716,,0.9366074592980256,0.0,0.0,0.0,33.0296781255512,0.0,0.0,0.0,0.7103156586140041,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.03878778178466,0.0,0.0,0.0,32.03878778178466,0.12236604944554859,6.188399753231736e-05,264.1051871975735,258.7976520087449,0.4559546776568619,0.4467916789219509,25.02164499335839,24.99092533889951,964.7564207487904,964.735190608035,32.56596219715903,31.3466017402142,5382.516347339823,7,0.17799326545435923,1928-09-22
1927,53,256.6827889882703,0.865,1.0574315102372793,0.0041196042570879,40.0,6.0,4.0,3.0,65.0,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1021233644617007,0.0075380370640029,989.8903385984744,0.1297217651341649,0.01,0.01,0.01,25.033885677387037,25.1536074425212,25.1536074425212,25.1536074425212,,0.9344499358996164,0.0,0.0,0.0,31.8159993890255,0.0,0.0,0.0,0.6842150406242042,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.86151940735473,0.0,0.0,0.0,30.86151940735473,0.1202321337125763,6.181476693943491e-05,256.6827889882703,256.6827889882703,0.4597113833190906,0.4597113833190906,25.033885677387037,25.033885677387037,964.7267311559532,964.7267311559532,30.86151940735473,30.86151940735473,1481.3529315530272,2,0.1714528855964152,1928-09-29
1928,1,259.6902740422683,0.8594285714285714,1.8185619140188334,0.006956241596139929,37.0,5.0,3.0,2.0,50.0,97.0,0.37355729784015423,162.6902740422683,162.6902740422683,,162.6902740422683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,207.6902740422683,990.0,964.738761096169,25.261238903830904,0.10883179750110873,0.009578673293592757,989.8815895292054,0.16213186995706216,0.01,0.01,0.01,24.980696563079164,25.132828433036224,25.132828433036224,25.132828433036224,,0.9430654006670052,0.0,0.0,0.0,37.58790995861171,0.0,0.0,0.0,0.8083421496475637,0.0,0.0,0.0,0.9710298722312364,0.96,0.96,0.96,36.49960639110209,0.0,0.0,0.0,36.49960639110209,0.14054075005237682,6.231822150075586e-05,264.1051871975735,256.6827889882703,0.3778983405250152,0.367277905554485,24.998103713232727,24.955143300193694,964.7564207487904,964.7267311559532,37.584748004943904,35.77512076483967,6131.933873705151,7,0.20277559106167828,1928-10-01
1928,2,260.7506166435973,0.8575714285714285,1.8185619140188334,0.006989164710790201,39.285714285714285,5.571428571428571,3.5714285714285716,2.5714285714285716,53.42857142857143,104.42857142857143,0.40044398621022326,156.32204521502587,156.32204521502587,,156.32204521502587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.285714285714285,5.571428571428571,3.5714285714285716,2.5714285714285716,53.42857142857143,204.7506166435973,990.0,964.7430024665745,25.256997533425583,0.10779427119405939,0.009037373843277158,989.8831683549627,0.1535347610402849,0.01,0.01,0.01,24.986631127347977,25.130165888388262,25.130165888388262,25.130165888388262,,0.9410616355086294,0.0,0.0,0.0,36.05053334503605,0.0,0.0,0.0,0.7752802869900226,0.0,0.0,0.0,0.9703507528818153,0.96,0.96,0.96,34.9822743655967,0.0,0.0,0.0,34.9822743655967,0.1341710721512883,6.215708619285869e-05,264.1051871975735,256.6827889882703,0.4285445098737286,0.3711030480135736,25.019229286507088,24.970899599485467,964.7564207487904,964.7267311559532,36.91000644530981,32.73818716282709,5877.022093420246,7,0.19434596869775947,1928-10-08
1928,3,247.79859100670242,0.8784285714285714,4.019350887096318,0.016973680237662027,41.0,6.0,4.0,3.0,56.0,110.0,0.4445150599805682,137.79859100670242,137.79859100670242,,137.79859100670242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,188.79859100670242,990.0,964.6829728094755,25.317027190524477,0.10216423473672658,0.007462880235569643,989.8903728850277,0.12852809785904823,0.01,0.01,0.01,25.078871977693186,25.19740007555223,25.19740007555223,25.19740007555223,,0.9337928523843904,0.0,0.0,0.0,31.6513126273739,0.0,0.0,0.0,0.6806733898359979,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.701773248552684,0.0,0.0,0.0,30.701773248552684,0.12375468388539532,6.188155981017971e-05,256.6827889882703,228.5473327785961,0.4813007382875995,0.4285445098737286,25.224980737283826,25.019229286507088,964.7267311559532,964.5712839966716,32.73818716282709,26.29389269473465,5157.89790575685,7,0.1705654069364038,1928-10-15
1928,4,226.46878634872198,0.9138571428571429,2.2360819541918358,0.009888704071060543,41.0,6.0,4.0,3.0,56.0,110.0,0.48577933161756953,116.46878634872196,116.46878634872196,,116.46878634872196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,167.46878634872198,990.0,964.5588127180923,25.441187281907673,0.09463625729363875,0.0056498468396413,989.8997138958667,0.09973286157077463,0.01,0.01,0.01,25.24116831620362,25.330901177774397,25.330901177774397,25.330901177774397,,0.9228597564476687,0.0,0.0,0.0,26.607470693096413,0.0,0.0,0.0,0.5722036708192777,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.80924657230352,0.0,0.0,0.0,25.80924657230352,0.11394879791975936,6.155345544940504e-05,229.3650854576809,222.2828362851385,0.4948650189927167,0.4795847623473434,25.273768211993687,25.218612134764616,964.576190512746,964.5336970177108,26.484691637374656,24.83343677718785,4335.953424146991,7,0.14338470317946397,1928-10-22
1928,5,235.07127160175725,0.8975714285714286,4.512411831632095,0.019003949120710528,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,100.28571428571429,0.42781508240915506,134.785557316043,134.785557316043,,134.785557316043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,181.78555731604297,990.0,964.6104276296106,25.389572370389423,0.09968910848604398,0.0072067723718636,989.8931041191421,0.12446050237665798,0.01,0.01,0.01,25.158215987154875,25.272676489531534,25.272676489531534,25.272676489531534,,0.9317764600859623,0.0,0.0,0.0,31.003255099568936,0.0,0.0,0.0,0.6667366688079339,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.07315744658186,0.0,0.0,0.0,30.07315744658186,0.1276477541537577,6.194272642344181e-05,243.27968621428656,220.53049583159049,0.4987972279534627,0.3822760603122588,25.28741532084753,25.082321842612224,964.6596781172858,964.5231829749896,33.67283329528473,24.42535920869465,5052.290451025752,7,0.16707309692545477,1928-10-29
1928,6,229.29581707276807,0.9087142857142858,2.124228416616453,0.0092477956632074,36.0,5.0,3.0,2.0,47.0,93.0,0.4056103292684294,136.29581707276807,136.29581707276807,,136.29581707276807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.29581707276807,990.0,964.5757749024366,25.424225097563408,0.09916333100578759,0.007335144451185229,989.893501524543,0.12649935304823687,0.01,0.01,0.01,25.1912272690582,25.307726622106433,25.307726622106433,25.307726622106433,,0.93322263517996,0.0,0.0,0.0,31.423664753536904,0.0,0.0,0.0,0.6757777366352021,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.480954810930797,0.0,0.0,0.0,30.480954810930797,0.13292803796234867,6.212156127104013e-05,231.4334061521708,226.3790707324809,0.4108153624762465,0.4018434570282008,25.213942692150894,25.17457986997987,964.588600436913,964.5582744243948,30.968040241166012,29.81662107653263,5120.800408236373,7,0.1693386378385044,1928-11-05
1928,7,248.82373329047556,0.8765714285714286,3.90917797951058,0.0157976499936157,36.0,5.0,3.0,2.0,47.0,93.0,0.3742591764578429,155.82373329047556,155.82373329047556,,155.82373329047556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,199.82373329047556,990.0,964.6860058017412,25.313994198258747,0.10605540406857364,0.008995017329690385,989.8849495786017,0.15286203994214204,0.01,0.01,0.01,25.046081736918335,25.188943776860473,25.188943776860473,25.188943776860473,,0.9406730226135335,0.0,0.0,0.0,36.00536496869167,0.0,0.0,0.0,0.7743089240578855,0.0,0.0,0.0,0.9708996103856256,0.96,0.96,0.96,34.95959825351643,0.0,0.0,0.0,34.95959825351643,0.1403781286928825,6.231400751163326e-05,258.7976520087449,234.76788002600708,0.39613596199658,0.3593541103566793,25.14861121312748,24.979064180869724,964.735190608035,964.608607280156,37.285716744522965,31.72865038971032,5873.21250659076,7,0.19421999029731352,1928-11-12
1928,8,269.21496250034363,0.8404285714285714,3.2178031414973867,0.011780502517769487,36.0,5.0,3.0,2.0,47.0,93.0,0.3456479998847381,176.2149625003436,176.2149625003436,,176.2149625003436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.21496250034357,990.0,964.7768598500014,25.223140149998585,0.11325229065520534,0.010728271812529156,989.8760194375324,0.18039019937546388,0.01,0.01,0.01,24.918769388155358,25.089159587530816,25.089159587530816,25.089159587530816,,0.9472991968512086,0.0,0.0,0.0,40.7947511129053,0.0,0.0,0.0,0.8773064755463506,0.0,0.0,0.0,0.9771726799632786,0.96,0.96,0.96,39.86695922111085,0.0,0.0,0.0,39.86695922111085,0.14803036718362086,6.283773414402827e-05,281.3222739992266,258.7976520087449,0.3593541103566793,0.3305817156883058,24.979064180869724,24.84869296701552,964.8252890959968,964.735190608035,42.77660109020837,37.285716744522965,6697.649149146622,7,0.22148310678394914,1928-11-19
1928,9,302.701073315662,0.7815714285714286,7.059683184203761,0.023090729099946427,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.318073203392253,206.5582161728048,206.5582161728048,,206.5582161728048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,251.41535902994767,990.0,964.9180040317269,25.081995968273077,0.12426403968997456,0.013307448374688358,989.8624285119353,0.2213535918332865,0.01,0.01,0.01,24.723070888375105,24.93442448020839,24.93442448020839,24.93442448020839,,0.9555483227122771,0.0,0.0,0.0,47.854828996016536,0.0,0.0,0.0,1.029136107441216,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.14583404481657,0.0,0.0,0.0,46.14583404481657,0.15245129559311385,6.213249420544921e-05,316.52242407738737,281.3222739992266,0.3440236569126474,0.2938180455020848,24.84869296701552,24.628434474401377,964.9826121203868,964.8252890959968,48.2,42.77660109020837,7752.500119529183,7,0.2563657446934254,1928-11-26
1928,10,313.3473400161502,0.7647142857142857,3.0459659961020003,0.009649870759060685,38.0,5.0,4.0,3.0,54.0,104.0,0.33198538113238013,209.34734001615018,209.34734001615018,,209.34734001615018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,256.3473400161502,990.0,964.9667367000808,25.03326329991931,0.12600469276809023,0.013544523901372743,989.8604507833305,0.22511890902180273,0.01,0.01,0.01,24.668595174228027,24.88371408324983,24.88371408324983,24.88371408324983,,0.9564247311280168,0.0,0.0,0.0,48.43907085324293,0.0,0.0,0.0,1.0417004484568373,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.24851576907002,0.0,0.0,0.0,47.24851576907002,0.15079070121079274,6.270737882212574e-05,323.62655383883583,306.020121877383,0.3398469334695285,0.3213580553460746,24.71833182557256,24.598820579789606,965.0181327691942,964.9301006093868,48.2,45.83978652419347,7937.750649203763,7,0.2624917542726112,1928-12-03
1928,11,338.82513799857236,0.7252857142857143,5.611289750675829,0.016396340810826457,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,80.85714285714286,0.23932603158296778,257.9679951414295,257.9679951414295,,257.9679951414295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,298.11085228428664,990.0,965.094125689993,24.90587431000714,0.14074433203677605,0.022440111373093315,989.8368155565901,0.27414226395463265,0.01,0.01,0.01,24.468547602642623,24.73268986659726,24.73268986659726,24.73268986659726,,0.9503007132031852,0.0,0.0,0.0,58.80086155765049,0.0,0.0,0.0,1.264534657153774,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14235120851659638,5.214760802025346e-05,350.2192051008483,323.62655383883583,0.3213580553460746,0.2198623001780478,24.598820579789606,24.395220902204954,965.1510960255042,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1928-12-10
