WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1928,12,373.36605660939586,0.6849999999999999,4.373962465479012,0.011838729343228058,31.0,5.0,3.0,2.0,36.0,77.0,0.2063200917277937,296.36605660939586,296.36605660939586,,148.18302830469793,148.18302830469793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,335.36605660939586,990.0,965.2668302830469,24.733169716953057,0.15389284955387803,0.038884778719634805,989.8072223717264,0.14254708821134215,0.14254708821134215,0.01,0.01,24.39784500046822,24.39784500046822,24.53039208867956,24.53039208867956,,0.9393649400029865,0.9393649400029865,0.0,0.0,33.30563814218978,33.30563814218978,0.0,0.0,0.716250282627737,0.716250282627737,0.0,0.0,0.97,0.97,0.96,0.96,32.30646899792408,32.30646899792408,0.0,0.0,64.61293799584816,0.17303714584014104,6.0560886638149886e-05,380.8369423592014,360.34880084276085,0.2136818544141601,0.2021862677580643,24.48245626510979,24.349284758385235,965.304184711796,965.2017440042138,66.21833989435903,61.805591602116806,10854.973583302492,7,0.35896076664360094,1928-12-17
1928,13,388.39026804534393,0.6652857142857141,1.18528485887718,0.0030600325379731,31.0,5.0,3.0,2.0,36.0,77.0,0.19825601753539307,311.39026804534393,311.39026804534393,,155.69513402267197,155.69513402267197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,350.39026804534393,990.0,965.3419513402266,24.658048659773357,0.15919535992322967,0.04597620651740229,989.7948284335595,0.15268843093060716,0.15268843093060716,0.01,0.01,24.300188662402153,24.300188662402153,24.442877093332758,24.442877093332758,,0.9421150909926171,0.9421150909926171,0.0,0.0,34.95643476560406,34.95643476560406,0.0,0.0,0.7517512852818078,0.7517512852818078,0.0,0.0,0.97,0.97,0.96,0.96,33.90774172263594,33.90774172263594,0.0,0.0,67.81548344527188,0.17460620943492172,6.0495282807142426e-05,389.1339363713416,386.53109723034976,0.1992077753943625,0.1978753143918053,24.31227314446671,24.29535486957633,965.3456696818566,965.3326554861516,67.9726122849181,67.4226613461563,11393.001218805675,7,0.376752685807066,1928-12-24
1928,14,398.4593795013638,0.6529999999999999,2.695801411747433,0.006668331520162743,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.2233394845839514,309.4593795013638,309.4593795013638,,154.7296897506819,154.7296897506819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,351.88795092993524,990.0,965.3907387655499,24.60926123445006,0.1597239386815494,0.04506482712464366,989.7952112341939,0.15138508116342053,0.15138508116342053,0.01,0.01,24.25308738748048,24.25308738748048,24.394472468643897,24.394472468643897,,0.9418731766626525,0.9418731766626525,0.0,0.0,34.6629748470414,34.6629748470414,0.0,0.0,0.7454403192912128,0.7454403192912128,0.0,0.0,0.97,0.97,0.96,0.96,33.62308560163016,33.62308560163016,0.0,0.0,67.24617120326032,0.16877328121442156,6.036237885193267e-05,408.00454625357366,389.1339363713416,0.2338526442812245,0.1978753143918053,24.31494217984464,24.1962867903027,965.436020458141,965.3456696818566,68.81753456270509,64.82090175534952,11297.356762147732,7,0.37358984001811285,1928-12-31
1928,15,447.2862366198612,0.5991428571428571,11.619868294165517,0.025494651275279185,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,83.28571428571429,0.1875115276533494,364.0005223341469,364.0005223341469,,182.00026116707346,182.00026116707346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,404.8576651912898,990.0,965.6127880647894,24.387211935210626,0.17841859432652987,0.0708082465417173,989.7507731591319,0.18820035257554915,0.18820035257554915,0.01,0.01,23.949784741766845,23.949784741766845,24.127985094342396,24.127985094342396,,0.949946633430565,0.949946633430565,0.0,0.0,40.59990933275042,40.59990933275042,0.0,0.0,0.8731163297365683,0.8731163297365683,0.0,0.0,0.9755687121339305,0.9755687121339305,0.96,0.96,39.620703266367336,39.620703266367336,0.0,0.0,79.24140653273467,0.17686201689009126,6.046171635769789e-05,489.3436243127323,413.7323824701425,0.2199489424944085,0.1491794239733402,24.161920168070285,23.683023828813223,965.8020463094072,965.4617957211155,90.60631824363756,70.02940109837958,13312.556297499425,7,0.44023003629297036,1929-01-07
1928,16,529.7538049018832,0.5301428571428571,29.002170006120643,0.055865819408235574,29.0,5.0,4.0,2.0,33.0,73.0,0.13852416190705305,456.7538049018832,456.7538049018832,,228.3769024509416,228.3769024509416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,494.7538049018832,990.0,965.9838921220584,24.016107877941554,0.21246034119590557,0.11472640386428348,989.6728132549398,0.2503314694993252,0.2503314694993252,0.01,0.01,23.43858966338206,23.43858966338206,23.67892113288138,23.67892113288138,,0.9555765389740586,0.9555765389740586,0.0,0.0,50.121874452220524,50.121874452220524,0.0,0.0,1.0778897731660328,1.0778897731660328,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.95886185535073,46.95886185535073,0.0,0.0,93.91772371070147,0.17774324960845003,5.734429003606165e-05,577.9502839498093,470.1789493868897,0.1552600347063421,0.126308442139877,23.79801055651987,23.145842412094424,966.200776277774,965.715805272241,96.4,86.72581444262569,15778.177583397846,7,0.5217651317261193,1929-01-14
1928,17,614.1305413053261,0.49328571428571427,55.96389906928903,0.09314714319295521,34.0,5.0,4.0,3.0,45.0,91.0,0.15597310724548905,523.1305413053261,523.1305413053261,,201.80441475219828,201.80441475219828,119.52171180092958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,566.1305413053261,990.0,966.3297334396011,23.670266560398886,0.25582306778720704,0.16019638203506048,989.5839805501777,0.21493595991546766,0.21493595991546766,0.13278288235982633,0.01,23.039311150661156,23.039311150661156,23.121464228216798,23.244247110576623,,0.9529996120087393,0.9529996120087393,0.5458364565099112,0.0,43.360113437413766,43.360113437413766,25.152526392531467,0.0,0.9324755577938443,0.9324755577938443,0.5409145460759455,0.0,0.9771746143763868,0.9771746143763868,0.9709791198542028,0.96,42.062221833663365,42.062221833663365,24.63132384815963,0.0,108.75576751548635,0.17622973160775043,5.805647143196015e-05,751.6655881559767,426.6328809909446,0.2132981400510747,0.1210644752585331,24.08451806673373,22.284806074655272,966.906662352624,965.5198479644592,135.37892334240192,72.80227095887848,18270.968942601707,7,0.6041987084193686,1929-01-21
1928,18,719.9607654638886,0.429,6.877428658975467,0.009534635875694872,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,110.71428571428571,0.15437457697040133,609.2464797496029,609.2464797496029,,203.0821599165343,203.0821599165343,203.0821599165343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,657.38933689246,990.0,966.7798430618556,23.220156938144473,0.30010910728248785,0.20797664847273475,989.4919142442448,0.2166609158873213,0.2166609158873213,0.2166609158873213,0.01,22.495410266501924,22.495410266501924,22.495410266501924,22.70207118238924,,0.9542787484603722,0.9542787484603722,0.9542787484603722,0.0,42.74689048616114,42.74689048616114,42.74689048616114,0.0,0.9192879674443256,0.9192879674443256,0.9192879674443256,0.0,0.9783279060885877,0.9783279060885877,0.9783279060885877,0.96,41.82508220973272,41.82508220973272,41.82508220973272,0.0,125.47524662919817,0.1741613474934475,5.7211477185167396e-05,739.6475434553279,702.6560160658968,0.1949744923085548,0.1230315720037216,22.63423858698044,22.353144163886903,966.8585901738212,966.7106240642636,133.2623594442219,116.60219949526464,21079.84143370529,7,0.6970847034955453,1929-01-28
1928,19,669.347848733452,0.45128571428571435,7.858147261092735,0.011775892643146772,43.0,7.0,5.0,4.0,78.0,137.0,0.2047948380884837,532.347848733452,532.347848733452,,252.96186253951961,252.96186253951961,26.424123654412746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,587.347848733452,990.0,966.5773913949337,23.422608605066216,0.26030521930703293,0.1566083629539459,989.583086417739,0.26745828121917153,0.26745828121917153,0.03602970979060006,0.01,22.73823674158603,22.73823674158603,22.9696653130146,22.995695022805197,,0.9509546529550745,0.9509546529550745,0.1358575642530651,0.0,53.64051320460148,53.64051320460148,5.593173458611997,0.0,1.1535594237548705,1.1535594237548705,0.12028330018520424,0.0,0.9791711871613776,0.9791711871613776,0.9620283300185204,0.96,46.7631458459275,46.7631458459275,5.448860131641778,0.0,98.97515182349676,0.14782563309798724,5.1636278475240675e-05,691.9065967426677,647.6489852382476,0.2115343390055686,0.1980036043086791,22.83931656804188,22.65782739053517,966.6676263869706,966.490595940953,114.42606276447734,96.4,16627.825506347457,7,0.549861954574982,1929-02-04
1928,20,666.2419423689067,0.45285714285714285,6.322515929202869,0.009376886393870071,36.0,6.0,5.0,4.0,54.0,105.0,0.15769132352981047,561.2419423689067,561.2419423689067,,225.9976487909207,225.9976487909207,109.24664478706529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,608.2419423689067,990.0,966.5649677694756,23.435032230524403,0.2721791269619682,0.17590961750242964,989.5519112555356,0.23462582760539533,0.23462582760539533,0.1189115418911096,0.01,22.75231765845465,22.75231765845465,22.868031944168937,22.976943486060044,,0.950412590531431,0.950412590531431,0.544256723834755,0.0,47.918063329281885,47.918063329281885,23.1857588326188,0.0,1.0304959855759546,1.0304959855759546,0.4986184695186838,0.0,0.9784332755232971,0.9784332755232971,0.9698618469518684,0.96,43.31606510541449,43.31606510541449,22.658922248271626,0.0,109.2910524591006,0.1637547838247038,5.398666635023751e-05,691.9065967426677,647.6489852382476,0.1621248583619322,0.1517545872438781,22.80430160438604,22.645947940565605,966.6676263869706,966.490595940953,121.67799287584975,96.4,18360.8968131289,7,0.60717251366167,1929-02-11
1928,21,711.74030677089,0.43257142857142855,10.108834318574313,0.014046650951882272,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,93.57142857142857,0.1318916616703926,618.1688781994615,618.1688781994615,,206.05629273315384,206.05629273315384,206.05629273315384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,661.74030677089,990.0,966.7469612270834,23.253038772916494,0.30258172061749355,0.2139368106372402,989.4834814687453,0.22067599518975764,0.22067599518975764,0.22067599518975764,0.01,22.515844246472025,22.515844246472025,22.515844246472025,22.726520241661778,,0.954951310434201,0.954951310434201,0.954951310434201,0.0,43.44146522994362,43.44146522994362,43.44146522994362,0.0,0.934225058708465,0.934225058708465,0.934225058708465,0.0,0.9795985332864692,0.9795985332864692,0.9795985332864692,0.96,42.556129088319885,42.556129088319885,42.556129088319885,0.0,127.66838726495965,0.17930735503363318,5.7378533739774524e-05,748.233943314839,684.6893499137433,0.1533542182498206,0.1136008340164728,22.6869873001359,22.29533824231243,966.8929357732592,966.6387573996548,135.98634120232262,120.2114475381525,21448.28906051322,7,0.7092688181386647,1929-02-18
1928,22,792.2405609531739,0.4,9.92724846353482,0.012534629426712315,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,103.85714285714286,0.13054587111225127,688.383418096031,688.383418096031,,229.46113936534366,229.46113936534366,229.46113936534366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,735.8119895246025,990.0,967.0689622438125,22.93103775618738,0.34467592849310125,0.26084012328814865,989.3944839482189,0.25227253814321393,0.25227253814321393,0.25227253814321393,0.01,22.073249166262933,22.073249166262933,22.073249166262933,22.31552170440614,,0.9570619999531491,0.9570619999531491,0.9570619999531491,0.0,47.539716047774,47.539716047774,47.539716047774,0.0,1.0223594848983655,1.0223594848983655,1.0223594848983655,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.58892172681852,46.58892172681852,46.58892172681852,0.0,139.76676518045556,0.17654530008484745,5.6398647918614706e-05,817.7246825595828,768.4460718744957,0.1605097896749527,0.1090629519830402,22.18040621472609,21.965866150484523,967.1708987302384,966.973784287498,141.26938051249223,136.81657462792234,23480.816550316533,7,0.7764820287803086,1929-02-25
1928,23,837.1422192190267,0.38328571428571434,8.459175621122654,0.009843157144478714,41.0,8.0,7.0,6.0,67.0,129.0,0.15416925919458221,708.1422192190267,708.1422192190267,,236.04740640634228,236.04740640634228,236.04740640634228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,764.1422192190267,990.0,967.248568876876,22.751431123123957,0.3618496463590856,0.27403900243830986,989.3641113512025,0.26116399864856205,0.26116399864856205,0.26116399864856205,0.01,21.854378475678008,21.854378475678008,21.854378475678008,22.105542474326565,,0.9569069770933784,0.9569069770933784,0.9569069770933784,0.0,48.40494877776431,48.40494877776431,48.40494877776431,0.0,1.0409666403820281,1.0409666403820281,1.0409666403820281,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.24096890588241,47.24096890588241,47.24096890588241,0.0,141.72290671764722,0.16932954684463833,5.56121335515236e-05,876.9389119074414,817.7246825595828,0.1577548076404071,0.147102606861646,21.965866150484523,21.621639370044463,967.4077556476298,967.1708987302384,144.60000000000002,139.1448178881579,23809.448328564737,7,0.7873494817647069,1929-03-04
1928,24,894.9219851073337,0.3627142857142857,4.211752299133617,0.004697312386071429,41.0,8.0,7.0,6.0,67.0,129.0,0.14416335386100498,765.9219851073337,765.9219851073337,,255.30732836911127,255.30732836911127,255.30732836911127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,821.9219851073337,990.0,967.4796879404294,22.520312059570692,0.4073640350958567,0.30970624079194947,989.2829297241123,0.28,0.28,0.28,0.01,21.523241783682842,21.523241783682842,21.523241783682842,21.79324178368284,,0.9563979257391947,0.9563979257391947,0.9563979257391947,0.0,51.53876197762278,51.53876197762278,51.53876197762278,0.0,1.108360472637049,1.108360472637049,1.108360472637049,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1615970617697777,5.2450540732820846e-05,906.4211780013768,885.1094475277025,0.1457446876884257,0.1423179457086825,21.57621980738108,21.46115748502845,967.5256847120056,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1929-03-11
1928,25,962.9298853183874,0.3412857142857143,11.865189947654406,0.012386170602784416,41.0,8.0,7.0,6.0,67.0,129.0,0.13403949778191102,833.9298853183874,833.9298853183874,,237.43116002108428,237.43116002108428,237.43116002108428,121.63640525513458,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,889.9298853183874,990.0,967.7517195412735,22.248280458726494,0.4695921876936824,0.3426220644940995,989.1877857478123,0.2513520042372888,0.2513520042372888,0.2513520042372888,0.13563771852300308,21.184714202301453,21.184714202301453,21.184714202301453,21.30042848801574,,0.9549872028270067,0.9549872028270067,0.9549872028270067,0.5453898180808465,47.13314657748543,47.13314657748543,47.13314657748543,24.035744674850953,1.0136160554297942,1.0136160554297942,1.0136160554297942,0.5168977349430314,0.979914824200508,0.979914824200508,0.979914824200508,0.9713433956290795,44.208619838665186,44.208619838665186,44.208619838665186,23.551476981522324,156.17733649751787,0.16205053641076597,5.197537194155339e-05,989.4775076349576,924.6839937244496,0.1395071190541676,0.1303718366558275,21.36255629483466,21.05982407416857,967.8579100305398,967.5987359748976,166.26182150455372,144.60000000000002,26237.792531583,7,0.8676518694306548,1929-03-18
1928,26,1056.240354270148,0.31714285714285717,13.343126810912038,0.012743303260268872,41.0,8.0,7.0,6.0,67.0,129.0,0.12219621571344107,927.2403542701479,927.2403542701479,,231.81008856753698,231.81008856753698,231.81008856753698,231.81008856753698,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,983.2403542701479,990.0,968.0767553991348,21.923244600865264,0.5549725344311202,0.3877843314667516,989.0572431341021,0.25544361956617495,0.25544361956617495,0.25544361956617495,0.25544361956617495,20.725044115401225,20.725044115401225,20.725044115401225,20.725044115401225,,0.9554452264693042,0.9554452264693042,0.9554452264693042,0.9554452264693042,45.009890566284845,45.009890566284845,45.009890566284845,45.009890566284845,0.9679546358340827,0.9679546358340827,0.9679546358340827,0.9679546358340827,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.10969275495915,44.10969275495915,44.10969275495915,44.10969275495915,176.4387710198366,0.16705343699557812,5.2864405121876645e-05,1082.8793953113418,1022.729174239858,0.1261330988195179,0.1191268395710039,20.888557586305485,20.59506235831985,968.16047809955,967.971434547611,180.40896391497148,171.40512901818482,29641.71353133254,7,0.9802153945546476,1929-03-25
1928,27,1140.6700246414828,0.28914285714285715,16.05984827598838,0.013988189457521357,45.0,11.0,10.0,10.0,72.0,148.0,0.129874091489444,992.6700246414829,992.6700246414829,,248.16750616037072,248.16750616037072,248.16750616037072,248.16750616037072,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1058.6700246414828,990.0,968.3421057917304,21.65789420826963,0.6405517632164793,0.441012470782403,988.9184357660012,0.27340577070954986,0.27340577070954986,0.27340577070954986,0.27340577070954986,20.3029242035612,20.3029242035612,20.3029242035612,20.3029242035612,,0.9553299780831512,0.9553299780831512,0.9553299780831512,0.9553299780831512,47.18787909427802,47.18787909427802,47.18787909427802,47.18787909427802,1.0147930988016778,1.0147930988016778,1.0147930988016778,1.0147930988016778,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.244121512392454,46.244121512392454,46.244121512392454,46.244121512392454,184.97648604956981,0.16219528267093672,5.178154342377406e-05,1195.2983332432605,1089.4560494851628,0.13584760952031,0.1238184609514383,20.58681604672241,19.95881914187916,968.5137947616216,968.1811475840964,191.848005743645,177.9627975494602,31076.04965632773,7,1.0276471447198323,1929-04-01
1928,28,1323.312763774924,0.2557142857142857,29.18917068901114,0.02223805284220386,45.0,11.0,10.0,10.0,72.0,148.0,0.11202439422065869,1175.312763774924,1099.7257661121291,,274.9314415280323,274.9314415280323,274.9314415280323,274.9314415280323,75.5869976627946,22.982533073147007,4.426168146514827,5.1072295718104455,5.1072295718104455,37.96383729951187,67.982533073147,15.426168146514827,15.107229571810446,15.107229571810446,109.96383729951187,1198.2416969036017,990.0,968.9172409294724,21.082759070527572,0.8428591038416329,0.6473829737522908,988.509757922406,0.28,0.28,0.28,0.28,19.312516992933627,19.312516992933627,19.312516992933627,19.312516992933627,,0.9532820640733919,0.9532820640733919,0.9532820640733919,0.9532820640733919,49.63912646850656,49.63912646850656,49.63912646850656,49.63912646850656,1.0675080960969152,1.0675080960969152,1.0675080960969152,1.0675080960969152,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.134425727043926,48.134425727043926,48.134425727043926,48.134425727043926,192.5377029081757,0.1457463861100939,4.8632791074982645e-05,1399.6225280663384,1246.0803627849048,0.1187724358878668,0.1057427963841585,19.61053999223188,19.02075953203095,969.1603189368298,968.6733954258954,192.8,191.5463860714241,32346.33408857352,7,1.0696539050454206,1929-04-08
1928,29,1468.4776300462777,0.2342857142857143,18.459549613273207,0.012471811016371487,45.0,11.0,10.0,10.0,72.0,148.0,0.10087744708943903,1320.4776300462777,1100.0,,275.0,275.0,275.0,275.0,220.4776300462777,53.0884008168832,7.0,13.711482518718238,14.897137165289037,131.78060954538725,98.0884008168832,18.0,23.71148251871824,24.89713716528903,203.78060954538725,1239.7998833356014,990.0,969.382773881688,20.617226118312015,0.9180000405161469,0.648,988.4339999594839,0.28,0.28,0.28,0.28,18.77122607779588,18.77122607779588,18.77122607779588,18.77122607779588,,0.9522177396565361,0.9522177396565361,0.9522177396565361,0.9522177396565361,48.20599522715479,48.20599522715479,48.20599522715479,48.20599522715479,1.0366880694011782,1.0366880694011782,1.0366880694011782,1.0366880694011782,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.24187532261169,47.24187532261169,47.24187532261169,47.24187532261169,188.96750129044673,0.12883430552459532,4.771906598243605e-05,1528.8393753592509,1399.6225280663384,0.1057427963841585,0.0968054606555528,19.02075953203095,18.567921836321005,969.5777887511608,969.1603189368298,191.5463860714241,186.8699267428863,31746.540216795052,7,1.049819451613593,1929-04-15
1928,30,1571.3885036895697,0.221,14.044240505583957,0.008952464198678027,45.0,11.0,10.0,10.0,72.0,148.0,0.09419460427311509,1423.3885036895697,1100.0,,275.0,275.0,275.0,275.0,323.38850368956963,55.00000000000001,7.0,14.999999999999998,21.85057457361957,224.5379291159501,100.0,18.0,25.0,31.850574573619575,296.53792911595013,1243.0,990.0,969.7152551657663,20.284744834233702,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.43045542171542,18.43045542171542,18.43045542171542,18.43045542171542,,0.9517880692771443,0.9517880692771443,0.9517880692771443,0.9517880692771443,47.30943970988649,47.30943970988649,47.30943970988649,47.30943970988649,1.0174073055889568,1.0174073055889568,1.0174073055889568,1.0174073055889568,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.36325091568876,46.36325091568876,46.36325091568876,46.36325091568876,185.45300366275504,0.11803524070305867,4.6831566581503806e-05,1589.152359062425,1551.1556592265113,0.0954127325131255,0.0931314100602145,18.495823073057608,18.37306450435696,969.7726460831248,969.649887514424,186.1266930621237,184.8615463701847,31156.10461534285,7,1.0302944647930836,1929-04-22
1928,31,1487.3134806015585,0.23171428571428573,19.572810101229347,0.01331947451442887,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.12104436274995277,1307.884909172987,1100.0,,275.0,275.0,275.0,275.0,207.8849091729869,46.09079026025167,7.480252890758228,10.767852154949006,12.119155577591497,131.42685828943652,92.51936168882311,17.765967176472515,20.767852154949004,22.119155577591496,234.14114400372222,1231.0531810202447,990.0,969.4436281680973,20.556371831902652,0.8990405888621089,0.648,988.452959411138,0.28,0.28,0.28,0.28,18.72933124304054,18.72933124304054,18.72933124304054,18.72933124304054,,0.9521626699960283,0.9521626699960283,0.9521626699960283,0.9521626699960283,48.095636742490434,48.095636742490434,48.095636742490434,48.095636742490434,1.0343147686557084,1.0343147686557084,1.0343147686557084,1.0343147686557084,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.13372400764062,47.13372400764062,47.13372400764062,47.13372400764062,188.5348960305625,0.1269112635804593,4.7609822229940015e-05,1551.1556592265113,1414.1459885179058,0.1357709893878958,0.0954127325131255,19.005633276474867,18.495823073057608,969.649887514424,969.2072408859808,191.3864606335477,186.1266930621237,31673.862533134496,7,1.0474160890586803,1929-04-29
1928,32,1339.3635857549011,0.2532857142857143,26.022437326388626,0.020022041650990485,47.0,10.0,10.0,10.0,115.0,192.0,0.14363128592162994,1147.3635857549011,1091.314565870079,,272.82864146751973,272.82864146751973,272.82864146751973,272.82864146751973,56.0490198848223,13.72033299263879,2.919219785667828,2.919219785667828,2.919219785667828,33.57102753518002,60.720332992638795,12.91921978566783,12.91921978566783,12.91921978566783,148.57102753518004,1177.8733384340533,990.0,968.9683453947131,21.031654605286853,0.8125967887087011,0.6284577732076775,988.5589454380835,0.28,0.28,0.28,0.28,19.310600043370435,19.310600043370435,19.310600043370435,19.310600043370435,,0.953291253718249,0.953291253718249,0.953291253718249,0.953291253718249,49.24362233212838,49.24362233212838,49.24362233212838,49.24362233212838,1.0590026307984597,1.0590026307984597,1.0590026307984597,1.0590026307984597,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.02968154316352,48.02968154316352,48.02968154316352,48.02968154316352,192.11872617265408,0.14369823017572395,4.891452439240593e-05,1399.6225280663384,1231.9889272331854,0.1558455565271968,0.1371798439578272,19.86919817795908,19.059982286496705,969.1603189368298,968.6291080570186,192.8,189.6156632037268,32275.94599700589,7,1.067326256514745,1929-05-06
1928,33,1142.4178330207062,0.2887142857142857,20.361839678288952,0.017764911408907513,47.0,10.0,10.0,10.0,115.0,192.0,0.16826868315376428,950.4178330207061,950.4178330207061,,237.60445825517652,237.60445825517652,237.60445825517652,237.60445825517652,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1017.4178330207061,990.0,968.3475989037794,21.652401096220633,0.5923592703426116,0.4009098855755195,989.006730844082,0.26290144709420205,0.26290144709420205,0.26290144709420205,0.26290144709420205,20.3962304932083,20.3962304932083,20.3962304932083,20.3962304932083,,0.9551679715015803,0.9551679715015803,0.9551679715015803,0.9551679715015803,45.3776525344205,45.3776525344205,45.3776525344205,45.3776525344205,0.9758634953638816,0.9758634953638816,0.9758634953638816,0.9758634953638816,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.470099483732085,44.470099483732085,44.470099483732085,44.470099483732085,177.88039793492834,0.1557208714246026,5.2010563819366485e-05,1199.561484005937,1089.4560494851628,0.1762347366749968,0.1600584901732721,20.66230763088839,20.091595794879,968.5271932354472,968.1811475840964,185.84869996828292,170.2053264971117,29883.906853067958,7,0.988224432971824,1929-05-13
1928,34,960.9494777702112,0.3441428571428572,36.39464025406091,0.03897855982651384,42.714285714285715,9.142857142857142,8.285714285714286,6.571428571428571,86.71428571428571,153.42857142857142,0.16017479164705417,807.5209063416397,807.5209063416397,,237.38604493658227,237.38604493658227,237.38604493658227,95.36277153189303,0.0,0.0,0.0,0.0,0.0,0.0,42.714285714285715,9.142857142857142,8.285714285714286,6.571428571428571,86.71428571428571,867.6637634844968,990.0,967.724676571951,22.275323428048928,0.4509799281588311,0.3276750295620691,989.221345042279,0.2588018295432527,0.2588018295432527,0.2588018295432527,0.10981117013948415,21.237866640784798,21.237866640784798,21.237866640784798,21.386857300188563,,0.9558824130904416,0.9558824130904416,0.9558824130904416,0.40929795144185344,47.29063430523479,47.29063430523479,47.29063430523479,18.575151539912053,1.0170028882846192,1.0170028882846192,1.0170028882846192,0.3994656245142378,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9685714285714285,45.4558184921729,45.4558184921729,45.4558184921729,18.203648509113812,154.57110398563253,0.16098378573583366,5.3258459889631575e-05,1082.8793953113418,834.6935677067364,0.1773050635475407,0.1399268338122132,21.89802449826116,20.69439756475317,968.16047809955,967.2387742708268,172.40360028492466,138.49556964424073,25967.945469586262,7,0.8587283554757362,1929-05-20
1928,35,686.0892073488782,0.44428571428571434,33.273675078361485,0.047941625392880376,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.20276263058836755,547.0892073488782,547.0892073488782,,231.14769993316145,231.14769993316145,84.79380748255521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,604.946350206021,990.0,966.6443568293954,23.3556431706045,0.27030627438969723,0.16693781092862078,989.5627559146816,0.24816807488099082,0.24816807488099082,0.09554306867287808,0.01,22.670231010405193,22.670231010405193,22.822856016613304,22.908399085286185,,0.9531205481698307,0.9531205481698307,0.4086107052535923,0.0,49.01991004529935,49.01991004529935,17.780247933218043,0.0,1.0541916138774055,1.0541916138774055,0.3823709232950117,0.0,0.9790436923089091,0.9790436923089091,0.9676151208803377,0.96,44.92980426295669,44.92980426295669,17.38694712009954,0.0,107.24655564601291,0.1559716829288586,5.432895632580194e-05,779.3663976124346,601.777842158206,0.2227468472423122,0.1868349534190283,23.06550737369241,22.21263084072485,967.0174655904495,966.3071113686328,128.99108017705964,96.4,18017.42134853017,7,0.5958141980334051,1929-05-27
1928,36,517.8369282160835,0.5387142857142858,19.887539272795234,0.0384098468656856,39.0,9.0,7.0,5.0,59.0,119.0,0.23092600237858968,398.83692821608344,398.83692821608344,,199.41846410804172,199.41846410804172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,453.83692821608344,990.0,965.9302661769723,24.06973382302767,0.19575756089614155,0.08725103011799133,989.7169914089858,0.2117149265458563,0.2117149265458563,0.01,0.01,23.575010305467686,23.575010305467686,23.77672523201354,23.77672523201354,,0.9537657795852243,0.9537657795852243,0.0,0.0,43.95137695269678,43.95137695269678,0.0,0.0,0.945190902208533,0.945190902208533,0.0,0.0,0.9782182900915105,0.9782182900915105,0.96,0.96,42.963996346780654,42.963996346780654,0.0,0.0,85.92799269356131,0.16574137267921804,5.9868095194047195e-05,571.8920920403683,462.56506724863937,0.2572611042762439,0.2080812126207895,23.906690323973788,23.250367061015886,966.1735144141816,965.6815428026188,96.4,74.18644552281457,14435.902772518299,7,0.47737773718645166,1929-06-03
1928,37,430.8797980202873,0.616,8.236934353395059,0.01897186611224697,39.0,9.0,7.0,5.0,59.0,119.0,0.276252869547153,311.8797980202873,311.8797980202873,,155.93989901014365,155.93989901014365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,366.8797980202873,990.0,965.5389590910912,24.461040908908736,0.16501502666917725,0.04620726466557557,989.7887777086653,0.15301886366369394,0.15301886366369394,0.01,0.01,24.09679975391029,24.09679975391029,24.239818617573977,24.239818617573977,,0.9425408440644266,0.9425408440644266,0.0,0.0,34.733537083178355,34.733537083178355,0.0,0.0,0.7469577867350184,0.7469577867350184,0.0,0.0,0.97,0.97,0.96,0.96,33.69153097068301,33.69153097068301,0.0,0.0,67.38306194136602,0.15637034595633661,6.001593312477659e-05,442.799181369126,422.4698189706656,0.2816769261528308,0.2687448509549056,24.14725904814502,24.02528427593501,965.592596316161,965.501114185368,69.89250028992997,65.61062671951314,11320.354406149492,7,0.37435034411870016,1929-06-10
1928,38,419.72148136420884,0.6298571428571428,4.575509273269079,0.010905482578260786,39.0,9.0,7.0,5.0,59.0,119.0,0.2835856665133219,300.72148136420884,300.72148136420884,,150.36074068210442,150.36074068210442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,355.72148136420884,990.0,965.4887466661388,24.511253333861077,0.1610769105140892,0.04094053920390649,989.797982550282,0.14548699992084094,0.14548699992084094,0.01,0.01,24.16374888422224,24.16374888422224,24.299235884143084,24.299235884143084,,0.940607910636146,0.940607910636146,0.0,0.0,33.51529172593151,33.51529172593151,0.0,0.0,0.7207589618479895,0.7207589618479895,0.0,0.0,0.97,0.97,0.96,0.96,32.50983297415356,32.50983297415356,0.0,0.0,65.01966594830712,0.1548981107246925,6.005926039187003e-05,426.6328809909446,408.00454625357366,0.2916634167258564,0.2789283369898669,24.23404968673196,24.122280963162986,965.5198479644592,965.436020458141,66.48892237464959,62.50670147427443,10923.303879315597,7,0.361220366379484,1929-06-17
1928,39,395.8510514425666,0.6582857142857143,3.881086270624613,0.009944378516695829,39.0,9.0,7.0,5.0,59.0,119.0,0.3008244741251997,276.8510514425666,276.8510514425666,,195.3468926369905,81.50415880557607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,331.8510514425666,990.0,965.3779044379305,24.622095562069457,0.15265229517104756,0.029673696280891358,989.8176740085481,0.19717347153038484,0.08145918581609914,0.01,0.01,24.242596099087148,24.358310384801435,24.429769570617534,24.429769570617534,,0.9406757445700713,0.5356256724697012,0.0,0.0,43.73394971478581,18.173945789011054,0.0,0.0,0.9405150476298022,0.3908375438497001,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.28587027248358,17.628727415340723,0.0,0.0,55.914597687824305,0.14091883633613617,5.5935956468502455e-05,408.00454625357366,380.8369423592014,0.3124696865351903,0.2916634167258564,24.29412238770626,24.21270684179464,965.436020458141,965.304184711796,62.50670147427443,48.2,9393.652411554483,7,0.31063665382124617,1929-06-24
1928,40,364.8306170579417,0.6938571428571428,4.84263542503794,0.01345824054947163,37.0,8.0,6.0,4.0,53.0,108.0,0.2962484436150853,256.83061705794165,256.83061705794165,,256.83061705794165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,307.8306170579417,990.0,965.2241530852896,24.775846914710332,0.14417473859885677,0.02105771531242703,989.8347675460888,0.277091869554377,0.01,0.01,0.01,24.333522591244627,24.600614460799,24.600614460799,24.600614460799,,0.9502225882298038,0.0,0.0,0.0,58.22423439928839,0.0,0.0,0.0,1.2521340731029762,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1322145831689547,5.221034724558253e-05,377.11676084070143,346.9384943839358,0.3112943698904825,0.2863834525923404,24.44632073526804,24.25988218473978,965.2855838042036,965.1346924719196,48.2,48.2,8097.600000000001,7,0.26777777777777784,1929-07-01
1928,41,339.2182177123136,0.7244285714285714,2.5332427686112817,0.007565018055551771,37.0,8.0,6.0,4.0,53.0,108.0,0.31843461251190236,231.21821771231362,231.21821771231362,,231.21821771231362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,282.2182177123137,990.0,965.0960910885616,24.903908911438425,0.13513532819830695,0.015403548505546627,989.8494611232962,0.2546445939116234,0.01,0.01,0.01,24.498725440822955,24.743370034734575,24.743370034734575,24.743370034734575,,0.9580152018995728,0.0,0.0,0.0,53.218700429362464,0.0,0.0,0.0,1.1444881812766121,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14211618817660826,5.79277729099042e-05,344.6194637292325,329.2057950036568,0.3280622687665639,0.3133891476450546,24.56668907558072,24.462062155401224,965.1230973186462,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1929-07-08
1928,42,324.8080476623342,0.7484285714285714,1.2843932508582319,0.0039750201498783425,37.0,8.0,6.0,4.0,53.0,108.0,0.3325245437861129,216.80804766233427,216.80804766233427,,216.80804766233427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,267.8080476623343,990.0,965.0240402383117,24.975959761688323,0.1300495320858194,0.01417868405129837,989.8557717838628,0.2351908643441513,0.01,0.01,0.01,24.596540681207014,24.82173154555116,24.82173154555116,24.82173154555116,,0.9577017110164585,0.0,0.0,0.0,50.0860682660764,0.0,0.0,0.0,1.0771197476575571,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.18095636256214,0.0,0.0,0.0,48.18095636256214,0.14834500091756422,6.173818540843769e-05,329.2057950036568,320.2150422476492,0.3372733499398648,0.3280622687665639,24.62771768516781,24.56668907558072,965.0460289750184,965.0010752112382,48.2,48.06669453793501,8094.400668910442,7,0.26767197979201196,1929-07-15
1928,43,306.39087647920013,0.7745714285714286,3.6416822143233634,0.011971572185950586,37.0,8.0,6.0,4.0,53.0,108.0,0.35261439936126215,198.3908764792002,198.3908764792002,,198.3908764792002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,249.3908764792002,990.0,964.9327082014321,25.067291798567958,0.12354954094891145,0.012613224500731957,989.8638372345504,0.21032768324692025,0.01,0.01,0.01,24.72080134987143,24.921129033118348,24.921129033118348,24.921129033118348,,0.9541069236964651,0.0,0.0,0.0,45.890324722045705,0.0,0.0,0.0,0.9868887036999076,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.97251822760479,0.0,0.0,0.0,44.97251822760479,0.1467530484524926,6.296812781062149e-05,311.8155700798613,294.72326674738565,0.3664454496311259,0.3463585861743188,24.795477365762306,24.68473272290456,964.9590778503992,964.8788930669896,46.20023505830683,42.30329606875254,7555.3830622376045,7,0.24984732348669328,1929-07-22
1928,44,289.56912338383034,0.7987142857142857,1.0765995410217377,0.0037247847831852,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.34330323775657445,190.14055195525893,190.14055195525893,,190.14055195525893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,238.2834090981161,990.0,964.8582764935354,25.14172350646465,0.11962936501656683,0.011911946916196943,989.8684586880673,0.19918974513959956,0.01,0.01,0.01,24.810992449392337,25.000182194531934,25.000182194531934,25.000182194531934,,0.9517131262514402,0.0,0.0,0.0,44.03429331347775,0.0,0.0,0.0,0.9469740497522097,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.153607447208195,0.0,0.0,0.0,43.153607447208195,0.14904219015156586,6.303940921727349e-05,290.5219447532691,287.1870699602335,0.3717447234208793,0.320113511834646,24.819794341835344,24.79474001741741,964.8620877790132,964.848748279841,44.903359983360446,41.33493468516118,7249.806051130977,7,0.23974226359560108,1929-07-29
1928,45,277.45588705287145,0.8225714285714286,2.2735084313969844,0.00821969415564727,34.0,7.0,5.0,3.0,44.0,93.0,0.33534335717320607,184.45588705287147,184.45588705287147,,184.45588705287147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,230.45588705287147,990.0,964.8098235482115,25.19017645178852,0.11686673502707223,0.011428750399494028,989.8717045145734,0.1915154475213765,0.01,0.01,0.01,24.870365518840593,25.051880966361967,25.051880966361967,25.051880966361967,,0.9499002796317885,0.0,0.0,0.0,42.73645263805023,0.0,0.0,0.0,0.919063497592478,0.0,0.0,0.0,0.979648419709794,0.96,0.96,0.96,41.8672111233041,0.0,0.0,0.0,41.8672111233041,0.15085853093233006,6.304715882202755e-05,287.1870699602335,271.2725109404546,0.3428286916266789,0.3238307351820457,24.906154531644567,24.81404204270276,964.848748279841,964.7850900437618,44.13186405412647,40.40145339918798,7033.6914687150875,7,0.2325956173516894,1929-08-05
1928,46,268.77244453267787,0.8407142857142856,0.6409240324220085,0.002395431514748457,34.0,7.0,5.0,3.0,44.0,93.0,0.3460318159848352,175.77244453267784,175.77244453267784,,175.77244453267784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,221.77244453267784,990.0,964.7750897781307,25.224910221869273,0.11380199204575156,0.010690657785277558,989.8755073501688,0.17979280011911508,0.01,0.01,0.01,24.920624771919034,25.09041757203815,25.09041757203815,25.09041757203815,,0.9471589037119191,0.0,0.0,0.0,40.68852211022964,0.0,0.0,0.0,0.8750219808651536,0.0,0.0,0.0,0.9775021980865154,0.96,0.96,0.96,39.7734732154256,0.0,0.0,0.0,39.7734732154256,0.14797773568413014,6.285439957994478e-05,270.26224589706084,266.78604271350054,0.3485939483718493,0.3441102166945746,24.932121951160333,24.912001887488064,964.7810489835882,964.767144170854,40.1472814302804,39.27506226228586,6681.943500191501,7,0.22096374008569777,1929-08-12
1928,47,258.2606067918832,0.8622857142857142,1.443321960747174,0.005557147814853515,34.0,7.0,5.0,3.0,44.0,93.0,0.3601152674308325,165.26060679188322,165.26060679188322,,165.26060679188322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,211.26060679188322,990.0,964.7330424271676,25.26695757283244,0.11009191918240643,0.009797151577310028,989.8801109292402,0.16560181916904235,0.01,0.01,0.01,24.98146668290371,25.137068502072754,25.137068502072754,25.137068502072754,,0.9438483824720801,0.0,0.0,0.0,38.2145556707294,0.0,0.0,0.0,0.8218184015210623,0.0,0.0,0.0,0.9721818401521062,0.96,0.96,0.96,37.15180422953798,0.0,0.0,0.0,37.15180422953798,0.14384991424440338,6.244588777934846e-05,261.382924552137,256.6827889882703,0.3623149038023341,0.3557998295387871,24.99059900141212,24.96339488766497,964.7455316982084,964.7267311559532,37.92684981349301,36.760635790944825,6241.503110562381,7,0.20639891238632213,1929-08-19
1928,48,240.05903352099833,0.888,2.9269221084520245,0.012019693510531514,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.3748846026551153,150.05903352099836,150.05903352099836,,150.05903352099836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,195.20189066385547,990.0,964.640354201126,25.35964579887398,0.1044241761751816,0.008505017849284828,989.8870708059756,0.14507969525334774,0.01,0.01,0.01,25.10163690959614,25.236716604849487,25.236716604849487,25.236716604849487,,0.9386297119985574,0.0,0.0,0.0,34.6765883950069,0.0,0.0,0.0,0.7457330837635894,0.0,0.0,0.0,0.9702852280199838,0.96,0.96,0.96,33.64716603610121,0.0,0.0,0.0,33.64716603610121,0.14016874628403111,6.227750973082233e-05,249.7991800258312,236.1943342291061,0.3937435684201931,0.3048337303898269,25.13679621969621,25.03084257329206,964.698795080155,964.6171660053748,37.06069173950778,32.05341781889995,5652.723894065004,7,0.1869287002005623,1929-08-26
1928,49,232.05827889423088,0.9027142857142857,1.6461839091954167,0.0072018768379668715,30.0,6.0,4.0,2.0,30.0,72.0,0.3103804310656057,160.05827889423088,160.05827889423088,,160.05827889423088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,200.05827889423088,990.0,964.5923496733654,25.407650326634602,0.10613816248512643,0.0093549537060096,989.8845068838089,0.15857867650721172,0.01,0.01,0.01,25.13357853393624,25.282157210443454,25.282157210443454,25.282157210443454,,0.9419774091741583,0.0,0.0,0.0,37.1631482231919,0.0,0.0,0.0,0.7992074886707934,0.0,0.0,0.0,0.9709363756441043,0.96,0.96,0.96,36.083834489281564,0.0,0.0,0.0,36.083834489281564,0.15546638192827342,6.262113560976331e-05,236.1943342291061,224.67104686473823,0.3204685294556318,0.3048337303898269,25.191109816993936,25.101367192767803,964.6171660053748,964.5480262811884,37.06069173950778,34.37589498227128,6062.084194199303,7,0.20046574716267537,1929-09-02
1928,50,222.96518216502415,0.9208571428571429,0.34117293994281844,0.0015348595764054856,30.0,6.0,4.0,2.0,30.0,72.0,0.3229279004124896,150.96518216502415,150.96518216502415,,150.96518216502415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,190.96518216502415,990.0,964.5377910929901,25.462208907009817,0.10292889478072458,0.008582040484026986,989.8884890647353,0.14630299592278254,0.01,0.01,0.01,25.204394975822318,25.340697971745097,25.340697971745097,25.340697971745097,,0.9390389517359436,0.0,0.0,0.0,35.04091574980619,0.0,0.0,0.0,0.7535680806409931,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.989688277312,0.0,0.0,0.0,33.989688277312,0.1524422047339717,6.254142367085365e-05,224.67104686473823,222.2828362851385,0.3239116487952327,0.3204685294556318,25.20970903935367,25.191109816993936,964.5480262811884,964.5336970177108,34.37589498227128,33.83520559532828,5710.267630588415,7,0.1888316015406222,1929-09-09
1928,51,204.07798178157853,0.9474285714285714,3.016103352359884,0.014819385245987285,30.0,6.0,4.0,2.0,30.0,72.0,0.3531658229186067,132.07798178157853,132.07798178157853,,132.07798178157853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,172.07798178157853,990.0,964.4244678906895,25.57553210931056,0.0962629913310902,0.006976628451434129,989.8967603802175,0.12080527540513099,0.01,0.01,0.01,25.351487214122894,25.46229248952803,25.46229248952803,25.46229248952803,,0.9312960725338699,0.0,0.0,0.0,30.582840274092753,0.0,0.0,0.0,0.6576954897654356,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.66535506586997,0.0,0.0,0.0,29.66535506586997,0.14527758133270083,6.238733913023604e-05,220.53049583159049,201.1701128186193,0.3579060477284578,0.3264854582968119,25.37413350080188,25.22335614820751,964.5231829749896,964.4070206769117,33.43353116719959,28.99946257225575,4983.779651066156,7,0.16480752814372207,1929-09-16
1928,52,198.48306171984498,0.9581428571428571,0.8517727210066985,0.004346431838616871,30.0,6.0,4.0,2.0,30.0,72.0,0.3628265764579385,126.483061719845,126.483061719845,,126.483061719845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.48306171984498,990.0,964.4073291002451,25.592670899754953,0.09428836321348806,0.006501060246186771,989.8992105765403,0.1132521333217907,0.01,0.01,0.01,25.378629342973472,25.48188147629526,25.48188147629526,25.48188147629526,,0.9287749246791916,0.0,0.0,0.0,29.239052075044864,0.0,0.0,0.0,0.6287968188181691,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.361880512793515,0.0,0.0,0.0,28.361880512793515,0.14287347956116747,6.228543344206634e-05,201.1701128186193,195.20770377157243,0.3688379024439155,0.3579060477284578,25.382229969097008,25.37413350080188,964.4095845924568,964.40148789361,28.99946257225575,27.581952591889262,4764.795926149311,7,0.15756600284885286,1929-09-23
1928,53,195.20770377157243,0.965,0.0,0.0,30.0,6.0,4.0,2.0,30.0,72.0,0.3688379024439155,123.20770377157244,123.20770377157244,,123.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.20770377157243,990.0,964.4095845924568,25.59041540754322,0.0931323835339738,0.0062226548205836,989.9006449616454,0.1088304000916227,0.01,0.01,0.01,25.382229969097008,25.48106036918863,25.48106036918863,25.48106036918863,,0.927143452420188,0.0,0.0,0.0,28.435002672050786,0.0,0.0,0.0,0.6115054338075437,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.581952591889262,0.0,0.0,0.0,27.581952591889262,0.1412954102680549,6.218485746598892e-05,195.20770377157243,195.20770377157243,0.3688379024439155,0.3688379024439155,25.382229969097008,25.382229969097008,964.4095845924568,964.4095845924568,27.581952591889262,27.581952591889262,661.9668622053423,1,0.15323306995494035,1929-09-30
1929,1,193.8816361863082,0.9685714285714285,0.38455571080571965,0.0019900701217748715,31.0,4.0,3.0,2.0,33.0,73.0,0.376529297293974,120.88163618630821,120.88163618630821,,120.88163618630821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.8816361863082,990.0,964.4122367276274,25.58776327237266,0.09160557446462969,0.006024939075836158,989.9023694864596,0.10569020885151605,0.01,0.01,0.01,25.384442549980665,25.480132758832177,25.480132758832177,25.480132758832177,,0.925479648696168,0.0,0.0,0.0,27.850730459347478,0.0,0.0,0.0,0.5989404399859672,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.015208545567052,0.0,0.0,0.0,27.015208545567052,0.13933561512501777,6.207867512621113e-05,195.20770377157243,192.89523707448373,0.3784437661973587,0.37396065108897,25.384723766057043,25.384233366609436,964.414209525851,964.4095845924568,27.339583402746054,26.77398793869381,4538.555035655265,7,0.15008449191981696,1929-10-01
1929,2,188.79408252310785,0.9778571428571429,0.7991976200422235,0.004233755804730272,31.0,4.0,3.0,2.0,33.0,73.0,0.38666501960904653,115.79408252310786,115.79408252310786,,115.79408252310786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.79408252310785,990.0,964.4224118349538,25.577588165046222,0.08981001234715184,0.005592497014464143,989.9045974906384,0.09882201140619555,0.01,0.01,0.01,25.383363644278393,25.472185655684587,25.472185655684587,25.472185655684587,,0.9218531462911667,0.0,0.0,0.0,26.572723978371016,0.0,0.0,0.0,0.5714564296423875,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.775542259019886,0.0,0.0,0.0,25.775542259019886,0.13652717992706745,6.183279055053019e-05,189.2396047272552,188.71982882241664,0.3868167985076556,0.3857543462173919,25.383458125138688,25.383347897468344,964.4225603423552,964.4215207905456,25.883715015279236,25.757513466309994,4330.291099515341,7,0.1431974569945549,1929-10-08
