WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1929,3,189.95035889568697,0.9758571428571428,1.6584591898564518,0.008681757022720558,31.0,4.0,3.0,2.0,33.0,73.0,0.3843368479124972,116.95035889568699,116.95035889568699,,116.95035889568699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.95035889568697,990.0,964.4200992822088,25.57990071779138,0.09021809964988739,0.005690780506133329,989.9040911198441,0.10038298450917738,0.01,0.01,0.01,25.383608853126216,25.47399183763539,25.47399183763539,25.47399183763539,,0.9226772087547618,0.0,0.0,0.0,26.862755079331954,0.0,0.0,0.0,0.577693657620042,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.056872426951998,0.0,0.0,0.0,26.056872426951998,0.13717010574803074,6.188866290579848e-05,193.27466035303507,188.71982882241664,0.3868167985076556,0.377700831897251,25.384313830023903,25.383347897468344,964.4225603423552,964.413450679294,26.866660130357143,25.757513466309994,4377.554567727935,7,0.14476040237195553,1929-10-15
1929,4,193.43821910592447,0.9698571428571429,0.5108991563359341,0.0026348523843464857,31.0,4.0,3.0,2.0,33.0,73.0,0.37738887539541366,120.43821910592449,120.43821910592449,,120.43821910592449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.43821910592447,990.0,964.4131235617881,25.58687643821187,0.09144907824572222,0.005987248624003557,989.9025636731302,0.10509159579299802,0.01,0.01,0.01,25.384348515549128,25.479440111342118,25.479440111342118,25.479440111342118,,0.925163422647472,0.0,0.0,0.0,27.738921624086366,0.0,0.0,0.0,0.596535948905083,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.906753975363774,0.0,0.0,0.0,26.906753975363774,0.13909533546748457,6.205723350912125e-05,194.7956741845264,192.89523707448373,0.3784437661973587,0.3747516483905511,25.38463638789835,25.384233366609436,964.414209525851,964.410408651631,27.23866906703867,26.77398793869381,4520.334667861113,7,0.14948196652979873,1929-10-22
1929,5,199.95167711774909,0.9551428571428572,1.685852725514394,0.008324560158469472,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3484599241546621,130.38024854632053,130.38024854632053,,130.38024854632053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,166.6659628320348,990.0,964.4176487589903,25.582351241009665,0.09435291492734378,0.006832321126437201,989.8988147639463,0.11851333553753267,0.01,0.01,0.01,25.36265266941835,25.47116600495588,25.47116600495588,25.47116600495588,,0.9302006046271415,0.0,0.0,0.0,30.171154081723163,0.0,0.0,0.0,0.6488420232628638,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.26601945927147,0.0,0.0,0.0,29.26601945927147,0.1462395571135137,6.234157102687577e-05,206.5966432631272,194.7956741845264,0.3747516483905511,0.3243034298222694,25.384723766057043,25.324697048967533,964.4395798595788,964.401814881952,31.421766283668465,27.23866906703867,4916.691269157607,7,0.1625889969959526,1929-10-29
1929,6,204.06416856783326,0.9442857142857142,1.266237347646958,0.006196211480592071,29.0,4.0,2.0,2.0,30.0,67.0,0.3283659084468994,137.06416856783326,137.06416856783326,,137.06416856783326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,172.06416856783326,990.0,964.424385011407,25.575614988592992,0.09625811620151643,0.0074004543282658,989.8963414294702,0.12753662756657488,0.01,0.01,0.01,25.344419790496595,25.46195641806317,25.46195641806317,25.46195641806317,,0.9332874813178031,0.0,0.0,0.0,31.795246223390787,0.0,0.0,0.0,0.6837687359868986,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.84138883668906,0.0,0.0,0.0,30.84138883668906,0.15112675126707512,6.250365919601713e-05,206.5966432631272,202.1648125463628,0.3314127674153719,0.3243034298222694,25.359211846643387,25.324697048967533,964.4395798595788,964.4129888752782,31.421766283668465,30.40610575145451,5181.353324563763,7,0.17134104909271702,1929-11-05
1929,7,230.67860687873423,0.9048571428571429,5.052833959018351,0.022151186588941114,29.0,4.0,2.0,2.0,30.0,67.0,0.2907337858279803,163.67860687873423,163.67860687873423,,163.67860687873423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,198.67860687873423,990.0,964.5840716412724,25.415928358727587,0.10565122971508319,0.009662681584692386,989.8846860887,0.1634661192862912,0.01,0.01,0.01,25.13714832814149,25.290614447427778,25.290614447427778,25.290614447427778,,0.9430506389507991,0.0,0.0,0.0,38.05266733332859,0.0,0.0,0.0,0.8183369318995395,0.0,0.0,0.0,0.9727171495309135,0.96,0.96,0.96,37.017087768349995,0.0,0.0,0.0,37.017087768349995,0.16039627809699872,6.281619400630938e-05,236.1943342291061,214.75310038088367,0.3119861826496081,0.2836647213349778,25.261175112963382,25.094192192767853,964.6171660053748,964.4885186022854,38.34370043313435,33.294619121871484,6218.870745082799,7,0.2056504876019444,1929-11-12
1929,8,249.7113158177368,0.8747142857142858,7.482106629228103,0.029527656829386798,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,85.57142857142857,0.3444404560605827,164.13988724630823,164.13988724630823,,164.13988724630823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,205.56845867487965,990.0,964.6917242265619,25.308275773438204,0.108082949850452,0.009701890415936157,989.8822151597335,0.16408884778251612,0.01,0.01,0.01,25.02640208538931,25.18049093317182,25.18049093317182,25.18049093317182,,0.9433415033949955,0.0,0.0,0.0,38.01938615520544,0.0,0.0,0.0,0.8176212076388266,0.0,0.0,0.0,0.9728571428571428,0.96,0.96,0.96,37.00819650610282,0.0,0.0,0.0,37.00819650610282,0.14776720706909313,6.256794030631697e-05,264.1051871975735,239.64129376144416,0.3880800280296381,0.2536868007438195,25.110657396788664,24.90503445291154,964.7564207487904,964.6378477625686,44.99863845767272,32.841731214842824,6217.377013025274,7,0.20560109170057123,1929-11-19
1929,9,264.20248762067183,0.8492857142857143,6.792253742684189,0.02531042905107734,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.3363095010446556,175.7739161921004,175.7739161921004,,175.7739161921004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,218.34534476352897,990.0,964.7566951962117,25.243304803788224,0.11259240000114591,0.010690782876328487,989.8767168171225,0.1797947868593355,0.01,0.01,0.01,24.9402268340514,25.110021620910732,25.110021620910732,25.110021620910732,,0.9469463061042888,0.0,0.0,0.0,40.721401536240975,0.0,0.0,0.0,0.8757290652955049,0.0,0.0,0.0,0.9750644690222428,0.96,0.96,0.96,39.72189589259358,0.0,0.0,0.0,39.72189589259358,0.14994058831154036,6.273237318369114e-05,287.1870699602335,249.7991800258312,0.3722990603507308,0.26811792052707,25.03154845802024,24.78790566346117,964.848748279841,964.698795080155,47.90036878660711,35.140828386523715,6673.278509955721,7,0.22067719940329766,1929-11-26
1929,10,410.54628104737793,0.6424285714285715,30.717174922064405,0.07518421541785181,31.0,5.0,3.0,2.0,36.0,77.0,0.1911111944055652,333.54628104737793,333.54628104737793,,186.28879803089242,147.25748301648554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,372.54628104737793,990.0,965.437196163274,24.562803836725884,0.1670149043424248,0.056433844654362346,989.7765512510032,0.18951188778654118,0.15094045921511262,0.01,0.01,24.149843199942527,24.188414628513954,24.329355087729066,24.329355087729066,,0.9457800975779792,0.8108868535160224,0.0,0.0,41.72480299908547,32.9073150007042,0.0,0.0,0.8973075913781823,0.7076841935635312,0.0,0.0,0.9757142857142858,0.9728571428571428,0.96,0.96,38.99443339918087,32.10871911346658,0.0,0.0,71.10315251264744,0.1717393651815931,5.89180389995985e-05,494.6810831907137,350.2192051008483,0.2198623001780478,0.1556558409376537,24.523838011837373,23.65664623676736,965.8260648743582,965.1510960255042,90.80366821121328,48.2,11945.329622124771,7,0.39501751395915247,1929-12-03
1929,11,492.3358631912826,0.5568571428571428,23.40716522988481,0.04707492403401087,40.42857142857143,6.714285714285714,4.714285714285714,2.857142857142857,57.42857142857143,112.14285714285714,0.22844264288729302,380.1930060484255,380.1930060484255,,190.09650302421275,190.09650302421275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.714285714285714,4.714285714285714,2.857142857142857,57.42857142857143,432.05014890556834,990.0,965.8155113843607,24.184488615639257,0.18801566552578045,0.0784510988548568,989.7335332356193,0.19913027908268718,0.19913027908268718,0.01,0.01,23.71889157217592,23.71889157217592,23.908021851258603,23.908021851258603,,0.9520235943021162,0.9520235943021162,0.0,0.0,42.08889564174228,42.08889564174228,0.0,0.0,0.9051375406826297,0.9051375406826297,0.0,0.0,0.977111059319976,0.977111059319976,0.96,0.96,41.13468175074953,41.13468175074953,0.0,0.0,82.26936350149906,0.16695904640482562,6.010483404970535e-05,532.5192229643311,459.2604427967548,0.2569348217351712,0.1556558409376537,23.92537084275465,23.485823214639687,965.9963365033394,965.6666719925854,90.80366821121328,73.67990736730418,13821.253068251843,7,0.4570520194527726,1929-12-10
1929,12,464.3511464459411,0.5801428571428572,3.896029467604543,0.008368358414343857,42.0,7.0,5.0,3.0,61.0,118.0,0.25414153735865336,346.3511464459411,346.3511464459411,,173.17557322297054,173.17557322297054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,400.3511464459411,990.0,965.6895801590066,24.310419840993273,0.17682810403831986,0.06247774112248416,989.7606941548393,0.17628702385101022,0.17628702385101022,0.01,0.01,23.894826971981473,23.894826971981473,24.06111399583248,24.06111399583248,,0.9478739758912066,0.9478739758912066,0.0,0.0,38.46600382938315,38.46600382938315,0.0,0.0,0.8272258888039384,0.8272258888039384,0.0,0.0,0.9727225888803938,0.9727225888803938,0.96,0.96,37.417247255691386,37.417247255691386,0.0,0.0,74.83449451138277,0.16115321440629765,6.001767294933216e-05,472.4927083802066,459.2604427967548,0.2569348217351712,0.2497393037122754,23.92537084275465,23.84597816192529,965.7262171877107,965.6666719925854,76.67830084379958,73.67990736730418,12572.195077912305,7,0.41574719172990426,1929-12-17
1929,13,467.5888341912383,0.5791428571428572,1.5597866557335547,0.0033329517745886855,42.0,7.0,5.0,3.0,61.0,118.0,0.252359748674274,349.5888341912383,349.5888341912383,,174.79441709561914,174.79441709561914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.5888341912383,990.0,965.7041497538605,24.295850246139427,0.1779707844988121,0.06400592973826447,989.7580232857629,0.17847246307908587,0.17847246307908587,0.01,0.01,23.875401068823216,23.875401068823216,24.043873531902307,24.043873531902307,,0.948369605932732,0.948369605932732,0.0,0.0,38.81453580337915,38.81453580337915,0.0,0.0,0.8347212000726697,0.8347212000726697,0.0,0.0,0.9734721200072668,0.9734721200072668,0.96,0.96,37.78489596344395,37.78489596344395,0.0,0.0,75.5697919268879,0.16161557477045127,6.0046540263526097e-05,470.1789493868897,467.1571483252964,0.2525916609068622,0.2509682752787449,23.877991154244132,23.85986055629773,965.715805272241,965.7022071674638,76.15568220893046,75.47214354654747,12695.725043717168,7,0.41983217737159945,1929-12-24
1929,14,495.9323416207565,0.5528571428571428,6.6562933338605195,0.013395919851072271,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,119.71428571428571,0.2415792454251669,376.21805590647085,376.21805590647085,,188.1090279532354,188.1090279532354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,427.6466273350423,990.0,965.8316955372933,24.16830446270665,0.18646152613624084,0.07657492238785417,989.7369635514759,0.1964471877368678,0.1964471877368678,0.01,0.01,23.708820826445674,23.708820826445674,23.895268014182538,23.895268014182538,,0.9518916852681876,0.9518916852681876,0.0,0.0,41.63076675039829,41.63076675039829,0.0,0.0,0.8952853064601783,0.8952853064601783,0.0,0.0,0.9782622101149379,0.9782622101149379,0.96,0.96,40.72841843724644,40.72841843724644,0.0,0.0,81.45683687449288,0.164209172527489,6.0142924735232515e-05,516.7730027239134,477.3484869166725,0.2502277606392574,0.2322102729195978,23.816843825624865,23.584358105149505,965.9254785122577,965.748068191125,85.84693018408332,77.77548935514456,13684.748594914803,7,0.45253798263607153,1929-12-31
1929,15,558.2708359984941,0.5088571428571429,7.874155616636424,0.014277750532094985,41.0,6.0,4.0,3.0,66.0,120.0,0.21508763730288274,438.2708359984941,438.2708359984941,,219.13541799924704,219.13541799924704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,489.2708359984941,990.0,966.1122187619932,23.88778123800684,0.20821062137722007,0.10586383459128913,989.6859255440315,0.2383328142989835,0.2383328142989835,0.01,0.01,23.33537396773939,23.33537396773939,23.56370678203837,23.56370678203837,,0.9573712366467512,0.9573712366467512,0.0,0.0,48.00730693263048,48.00730693263048,0.0,0.0,1.0324152028522684,1.0324152028522684,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.99598852393138,46.99598852393138,0.0,0.0,93.99197704786276,0.1683487949805876,5.957961629893302e-05,571.8920920403683,532.5192229643311,0.2253439778793446,0.2098297942394516,23.48988186977383,23.253647370989437,966.1735144141816,965.9963365033394,96.4,89.0100322401492,15790.652144040945,7,0.5221776502659042,1930-01-07
1929,16,616.7755196474509,0.47557142857142853,21.890184126899435,0.03538578502019589,41.0,6.0,4.0,3.0,66.0,120.0,0.194842629186779,496.7755196474509,496.7755196474509,,248.38775982372545,248.38775982372545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,547.7755196474509,990.0,966.3667955829605,23.63320441703947,0.23781665438261052,0.135370592877516,989.6268127527399,0.2713057735546546,0.2713057735546546,0.01,0.01,22.98871139622465,22.98871139622465,23.2500171697793,23.2500171697793,,0.9542597962831654,0.9542597962831654,0.0,0.0,53.41658183583622,53.41658183583622,0.0,0.0,1.148743695394327,1.148743695394327,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15652357878004577,5.4022861810830265e-05,659.9420006160087,595.7090611902229,0.2014406155921831,0.1818341610141324,23.106326137961887,22.75620300069656,966.539768002464,966.280690775356,96.4,96.4,16195.200000000003,7,0.5355555555555557,1930-01-14
1929,17,630.3521970033406,0.46814285714285714,5.5505601750269635,0.008756376871588943,41.0,6.0,4.0,3.0,66.0,120.0,0.19043370680920116,510.3521970033406,510.3521970033406,,255.1760985016703,255.1760985016703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,561.3521970033406,990.0,966.4214087880134,23.57859121198666,0.2455321464253538,0.142037689935557,989.6124301636391,0.2795783924607413,0.2795783924607413,0.01,0.01,22.911442983165028,22.911442983165028,23.181021375625768,23.181021375625768,,0.9533360517204293,0.9533360517204293,0.0,0.0,54.65550220762545,54.65550220762545,0.0,0.0,1.1753871442500097,1.1753871442500097,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15298174447005825,5.2496038323758074e-05,647.6489852382476,615.6277736669467,0.1949229796525063,0.1852855524136367,22.990339447291834,22.82057279606167,966.490595940953,966.3625110946678,96.4,96.4,16195.200000000003,7,0.5355555555555557,1930-01-21
1929,18,647.6489852382476,0.462,0.0,0.0,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,113.57142857142857,0.17535954067719192,534.0775566668191,534.0775566668191,,267.03877833340954,267.03877833340954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,583.3632709525334,990.0,966.4905959409529,23.50940405904703,0.2580408229929353,0.15776380785343513,989.5841953691536,0.28,0.28,0.01,0.01,22.813599428200686,22.813599428200686,23.08359942820068,23.08359942820068,,0.9494435370963844,0.9494435370963844,0.0,0.0,56.72389289120417,56.72389289120417,0.0,0.0,1.2198686643269716,1.2198686643269716,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1488460604389548,5.0148018123398475e-05,647.6489852382476,647.6489852382476,0.1852855524136367,0.1621248583619322,22.82057279606167,22.80430160438604,966.490595940953,966.490595940953,96.4,96.4,16195.200000000003,7,0.5355555555555557,1930-01-28
1929,19,664.5016938581592,0.4535714285714286,10.424936432575269,0.015726852021435,36.0,6.0,5.0,4.0,54.0,105.0,0.1580626451124842,559.5016938581592,559.5016938581592,,225.57392548589135,225.57392548589135,108.35384288637651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,606.5016938581592,990.0,966.5580067754327,23.44199322456739,0.27119016087069975,0.17474713149725035,989.5540627076322,0.23342054503946547,0.23342054503946547,0.11770625932517974,0.01,22.76263538716001,22.76263538716001,22.878349672874297,22.986055932199474,,0.9500912794086637,0.9500912794086637,0.5440587012354798,0.0,47.82696295931786,47.82696295931786,23.01531084236526,0.0,1.0285368378347925,1.0285368378347925,0.49495292134118835,0.0,0.9780667207055475,0.9780667207055475,0.9694952921341189,0.96,43.13443420187298,43.13443420187298,22.477291344730116,0.0,108.74615974847607,0.16343159797902088,5.390745710692019e-05,682.3088631722309,647.6489852382476,0.1621248583619322,0.1538892511403527,22.80430160438604,22.70052343845172,966.6292354526888,966.490595940953,119.727253629277,96.4,18269.35483774398,7,0.6041453319359782,1930-02-04
1929,20,715.0941299175021,0.4327142857142857,7.789271562392157,0.010910579509517671,36.0,6.0,5.0,4.0,54.0,105.0,0.14686257358285545,610.0941299175021,610.0941299175021,,203.36470997250066,203.36470997250066,203.36470997250066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,657.0941299175021,990.0,966.76037651967,23.239623480330042,0.2999413440657195,0.20854287878489133,989.4915157771493,0.21704235846287592,0.21704235846287592,0.21704235846287592,0.01,22.514096899016568,22.514096899016568,22.514096899016568,22.721139257479447,,0.9547225501036066,0.9547225501036066,0.9547225501036066,0.0,42.867857936375465,42.867857936375465,42.867857936375465,0.0,0.9218894179865691,0.9218894179865691,0.9218894179865691,0.0,0.9798696308201481,0.9798696308201481,0.9798696308201481,0.96,42.00510014985169,42.00510014985169,42.00510014985169,0.0,126.01530044955508,0.17621996898227424,5.737667022774173e-05,720.3337222668207,691.9065967426677,0.1517545872438781,0.145765770439811,22.645947940565605,22.484303056638367,966.7813348890672,966.6676263869706,126.9854145872298,121.67799287584975,21170.570475525255,7,0.7000850024975283,1930-02-11
1929,21,749.3679746287687,0.41628571428571426,18.073808585198954,0.023358746352867586,36.0,6.0,5.0,4.0,54.0,105.0,0.14030357996961595,644.3679746287687,644.3679746287687,,214.7893248762562,214.7893248762562,214.7893248762562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,691.3679746287687,990.0,966.8974718985149,23.10252810148495,0.3194188324976945,0.2314378070520174,989.4491433604502,0.23246558858294586,0.23246558858294586,0.23246558858294586,0.01,22.319205873352296,22.319205873352296,22.319205873352296,22.54167146193524,,0.9559266003875609,0.9559266003875609,0.9559266003875609,0.0,44.929935045516984,44.929935045516984,44.929935045516984,0.0,0.9662351622691825,0.9662351622691825,0.9662351622691825,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.03133634460665,44.03133634460665,44.03133634460665,0.0,132.09400903381996,0.17627670268334894,5.695911523299977e-05,803.6892968412517,720.3337222668207,0.145765770439811,0.1306475032237987,22.484303056638367,22.010319073793816,967.114757187365,966.7813348890672,141.44912627879768,126.9854145872298,22191.793517681752,7,0.7338556057434442,1930-02-18
1929,22,825.3929277464678,0.3867142857142857,12.365618706531043,0.015179286769218158,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.1395321840286634,710.1072134607535,710.1072134607535,,236.70240448691783,236.70240448691783,236.70240448691783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,760.9643563178963,990.0,967.2015717109858,22.7984282890142,0.358969770849577,0.2753516185917833,989.3656786105586,0.26204824605733906,0.26204824605733906,0.26204824605733906,0.01,21.902058653515503,21.902058653515503,21.902058653515503,22.15410689957284,,0.9569423815787191,0.9569423815787191,0.9569423815787191,0.0,48.64703422267464,48.64703422267464,48.64703422267464,0.0,1.0461727789822504,1.0461727789822504,1.0461727789822504,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.49102822219866,47.49102822219866,47.49102822219866,0.0,142.47308466659595,0.17267501477374733,5.574520829907166e-05,847.0875422650073,779.3663976124346,0.1545477346308282,0.1257946677227672,22.14862613615484,21.798900410497104,967.28835016906,967.0174655904495,144.60000000000002,137.4037250138386,23935.478223988124,7,0.7915171370366443,1930-02-25
1929,23,879.4751762826315,0.36857142857142866,6.396349632879167,0.0072632584106452,41.0,8.0,7.0,6.0,67.0,129.0,0.14671558201864726,750.4751762826315,750.4751762826315,,250.15839209421048,250.15839209421048,250.15839209421048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,806.4751762826315,990.0,967.4179007051306,22.582099294869504,0.3936346634779144,0.301336966401898,989.3050283701202,0.27781598633965743,0.27781598633965743,0.27781598633965743,0.01,21.609311678649977,21.609311678649977,21.609311678649977,21.877127664989636,,0.9566694806325035,0.9566694806325035,0.9566694806325035,0.0,50.713806364020556,50.713806364020556,50.713806364020556,0.0,1.0906194916993666,1.0906194916993666,1.0906194916993666,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.16917922488161,48.16917922488161,48.16917922488161,0.0,144.50753767464485,0.16434877826092478,5.350460897505503e-05,891.8619896951615,847.0875422650073,0.1522865035354787,0.1446412129797035,21.798900410497104,21.53976274048395,967.4674479587808,967.28835016906,144.60000000000002,143.95276372251374,24277.26632934033,7,0.8028196537480268,1930-03-04
1929,24,905.4211927358452,0.359,1.937029005811967,0.002139367866969157,41.0,8.0,7.0,6.0,67.0,129.0,0.1424751276366859,776.4211927358452,776.4211927358452,,258.80706424528177,258.80706424528177,258.80706424528177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,832.4211927358452,990.0,967.5216847709434,22.478315229056648,0.4169709527103646,0.3147878572841491,989.2682411900056,0.28,0.28,0.28,0.01,21.46655641906213,21.46655641906213,21.46655641906213,21.73655641906213,,0.9561431011427112,0.9561431011427112,0.9561431011427112,0.0,52.095487197773615,52.095487197773615,52.095487197773615,0.0,1.120333058016637,1.120333058016637,1.120333058016637,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15970467795554097,5.173308900177357e-05,905.4211927358452,905.4211927358452,0.1424751276366859,0.1424751276366859,21.46655641906213,21.46655641906213,967.5216847709434,967.5216847709434,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1930-03-11
1929,25,917.4445436150361,0.35471428571428565,5.940247920628833,0.0062794354320499,38.142857142857146,8.0,6.428571428571429,4.857142857142857,59.0,116.42857142857143,0.12708930927452486,801.0159721864646,801.0159721864646,,247.00525434357755,247.00525434357755,247.00525434357755,60.000209155731945,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,8.0,6.428571428571429,4.857142857142857,59.0,853.5874007578932,990.0,967.5697781744601,22.43022182553989,0.4363383205988859,0.32669173053824885,989.2369699488629,0.2645717109316667,0.2645717109316667,0.2645717109316667,0.07171456807452382,21.40262006347111,21.40262006347111,21.40262006347111,21.59547720632825,,0.9554786879687719,0.9554786879687719,0.9554786879687719,0.27265756021672444,49.55897650205814,49.55897650205814,49.55897650205814,11.944286166762469,1.0657844409044759,1.0657844409044759,1.0657844409044759,0.2568663691776875,0.979972351203483,0.979972351203483,0.979972351203483,0.9656866369177688,46.13281601401648,46.13281601401648,46.13281601401648,11.704244585445043,150.10269262749446,0.16348659424988793,5.2017689556235727e-05,947.0029281802472,905.4211927358452,0.1424751276366859,0.1129880350059849,21.46655641906213,21.270766858874456,967.6880117127208,967.5216847709434,163.85942419623058,144.60000000000002,25217.252361419072,7,0.8339038479305249,1930-03-18
1929,26,965.9919458315168,0.3404285714285714,5.016970843188135,0.005176142430302214,36.0,8.0,6.0,4.0,53.0,107.0,0.11078031424194838,858.9919458315168,858.9919458315168,,214.7479864578792,214.7479864578792,214.7479864578792,214.7479864578792,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,908.9919458315168,990.0,967.7639677833259,22.236032216673944,0.48703423202616125,0.35475210178245403,989.1582136661915,0.23240978171813684,0.23240978171813684,0.23240978171813684,0.23240978171813684,21.1618361011472,21.1618361011472,21.1618361011472,21.1618361011472,,0.9547134441833708,0.9547134441833708,0.9547134441833708,0.9547134441833708,42.548074742335594,42.548074742335594,42.548074742335594,42.548074742335594,0.9150123600502277,0.9150123600502277,0.9150123600502277,0.9150123600502277,0.9799861756017415,0.9799861756017415,0.9799861756017415,0.9799861756017415,41.696535318497794,41.696535318497794,41.696535318497794,41.696535318497794,166.78614127399118,0.17266019527451984,5.393643112838043e-05,976.7769450097452,947.0029281802472,0.1129880350059849,0.1095439450599773,21.270766858874456,21.09996780684444,967.8071077800388,967.6880117127208,168.435332833335,163.85942419623058,28020.071734030513,7,0.9265896737443953,1930-03-25
1929,27,1023.7663687743612,0.32542857142857146,16.479028706318946,0.015678485293370344,40.0,10.0,8.0,5.0,62.0,125.0,0.12233923010463553,898.7663687743612,898.7663687743612,,224.6915921935903,224.6915921935903,224.6915921935903,224.6915921935903,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,956.7663687743612,990.0,967.9648544582153,22.035145541784654,0.5307484780466138,0.3740029224867908,989.0952485994666,0.2458336494613469,0.2458336494613469,0.2458336494613469,0.2458336494613469,20.884560491789916,20.884560491789916,20.884560491789916,20.884560491789916,,0.9550207279604466,0.9550207279604466,0.9550207279604466,0.9550207279604466,43.92681412701717,43.92681412701717,43.92681412701717,43.92681412701717,0.9446626693982186,0.9446626693982186,0.9446626693982186,0.9446626693982186,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.04827784447682,43.04827784447682,43.04827784447682,43.04827784447682,172.1931113779073,0.1682280571125285,5.3247309256781174e-05,1080.0406798008228,971.4321659369264,0.1286759944575647,0.1157363813583874,21.15456534045831,20.600137422175827,968.1515564222312,967.7857286637476,180.67677251245024,164.23483436306924,28928.44271148842,7,0.9566283965439293,1930-04-01
1929,28,1053.7451009922559,0.3178571428571429,6.8026663481346406,0.006465026608098628,40.0,10.0,8.0,5.0,62.0,125.0,0.11863071208001037,928.7451009922559,928.7451009922559,,232.18627524806396,232.18627524806396,232.18627524806396,232.18627524806396,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,986.7451009922559,990.0,968.0689131745472,21.931086825452926,0.5581794252947293,0.38851262888025184,989.0533079458249,0.2559514715848864,0.2559514715848864,0.2559514715848864,0.2559514715848864,20.72844329969303,20.72844329969303,20.72844329969303,20.72844329969303,,0.9554856510242157,0.9554856510242157,0.9554856510242157,0.9554856510242157,45.098258433785816,45.098258433785816,45.098258433785816,45.098258433785816,0.9698550200814154,0.9698550200814154,0.9698550200814154,0.9698550200814154,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.1962932651101,44.1962932651101,44.1962932651101,44.1962932651101,176.7851730604404,0.16776941262962977,5.2875333923029125e-05,1059.9978690640885,1042.8375986738165,0.119865260093195,0.1179247653680352,20.781665047222525,20.69793372619361,968.0885647313444,968.0346324529748,177.7176625915807,175.1573106349988,29699.909074153984,7,0.9821398503357799,1930-04-08
1929,29,1086.5772407034115,0.30557142857142855,6.816278623692791,0.006251597307049501,40.0,10.0,8.0,5.0,62.0,125.0,0.11505869844422259,961.5772407034113,961.5772407034113,,240.39431017585284,240.39431017585284,240.39431017585284,240.39431017585284,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1019.5772407034113,990.0,968.1720998993536,21.82790010064644,0.58879737508547,0.40440338450045105,989.006799240414,0.26703231873740135,0.26703231873740135,0.26703231873740135,0.26703231873740135,20.567667022323114,20.567667022323114,20.567667022323114,20.567667022323114,,0.9555492697874431,0.9555492697874431,0.9555492697874431,0.9555492697874431,46.33195318019754,46.33195318019754,46.33195318019754,46.33195318019754,0.9963860898967212,0.9963860898967212,0.9963860898967212,0.9963860898967212,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.40531411659358,45.40531411659358,45.40531411659358,45.40531411659358,181.62125646637432,0.1671533008648945,5.246870521884948e-05,1107.711819429938,1059.9978690640885,0.1179247653680352,0.1128452344801455,20.69793372619361,20.461087002001864,968.2385228610656,968.0885647313444,184.6692768041585,177.7176625915807,30512.37108635089,7,1.0090069803687463,1930-04-15
1929,30,1142.020983083007,0.2887142857142857,9.215465750800734,0.008026480299756429,40.0,10.0,8.0,5.0,62.0,125.0,0.10948218798339392,1017.0209830830071,1017.0209830830071,,254.2552457707518,254.2552457707518,254.2552457707518,254.2552457707518,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1075.020983083007,990.0,968.3463516611181,21.653648338881972,0.6618710071453217,0.461297211936766,988.8768317809179,0.28,0.28,0.28,0.28,20.250480119799853,20.250480119799853,20.250480119799853,20.250480119799853,,0.9554467103962805,0.9554467103962805,0.9554467103962805,0.9554467103962805,48.23942248731936,48.23942248731936,48.23942248731936,48.23942248731936,1.037406935211169,1.037406935211169,1.037406935211169,1.037406935211169,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.27463403757297,47.27463403757297,47.27463403757297,47.27463403757297,189.0985361502919,0.16559394390540266,5.165407937650211e-05,1172.2200796855432,1125.7884692412713,0.1110332921461206,0.1066352659933382,20.361807811277885,20.04336520572926,968.4412631075832,968.295335189044,192.6766661694532,187.15994194595785,31768.554073249037,7,1.0505474230571772,1930-04-22
1929,31,1221.4972652394154,0.27042857142857146,19.836905805361475,0.0157446482499088,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.11517933965024499,1080.7829795251296,1071.6289194789763,,267.90722986974407,267.90722986974407,267.90722986974407,267.90722986974407,9.154060046153356,2.615445727472387,0.5604526558869402,0.49818013856616894,0.37363510392462673,5.106346420303232,44.044017156043815,9.846166941601226,8.49818013856617,6.087920818210342,81.39206070601752,1134.0172837151874,990.0,968.5961342621811,21.403865737819014,0.7483275933049993,0.5841650688276968,988.6675073378673,0.28,0.28,0.28,0.28,19.791373075686323,19.791373075686323,19.791373075686323,19.791373075686323,,0.9545201215876215,0.9545201215876215,0.9545201215876215,0.9545201215876215,49.626118102378975,49.626118102378975,49.626118102378975,49.626118102378975,1.06722834628772,1.06722834628772,1.06722834628772,1.06722834628772,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.17488831341622,48.17488831341622,48.17488831341622,48.17488831341622,192.69955325366487,0.1579284319547185,4.996409038789146e-05,1311.0784203230735,1186.6620966242278,0.1229818497287935,0.1053374843231239,19.965361888397155,19.371696808137784,968.8776750353012,968.486652303676,192.8,192.0968727756542,32373.524946615704,7,1.0705530736314717,1930-04-29
1929,32,1539.5429280517983,0.2267142857142857,62.12691833464938,0.04002106520240444,43.42857142857143,9.285714285714286,8.571428571428571,7.142857142857143,91.42857142857143,159.85714285714286,0.1037050821310921,1379.6857851946554,1100.0,,275.0,275.0,275.0,275.0,279.68578519465547,51.11932887929576,8.378331283853345,12.463516090749154,12.793196111413405,194.93141282934383,94.54790030786717,17.66404556956763,21.03494466217773,19.936053254270547,286.35998425791524,1233.2468905396127,990.0,969.6123694598597,20.38763054014034,0.90522173967386,0.648,988.446778260326,0.28,0.28,0.28,0.28,18.55440880046646,18.55440880046646,18.55440880046646,18.55440880046646,,0.9519414801252802,0.9519414801252802,0.9519414801252802,0.9519414801252802,47.63614515873504,47.63614515873504,47.63614515873504,47.63614515873504,1.0244332292201084,1.0244332292201084,1.0244332292201084,1.0244332292201084,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.65854022103885,46.65854022103885,46.65854022103885,46.65854022103885,186.6341608841554,0.12243955188958437,4.712983860710995e-05,1745.9668486656192,1355.589210120566,0.1133532952401826,0.0913316007539705,19.205134176050564,17.86643307640813,970.2792775110736,969.0180574480818,192.8,179.59397226512317,31354.53902853811,7,1.036856449356419,1930-05-06
1929,33,2054.256477614045,0.17042857142857143,63.12238059564983,0.03147940448401964,47.0,10.0,10.0,10.0,115.0,192.0,0.09374566303232783,1862.2564776140446,1100.0,,275.0,275.0,275.0,275.0,762.2564776140446,52.99999999999999,8.0,15.0,39.70085820906483,646.5556194049798,100.0,18.0,25.0,49.70085820906483,761.5556194049798,1243.0,990.0,971.2098646119467,18.790135388053272,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.93584597553499,16.93584597553499,16.93584597553499,16.93584597553499,,0.947831662503336,0.947831662503336,0.947831662503336,0.947831662503336,43.29297852495059,43.29297852495059,43.29297852495059,43.29297852495059,0.9310317962354967,0.9310317962354967,0.9310317962354967,0.9310317962354967,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.42711895445158,42.42711895445158,42.42711895445158,42.42711895445158,169.70847581780632,0.08295035806954491,4.2855675711567255e-05,2187.823512835168,1835.7736825262568,0.104588055612489,0.0877584498354668,17.576287920858448,16.592343487534748,971.553367099947,970.5694226666232,176.50220377953826,166.078304752361,28511.023937391463,7,0.9428248656544795,1930-05-13
1929,34,2130.057562337643,0.16285714285714284,17.193506219985984,0.008150450851686857,53.857142857142854,12.571428571428571,12.571428571428571,16.0,169.0,264.0,0.12413954788584047,1866.057562337643,1100.0,,275.0,275.0,275.0,275.0,766.0575623376432,46.142857142857146,5.428571428571429,12.428571428571429,45.96755341458965,656.0900089230535,100.0,18.0,25.0,61.96755341458965,825.0900089230535,1243.0,990.0,971.413932047022,18.586067952978055,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.73177854045977,16.73177854045977,16.73177854045977,16.73177854045977,,0.9471953356213794,0.9471953356213794,0.9471953356213794,0.9471953356213794,42.74190678273838,42.74190678273838,42.74190678273838,42.74190678273838,0.9191807910266319,0.9191807910266319,0.9191807910266319,0.9191807910266319,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.88706864708361,41.88706864708361,41.88706864708361,41.88706864708361,167.54827458833444,0.07869960343057571,4.231017035058952e-05,2187.823512835168,2067.468969295266,0.1334965622696042,0.0877584498354668,16.88285445469998,16.592343487534748,971.553367099947,971.2628561327816,169.14168212760887,166.078304752361,28148.11013084019,7,0.9308237477129692,1930-05-20
1929,35,1911.1133659682782,0.18528571428571428,37.0964224153803,0.019408719433367812,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.13428917007292743,1653.9705088254211,1100.0,,275.0,275.0,275.0,275.0,553.9705088254211,45.57142857142857,5.285714285714284,12.285714285714283,34.1666288035242,456.66102287903976,100.0,18.0,25.0,50.023771660667045,618.0895943076112,1243.0,990.0,970.8079658355895,19.192034164410433,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.33774475189215,17.33774475189215,17.33774475189215,17.33774475189215,,0.9490996291447136,0.9490996291447136,0.9490996291447136,0.9490996291447136,44.37932877992836,44.37932877992836,44.37932877992836,44.37932877992836,0.9543941673102873,0.9543941673102873,0.9543941673102873,0.9543941673102873,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.49174220432979,43.49174220432979,43.49174220432979,43.49174220432979,173.96696881731916,0.09122874511532508,4.393105273164625e-05,2041.65817572948,1807.794012387604,0.1483619772729225,0.1146102948141266,17.666683778229498,16.945156370203648,971.200554217278,970.4790268092522,177.4648359327228,169.79933994063046,29226.45076130962,7,0.9664831600962176,1930-05-27
1929,36,1700.0420460337884,0.20700000000000002,28.32491842177306,0.016777823517656103,53.0,12.0,12.0,13.0,120.0,210.0,0.12368880282160521,1490.0420460337884,1100.0,,275.0,275.0,275.0,275.0,390.0420460337885,47.0,5.999999999999999,13.0,24.145459992567858,299.8965860412206,100.0,18.0,25.0,37.14545999256786,419.8965860412206,1243.0,990.0,970.1309050718015,19.86909492819851,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.014805515680226,18.014805515680226,18.014805515680226,18.014805515680226,,0.9511178995907272,0.9511178995907272,0.9511178995907272,0.9511178995907272,46.21016466805603,46.21016466805603,46.21016466805603,46.21016466805603,0.9937669821087318,0.9937669821087318,0.9937669821087318,0.9937669821087318,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.28596137469491,45.28596137469491,45.28596137469491,45.28596137469491,181.14384549877963,0.10673715643757656,4.574339532797465e-05,1801.689870916998,1609.5195834351923,0.1304737153628151,0.1165572407270721,18.30726270253726,17.686404850672915,970.4593057368088,969.8384478849443,184.18355863818235,177.67492170277532,30432.166043794976,7,1.0063546972154422,1930-06-03
1929,37,1446.5859512440527,0.23814285714285716,42.63445187315987,0.029891943791084556,60.714285714285715,12.0,13.714285714285714,15.571428571428571,148.28571428571428,250.28571428571428,0.1740459966143409,1196.3002369583385,1093.23823292052,,273.30955823013,273.30955823013,273.30955823013,273.30955823013,103.06200403781834,21.538729858129233,3.339293336596442,5.594717713471395,6.404183216718768,66.18507991290251,82.25301557241495,15.339293336596441,19.30900342775711,21.97561178814734,214.4707941986168,1210.1395452572885,990.0,969.3125357304516,20.687464269548382,0.8673652177621538,0.6327860240711699,988.4998487581666,0.28,0.28,0.28,0.28,18.90731302771505,18.90731302771505,18.90731302771505,18.90731302771505,,0.9525592033389636,0.9525592033389636,0.9525592033389636,0.9525592033389636,48.26468052344309,48.26468052344309,48.26468052344309,48.26468052344309,1.0379501187837226,1.0379501187837226,1.0379501187837226,1.0379501187837226,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.27327569495571,47.27327569495571,47.27327569495571,47.27327569495571,189.09310277982283,0.13132862858777708,4.805647192191794e-05,1551.1556592265113,1311.0784203230735,0.1960218366927819,0.135382931268624,19.537507670526992,18.495823073057608,969.649887514424,968.8776750353012,192.8,186.1266930621237,31767.641267010236,7,1.0505172376656824,1930-06-10
1929,38,1152.7189603217555,0.291,41.01978472768925,0.036468298224240116,62.0,12.0,14.0,16.0,153.0,257.0,0.22457687918439834,895.7189603217555,895.7189603217555,,252.29146033138778,252.29146033138778,252.29146033138778,138.8445793275921,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,983.7189603217555,990.0,968.3799738752969,21.62002612470308,0.5692672637083445,0.38115943648031664,989.0495732998114,0.27293348224555486,0.27293348224555486,0.27293348224555486,0.15721919653126917,20.396665942268857,20.396665942268857,20.396665942268857,20.51238022798314,,0.955274580786711,0.955274580786711,0.955274580786711,0.5454873230607069,48.228163703817295,48.228163703817295,48.228163703817295,26.022913599922838,1.0371648108347806,1.0371648108347806,1.0371648108347806,0.5596325505359749,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9714285714285714,46.15959818506724,46.15959818506724,46.15959818506724,25.502455327924377,163.9812498831261,0.14197692841352502,5.08611883169711e-05,1291.2130338573666,1042.8375986738165,0.2464429747516091,0.1990376438752626,20.91115462247089,19.673750746436752,968.8152409635516,968.0346324529748,186.6251463835118,144.60000000000002,27548.849980365187,7,0.911006943795145,1930-06-17
1929,39,1001.4692780635932,0.33257142857142863,10.200776105269986,0.010342076000782898,62.0,12.0,14.0,16.0,153.0,257.0,0.2567981744553401,744.4692780635932,744.4692780635932,,248.15642602119775,248.15642602119775,248.15642602119775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,832.4692780635932,990.0,967.8941234246665,22.1058765753335,0.4170149514385054,0.2965183528109481,989.2864666957505,0.2731404891449786,0.2731404891449786,0.2731404891449786,0.01,21.11920278193906,21.11920278193906,21.11920278193906,21.382343271084036,,0.9564277970646666,0.9564277970646666,0.9564277970646666,0.0,49.14647850222661,49.14647850222661,49.14647850222661,0.0,1.0569135161769163,1.0569135161769163,1.0569135161769163,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.50852807019946,47.50852807019946,47.50852807019946,0.0,142.5255842105984,0.14235102356491827,5.321374243637429e-05,1027.8009259147989,971.4321659369264,0.264557844604753,0.2500484223355373,21.282505588954056,20.979449246323355,967.9873743385892,967.7857286637476,144.60000000000002,139.7596964913962,23944.298147380527,7,0.791808801169991,1930-06-24
1929,40,903.8701391828068,0.3605714285714286,34.705013672142236,0.043796996847641156,58.0,11.0,11.0,11.0,136.0,227.0,0.25332667727307207,676.8701391828068,676.8701391828068,,237.56378616169584,237.56378616169584,201.7425668594151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,756.8701391828068,990.0,967.5154805567311,22.484519443268805,0.36128813531013504,0.2531492529741149,989.3855626117157,0.26306675097449606,0.26306675097449606,0.2244953224030675,0.01,21.607015304010073,21.607015304010073,21.6455867325815,21.860082054984563,,0.9562190833001755,0.9562190833001755,0.8196703267974882,0.0,48.13777407550352,48.13777407550352,40.578173827830504,0.0,1.035220947860291,1.035220947860291,0.8726488995232365,0.0,0.9799999999999999,0.9799999999999999,0.9771428571428571,0.96,46.65232463698818,46.65232463698818,39.76661035127389,0.0,133.07125962525024,0.1467384544268315,5.457933854624052e-05,957.9333972550564,728.4970702319307,0.3116004295360176,0.2369684579851428,22.51303139665626,21.310273544920356,967.7317335890202,966.8139882809276,143.1973053198765,96.4,22355.971617042043,7,0.7392847756958347,1930-07-01
1929,41,652.5640405341666,0.45942857142857146,20.784796984237556,0.03241659449759573,58.0,11.0,11.0,11.0,136.0,227.0,0.349500475135485,425.56404053416657,425.56404053416657,,212.78202026708328,212.78202026708328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,505.56404053416657,990.0,966.5090421258038,23.490957874196056,0.2180688218467656,0.09986622713212659,989.6820649510211,0.2297557273605624,0.2297557273605624,0.01,0.01,22.9432670978566,22.9432670978566,23.163022825217162,23.163022825217162,,0.9549362573180703,0.9549362573180703,0.0,0.0,45.6798736492961,45.6798736492961,0.0,0.0,0.9823628741784107,0.9823628741784107,0.0,0.0,0.978647614125575,0.978647614125575,0.96,0.96,44.34364533702726,44.34364533702726,0.0,0.0,88.68729067405452,0.1357071214457859,5.798202966137788e-05,712.0837013457431,583.0034913422678,0.3893630198978235,0.3187827492343952,23.337237361658904,22.60612146557707,966.7483348053828,966.22351571104,96.4,75.27906477022056,14899.46483324116,7,0.49270717041141404,1930-07-08
1929,42,523.7034371743097,0.5342857142857144,13.37998100421936,0.02540236285679277,56.857142857142854,10.857142857142858,10.714285714285714,10.714285714285714,132.0,221.14285714285714,0.4223989286698218,302.56058003145256,302.56058003145256,,151.28029001572628,151.28029001572628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.857142857142854,10.857142857142858,10.714285714285714,10.714285714285714,132.0,380.989151460024,990.0,965.9566654672843,24.043334532715658,0.16999465526652538,0.04180859377484556,989.7881967509586,0.14672839152123046,0.14672839152123046,0.01,0.01,23.684802892153034,23.684802892153034,23.82153128367426,23.82153128367426,,0.9409664746007546,0.9409664746007546,0.0,0.0,33.0615078655115,33.0615078655115,0.0,0.0,0.711000169150785,0.711000169150785,0.0,0.0,0.97,0.97,0.96,0.96,32.06966262954615,32.06966262954615,0.0,0.0,64.13932525909232,0.12246096872536508,5.889034074201615e-05,562.8280752081156,489.3436243127323,0.4494890407906841,0.3801009980690586,23.841575173013062,23.45828846690133,966.1327263384364,965.8020463094072,70.9297312022171,58.9460896519975,10775.406643527507,7,0.356329584772735,1930-07-15
1929,43,481.09299001949665,0.5618571428571429,1.713591056579966,0.0035631508340518855,50.0,10.0,9.0,9.0,108.0,186.0,0.38663674793527775,295.09299001949665,295.09299001949665,,147.54649500974833,147.54649500974833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,364.09299001949665,990.0,965.7649184550877,24.235081544912287,0.1640314756598892,0.0382838912892024,989.7976846330508,0.14168776826316024,0.14168776826316024,0.01,0.01,23.89107840969998,23.89107840969998,24.022766177963142,24.022766177963142,,0.9399136829330154,0.9399136829330154,0.0,0.0,32.49307030359167,32.49307030359167,0.0,0.0,0.6987757054535845,0.6987757054535845,0.0,0.0,0.97,0.97,0.96,0.96,31.51827819448392,31.51827819448392,0.0,0.0,63.03655638896784,0.13102420489163363,5.933779444367145e-05,486.0250263913084,477.3484869166725,0.3896524344330199,0.3826963425752642,23.91354517004673,23.861486531647337,965.7871126187608,965.748068191125,64.08360986421653,62.241448693941535,10590.141473346597,7,0.35020309104982134,1930-07-22
1929,44,458.3161758178784,0.5858571428571429,4.543876130105933,0.009919083339856699,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.3667666932280146,290.0304615321641,290.0304615321641,,145.01523076608206,145.01523076608206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,354.4590329607355,990.0,965.6624227911805,24.337577208819557,0.16063135330273556,0.03589437784318141,989.8034742688541,0.13827056153421075,0.13827056153421075,0.01,0.01,24.002780916139436,24.002780916139436,24.131051477673644,24.131051477673644,,0.9387188612297133,0.9387188612297133,0.0,0.0,32.046359051581824,32.046359051581824,0.0,0.0,0.6891690118619748,0.6891690118619748,0.0,0.0,0.97,0.97,0.96,0.96,31.084968280034367,31.084968280034367,0.0,0.0,62.169936560068734,0.13574416357230293,5.953949009998592e-05,472.4927083802066,445.541354005931,0.4021055915578266,0.337499130245352,24.060711360055247,23.942679506347048,965.7262171877107,965.6049360930268,65.34822305980371,59.09920237935059,10444.549342091548,7,0.3453885364448263,1930-07-29
1929,45,431.9766962611328,0.615,3.2959335764664877,0.007677463595835815,47.0,8.0,6.0,5.0,89.0,155.0,0.3589625876683678,276.9766962611328,276.9766962611328,,215.50301955365356,61.473676707479235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,337.9766962611328,990.0,965.543895133175,24.456104866824926,0.15481422528684022,0.02973300063525463,989.8154527740779,0.21834660641223982,0.0640608921265255,0.01,0.01,24.053211034490598,24.207496748776315,24.261557640902833,24.261557640902833,,0.9389346495860068,0.4019890585671318,0.0,0.0,47.72799414781883,13.61833288897094,0.0,0.0,1.0264084762971792,0.29286737395636425,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.752640045158955,13.20978290230181,0.0,0.0,53.962422947460766,0.12466587803606385,5.396670135826985e-05,442.799181369126,422.4698189706656,0.3668901138965444,0.3500458142689947,24.09376043717123,24.02001308863666,965.592596316161,965.501114185368,61.843237666098986,48.2,9065.68705517341,7,0.2997912385970043,1930-08-05
