WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1929,46,402.30531198456123,0.6514285714285714,5.1341031057594035,0.012819136942419401,47.0,8.0,6.0,5.0,89.0,155.0,0.3856210781052415,247.30531198456126,247.30531198456126,,247.30531198456126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,308.30531198456123,990.0,965.408317400201,24.591682599798983,0.1443422731667381,0.018265095418907727,989.8373926314143,0.2711500412946691,0.01,0.01,0.01,24.157925189918696,24.41907523121336,24.41907523121336,24.41907523121336,,0.9520863364795101,0.0,0.0,0.0,55.76261723640881,0.0,0.0,0.0,1.1991960696001895,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11991571590111379,5.426652017545666e-05,420.28892993659525,386.53109723034976,0.4010026647548855,0.3687939152320364,24.258072325966705,24.05379419043865,965.4913001847146,965.3326554861516,48.2,48.2,8097.600000000001,7,0.26777777777777784,1930-08-12
1929,47,375.81740340084565,0.6817142857142857,2.3094788477826325,0.006149600914297671,47.0,8.0,6.0,5.0,89.0,155.0,0.4125039072135718,220.81740340084565,220.81740340084565,,220.81740340084565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,281.81740340084565,990.0,965.2790870170041,24.720912982995806,0.1349938683917937,0.014519479289071843,989.8504866523191,0.24060349459114155,0.01,0.01,0.01,24.330796140723823,24.56139963531496,24.56139963531496,24.56139963531496,,0.958058116666616,0.0,0.0,0.0,50.47924157570454,0.0,0.0,0.0,1.08557508764956,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12827540856576874,6.06629777382016e-05,380.8369423592014,370.3647452958713,0.4185063561494656,0.4069983312012983,24.36780840785332,24.29672385648797,965.304184711796,965.2518237264792,48.2,48.2,8097.600000000001,7,0.26777777777777784,1930-08-19
1929,48,348.00469455869927,0.7125714285714286,4.252777058327816,0.012093783780492444,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.4301068532918326,198.29040884441355,198.29040884441355,,198.29040884441355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,257.718980272985,990.0,965.1400234727935,24.85997652720651,0.12648878717237186,0.012604684751775116,989.8609065280758,0.21019205193995827,0.01,0.01,0.01,24.5106910033424,24.71088305528236,24.71088305528236,24.71088305528236,,0.9537757091135862,0.0,0.0,0.0,45.46550105831448,0.0,0.0,0.0,0.9777527109314942,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.2618457690426,0.0,0.0,0.0,44.2618457690426,0.12719472235278642,6.204385835271864e-05,364.6825175805071,340.5953058875766,0.4550855438129915,0.3464522204511806,24.569881309263952,24.40637897766384,965.2234125879024,965.102976529438,48.2,41.66137778242548,7435.9900891991565,7,0.24589914316134776,1930-08-26
1929,49,322.50335889233486,0.751,4.939312001456228,0.015521618997889,40.0,6.0,4.0,3.0,65.0,118.0,0.3662793189016555,204.50335889233492,204.50335889233492,,204.50335889233492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,254.50335889233492,990.0,965.0125167944617,24.987483205538346,0.12535389461661292,0.013132785505848414,989.8615133198775,0.21857953450465212,0.01,0.01,0.01,24.630416990911222,24.838996525415876,24.838996525415876,24.838996525415876,,0.9551828801899627,0.0,0.0,0.0,47.18298699191655,0.0,0.0,0.0,1.0146878922992806,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.016569382409614,0.0,0.0,0.0,46.016569382409614,0.1426311595720141,6.25275089796539e-05,338.3210417029997,306.020121877383,0.3855955591288881,0.3487811441050956,24.74230406686769,24.52304765098829,965.0916052085148,964.9301006093868,48.2,42.52587872782976,7730.783656244816,7,0.2556476076800534,1930-09-02
1929,50,289.2769655035862,0.801,3.2017361801992474,0.011011374123531372,40.0,6.0,4.0,3.0,65.0,118.0,0.4080805999771992,171.27696550358624,171.27696550358624,,171.27696550358624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.27696550358624,990.0,964.8574371179953,25.142562882004786,0.11362711650585854,0.010308542067804785,989.8760643414263,0.1737239034298414,0.01,0.01,0.01,24.84490332000126,25.008627223431102,25.008627223431102,25.008627223431102,,0.945904465036193,0.0,0.0,0.0,39.47565162457703,0.0,0.0,0.0,0.8489387446145599,0.0,0.0,0.0,0.9746855799124002,0.96,0.96,0.96,38.479858412684855,0.0,0.0,0.0,38.479858412684855,0.1329745915565901,6.240002240300814e-05,302.30479186612183,283.6079686159883,0.4160672937923501,0.3903345338047346,24.878044403229868,24.767523476000097,964.9115239593306,964.834431874464,41.67743878203259,37.080849269356285,6464.616213331056,7,0.21377699118158255,1930-09-09
1929,51,275.6403147183052,0.8265714285714285,3.8819535704984434,0.013912537479753472,40.0,6.0,4.0,3.0,65.0,118.0,0.42839907947300926,157.64031471830523,157.64031471830523,,157.64031471830523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.64031471830523,990.0,964.8025612588733,25.197438741126803,0.10881416473920003,0.0091494267510559,989.8820364085096,0.15531442486971206,0.01,0.01,0.01,24.924160724766825,25.069475149636535,25.069475149636535,25.069475149636535,,0.9416203231546397,0.0,0.0,0.0,36.28406828610776,0.0,0.0,0.0,0.7803025437872637,0.0,0.0,0.0,0.9710798541448705,0.96,0.96,0.96,35.2380176702638,0.0,0.0,0.0,35.2380176702638,0.12776287490682006,6.208494016786244e-05,290.5219447532691,270.26224589706084,0.4366129631178473,0.4061655311450348,24.95528867713447,24.838026707840445,964.8620877790132,964.7810489835882,38.79392824412551,33.97507694427253,5919.9869686043185,7,0.19576676483479888,1930-09-16
1929,52,267.5039700548316,0.8434285714285714,1.2684744778462604,0.004814457625024786,40.0,6.0,4.0,3.0,65.0,118.0,0.4411699759125821,149.5039700548316,149.5039700548316,,149.5039700548316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.50397005483157,990.0,964.7700158802193,25.229984119780656,0.10594251873876497,0.00845783745466063,989.8855996438066,0.14433035957402263,0.01,0.01,0.01,24.971253404013254,25.105583763587276,25.105583763587276,25.105583763587276,,0.9389038198617261,0.0,0.0,0.0,34.37614757653517,0.0,0.0,0.0,0.7392719908932294,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.34486314923912,0.0,0.0,0.0,33.34486314923912,0.1246388241307974,6.195395157931579e-05,270.26224589706084,261.382924552137,0.4514449450062029,0.4366129631178473,25.00668161084857,24.95528867713447,964.7810489835882,964.7455316982084,33.97507694427253,31.94021220029357,5601.937009072171,7,0.1852492397179951,1930-09-23
1929,53,258.7976520087449,0.862,2.5852725433921364,0.0099895517726906,40.0,6.0,4.0,3.0,65.0,118.0,0.4559546776568619,140.79765200874488,140.79765200874488,,140.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.79765200874488,990.0,964.735190608035,25.264809391964945,0.102869767973999,0.0077178004207433,989.8894124316053,0.1325768302118055,0.01,0.01,0.01,25.02164499335839,25.144221823570195,25.144221823570195,25.144221823570195,,0.9353383945514904,0.0,0.0,0.0,32.31608426826206,0.0,0.0,0.0,0.6949695541561733,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.3466017402142,0.0,0.0,0.0,31.3466017402142,0.1211239804415033,6.184328536771984e-05,258.7976520087449,258.7976520087449,0.4559546776568619,0.4559546776568619,25.02164499335839,25.02164499335839,964.735190608035,964.735190608035,31.3466017402142,31.3466017402142,752.3184417651407,1,0.17414778744563442,1930-09-30
1930,1,257.589158854188,0.8637142857142858,0.30212328863922266,0.0011770297877394,41.0,6.0,4.0,3.0,56.0,110.0,0.4270436468367607,147.58915885418796,147.58915885418796,,147.58915885418796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.58915885418796,990.0,964.7303566354168,25.26964336458322,0.10561964256125708,0.008295078502605928,989.8860852789361,0.14174536445315378,0.01,0.01,0.01,25.013983279066192,25.14572864351934,25.14572864351934,25.14572864351934,,0.9381413581405289,0.0,0.0,0.0,33.96604257616752,0.0,0.0,0.0,0.7304525285197315,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.947061298882495,0.0,0.0,0.0,32.947061298882495,0.1279037747363833,6.200961300797639e-05,258.7976520087449,256.6827889882703,0.4285445098737286,0.4250424961208035,25.019229286507088,25.00698860247833,964.735190608035,964.7267311559532,33.22556014695637,32.73818716282709,5535.106298212259,7,0.18303922943823608,1930-10-01
1930,2,242.9859556294504,0.884,2.9269221084520245,0.012019693510531514,41.0,6.0,4.0,3.0,56.0,110.0,0.4531245362823573,132.9859556294504,132.9859556294504,,132.9859556294504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,183.9859556294504,990.0,964.6560063654944,25.343993634505637,0.10046570016771895,0.0070538062285032425,989.8924804936038,0.12203104009975796,0.01,0.01,0.01,25.114443088009644,25.226474128109405,25.226474128109405,25.226474128109405,,0.9320094298803853,0.0,0.0,0.0,30.529106609770217,0.0,0.0,0.0,0.6565399270918325,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.613233411477104,0.0,0.0,0.0,29.613233411477104,0.12177338473089602,6.185126501513852e-05,256.6827889882703,236.1943342291061,0.46571819920668,0.4285445098737286,25.16542640753618,25.019229286507088,964.7267311559532,964.6171660053748,32.73818716282709,28.070350674531973,4975.023213128154,7,0.16451796339709504,1930-10-08
1930,3,235.58299671349224,0.8951428571428571,0.20377917187129566,0.0008680027772484,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,108.14285714285714,0.4590203841133653,127.4401395706351,127.4401395706351,,127.4401395706351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,177.58299671349226,990.0,964.613497980281,25.386502019719014,0.09820588902264515,0.006582411863503972,989.8952116991138,0.11454418842035732,0.01,0.01,0.01,25.167169530412504,25.271713718832864,25.271713718832864,25.271713718832864,,0.929653452197139,0.0,0.0,0.0,29.24316336371431,0.0,0.0,0.0,0.6288852336282648,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.365868462802876,0.0,0.0,0.0,28.365868462802876,0.12041253891413725,6.182487042833138e-05,236.1943342291061,234.76788002600708,0.4685479120389656,0.413174067888906,25.176535536327624,25.155410010087557,964.6171660053748,964.608607280156,30.787832490725968,27.745922025383145,4765.465901750884,7,0.15758815812668267,1930-10-15
1930,4,227.32350633851595,0.9127142857142857,1.4424047373241211,0.0063338740607184725,37.0,5.0,3.0,2.0,50.0,97.0,0.42682217893156243,130.32350633851595,130.32350633851595,,130.32350633851595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,175.32350633851595,990.0,964.563941038031,25.43605896196891,0.09740844184258705,0.006827498038773814,989.8957640601186,0.1184367335569965,0.01,0.01,0.01,25.213386288530554,25.321823022087553,25.321823022087553,25.321823022087553,,0.9307781730627154,0.0,0.0,0.0,29.994703808819143,0.0,0.0,0.0,0.645047393738046,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.094862694554568,0.0,0.0,0.0,29.094862694554568,0.12796143137548915,6.201324157473265e-05,234.76788002600708,224.67104686473823,0.431742324405504,0.413174067888906,25.23404346339388,25.155410010087557,964.608607280156,964.5480262811884,30.787832490725968,28.49190094970825,4887.9369326851665,7,0.16163812608085867,1930-10-22
1930,5,219.49967148332078,0.9254285714285714,3.215176331196489,0.01564787766319983,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4318581595747317,124.78538576903507,124.78538576903507,,124.78538576903507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,169.2139571976065,990.0,964.5169980288999,25.483001971100034,0.09525218449013192,0.0063567577903679146,989.8983910577196,0.1109602707881973,0.01,0.01,0.01,25.270432758031337,25.371393028819533,25.371393028819533,25.371393028819533,,0.7967521481280329,0.0,0.0,0.0,25.132210741418017,0.0,0.0,0.0,0.5404776503530757,0.0,0.0,0.0,0.9685714285714285,0.96,0.96,0.96,24.378244419175477,0.0,0.0,0.0,24.378244419175477,0.1096230143086003,5.315759300027629e-05,224.67104686473823,202.1648125463628,0.4600207070093968,0.4183858796938423,25.40252169608344,25.23404346339388,964.5480262811884,964.4129888752782,28.884777229126424,0.0,4095.54506242148,7,0.13543469121764154,1930-10-29
1930,6,201.3122127797255,0.9511428571428571,0.284199922212427,0.0014092588212799,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.44359780533013143,112.02649849401121,112.02649849401121,,112.02649849401121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,154.74078420829693,990.0,964.4078732766783,25.592126723321694,0.09014413396925355,0.0052722523719909145,989.9045836136589,0.09373577296691511,0.01,0.01,0.01,25.402974564013512,25.486710336980426,25.486710336980426,25.486710336980426,,0.1332149388265976,0.0,0.0,0.0,4.478071539242196,0.0,0.0,0.0,0.096302613747144,0.0,0.0,0.0,0.9614285714285714,0.96,0.96,0.96,4.3437293930649306,0.0,0.0,0.0,4.3437293930649306,0.0214860802844648,8.926816642162099e-06,202.1648125463628,201.1701128186193,0.462295311649258,0.3314127674153719,25.410268350241868,25.359211846643387,964.4129888752782,964.4070206769117,30.40610575145451,0.0,729.7465380349083,7,0.024131829961471837,1930-11-05
1930,7,214.70498404993342,0.9325714285714286,2.623669040746807,0.012231999003686813,29.0,4.0,2.0,2.0,30.0,67.0,0.3124183831702618,147.70498404993342,147.70498404993342,,147.70498404993342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,182.70498404993342,990.0,964.4882299042996,25.511770095700367,0.10001360389630595,0.008304923644244271,989.8916814724595,0.14190172846741006,0.01,0.01,0.01,25.26154983969244,25.39345156815985,25.39345156815985,25.39345156815985,,0.9375231894294854,0.0,0.0,0.0,34.30760413705004,0.0,0.0,0.0,0.7377979384311837,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.278376012938544,0.0,0.0,0.0,33.278376012938544,0.15490996278236432,6.258164791870463e-05,220.53049583159049,202.1648125463628,0.3314127674153719,0.3038128570262,25.359211846643387,25.21618114820756,964.5231829749896,964.4129888752782,34.61175124342027,30.40610575145451,5590.7671701736745,7,0.18487986673854745,1930-11-12
1930,8,226.39082610812346,0.9144285714285714,2.0339120277738028,0.008871529840908757,29.0,4.0,2.0,2.0,30.0,67.0,0.29607290523825674,159.39082610812346,159.39082610812346,,159.39082610812346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,194.39082610812346,990.0,964.5583449566486,25.441655043351243,0.1041379192166113,0.009298220219190443,989.8865638605641,0.15767761524596666,0.01,0.01,0.01,25.17054128866946,25.318218903915433,25.318218903915433,25.318218903915433,,0.9417022391798228,0.0,0.0,0.0,37.0517840110793,0.0,0.0,0.0,0.7968125593780495,0.0,0.0,0.0,0.9708723869537058,0.96,0.96,0.96,35.97401516558104,0.0,0.0,0.0,35.97401516558104,0.15886910266244622,6.269076833059419e-05,234.76788002600708,220.53049583159049,0.3038128570262,0.2853882736964608,25.21618114820756,25.10530133588656,964.608607280156,964.5231829749896,37.9909034158262,34.61175124342027,6043.6345478176145,7,0.19985563980878354,1930-11-19
1930,9,251.09644040925625,0.8708571428571429,5.070623695864823,0.01980900831503893,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.2782211723407108,181.23929755211338,181.23929755211338,,181.23929755211338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,217.38215469497052,990.0,964.6934798022786,25.30652019772138,0.11225247277131624,0.0111553402919296,989.8765921869368,0.1871730516953531,0.01,0.01,0.01,24.995939332962752,25.1731123846581,25.1731123846581,25.1731123846581,,0.9487377499848078,0.0,0.0,0.0,42.15066433670784,0.0,0.0,0.0,0.9064658997141471,0.0,0.0,0.0,0.9779365349314663,0.96,0.96,0.96,41.22604768289225,0.0,0.0,0.0,41.22604768289225,0.16416218922017548,6.31768280248345e-05,270.26224589706084,236.1943342291061,0.2886207959637892,0.2588895203644894,25.094192192767853,24.885865406211177,964.7810489835882,964.6171660053748,44.03308608229793,38.34370043313435,6925.976010725897,7,0.22903359823829025,1930-11-26
1930,10,289.230316762375,0.8031428571428572,7.914078619818083,0.026041120310670157,31.0,5.0,3.0,2.0,36.0,77.0,0.2672823370166803,212.23031676237503,212.23031676237503,,212.23031676237503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,251.23031676237503,990.0,964.8614471124944,25.13855288750577,0.12419873407148842,0.013789576924801828,989.8620116890037,0.2290109276292063,0.01,0.01,0.01,24.77155364888028,24.99056457650948,24.99056457650948,24.99056457650948,,0.9555086667349013,0.0,0.0,0.0,49.25025955139116,0.0,0.0,0.0,1.059145366696584,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.52161175178696,0.0,0.0,0.0,46.52161175178696,0.16118224618324886,6.117712880646137e-05,325.6607962357874,271.2725109404546,0.2838474113468202,0.2364423378251826,24.880018050367568,24.53956159319756,965.028303981179,964.7850900437618,48.2,44.267556059012975,7815.63077430021,7,0.25845339862103867,1930-12-03
1930,11,367.7166005227872,0.6914285714285714,9.378334740963428,0.02590006853291257,31.0,5.0,3.0,2.0,36.0,77.0,0.20959903500779323,290.71660052278713,290.71660052278713,,164.47397624205306,126.24262428073409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,329.7166005227872,990.0,965.238583002614,24.7614169973861,0.15189898121621845,0.03621823544675549,989.811882783337,0.1611418284932767,0.12257039992184816,0.01,0.01,24.412157952229844,24.450729380801274,24.563299780723117,24.563299780723117,,0.9402168048005544,0.8048774113740296,0.0,0.0,37.05464043338909,28.377718893160218,0.0,0.0,0.7968739878148191,0.6102735245840908,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.412101612079695,27.52638732636541,0.0,0.0,61.938488938445104,0.16813379612725488,5.90624897340831e-05,380.8369423592014,344.6194637292325,0.2234348552654556,0.2021862677580643,24.48245626510979,24.349284758385235,965.304184711796,965.1230973186462,66.21833989435903,48.2,10405.666141658778,7,0.344102716324695,1930-12-10
1930,12,379.03624819221085,0.6782857142857143,2.3094788477826325,0.006053575590749399,31.0,5.0,3.0,2.0,36.0,77.0,0.20318353095421562,302.03624819221085,302.03624819221085,,151.01812409610542,151.01812409610542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,341.03624819221085,990.0,965.295181240961,24.70481875903899,0.15589403609150546,0.04156110914672347,989.8025448547617,0.1463744675297423,0.1463744675297423,0.01,0.01,24.36098914627107,24.36098914627107,24.49736361380081,24.49736361380081,,0.9405102743056855,0.9405102743056855,0.0,0.0,33.933074366576655,33.933074366576655,0.0,0.0,0.7297435347650895,0.7297435347650895,0.0,0.0,0.97,0.97,0.96,0.96,32.915082135579354,32.915082135579354,0.0,0.0,65.83016427115871,0.17367051882099865,6.0543258747893465e-05,386.53109723034976,370.3647452958713,0.2079031575710248,0.1992077753943625,24.41735331699616,24.31227314446671,965.3326554861516,965.2518237264792,67.4226613461563,63.97162174132541,11059.467597554663,7,0.3657231348397706,1930-12-17
1930,13,397.60397039343434,0.6545714285714286,7.050329802293804,0.017512847459049543,31.0,5.0,3.0,2.0,36.0,77.0,0.19379127744042116,320.60397039343434,320.60397039343434,,160.30198519671717,160.30198519671717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,359.60397039343434,990.0,965.386172543525,24.61382745647497,0.16244716135381745,0.05032507402570098,989.7872277646204,0.15890768001556818,0.15890768001556818,0.01,0.01,24.242147541079873,24.242147541079873,24.391055221095446,24.391055221095446,,0.9435944792281872,0.9435944792281872,0.0,0.0,35.95995396411291,35.95995396411291,0.0,0.0,0.7733323433142562,0.7733323433142562,0.0,0.0,0.9702971434159355,0.9702971434159355,0.96,0.96,34.89249647791469,34.89249647791469,0.0,0.0,69.78499295582938,0.17548671915194483,6.046375756355643e-05,417.8577719356288,389.1339363713416,0.1978753143918053,0.1842732268525614,24.29535486957633,24.11758080555027,965.4803599737104,965.3456696818566,74.20314738676082,67.9726122849181,11723.878816579336,7,0.3876944053101632,1930-12-24
1930,14,449.60740363880683,0.595,12.477460565795768,0.027785343343771782,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.19792369087949244,360.60740363880683,360.60740363880683,,180.30370181940341,180.30370181940341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,403.0359750673783,990.0,965.6232333163747,24.37676668362539,0.17777566336053757,0.06920669451751678,989.753017642122,0.18590999745619458,0.18590999745619458,0.01,0.01,23.943874328291127,23.943874328291127,24.11978432574732,24.11978432574732,,0.9498299978194705,0.9498299978194705,0.0,0.0,40.21430406687845,40.21430406687845,0.0,0.0,0.86482374337373,0.86482374337373,0.0,0.0,0.9764823743373731,0.9764823743373731,0.96,0.96,39.269550083970955,39.269550083970955,0.0,0.0,78.53910016794191,0.17468932630865266,6.049789209408195e-05,459.2604427967548,442.799181369126,0.2055107683772807,0.1738937270884683,23.98752137950576,23.88875494632533,965.6666719925854,965.592596316161,80.24865052372662,76.50052358068108,13194.56882821424,7,0.43632833426634393,1930-12-31
1930,15,476.1480176238198,0.566857142857143,2.900379258934574,0.0061409262005726285,34.0,5.0,4.0,3.0,45.0,91.0,0.19113311375548872,385.1480176238198,385.1480176238198,,192.5740088119099,192.5740088119099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,428.1480176238198,990.0,965.7426660793071,24.25733392069284,0.1866384823257001,0.08078986431844293,989.7325716533559,0.20247491189607839,0.20247491189607839,0.01,0.01,23.78743066215262,23.78743066215262,23.9799055740487,23.9799055740487,,0.953089245753014,0.953089245753014,0.0,0.0,42.81685341425678,42.81685341425678,0.0,0.0,0.9207925465431563,0.9207925465431563,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,41.96051634597164,41.96051634597164,0.0,0.0,83.92103269194328,0.17624718152512195,6.0526156356824734e-05,479.5630976092969,467.1571483252964,0.1947952639196988,0.1897560518181035,23.84137525781494,23.76694041778866,965.7580339392418,965.7022071674638,84.63230670782666,82.0468922720261,14098.733492246469,7,0.4662279593996848,1931-01-07
1930,16,501.3797973999311,0.5494285714285715,4.650674626345189,0.009303683170252227,34.0,5.0,4.0,3.0,45.0,91.0,0.18155960226631757,410.3797973999311,410.3797973999311,,205.18989869996554,205.18989869996554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,453.3797973999311,990.0,965.8562090882996,24.14379091170037,0.19554356027074998,0.09269926437276742,989.7117571753564,0.21950636324495346,0.21950636324495346,0.01,0.01,23.63604172381191,23.63604172381191,23.845548087056866,23.845548087056866,,0.9556349818680381,0.9556349818680381,0.0,0.0,45.45118029166952,45.45118029166952,0.0,0.0,0.9774447374552586,0.9774447374552586,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.542156685836126,44.542156685836126,0.0,0.0,89.08431337167227,0.17767039579799765,6.0301533610504176e-05,512.1178199937132,486.0250263913084,0.1872331568513389,0.1776934846772508,23.728169290796384,23.571614328884653,965.9045301899716,965.7871126187608,91.24052106152614,85.97448703845404,14966.164646440939,7,0.49491285206484587,1931-01-14
1930,17,567.180094468476,0.504,12.508062400179679,0.0223179349755333,34.0,5.0,4.0,3.0,45.0,91.0,0.1606633784424451,476.180094468476,476.180094468476,,238.090047234238,238.090047234238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,519.180094468476,990.0,966.1523104251081,23.84768957489192,0.22233046566425113,0.12375700458912066,989.6539125297467,0.2639215637662213,0.2639215637662213,0.01,0.01,23.23768054087236,23.23768054087236,23.49160210463858,23.49160210463858,,0.9562094724293203,0.9562094724293203,0.0,0.0,51.868096107786485,51.868096107786485,0.0,0.0,1.1154429270491717,1.1154429270491717,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.12120298588666,48.12120298588666,0.0,0.0,96.24240597177332,0.16990130870769574,5.624535114375793e-05,589.2318351168824,532.5192229643311,0.1708858498918363,0.1544383629271301,23.44920731821049,23.101386884191168,966.251543258026,965.9963365033394,96.4,95.29684180241318,16168.72420325792,7,0.5346800331765185,1931-01-21
1930,18,575.9565409515702,0.4951428571428572,2.477106153787726,0.004301770011331486,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16851024092573916,478.9565409515703,478.9565409515703,,239.47827047578514,239.47827047578514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,523.670826665856,990.0,966.191804434282,23.80819556571802,0.2241181947361796,0.12506748732914114,989.6508143179346,0.2657956651423099,0.2657956651423099,0.01,0.01,23.193214218510388,23.193214218510388,23.4490098836527,23.4490098836527,,0.9561126154357383,0.9561126154357383,0.0,0.0,52.076977458844375,52.076977458844375,0.0,0.0,1.119934999114933,1.119934999114933,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16739568809897912,5.5942635375262515e-05,589.2318351168824,571.8920920403683,0.1836010699595201,0.1544383629271301,23.23089932010188,23.101386884191168,966.251543258026,966.1735144141816,96.4,96.4,16195.200000000003,7,0.5355555555555557,1931-01-28
1930,19,592.3163513249298,0.4867142857142857,6.24795451808263,0.010408094782485857,36.0,6.0,5.0,4.0,54.0,105.0,0.1773267309262488,487.31635132492977,487.31635132492977,,243.65817566246488,243.65817566246488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,534.3163513249298,990.0,966.2643073114147,23.73569268858551,0.23016794156634063,0.12931089548804137,989.6405211629457,0.27041371611215775,0.27041371611215775,0.01,0.01,23.105800135419006,23.105800135419006,23.366213851531164,23.366213851531164,,0.9554858177498867,0.9554858177498867,0.0,0.0,52.75097191784231,52.75097191784231,0.0,0.0,1.1344295036095118,1.1344295036095118,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1628028272503847,5.497529146819076e-05,615.6277736669467,577.9502839498093,0.1816765263655765,0.170557607195943,23.19324589958614,22.971973959202582,966.3625110946678,966.200776277774,96.4,96.4,16195.200000000003,7,0.5355555555555557,1931-02-04
1930,20,665.9513927735903,0.45271428571428574,10.896974725102998,0.016503531837162584,31.0,6.0,4.0,3.0,41.0,85.0,0.1277629250702985,580.9513927735903,580.9513927735903,,206.62933565510323,206.62933565510323,167.69272146338383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,621.9513927735903,990.0,966.5638055710943,23.43619442890567,0.27997007262083634,0.1890755303727583,989.5309543970064,0.2170994596898539,0.2170994596898539,0.17852803111842533,0.01,22.750049366222218,22.750049366222218,22.788620794793648,22.957148825912075,,0.9525204613474607,0.9525204613474607,0.8172368434055123,0.0,43.90849021946787,43.90849021946787,35.6367354604837,0.0,0.9442686068702768,0.9442686068702768,0.7663814077523377,0.0,0.978951559685849,0.978951559685849,0.9760944168287062,0.96,41.767471675080124,41.767471675080124,34.88175738936584,0.0,118.41670073952609,0.17758679625271587,5.65454306838544e-05,691.9065967426677,630.1125986840717,0.1348965251250556,0.1228489515783775,22.874811150474528,22.61563187843284,966.6676263869706,966.4204503947362,125.9426727609792,96.4,19894.005724240385,7,0.657870559664034,1931-02-11
1930,21,723.1940048096475,0.4278571428571429,8.046763796024477,0.01108513475017127,31.0,6.0,4.0,3.0,41.0,85.0,0.11759141196930768,638.1940048096475,638.1940048096475,,212.7313349365492,212.7313349365492,212.7313349365492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,679.1940048096475,990.0,966.7927760192385,23.207223980761437,0.31250048533469876,0.2273135952128445,989.4601859194524,0.22968730216434136,0.22968730216434136,0.22968730216434136,0.01,22.43772259804954,22.43772259804954,22.43772259804954,22.657409900213878,,0.9559269850712927,0.9559269850712927,0.9559269850712927,0.0,44.74406197078643,44.74406197078643,44.74406197078643,0.0,0.9622378918448694,0.9622378918448694,0.9622378918448694,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.8491807313707,43.8491807313707,43.8491807313707,0.0,131.5475421941121,0.18189992872601354,5.726175591664055e-05,748.233943314839,702.6560160658968,0.1209695755199063,0.1136008340164728,22.554507561191837,22.29533824231243,966.8929357732592,966.7106240642636,135.98634120232262,127.8834835007912,22099.987088610833,7,0.7308196788561784,1931-02-18
1930,22,782.7218563691071,0.403,9.927248463534822,0.012561076004712872,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,103.85714285714286,0.1323133471544435,678.8647135119643,678.8647135119643,,226.28823783732142,226.28823783732142,226.28823783732142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,726.2932849405357,990.0,967.0308874254763,22.969112574523624,0.339266542415017,0.25448162862599205,989.4062518289591,0.2479891210803839,0.2479891210803839,0.2479891210803839,0.01,22.12737528240225,22.12737528240225,22.12737528240225,22.36536440348263,,0.9569337646421331,0.9569337646421331,0.9569337646421331,0.0,46.989620467276815,46.989620467276815,46.989620467276815,0.0,1.010529472414555,1.010529472414555,1.010529472414555,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.04982805793127,46.04982805793127,46.04982805793127,0.0,138.14948417379384,0.17658822992242057,5.6529357818277145e-05,817.7246825595828,760.52821131929,0.1655190683036728,0.1090629519830402,22.22542946722869,21.965866150484523,967.1708987302384,966.9421128452772,141.26938051249223,132.5920448947315,23209.113341197364,7,0.7674971342988547,1931-02-25
1930,23,848.5391820085113,0.37900000000000006,9.626394995445676,0.011182328745189386,41.0,8.0,7.0,6.0,67.0,129.0,0.15213049475924922,719.5391820085113,719.5391820085113,,239.84639400283706,239.84639400283706,239.84639400283706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,775.5391820085113,990.0,967.294156728034,22.705843271966014,0.3698050577046203,0.2814915823895287,989.3487033599058,0.26589988170562057,0.26589988170562057,0.26589988170562057,0.01,21.78864675016622,21.78864675016622,21.78864675016622,22.044546631871842,,0.956850164141077,0.956850164141077,0.956850164141077,0.0,49.03028515401835,49.03028515401835,49.03028515401835,0.0,1.054414734495018,1.054414734495018,1.054414734495018,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.59694885998999,47.59694885998999,47.59694885998999,0.0,142.79084657997,0.16834466883995775,5.5157840454426e-05,885.1094475277025,817.7246825595828,0.1577548076404071,0.1457446876884257,21.965866150484523,21.57621980738108,967.4404377901108,967.1708987302384,144.60000000000002,139.1448178881579,23988.862225434958,7,0.7932824809998332,1931-03-04
1930,24,952.2489420905489,0.34485714285714286,20.00680506751181,0.02059315660168757,41.0,8.0,7.0,6.0,67.0,129.0,0.13572032956375019,823.2489420905489,823.2489420905489,,243.68986861501466,243.68986861501466,243.68986861501466,92.17933624550493,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,879.2489420905489,990.0,967.7059153092193,22.294084690780696,0.45981897953686574,0.33745248797182564,989.2027285324913,0.2597992467885745,0.2597992467885745,0.2597992467885745,0.1055135325028602,21.237013976483432,21.237013976483432,21.237013976483432,21.39129969076915,,0.9553934607049009,0.9553934607049009,0.9553934607049009,0.4091192708833723,48.51777674367495,48.51777674367495,48.51777674367495,18.177813638203023,1.043393048251074,1.043393048251074,1.043393048251074,0.39092072340221556,0.979914824200508,0.979914824200508,0.979914824200508,0.9684862527719366,45.3535617084645,45.3535617084645,45.3535617084645,17.81070456560735,153.87138969100084,0.16146757618122362,5.1891994629192134e-05,1025.1570830002852,891.8619896951615,0.1446412129797035,0.1258343742038644,21.53976274048395,20.876710919369295,967.9790651180008,967.4674479587808,171.78201536348817,144.60000000000002,25850.39346808814,7,0.8548410538388935,1931-03-11
1930,25,1101.6815828266658,0.302,22.513076999023664,0.020179096384191055,41.0,8.0,7.0,6.0,67.0,129.0,0.11733330449231423,972.6815828266657,972.6815828266657,,243.17039570666643,243.17039570666643,243.17039570666643,243.17039570666643,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1028.6815828266658,990.0,968.2195706888839,21.780429311116205,0.6077755062591189,0.42899222830008893,988.9632322654408,0.26710798409270625,0.26710798409270625,0.26710798409270625,0.26710798409270625,20.476553592464285,20.476553592464285,20.476553592464285,20.476553592464285,,0.955419366079689,0.955419366079689,0.955419366079689,0.955419366079689,46.62209991695256,46.62209991695256,46.62209991695256,46.62209991695256,1.0026258046656464,1.0026258046656464,1.0026258046656464,1.0026258046656464,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.67061024934212,45.67061024934212,45.67061024934212,45.67061024934212,182.68244099736847,0.1658856332365832,5.220917624276179e-05,1182.7486219934508,1042.8375986738165,0.1237009484161773,0.1090679774224368,20.790441128734063,19.988949893705325,968.4743528119794,968.0346324529748,192.8,174.4635026111013,30690.650087557904,7,1.0149024499853805,1931-03-18
1930,26,1587.4864197176596,0.2227142857142857,130.2841984007184,0.07756114194250065,41.0,8.0,7.0,6.0,67.0,129.0,0.08376343867099527,1458.4864197176596,1098.2231416922382,,274.55578542305955,274.55578542305955,274.55578542305955,274.55578542305955,360.26327802542136,45.25274771160175,7.749665058709749,12.504177870257982,16.756431536066113,278.0002558487858,86.25274771160174,15.749665058709748,19.504177870257983,22.756431536066113,345.00025584878586,1219.7297323328078,990.0,969.7585421149412,20.24145788505887,0.8859785859695144,0.6440020688075361,988.4700193452229,0.28,0.28,0.28,0.28,18.431477230281825,18.431477230281825,18.431477230281825,18.431477230281825,,0.9515810658075662,0.9515810658075662,0.9515810658075662,0.9515810658075662,47.224883645943635,47.224883645943635,47.224883645943635,47.224883645943635,1.015588895611691,1.015588895611691,1.015588895611691,1.015588895611691,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.02346737708922,46.02346737708922,46.02346737708922,46.02346737708922,184.09386950835687,0.12041427740195235,4.656789547076668e-05,2094.7380107984795,1216.5619918456675,0.1060365200167825,0.0615828802146132,19.75704715556876,16.81703263038193,971.3286779570998,968.5806234029436,192.8,168.447135697283,30927.77007740396,7,1.0227437194908717,1931-03-25
1930,27,2488.288968240703,0.126,83.7049971661686,0.034441896478722,45.0,11.0,10.0,10.0,72.0,148.0,0.05966629997196337,2340.288968240703,1100.0,,275.0,275.0,275.0,275.0,1240.2889682407028,55.0,7.0,15.0,69.82641353224832,1093.4625547084547,100.0,18.0,25.0,79.82641353224832,1165.4625547084547,1243.0,990.0,972.2786285440294,17.72137145597071,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.86708204345243,15.86708204345243,15.86708204345243,15.86708204345243,,0.9443790959058476,0.9443790959058476,0.9443790959058476,0.9443790959058476,40.41352148416974,40.41352148416974,40.41352148416974,40.41352148416974,0.8691079889068761,0.8691079889068761,0.8691079889068761,0.8691079889068761,0.9769077475859305,0.9769077475859305,0.9769077475859305,0.9769077475859305,39.48204228482772,39.48204228482772,39.48204228482772,39.48204228482772,157.92816913931088,0.0637564636998809,3.988085079275526e-05,2680.67299096166,2266.0164419409257,0.0653128535436541,0.055210016476835,16.40360193452088,15.402706816194923,972.7430037712868,971.7421086529608,164.0909334281801,152.58508323189855,26531.932415404222,7,0.8773787174406158,1931-04-01
1930,28,2772.639375456777,0.10385714285714286,30.683485626372594,0.010894096388439528,50.142857142857146,12.142857142857142,12.285714285714286,15.142857142857142,97.71428571428571,187.42857142857142,0.0674696562927418,2585.210804028206,1100.0,,275.0,275.0,275.0,275.0,1485.210804028206,49.857142857142854,5.857142857142857,12.714285714285714,64.85714285714286,1351.9250897424918,100.0,18.0,25.0,80.0,1449.6393754567775,1243.0,990.0,972.9649915959302,17.03500840406985,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.180718991551563,15.180718991551563,15.180718991551563,15.180718991551563,,0.9416898078845584,0.9416898078845584,0.9416898078845584,0.9416898078845584,38.55445555790038,38.55445555790038,38.55445555790038,38.55445555790038,0.8291280765139868,0.8291280765139868,0.8291280765139868,0.8291280765139868,0.9729128076513988,0.9729128076513988,0.9729128076513988,0.9729128076513988,37.51047345769034,37.51047345769034,37.51047345769034,37.51047345769034,150.04189383076135,0.054154501966317756,3.788936712898014e-05,2895.457390346268,2704.817472781681,0.0791249105803596,0.0539653768013512,15.34442703249144,14.884261714232112,973.2614488732496,972.8012835549904,151.917209552377,146.63058066478905,25207.038163567904,7,0.833566076837563,1931-04-08
1930,29,2974.6961536427325,0.08842857142857143,15.54380330844567,0.005242026638095543,54.0,13.0,14.0,19.0,117.0,217.0,0.07295952801149794,2757.6961536427325,1100.0,,275.0,275.0,275.0,275.0,1657.6961536427323,46.0,5.0,11.0,61.0,1534.6961536427323,100.0,18.0,25.0,80.0,1651.6961536427323,1243.0,990.0,973.4527148536205,16.54728514637962,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.692995733861338,14.692995733861338,14.692995733861338,14.692995733861338,,0.939157974403168,0.939157974403168,0.939157974403168,0.939157974403168,37.21532708975376,37.21532708975376,37.21532708975376,37.21532708975376,0.800329614833414,0.800329614833414,0.800329614833414,0.800329614833414,0.9702571760591215,0.9702571760591215,0.9702571760591215,0.9702571760591215,36.108520145413685,36.108520145413685,36.108520145413685,36.108520145413685,144.43408058165474,0.048565574099755614,3.6473252672135034e-05,3004.2640135053875,2914.698847593973,0.0744502301426884,0.0722306691504131,14.837816817427298,14.621625037641111,973.5240855498406,973.3078937700544,146.0879933248217,143.62807610916036,24264.925537717994,7,0.8024115587869707,1931-04-15
1930,30,3168.300631235158,0.07528571428571429,35.25040417763265,0.011176049333655486,54.0,13.0,14.0,19.0,117.0,217.0,0.06852821624761128,2951.300631235158,1100.0,,275.0,275.0,275.0,275.0,1851.3006312351583,45.99999999999999,5.000000000000002,11.000000000000002,61.0,1728.3006312351583,100.0,18.0,25.0,80.0,1845.3006312351583,1243.0,990.0,973.9097350796526,16.09026492034739,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.23597550782911,14.23597550782911,14.23597550782911,14.23597550782911,,0.9364158530469747,0.9364158530469747,0.9364158530469747,0.9364158530469747,35.95281624132205,35.95281624132205,35.95281624132205,35.95281624132205,0.7731788438993987,0.7731788438993987,0.7731788438993987,0.7731788438993987,0.97,0.97,0.97,0.97,34.87423175408238,34.87423175408238,34.87423175408238,34.87423175408238,139.49692701632952,0.04406628742861327,3.522649672129533e-05,3251.016842748816,3020.841272673107,0.0718342939640715,0.0667483469007564,14.581610963788052,14.052841563561602,974.09286902392,973.5640996236936,143.19838524950944,137.53908149989147,23435.483738743358,7,0.7749829278684973,1931-04-22
1930,31,3320.3802897094283,0.06771428571428571,26.021928118095534,0.007865698936189186,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.08771239540409301,3029.094575423714,1100.0,,275.0,275.0,275.0,275.0,1929.094575423714,38.142857142857125,4.28571428571429,8.857142857142858,58.142857142857146,1819.6660039951423,100.0,18.0,25.0,80.0,1997.380289709428,1243.0,990.0,974.2398534710509,15.760146528949106,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.905857116430823,13.905857116430823,13.905857116430823,13.905857116430823,,0.9344351426985851,0.9344351426985851,0.9344351426985851,0.9344351426985851,35.044421540653225,35.044421540653225,35.044421540653225,35.044421540653225,0.7536434739925425,0.7536434739925425,0.7536434739925425,0.7536434739925425,0.97,0.97,0.97,0.97,33.993088894433626,33.993088894433626,33.993088894433626,33.993088894433626,135.9723555777345,0.040954523241237224,3.433645342872084e-05,3355.917451239844,3278.6645629042023,0.0979057155257328,0.0654987437635895,13.994254727994276,13.830552178902026,974.3151584085796,974.1514558594874,136.91419986483592,135.1704486892288,22843.3557370594,7,0.7554019754318584,1931-04-29
1930,32,3072.833494692462,0.08128571428571428,47.97088872342764,0.015565811311100228,65.0,14.0,17.0,23.0,202.0,321.0,0.1045625535516195,2751.833494692462,1100.0,,275.0,275.0,275.0,275.0,1651.833494692462,35.0,4.0,8.0,57.0,1547.833494692462,100.0,18.0,25.0,80.0,1749.833494692462,1243.0,990.0,973.6870767435955,16.312923256404442,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.45863384388616,14.45863384388616,14.45863384388616,14.45863384388616,,0.937751803063317,0.937751803063317,0.937751803063317,0.937751803063317,36.56758110866407,36.56758110866407,36.56758110866407,36.56758110866407,0.7863995937347112,0.7863995937347112,0.7863995937347112,0.7863995937347112,0.9700976613340633,0.9700976613340633,0.9700976613340633,0.9700976613340633,35.474205142811236,35.474205142811236,35.474205142811236,35.474205142811236,141.89682057124494,0.046245755319027505,3.583253044728408e-05,3210.822806441037,2942.868341840209,0.1090772548116356,0.0999743739692085,14.7698214864881,14.138014640499565,974.0076959469822,973.3758891009936,145.29469062098957,138.4482982320496,23838.66585596915,7,0.7883156698402497,1931-05-06
1930,33,2686.722652225321,0.10985714285714286,57.127704137235206,0.021132842079169215,65.0,14.0,17.0,23.0,202.0,321.0,0.1196565287206739,2365.722652225321,1100.0,,275.0,275.0,275.0,275.0,1265.7226522253206,35.00000000000001,4.000000000000001,8.000000000000002,57.0,1161.7226522253206,100.0,18.0,25.0,80.0,1363.7226522253206,1243.0,990.0,972.7576064019232,17.242393598076806,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.388104185558523,15.388104185558523,15.388104185558523,15.388104185558523,,0.9425348003771802,0.9425348003771802,0.9425348003771802,0.9425348003771802,39.116664940604075,39.116664940604075,39.116664940604075,39.116664940604075,0.8412186008732059,0.8412186008732059,0.8412186008732059,0.8412186008732059,0.9741218600873206,0.9741218600873206,0.9741218600873206,0.9741218600873206,38.10541226749479,38.10541226749479,38.10541226749479,38.10541226749479,152.42164906997917,0.05685871711553666,3.8490315421711915e-05,2873.0524012848505,2542.9744128795624,0.1262301336475157,0.1117278612309495,15.73508269432418,14.938342722311376,973.2073678651705,972.4106278931577,156.40817962090895,147.26310696095322,25606.8370437565,7,0.846786939277662,1931-05-13
1930,34,2267.827458239796,0.14742857142857144,55.39506508791971,0.024075870998025585,65.0,14.0,17.0,23.0,202.0,321.0,0.14193084522364616,1946.8274582397958,1100.0,,275.0,275.0,275.0,275.0,846.8274582397959,35.00000000000001,4.0,8.000000000000002,55.18235188266336,744.6451063571325,100.0,18.0,25.0,78.18235188266337,946.6451063571325,1243.0,990.0,971.7464800716134,18.253519928386677,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.399230515868393,16.399230515868393,16.399230515868393,16.399230515868393,,0.9461757681927179,0.9461757681927179,0.9461757681927179,0.9461757681927179,41.84794266779931,41.84794266779931,41.84794266779931,41.84794266779931,0.8999557562967594,0.8999557562967594,0.8999557562967594,0.8999557562967594,0.9792655789123901,0.9792655789123901,0.9792655789123901,0.9792655789123901,40.98107306289128,40.98107306289128,40.98107306289128,40.98107306289128,163.9242922515651,0.07255261774402623,4.1395023295849786e-05,2496.800686844093,2155.2089572641244,0.1489414745229554,0.1285645272733954,16.671068276844125,15.8465365157891,972.2991740716926,971.4746423106376,166.90791239117544,157.69555777056516,27539.281098262938,7,0.910690512508695,1931-05-20
1930,35,1976.544886586715,0.17857142857142858,42.12771949507549,0.02126175413351163,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.152936037968693,1673.8306008724292,1100.0,,275.0,275.0,275.0,275.0,573.8306008724293,35.857142857142854,4.571428571428571,8.857142857142858,39.73683171872637,484.8080548679886,100.0,18.0,25.0,60.736831718726364,672.8080548679885,1243.0,990.0,971.0021214912796,18.99787850872042,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.143589096202135,17.143589096202135,17.143589096202135,17.143589096202135,,0.9484780911957357,0.9484780911957357,0.9484780911957357,0.9484780911957357,43.853657033733455,43.853657033733455,43.853657033733455,43.853657033733455,0.943089398574913,0.943089398574913,0.943089398574913,0.943089398574913,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.97658389305878,42.97658389305878,42.97658389305878,42.97658389305878,171.90633557223512,0.08719589796994652,4.341069080106948e-05,2102.056335477332,1860.314920798596,0.1670438394802012,0.1366262785466175,17.49700084336311,16.799367708743347,971.3463428787384,970.6487097441186,175.65833209745514,168.26078368381846,28880.264376135503,7,0.9550351976235285,1931-05-27
1930,36,1675.8393764395676,0.20942857142857144,44.1656087960121,0.026320923834117542,62.0,12.0,14.0,16.0,153.0,257.0,0.15373255227695015,1418.8393764395676,1100.0,,275.0,275.0,275.0,275.0,318.83937643956745,38.0,6.0,10.93951041087891,19.849922268611202,244.0499437600773,100.0,18.0,24.93951041087891,35.8499222686112,397.0499437600773,1242.939510410879,990.0,970.052711831574,19.947288168426002,0.926132724260017,0.648,988.4258672757398,0.28,0.28,0.28,0.28,18.09315544416601,18.09315544416601,18.09315544416601,18.09315544416601,,0.9512249665963741,0.9512249665963741,0.9512249665963741,0.9512249665963741,46.41651349884247,46.41651349884247,46.41651349884247,46.41651349884247,0.9982045913729564,0.9982045913729564,0.9982045913729564,0.9982045913729564,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.48818322886562,45.48818322886562,45.48818322886562,45.48818322886562,181.9527329154625,0.1089234859170151,4.5947659827137e-05,1807.794012387604,1551.1556592265113,0.1656829206477922,0.1421622144110174,18.49691989086565,17.666683778229498,970.4790268092522,969.649887514424,186.13799863381965,177.4648359327228,30568.0591297977,7,1.010848516197014,1931-06-03
1930,37,1438.4803258000334,0.2392857142857143,27.938064157992198,0.019472619209058288,62.0,12.0,14.0,16.0,153.0,257.0,0.1789833462453651,1181.4803258000334,1099.7984585886522,,274.94961464716306,274.94961464716306,274.94961464716306,274.94961464716306,81.6818672113811,19.21172267785761,3.35428012556233,4.449595879219204,5.085252433393376,49.58101609534857,81.21172267785762,15.35428012556233,18.449595879219206,21.085252433393375,202.5810160953486,1214.8140572712914,990.0,969.2858595141232,20.714140485876815,0.8711308935991193,0.6475465318244675,988.4813225745764,0.28,0.28,0.28,0.28,18.915463060453202,18.915463060453202,18.915463060453202,18.915463060453202,,0.9524747596986607,0.9524747596986607,0.9524747596986607,0.9524747596986607,48.5806174085598,48.5806174085598,48.5806174085598,48.5806174085598,1.0447444603991356,1.0447444603991356,1.0447444603991356,1.0447444603991356,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.58289384237008,47.58289384237008,47.58289384237008,47.58289384237008,190.3315753694803,0.13261898882662945,4.8072460971139064e-05,1528.8393753592509,1355.589210120566,0.1895854570700975,0.1681013742464668,19.23174729870104,18.572167653747076,969.5777887511608,969.0180574480818,192.8,186.91369924620648,31975.704662072694,7,1.0573976409415573,1931-06-10
