WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1930,38,1202.991123076185,0.2764285714285714,35.411055812946834,0.029440411633604058,62.0,12.0,14.0,16.0,153.0,257.0,0.21441714143075388,945.9911230761851,945.9911230761851,,236.49778076904627,236.49778076904627,236.49778076904627,236.49778076904627,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1033.991123076185,990.0,968.5379721010966,21.462027898903443,0.61870215091649,0.42332985834997944,988.9579679907336,0.25671329665507364,0.25671329665507364,0.25671329665507364,0.25671329665507364,20.163282592981904,20.163282592981904,20.163282592981904,20.163282592981904,,0.954347426283255,0.954347426283255,0.954347426283255,0.954347426283255,44.55837308095812,44.55837308095812,44.55837308095812,44.55837308095812,0.958244582386196,0.958244582386196,0.958244582386196,0.958244582386196,0.9797731838126041,0.9797731838126041,0.9797731838126041,0.9797731838126041,43.65788081726867,43.65788081726867,43.65788081726867,43.65788081726867,174.63152326907468,0.14520402345526004,5.1360378615614734e-05,1327.7083044595877,1107.711819429938,0.2320098020911792,0.1935666133417805,20.666889059152115,19.42345468843709,968.9299403854444,968.2385228610656,190.61555686534265,160.89682171733614,29338.095909204545,7,0.970175129272637,1931-06-17
1930,39,1029.3008005851575,0.32399999999999995,26.146832243641207,0.026339055990523698,62.0,12.0,14.0,16.0,153.0,257.0,0.25055993021868694,772.3008005851576,772.3008005851576,,247.55949903682227,247.55949903682227,247.55949903682227,29.622303474690757,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,860.3008005851576,990.0,967.9777148497142,22.022285150285906,0.44379740402501555,0.30934010176039184,989.2468624942146,0.2633297991109436,0.2633297991109436,0.2633297991109436,0.040347252547975374,21.00581784538954,21.00581784538954,21.00581784538954,21.228800391952507,,0.9557425175492843,0.9557425175492843,0.9557425175492843,0.13618681303437485,48.710490924240865,48.710490924240865,48.710490924240865,5.752319034094067,1.0475374392309864,1.0475374392309864,1.0475374392309864,0.12370578567944228,0.9795134357108014,0.9795134357108014,0.9795134357108014,0.9623705785679443,46.01271945808461,46.01271945808461,46.01271945808461,5.617680542257711,143.65583891651153,0.13970079291735168,5.181897639004182e-05,1086.4244972913411,924.6839937244496,0.2779327875730317,0.2365557851841052,21.55532432733129,20.74218303730456,968.17161984863,967.5987359748976,157.2950551832159,132.2557305129983,24134.18093797394,7,0.7980879939806197,1931-06-24
1930,40,808.6098014880084,0.39357142857142857,28.026703356074126,0.03477185260024775,58.0,11.0,11.0,11.0,136.0,227.0,0.28226804823710594,581.6098014880084,581.6098014880084,,231.00543072712657,231.00543072712657,119.59894003375533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,661.6098014880084,990.0,967.134439205952,22.865560794047983,0.3025075557504046,0.18951534739398962,989.5079770968556,0.24860142618842684,0.24860142618842684,0.13288714047414113,0.01,22.12493646471515,22.12493646471515,22.240650750429438,22.363537890903583,,0.9544017865042934,0.9544017865042934,0.5455878328298133,0.0,47.88226650174864,47.88226650174864,24.52226676635363,0.0,1.0297261613279278,1.0297261613279278,0.5273605756205082,0.0,0.9793871071425818,0.9793871071425818,0.9708156785711533,0.96,44.66453742265243,44.66453742265243,24.00739456550957,0.0,113.33646941081443,0.13954965940190225,5.396082677923337e-05,891.8619896951615,728.4970702319307,0.3116004295360176,0.2545236848557574,22.51303139665626,21.695917382271425,967.4674479587808,966.8139882809276,132.56626489934928,96.4,19040.526861016824,7,0.6296470522823023,1931-07-01
1930,41,652.6185806764921,0.459,18.10274686767496,0.027761961226879173,58.0,11.0,11.0,11.0,136.0,227.0,0.3491472631904014,425.61858067649206,425.61858067649206,,212.80929033824603,212.80929033824603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,505.61858067649206,990.0,966.5104743227059,23.48952567729405,0.2178800423646139,0.0998919700793042,989.6822279875561,0.2297925419566321,0.2297925419566321,0.01,0.01,22.941961122893495,22.941961122893495,23.161753664850124,23.161753664850124,,0.9551322130977979,0.9551322130977979,0.0,0.0,45.6975496732274,45.6975496732274,0.0,0.0,0.9827430037253204,0.9827430037253204,0.0,0.0,0.9794687541847896,0.9794687541847896,0.96,0.96,44.39231633512822,44.39231633512822,0.0,0.0,88.78463267025644,0.1359174909595475,5.804089776396699e-05,712.0837013457431,601.777842158206,0.3772156169557373,0.3187827492343952,23.225481472768813,22.60612146557707,966.7483348053828,966.3071113686328,96.4,79.40242069819936,14915.818288603085,7,0.4932479592792025,1931-07-08
1930,42,557.7653331439989,0.5101428571428571,9.894088456267841,0.017662301999459656,58.0,11.0,11.0,11.0,136.0,227.0,0.40733320298578674,330.7653331439988,330.7653331439988,,165.3826665719994,165.3826665719994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,410.7653331439988,990.0,966.1099439991478,23.89005600085206,0.18050359364323107,0.055121237243967385,989.7643751691128,0.16576659987219916,0.16576659987219916,0.01,0.01,23.488664570092606,23.488664570092606,23.644431169964804,23.644431169964804,,0.9456760699564982,0.9456760699564982,0.0,0.0,36.02388489182008,36.02388489182008,0.0,0.0,0.7747072019746254,0.7747072019746254,0.0,0.0,0.9705508582237284,0.9705508582237284,0.96,0.96,34.964361159638884,34.964361159638884,0.0,0.0,69.92872231927777,0.12530142256531432,5.872863868548378e-05,583.0034913422678,532.5192229643311,0.4262756914884268,0.3893630198978235,23.6401394898663,23.337237361658904,966.22351571104,965.9963365033394,75.27906477022056,64.71254083182455,11748.025349638665,7,0.3884929017737654,1931-07-15
1930,43,505.62932660313385,0.5465714285714286,6.642028081860393,0.013173605961244256,58.0,11.0,11.0,11.0,136.0,227.0,0.4494329063631312,278.62932660313385,278.62932660313385,,195.4383158710905,83.19101073204331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,358.62932660313385,990.0,965.875331969714,24.124668030285957,0.16210317932011636,0.03051304215667911,989.8073837785232,0.19945072163111563,0.0837364359168299,0.01,0.01,23.732601087178022,23.84831537289231,23.922051808809137,23.922051808809137,,0.9419206648105986,0.5365881467522005,0.0,0.0,42.89289981720599,18.176692594500672,0.0,0.0,0.9224279530581935,0.3908966149354983,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.288534673808506,17.63139181666565,0.0,0.0,55.91992649047416,0.11028590301401757,5.555538176066615e-05,532.5192229643311,486.0250263913084,0.4670541385192741,0.4262756914884268,23.805145683678983,23.6401394898663,965.9963365033394,965.7871126187608,64.71254083182455,48.2,9394.54765039966,7,0.310666258280412,1931-07-22
1930,44,462.8074903262473,0.5815714285714285,5.783381769339623,0.012506289699149829,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.4367455328494251,260.37891889767593,260.37891889767593,,220.81995389443347,39.55896500324244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,335.23606175481876,990.0,965.682633706468,24.317366293531904,0.1538469703363699,0.0226922076418416,989.8234608220218,0.2342085036904386,0.044118888468663,0.01,0.01,23.90661861186329,24.096708227085067,24.130827115553732,24.130827115553732,,0.9452027527361666,0.2674138781455294,0.0,0.0,48.96682228846546,8.717654704669842,0.0,0.0,1.0530499416874293,0.18747644526171706,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.88469649210118,8.456125063529749,0.0,0.0,51.34082155563093,0.11101625501893946,5.471552058152343e-05,479.5630976092969,445.541354005931,0.4859178561513366,0.3977818755195704,24.018366463069157,23.790852680330744,965.7580339392418,965.6049360930268,59.54506764614901,48.2,8625.258021345997,7,0.28522678642017185,1931-07-29
1930,45,433.18926950288466,0.6134285714285713,3.2959335764664877,0.007646966813038671,53.0,8.857142857142858,7.714285714285714,5.857142857142857,104.42857142857143,179.85714285714286,0.4150916010658681,253.3321266457418,253.3321266457418,,253.3321266457418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,8.857142857142858,7.714285714285714,5.857142857142857,104.42857142857143,322.9035552171704,990.0,965.549351712763,24.450648287237055,0.1494944461406898,0.019555545099569426,989.8309500087598,0.27657169306007207,0.01,0.01,0.01,24.0050266029367,24.271598295996768,24.271598295996768,24.271598295996768,,0.9490852882162283,0.0,0.0,0.0,56.591958760475585,0.0,0.0,0.0,1.2170313711930234,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11130477089834848,5.291415949459121e-05,442.799181369126,422.4698189706656,0.4312841513120631,0.3668901138965444,24.047501313752075,23.954322343673624,965.592596316161,965.501114185368,48.2,48.2,8097.600000000001,7,0.26777777777777784,1931-08-05
1930,46,411.9153067974731,0.639,2.7953487894969027,0.006819790341555443,47.0,8.0,6.0,5.0,89.0,155.0,0.376389156720209,256.9153067974731,256.9153067974731,,256.9153067974731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,317.9153067974731,990.0,965.4536188805886,24.546381119411404,0.14773393850385902,0.02037999336970717,989.8318860681264,0.2795954585070933,0.01,0.01,0.01,24.098671729030748,24.36826718753784,24.36826718753784,24.36826718753784,,0.9483103936753559,0.0,0.0,0.0,57.571364331897364,0.0,0.0,0.0,1.2380938565999433,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11704488615428435,5.214886622230088e-05,422.4698189706656,402.90237744418727,0.3847085762641637,0.3668901138965444,24.148396393776284,24.04218110675501,965.501114185368,965.4130606984988,48.2,48.2,8097.600000000001,7,0.26777777777777784,1931-08-12
1930,47,369.52527815547904,0.6888571428571428,7.994840437178782,0.021675498873100257,52.0,8.714285714285714,7.428571428571429,5.714285714285714,101.85714285714286,175.71428571428572,0.47781302582491747,193.8109924411933,193.8109924411933,,193.8109924411933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.0,8.714285714285714,7.428571428571429,5.714285714285714,101.85714285714286,261.95384958405043,990.0,965.2476263907773,24.752373609222655,0.12798340260008736,0.012223934357501371,989.8597926630424,0.20414483979561093,0.01,0.01,0.01,24.40802143246946,24.602166272265066,24.602166272265066,24.602166272265066,,0.9503131794494901,0.0,0.0,0.0,44.07959398815792,0.0,0.0,0.0,0.9479482578098477,0.0,0.0,0.0,0.9770733877055964,0.96,0.96,0.96,41.766804866197376,0.0,0.0,0.0,41.766804866197376,0.11272574775514532,6.020190741919695e-05,398.1467533267305,346.9384943839358,0.5303533709245257,0.3893036894182649,24.57514488219732,24.17922605355304,965.3907337666336,965.1346924719196,48.2,35.95190627105112,7016.82321752116,7,0.23203780481220765,1931-08-19
1930,48,332.5271075191252,0.7358571428571429,3.3302772207285654,0.010018064736226157,52.0,8.571428571428571,7.428571428571429,5.571428571428571,101.0,174.57142857142858,0.5245091122182438,157.9556789476966,157.9556789476966,,157.9556789476966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.0,8.571428571428571,7.428571428571429,5.571428571428571,101.0,225.9556789476966,990.0,965.0626355375956,24.93736446240437,0.11527839891028838,0.009176232710554172,989.8755453683791,0.15574016657939044,0.01,0.01,0.01,24.657169664204154,24.802909830783545,24.802909830783545,24.802909830783545,,0.9417016460393597,0.0,0.0,0.0,35.99468271793321,0.0,0.0,0.0,0.7740791982351227,0.0,0.0,0.0,0.9714285714285714,0.96,0.96,0.96,34.982640784614475,0.0,0.0,0.0,34.982640784614475,0.10531943506387988,6.144810769363783e-05,344.6194637292325,323.62655383883583,0.565005067010826,0.3646177935657385,24.719576670867745,24.590886328622062,965.1230973186462,965.0181327691942,46.50980407841554,31.186169312916476,5877.083651815232,7,0.19434800435896932,1931-08-26
1930,49,313.9956385561538,0.7634285714285713,2.085449498134535,0.006699603241299471,40.0,6.0,4.0,3.0,65.0,118.0,0.3759455706485153,195.9956385561538,195.9956385561538,,195.9956385561538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,245.9956385561538,990.0,964.9699781927808,25.030021807219278,0.1223512561424095,0.012409629277273015,989.8652391145803,0.2070941120508076,0.01,0.01,0.01,24.688166809748825,24.885260921799638,24.885260921799638,24.885260921799638,,0.9533755673966675,0.0,0.0,0.0,45.2413844159126,0.0,0.0,0.0,0.9729329981916687,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.336556727594335,0.0,0.0,0.0,44.336556727594335,0.141168750909856,6.28367794884552e-05,323.62655383883583,309.0284073518941,0.3818419187127742,0.3646177935657385,24.721884032557615,24.62279282108473,965.0181327691942,964.9451420367594,46.50980407841554,43.21274641794309,7448.541530235851,7,0.24631420404219082,1931-09-02
1930,50,299.3464670307778,0.785,2.6437803712321397,0.008900838804632072,40.0,6.0,4.0,3.0,65.0,118.0,0.3944018845139187,181.3464670307778,181.3464670307778,,181.3464670307778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,231.3464670307778,990.0,964.9001941699747,25.099805830025257,0.11718105478012157,0.011164449697616043,989.8716544955223,0.18731773049155004,0.01,0.01,0.01,24.784142595055982,24.961460325547534,24.961460325547534,24.961460325547534,,0.9490547870183142,0.0,0.0,0.0,41.83311496921988,0.0,0.0,0.0,0.8996368810584919,0.0,0.0,0.0,0.9783832301887239,0.96,0.96,0.96,40.93182580393958,0.0,0.0,0.0,40.93182580393958,0.1366822767219727,6.269156986185393e-05,309.0284073518941,290.5219447532691,0.4061655311450348,0.3818419187127742,24.838026707840445,24.721884032557615,964.9451420367594,964.8620877790132,43.21274641794309,38.79392824412551,6876.54673506185,7,0.2273990322441088,1931-09-09
1930,51,290.0455340685497,0.7978571428571428,0.4764106847193748,0.0016588862610887715,41.714285714285715,6.285714285714286,4.571428571428571,3.2857142857142856,67.85714285714286,123.71428571428571,0.42662254695966917,166.33124835426403,166.33124835426403,,166.33124835426403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.714285714285715,6.285714285714286,4.571428571428571,3.2857142857142856,67.85714285714286,218.9026769256926,990.0,964.8601821362744,25.13981786372577,0.11278912948210458,0.009888156110112371,989.8773227144077,0.16704718527825643,0.01,0.01,0.01,24.850093392855293,25.00714057813355,25.00714057813355,25.00714057813355,,0.9443794684322722,0.0,0.0,0.0,38.28676851985222,0.0,0.0,0.0,0.8233713660183272,0.0,0.0,0.0,0.9739437540216352,0.96,0.96,0.96,37.29499824431632,0.0,0.0,0.0,37.29499824431632,0.12856179525170192,6.226532448808996e-05,290.5219447532691,287.1870699602335,0.4805230263991645,0.4061655311450348,24.88991113693928,24.838026707840445,964.8620877790132,964.848748279841,38.79392824412551,33.16956350196734,6265.5597050451415,7,0.20719443469064622,1931-09-16
1930,52,267.1270685744593,0.8431428571428572,5.341127133486042,0.020189405625186313,46.0,7.0,6.0,4.0,75.0,138.0,0.5173275843416428,129.12706857445934,129.12706857445934,,129.12706857445934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,188.12706857445934,990.0,964.7684508971623,25.231549102837626,0.10192723609894992,0.006725800828828986,989.8913469630722,0.11682154257552012,0.01,0.01,0.01,25.006074523334327,25.112896065909844,25.112896065909844,25.112896065909844,,0.9299807931129924,0.0,0.0,0.0,29.45606313440951,0.0,0.0,0.0,0.6334637233206347,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.572381240377233,0.0,0.0,0.0,28.572381240377233,0.10679048054149588,6.145002046945442e-05,281.3222739992266,249.7991800258312,0.5524437669720522,0.4905406103761958,25.106711435647338,24.923856237938743,964.8252890959968,964.698795080155,31.824783214787026,24.57756023613028,4800.1600483833745,7,0.15873545133542905,1931-09-23
1930,53,249.7991800258312,0.875,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.5524437669720522,111.7991800258312,111.7991800258312,,111.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,170.7991800258312,990.0,964.698795080155,25.301204919844963,0.0958116608606142,0.0052529303021956,989.8989354088372,0.0934288930348721,0.01,0.01,0.01,25.106711435647338,25.190140328682208,25.190140328682208,25.190140328682208,,0.9204493303170236,0.0,0.0,0.0,25.337690965082764,0.0,0.0,0.0,0.544896579894253,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.57756023613028,0.0,0.0,0.0,24.57756023613028,0.0983892750712343,6.10657436308061e-05,249.7991800258312,249.7991800258312,0.5524437669720522,0.5524437669720522,25.106711435647338,25.106711435647338,964.698795080155,964.698795080155,24.57756023613028,24.57756023613028,589.8614456671268,1,0.1365420013118349,1931-09-30
1931,1,242.0025829205305,0.8854285714285715,1.9435493995321491,0.008083040440580743,37.0,5.0,3.0,2.0,50.0,97.0,0.4010611093840722,145.0025829205305,145.0025829205305,,145.0025829205305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.0025829205305,990.0,964.6520154975233,25.347984502476784,0.10258916239613516,0.008075219548245057,989.8893356180555,0.13825348694271614,0.01,0.01,0.01,25.099066633589665,25.22732012053238,25.22732012053238,25.22732012053238,,0.9368449308109172,0.0,0.0,0.0,33.438780684260365,0.0,0.0,0.0,0.7191135631023735,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.43561726373255,0.0,0.0,0.0,32.43561726373255,0.13397423142555828,6.213426590781489e-05,249.7991800258312,236.1943342291061,0.4106787756640723,0.3883119231615149,25.144300881296225,25.03834726300728,964.698795080155,964.6171660053748,34.208667091263166,31.112774167909624,5449.183700307069,7,0.18019787368740306,1931-10-01
1931,2,236.1943342291061,0.893,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4106787756640723,139.19433422910612,139.19433422910612,,139.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1005392437103338,0.007581518409474,989.8918792378802,0.1304123512092932,0.01,0.01,0.01,25.144300881296225,25.26471323250552,25.26471323250552,25.26471323250552,,0.9344739085095382,0.0,0.0,0.0,32.07502491537075,0.0,0.0,0.0,0.6897854820509838,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.112774167909624,0.0,0.0,0.0,31.112774167909624,0.1317253196163907,6.208900180260796e-05,236.1943342291061,236.1943342291061,0.4106787756640723,0.4106787756640723,25.144300881296225,25.144300881296225,964.6171660053748,964.6171660053748,31.112774167909624,31.112774167909624,5226.946060208817,7,0.17284874537727568,1931-10-08
1931,3,236.1943342291061,0.893,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4106787756640723,139.19433422910612,139.19433422910612,,139.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1005392437103338,0.007581518409474,989.8918792378802,0.1304123512092932,0.01,0.01,0.01,25.144300881296225,25.26471323250552,25.26471323250552,25.26471323250552,,0.9344739085095382,0.0,0.0,0.0,32.07502491537075,0.0,0.0,0.0,0.6897854820509838,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.112774167909624,0.0,0.0,0.0,31.112774167909624,0.1317253196163907,6.208900180260796e-05,236.1943342291061,236.1943342291061,0.4106787756640723,0.4106787756640723,25.144300881296225,25.144300881296225,964.6171660053748,964.6171660053748,31.112774167909624,31.112774167909624,5226.946060208817,7,0.17284874537727568,1931-10-15
1931,4,246.42770003540846,0.8794285714285713,2.9269221084520245,0.011695087223266743,37.0,5.0,3.0,2.0,50.0,97.0,0.3940785315485207,149.4277000354085,149.4277000354085,,149.4277000354085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.42770003540846,990.0,964.6747474636478,25.32525253635226,0.10415094268417037,0.008451354503009672,989.8873977028128,0.14422739504780144,0.01,0.01,0.01,25.068422844117297,25.202650239165102,25.202650239165102,25.202650239165102,,0.9384260913779162,0.0,0.0,0.0,34.47595039076127,0.0,0.0,0.0,0.7414182879733607,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.44167187903843,0.0,0.0,0.0,33.44167187903843,0.13559990633891467,6.216293393560303e-05,256.6827889882703,236.1943342291061,0.4106787756640723,0.3778983405250152,25.144300881296225,24.998103713232727,964.7267311559532,964.6171660053748,35.77512076483967,31.112774167909624,5618.200875678456,7,0.18578706599465794,1931-10-22
1931,5,265.5946099848503,0.8471428571428571,4.977184451206962,0.018623061363016957,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,102.14285714285714,0.38459966509525606,163.45175284199317,163.45175284199317,,163.45175284199317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,211.30889569913603,990.0,964.7623784399394,25.237621560060575,0.11010896238349241,0.009643398991569371,989.8802476386251,0.1631598663366908,0.01,0.01,0.01,24.954709332348816,25.10786919868551,25.10786919868551,25.10786919868551,,0.9433408814668854,0.0,0.0,0.0,37.73647959328691,0.0,0.0,0.0,0.8115371955545572,0.0,0.0,0.0,0.9716468548594813,0.96,0.96,0.96,36.66909681010043,0.0,0.0,0.0,36.66909681010043,0.1380563902237568,6.23111759874941e-05,273.7644374568714,258.7976520087449,0.4055352895818434,0.3589106561222982,24.98586300796204,24.913562885868917,964.7950577498276,964.735190608035,39.11841108660622,34.74621649727792,6160.408264096871,7,0.20371720450055789,1931-10-29
1931,6,293.53047170590224,0.7958571428571428,14.246318966275549,0.04736473948257035,40.0,6.0,4.0,3.0,53.0,106.0,0.3624584070693509,187.53047170590227,187.53047170590227,,187.53047170590227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,237.53047170590227,990.0,964.8796468986905,25.12035310130953,0.1193635599242825,0.011690090095001628,989.8689463499808,0.19566613680296804,0.01,0.01,0.01,24.79363331448732,24.97929945129029,24.97929945129029,24.97929945129029,,0.9504909477912119,0.0,0.0,0.0,43.343021658846226,0.0,0.0,0.0,0.9321079926633598,0.0,0.0,0.0,0.9776641429126528,0.96,0.96,0.96,42.22970071646925,0.0,0.0,0.0,42.22970071646925,0.14358724092948788,6.256499742079248e-05,323.62655383883583,273.7644374568714,0.3871941914175728,0.3275380179488837,24.913562885868917,24.60133764876285,965.0181327691942,964.7950577498276,48.2,37.68913973471605,7094.589720366835,7,0.2346094484248292,1931-11-05
1931,7,285.7999608728528,0.8072857142857143,2.9941184700734635,0.010414985055882843,40.0,6.0,4.0,3.0,53.0,106.0,0.37105995735404385,179.7999608728528,179.7999608728528,,179.7999608728528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.7999608728528,990.0,964.8431998434914,25.156800156508584,0.11663523623800424,0.011032996674192443,989.8723317670878,0.1852299471783513,0.01,0.01,0.01,24.84390197641804,25.019131923596394,25.019131923596394,25.019131923596394,,0.9485084055265963,0.0,0.0,0.0,41.5524724255083,0.0,0.0,0.0,0.8936015575378129,0.0,0.0,0.0,0.978539693344043,0.96,0.96,0.96,40.66371810401036,0.0,0.0,0.0,40.66371810401036,0.14223349899353915,6.28166753601315e-05,294.72326674738565,273.7644374568714,0.3871941914175728,0.3596594227861051,24.913562885868917,24.792254434735383,964.8788930669896,964.7950577498276,42.77839806849851,37.68913973471605,6831.504641473741,7,0.22590954502227978,1931-11-12
1931,8,319.94150840407383,0.7547142857142857,5.26975721432152,0.016483178158843387,40.0,6.0,4.0,3.0,53.0,106.0,0.3317532555289283,213.9415084040738,213.9415084040738,,213.9415084040738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.94150840407383,990.0,964.9997075420205,25.00029245797964,0.1286849104151355,0.013935028214346213,989.8573800613706,0.23132103634549964,0.01,0.01,0.01,24.626351483004687,24.84767251935018,24.84767251935018,24.84767251935018,,0.9570800176049659,0.0,0.0,0.0,49.44868133027545,0.0,0.0,0.0,1.0634125017263536,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.058793731975406,0.0,0.0,0.0,47.058793731975406,0.1471231514560635,6.118469916120976e-05,331.6115672476363,302.30479186612183,0.3506394964686599,0.3196510932347628,24.746068298404055,24.54713592849554,965.0580578362382,964.9115239593306,48.2,44.52327176793493,7905.877346971869,7,0.26143774295541894,1931-11-19
1931,9,378.0240218367966,0.6774285714285714,10.18440145665014,0.027249541231355586,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2896155543863989,268.59545040822513,268.59545040822513,,248.24528059078315,20.350169817441948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,319.7383075510823,990.0,965.2899127965094,24.710087203490634,0.1483773320317363,0.026278024403170324,989.8253446435652,0.25751086745616286,0.027829872110689487,0.01,0.01,24.2779209795996,24.50760197494507,24.52543184705576,24.52543184705576,,0.9438353962171716,0.13389366854438187,0.0,0.0,55.79336506015135,4.53856480136739,0.0,0.0,1.1998573131215344,0.09760354411542775,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.71669357161209,4.402407857326368,0.0,0.0,50.11910142893846,0.13251834963444212,5.1849787239716366e-05,402.90237744418727,346.9384943839358,0.3055296593369551,0.2783343426279847,24.44309780424123,24.197073483324488,965.4130606984988,965.1346924719196,61.63371000256916,48.2,8420.009040061661,7,0.27843945238299145,1931-11-26
1931,10,515.3137479733621,0.549,26.61849395324216,0.0492860231065234,42.0,7.0,5.0,3.0,61.0,118.0,0.23546046968609974,397.3137479733621,397.3137479733621,,198.65687398668106,198.65687398668106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,451.3137479733621,990.0,965.9189118658802,24.081088134119927,0.1968118333230958,0.08653208904342691,989.7166560776334,0.2106867798820194,0.2106867798820194,0.01,0.01,23.587057431871376,23.587057431871376,23.78774421175339,23.78774421175339,,0.9499100330433217,0.9499100330433217,0.0,0.0,43.53001449970595,43.53001449970595,0.0,0.0,0.9361293440796977,0.9361293440796977,0.0,0.0,0.9757142857142858,0.9757142857142858,0.96,0.96,41.55437232010388,41.55437232010388,0.0,0.0,83.10874464020776,0.1605413343085344,5.840358027724601e-05,589.2318351168824,408.00454625357366,0.2892124636441265,0.2002607343450698,24.232902686731897,23.141448526628448,966.251543258026,965.436020458141,96.4,62.734401407808434,13962.269099554904,7,0.4617152480011542,1931-12-03
1931,11,589.2318351168824,0.488,0.0,0.0,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,124.85714285714286,0.21189816200676884,464.37469225973956,464.37469225973956,,232.18734612986978,232.18734612986978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,521.803263688311,990.0,966.251543258026,23.74845674197411,0.22305687708718058,0.11818485474659708,989.6587582681661,0.2559529172753242,0.2559529172753242,0.01,0.01,23.151262092865018,23.151262092865018,23.397215010140346,23.397215010140346,,0.957168896173316,0.957168896173316,0.0,0.0,50.45910371627654,50.45910371627654,0.0,0.0,1.0851420154037965,1.0851420154037965,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1636028372107181,5.7666232814450965e-05,589.2318351168824,589.2318351168824,0.2138377332837187,0.2002607343450698,23.152897687237783,23.141448526628448,966.251543258026,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1931-12-10
1931,12,600.7370271732608,0.4824285714285714,4.939596706915397,0.008049726135739886,44.0,8.0,6.0,4.0,64.0,126.0,0.20985302266967526,474.73702717326074,474.73702717326074,,237.36851358663037,237.36851358663037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,532.7370271732608,990.0,966.299871490155,23.70012850984504,0.2292704272036067,0.12307587682577907,989.6476536959707,0.262947493341951,0.262947493341951,0.01,0.01,23.084834712473715,23.084834712473715,23.337782205815667,23.337782205815667,,0.956600902690384,0.956600902690384,0.0,0.0,51.40026356228259,51.40026356228259,0.0,0.0,1.1053820120920987,1.1053820120920987,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16055421734410075,5.6453016886362754e-05,623.8090120652902,589.2318351168824,0.2138377332837187,0.2019848985234159,23.152897687237783,22.949895005887427,966.3952360482612,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1931-12-17
1931,13,622.6402637226696,0.4707142857142857,2.3374966852409864,0.0037720334941388858,44.0,8.0,6.0,4.0,64.0,126.0,0.2023683599679467,496.64026372266966,496.64026372266966,,248.32013186133483,248.32013186133483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,554.6402637226696,990.0,966.3905610548907,23.609438945109336,0.24171782083883794,0.13341420447710003,989.6248679746841,0.277732178012802,0.277732178012802,0.01,0.01,22.956574741780575,22.956574741780575,23.224306919793374,23.224306919793374,,0.9554151867793855,0.9554151867793855,0.0,0.0,53.41309564004231,53.41309564004231,0.0,0.0,1.14866872344177,1.14866872344177,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15482785635642907,5.391966810008078e-05,623.8090120652902,615.6277736669467,0.2046691286351316,0.2019848985234159,22.996653157139463,22.949895005887427,966.3952360482612,966.3625110946678,96.4,96.4,16195.200000000003,7,0.5355555555555557,1931-12-24
1931,14,634.9266557992407,0.4662857142857143,3.4057104532796365,0.0052972710453266575,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,137.14285714285714,0.2160138439629285,497.78379865638357,497.78379865638357,,248.8918993281918,248.8918993281918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,556.6409415135265,990.0,966.4397066231969,23.560293376803056,0.24285478632537158,0.13468046772582581,989.6224647459488,0.27600203622056585,0.27600203622056585,0.01,0.01,22.90675608653129,22.90675608653129,23.17275812275185,23.17275812275185,,0.9549821458711224,0.9549821458711224,0.0,0.0,53.39225188983869,53.39225188983869,0.0,0.0,1.1482204707492192,1.1482204707492192,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15187573496312126,5.381686181197943e-05,647.6489852382476,623.8090120652902,0.2228246102758319,0.2019848985234159,22.97162548771547,22.839515987737258,966.490595940953,966.3952360482612,96.4,96.4,16195.200000000003,7,0.5355555555555557,1931-12-31
1931,15,744.1897486060035,0.42057142857142854,24.739173381809255,0.03275329554747244,46.0,7.0,6.0,4.0,76.0,139.0,0.18829360611908516,605.1897486060035,605.1897486060035,,226.40742355970397,226.40742355970397,152.37490148659558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,664.1897486060035,990.0,966.876758994424,23.123241005576023,0.30397371429109904,0.20526675206881034,989.49075953364,0.2446346884354755,0.2446346884354755,0.16749183129261835,0.01,22.36936585078061,22.36936585078061,22.446508707923467,22.604000539216088,,0.9546296503364857,0.9546296503364857,0.6825094174858632,0.0,47.43826091054543,47.43826091054543,31.680525832893185,0.0,1.0201776539902245,1.0201776539902245,0.6813016308149071,0.0,0.979621782310514,0.979621782310514,0.9739074965962283,0.96,44.80285904053739,44.80285904053739,31.03143046910882,0.0,120.63714855018361,0.16139994156384896,5.519850424105295e-05,819.2739407352476,647.6489852382476,0.2146224315457959,0.1696624206980831,22.839515987737258,21.972214650043032,967.177095762941,966.490595940953,137.47854114664466,96.4,20267.040956430847,7,0.6702063808343534,1932-01-07
1931,16,863.3947072625131,0.3742857142857143,22.661142219569797,0.026215798383247915,46.0,7.0,6.0,4.0,76.0,139.0,0.16110699900913508,724.3947072625131,724.3947072625131,,241.4649024208377,241.4649024208377,241.4649024208377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,783.3947072625131,990.0,967.35357882905,22.64642117094999,0.37576940493089017,0.28482043500794296,989.3394101600612,0.268293633216299,0.268293633216299,0.268293633216299,0.01,21.71753769779486,21.71753769779486,21.71753769779486,21.975831331011157,,0.9568232101170439,0.9568232101170439,0.9568232101170439,0.0,49.198217181294744,49.198217181294744,49.198217181294744,0.0,1.0580261759418224,1.0580261759418224,1.0580261759418224,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.614433399375905,47.614433399375905,47.614433399375905,0.0,142.8433001981277,0.16549865465166264,5.4805556196896063e-05,891.8619896951615,834.6935677067364,0.1665281791758537,0.1558537101099131,21.88453417704248,21.551007835580748,967.4674479587808,967.2387742708268,144.60000000000002,140.01902291559247,23997.674433285458,7,0.7935738899895984,1932-01-14
1931,17,934.5683035340062,0.3488571428571428,13.674669809136569,0.0146798623694659,46.0,7.0,6.0,4.0,76.0,139.0,0.14878740161453266,795.5683035340062,795.5683035340062,,265.1894345113354,265.1894345113354,265.1894345113354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,854.5683035340062,990.0,967.6382732141359,22.36172678586401,0.4372358599648444,0.32405505891045905,989.2387090811247,0.28,0.28,0.28,0.01,21.32043586698871,21.32043586698871,21.32043586698871,21.590435866988713,,0.9559614792766585,0.9559614792766585,0.9559614792766585,0.0,53.00111498286794,53.00111498286794,53.00111498286794,0.0,1.1398089243627514,1.1398089243627514,1.1398089243627514,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1547817141975642,5.051416176471059e-05,947.0029281802472,906.4211780013768,0.1533503446008284,0.1467788492133823,21.472402580125248,21.25330115959613,967.6880117127208,967.5256847120056,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1932-01-21
1931,18,951.6113919842319,0.34471428571428575,19.20239199448557,0.020467353116165526,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.15629412720941308,802.754249127089,802.754249127089,,267.5847497090297,267.5847497090297,267.5847497090297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,863.8971062699462,990.0,967.7064455679368,22.29355443206308,0.4457718412023997,0.3275330565775111,989.2266951022201,0.28,0.28,0.28,0.01,21.240249534283134,21.240249534283134,21.240249534283134,21.510249534283133,,0.9559549565395187,0.9559549565395187,0.9559549565395187,0.0,53.279364820891224,53.279364820891224,53.279364820891224,0.0,1.1457927918471231,1.1457927918471231,1.1457927918471231,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15203504689060707,5.005358253228171e-05,971.4321659369264,906.4211780013768,0.1667640888170038,0.1459417049541267,21.472402580125248,21.149009617604836,967.7857286637476,967.5256847120056,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1932-01-28
1931,19,1013.2286980670294,0.32942857142857146,7.328144043275935,0.007249989025519229,49.0,8.0,7.0,5.0,93.0,162.0,0.15992058152856878,851.2286980670294,851.2286980670294,,212.80717451675736,212.80717451675736,212.80717451675736,212.80717451675736,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,915.2286980670294,990.0,967.9389989713048,22.061001028695063,0.4927409450495289,0.35099468986444216,989.156264365086,0.22978968559762242,0.22978968559762242,0.22978968559762242,0.22978968559762242,20.98747570818347,20.98747570818347,20.98747570818347,20.98747570818347,,0.954252291048774,0.954252291048774,0.954252291048774,0.954252291048774,41.794794696758025,41.794794696758025,41.794794696758025,41.794794696758025,0.898812789177592,0.898812789177592,0.898812789177592,0.898812789177592,0.9793830857179098,0.9793830857179098,0.9793830857179098,0.9793830857179098,40.93370033932657,40.93370033932657,40.93370033932657,40.93370033932657,163.73480135730628,0.16159583141174583,5.343308203121867e-05,1022.729174239858,989.4775076349576,0.163722771614295,0.1583997054942783,21.10980891379996,20.938542425936877,967.971434547611,967.8579100305398,165.3233491905595,159.76343177417334,27507.44662802746,7,0.9096377853183684,1932-02-04
1931,20,1059.3972975908573,0.3164285714285714,8.187357937280693,0.007715710433958114,49.0,8.0,7.0,5.0,93.0,162.0,0.15295854762084993,897.3972975908573,897.3972975908573,,224.3493243977143,224.3493243977143,224.3493243977143,224.3493243977143,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,961.3972975908572,990.0,968.086677221,21.913322779000186,0.5349858408260597,0.3733402920339749,989.09167386714,0.2453715879369143,0.2453715879369143,0.2453715879369143,0.2453715879369143,20.759625058203223,20.759625058203223,20.759625058203223,20.759625058203223,,0.9550967595790392,0.9550967595790392,0.9550967595790392,0.9550967595790392,43.62121589105915,43.62121589105915,43.62121589105915,43.62121589105915,0.9380906643238528,0.9380906643238528,0.9380906643238528,0.9380906643238528,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.748791573237966,42.748791573237966,42.748791573237966,42.748791573237966,170.99516629295186,0.1614101788939461,5.293326978319002e-05,1080.0406798008228,1025.1570830002852,0.1580245629536902,0.14999435024047,20.926695759000687,20.65889834331864,968.1515564222312,967.9790651180008,174.12408904154162,165.7045273379705,28727.187937215916,7,0.9499731460719549,1932-02-11
1931,21,1110.933712153874,0.29757142857142854,9.13812090098106,0.008155835382449971,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.13323940660926942,963.2194264395883,963.2194264395883,,240.8048566098971,240.8048566098971,240.8048566098971,240.8048566098971,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,1022.0765692967313,990.0,968.2486488096265,21.75135119037353,0.5951051887021176,0.40519820239676074,988.9996966089011,0.2675865564233611,0.2675865564233611,0.2675865564233611,0.2675865564233611,20.483461242851302,20.483461242851302,20.483461242851302,20.483461242851302,,0.955445492702786,0.955445492702786,0.955445492702786,0.955445492702786,46.2079740086481,46.2079740086481,46.2079740086481,46.2079740086481,0.9937198711537228,0.9937198711537228,0.9937198711537228,0.9937198711537228,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.28381452847515,45.28381452847515,45.28381452847515,45.28381452847515,181.1352581139006,0.16301594206293937,5.22481736800272e-05,1132.2744617454025,1082.8793953113418,0.1496011473682375,0.1209953987558938,20.645047197951243,20.359556267170607,968.3157197369142,968.16047809955,186.0981972106437,174.5462031773566,30430.723363135294,7,1.0063069895216699,1932-02-18
1931,22,1288.9239679110378,0.2611428571428572,42.788698816124615,0.032764176279606025,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,150.14285714285714,0.11611967045926615,1138.7811107681807,1083.9317745304509,,270.9829436326127,270.9829436326127,270.9829436326127,270.9829436326127,54.84933623772986,15.572860127117789,2.734314948582844,2.453664554787356,2.3133393578896126,31.775157249352254,60.28714584140351,10.305743520011415,8.5965216976445,7.74191078646104,118.06087153506654,1163.1211855895103,990.0,968.8094957169178,21.190504283082255,0.790978131949242,0.6118464926935143,988.5971753753573,0.28,0.28,0.28,0.28,19.507679658439514,19.507679658439514,19.507679658439514,19.507679658439514,,0.9538038131162668,0.9538038131162668,0.9538038131162668,0.9538038131162668,49.4317154604102,49.4317154604102,49.4317154604102,49.4317154604102,1.0630476443098968,1.0630476443098968,1.0630476443098968,1.0630476443098968,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.1059452260768,48.1059452260768,48.1059452260768,48.1059452260768,192.4237809043072,0.15000476508539345,4.933085978105472e-05,1431.7953534582748,1186.6620966242278,0.1322657500780427,0.1044941308440121,19.99329917212762,18.93124199478231,969.2642619111728,968.486652303676,192.8,190.6173212028652,32327.195191923605,7,1.0690210050239288,1932-02-25
1931,23,1843.960976889417,0.1922857142857143,123.16683531329325,0.06467863262035616,49.0,9.0,9.0,9.0,107.0,183.0,0.10177214456191463,1660.960976889417,1100.0,,275.0,275.0,275.0,275.0,560.9609768894169,51.0,9.0,14.630650738324617,27.588244765053293,458.742081386039,100.0,18.0,23.63065073832462,36.58824476505329,565.742081386039,1241.6306507383247,990.0,970.5387811393387,19.461218860661283,0.9227423401389829,0.648,988.429257659861,0.28,0.28,0.28,0.28,17.61047652052232,17.61047652052232,17.61047652052232,17.61047652052232,,0.9496038007898253,0.9496038007898253,0.9496038007898253,0.9496038007898253,45.10647077972842,45.10647077972842,45.10647077972842,45.10647077972842,0.9700316296715789,0.9700316296715789,0.9700316296715789,0.9700316296715789,0.9799474262245041,0.9799474262245041,0.9799474262245041,0.9799474262245041,44.20215014845543,44.20215014845543,44.20215014845543,44.20215014845543,176.80860059382172,0.09913313649313746,4.464863651359135e-05,2293.9632006513275,1492.9232463956196,0.1225783043045373,0.0797746014182095,18.698661054515327,16.336144241081996,971.8095663463996,969.4617520268166,188.21800891200323,163.31982561518777,29703.84489976205,7,0.9822700032990096,1932-03-03
1931,24,2848.2777830738055,0.09914285714285713,170.60077725062638,0.057970478801100116,57.57142857142857,10.714285714285714,11.571428571428571,12.428571428571429,138.71428571428572,231.0,0.08191212005955306,2617.2777830738055,1100.0,,275.0,275.0,275.0,275.0,1517.2777830738055,42.42857142857142,7.285714285714286,13.42857142857143,64.44746047669969,1389.6874654542491,100.0,18.0,25.0,76.87603190527112,1528.4017511685347,1243.0,990.0,973.1316090600377,16.868390939962232,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.01410152744395,15.01410152744395,15.01410152744395,15.01410152744395,,0.94029196706897,0.94029196706897,0.94029196706897,0.94029196706897,38.08476992960766,38.08476992960766,38.08476992960766,38.08476992960766,0.8190273103141433,0.8190273103141433,0.8190273103141433,0.8190273103141433,0.9733304008981705,0.9733304008981705,0.9733304008981705,0.9733304008981705,37.07622072040525,37.07622072040525,37.07622072040525,37.07622072040525,148.304882881621,0.053363022096555086,3.745072800040934e-05,3488.168641405712,2363.830877770248,0.0957224984995063,0.0685173294556321,16.167498123898298,13.550305609264884,974.5954049782168,971.9782124635834,161.3869364766293,132.1930879527395,24915.220324112328,7,0.8239160160090055,1932-03-10
1931,25,3676.4690847786146,0.04885714285714286,59.811533734140866,0.01631595397857477,59.0,11.0,12.0,13.0,144.0,239.0,0.06502749120678863,3437.4690847786146,1100.0,,275.0,275.0,275.0,275.0,2337.4690847786146,41.0,7.0,13.0,67.0,2209.4690847786146,100.0,18.0,25.0,80.0,2353.4690847786146,1243.0,990.0,974.9944225844117,15.005577415588245,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.151288003069963,13.151288003069963,13.151288003069963,13.151288003069963,,0.9298618024993617,0.9298618024993617,0.9298618024993617,0.9298618024993617,32.98088757748859,32.98088757748859,32.98088757748859,32.98088757748859,0.7092663995158835,0.7092663995158835,0.7092663995158835,0.7092663995158835,0.97,0.97,0.97,0.97,31.99146095016393,31.99146095016393,31.99146095016393,31.99146095016393,127.96584380065572,0.03482388370062236,3.231460702036761e-05,3773.148259641381,3600.306705040052,0.0663832333132688,0.063342329416633,13.312679712515974,12.946420227765516,975.1992903597162,974.8330308749656,129.67625875542265,125.78910987294245,21498.26175851016,7,0.7109213544480874,1932-03-17
1931,26,3740.799175219262,0.047,33.21757993243019,0.008825405637856415,59.0,11.0,12.0,13.0,144.0,239.0,0.06390584633373027,3501.799175219262,1100.0,,275.0,275.0,275.0,275.0,2401.799175219262,41.0,7.0,13.0,67.0,2273.7991752192625,100.0,18.0,25.0,80.0,2417.799175219262,1243.0,990.0,975.1307411093932,14.869258890606861,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.01496947808858,13.01496947808858,13.01496947808858,13.01496947808858,,0.9289535057277657,0.9289535057277657,0.9289535057277657,0.9289535057277657,32.60711210746098,32.60711210746098,32.60711210746098,32.60711210746098,0.7012282173647522,0.7012282173647522,0.7012282173647522,0.7012282173647522,0.97,0.97,0.97,0.97,31.628898744237148,31.628898744237148,31.628898744237148,31.628898744237148,126.51559497694859,0.033834387319775054,3.194838256993651e-05,3803.114617748527,3639.447141738064,0.0656693147866031,0.0628432282541854,13.22973926332256,12.882920087966996,975.2627904995148,974.9159713241592,128.79945923906055,125.09509096592912,21254.619956127364,7,0.7028644165386033,1932-03-24
1931,27,3536.5188641834675,0.054285714285714284,38.16975136069537,0.010726404260241242,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.08121075658368429,3249.5188641834675,1100.0,,275.0,275.0,275.0,275.0,2149.5188641834675,31.57142857142858,4.428571428571429,7.857142857142857,56.714285714285715,2048.9474356120386,100.0,18.0,25.0,80.0,2213.5188641834675,1243.0,990.0,974.6978614026744,15.302138597325552,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.44784918480727,13.44784918480727,13.44784918480727,13.44784918480727,,0.9316870951088437,0.9316870951088437,0.9316870951088437,0.9316870951088437,33.790665485591354,33.790665485591354,33.790665485591354,33.790665485591354,0.7266809781847602,0.7266809781847602,0.7266809781847602,0.7266809781847602,0.97,0.97,0.97,0.97,32.77694552102361,32.77694552102361,32.77694552102361,32.77694552102361,131.10778208409445,0.03708498819716689,3.310802577881173e-05,3600.306705040052,3467.070774707111,0.0850862353754289,0.0663832333132688,13.595012993459564,13.312679712515974,974.8330308749656,974.5506975940222,132.6674014362261,129.67625875542265,22026.10739012787,7,0.7283765671338581,1932-03-31
1931,28,3283.3675885348953,0.06928571428571428,54.28182249956652,0.01658822340925716,63.142857142857146,13.571428571428571,16.285714285714285,22.428571428571427,146.14285714285714,261.57142857142856,0.07950551092990994,3021.7961599634664,1100.0,,275.0,275.0,275.0,275.0,1921.7961599634666,36.85714285714287,4.428571428571431,8.714285714285712,57.57142857142857,1814.2247313920382,100.0,18.0,25.0,80.0,1960.3675885348953,1243.0,990.0,974.1614217947525,15.83857820524752,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.98428879272924,13.98428879272924,13.98428879272924,13.98428879272924,,0.9349057327563755,0.9349057327563755,0.9349057327563755,0.9349057327563755,35.26042522315986,35.26042522315986,35.26042522315986,35.26042522315986,0.7582887144765561,0.7582887144765561,0.7582887144765561,0.7582887144765561,0.97,0.97,0.97,0.97,34.202612466465055,34.202612466465055,34.202612466465055,34.202612466465055,136.81044986586022,0.04171976178025627,3.454809340046976e-05,3441.005216005948,3169.057429979481,0.0913905530010277,0.0667483469007564,14.226517462049031,13.650247153564438,974.4954634339172,973.9191931254328,139.39402481140553,133.2537430934547,22984.15557746452,7,0.7600580548103346,1932-04-07
1931,29,2962.9923016201183,0.08914285714285715,82.80173580334647,0.028594390452678056,54.0,13.0,14.0,19.0,117.0,217.0,0.0734537234547606,2745.9923016201183,1100.0,,275.0,275.0,275.0,275.0,1645.992301620118,46.0,5.0,11.0,61.0,1522.992301620118,100.0,18.0,25.0,80.0,1639.992301620118,1243.0,990.0,973.4244641763244,16.575535823675587,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.721246411157306,14.721246411157306,14.721246411157306,14.721246411157306,,0.9392010636267415,0.9392010636267415,0.9392010636267415,0.9392010636267415,37.29060384901793,37.29060384901793,37.29060384901793,37.29060384901793,0.8019484698713534,0.8019484698713534,0.8019484698713534,0.8019484698713534,0.9710560884006866,0.9710560884006866,0.9710560884006866,0.9710560884006866,36.21273447968556,36.21273447968556,36.21273447968556,36.21273447968556,144.85093791874223,0.04911195016771003,3.6578519676450054e-05,3148.286826213541,2671.4046921253907,0.0812306726268991,0.0689263755110225,15.425078572006642,14.273983765586964,973.8717268218948,972.7206320154752,152.84165492137132,139.90164712576322,24334.957570348695,7,0.8047274328819013,1932-04-14
