WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1931,30,2513.9994759242336,0.12328571428571429,40.938925807864244,0.0163529936549795,54.0,13.0,14.0,19.0,117.0,217.0,0.08642103658087838,2296.999475924234,1100.0,,275.0,275.0,275.0,275.0,1196.999475924234,46.0,5.0,11.0,61.0,1073.999475924234,100.0,18.0,25.0,80.0,1190.999475924234,1243.0,990.0,972.340688390162,17.659311609838028,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.805022197319746,15.805022197319746,15.805022197319746,15.805022197319746,,0.9442000032331678,0.9442000032331678,0.9442000032331678,0.9442000032331678,40.24718388461942,40.24718388461942,40.24718388461942,40.24718388461942,0.8655308362283746,0.8655308362283746,0.8655308362283746,0.8655308362283746,0.9765530836228374,0.9765530836228374,0.9765530836228374,0.9765530836228374,39.304213615391745,39.304213615391745,39.304213615391745,39.304213615391745,157.21685446156698,0.0626458397522995,3.9701225874133076e-05,2645.619049709331,2384.832211470341,0.0909917263597388,0.08202239094999,16.11680524944981,15.487319777838453,972.6583908096432,972.028905338032,160.807006551907,153.55604465531198,26412.431549543253,7,0.8734269692309277,1932-04-21
1931,31,2205.8147701216267,0.15414285714285714,41.442028667408785,0.01872653003508871,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.11430082158067127,1955.100484407341,1100.0,,275.0,275.0,275.0,275.0,855.100484407341,45.42857142857143,5.000000000000002,11.57142857142857,52.949287230036575,740.1511971773043,100.0,18.0,25.0,70.80643008717944,892.0083400344472,1243.0,990.0,971.5967942727074,18.40320572729261,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.548916314774328,16.548916314774328,16.548916314774328,16.548916314774328,,0.9466467489443229,0.9466467489443229,0.9466467489443229,0.9466467489443229,42.25055930266639,42.25055930266639,42.25055930266639,42.25055930266639,0.9086141785519655,0.9086141785519655,0.9086141785519655,0.9086141785519655,0.9798128954819364,0.9798128954819364,0.9798128954819364,0.9798128954819364,41.39778570004306,41.39778570004306,41.39778570004306,41.39778570004306,165.59114280017224,0.07522223026788621,4.181594515155864e-05,2335.160165612593,2094.7380107984795,0.1317587204591725,0.0929272446470811,16.81703263038193,16.236703291175417,971.9090072963064,971.3286779570998,168.447135697283,162.17944791216686,27819.31199042893,7,0.9199507933342901,1932-04-28
1931,32,1956.6280745077831,0.1807142857142857,33.48901285712623,0.01715580499587237,55.0,13.0,13.0,17.0,178.0,276.0,0.14127227725751915,1680.6280745077831,1100.0,,275.0,275.0,275.0,275.0,580.628074507783,45.0,5.0,12.0,35.76332342982722,482.8647510779559,100.0,18.0,25.0,52.76332342982722,660.8647510779558,1243.0,990.0,970.9471389930222,19.052861006977714,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.19857159445943,17.19857159445943,17.19857159445943,17.19857159445943,,0.9486515001525323,0.9486515001525323,0.9486515001525323,0.9486515001525323,44.00225808616866,44.00225808616866,44.00225808616866,44.00225808616866,0.9462851201326595,0.9462851201326595,0.9462851201326595,0.9462851201326595,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.12221292444529,43.12221292444529,43.12221292444529,43.12221292444529,172.48885169778117,0.0883378221551273,4.355779083277302e-05,2067.468969295266,1860.314920798596,0.1483619772729225,0.1334965622696042,17.49700084336311,16.88285445469998,971.2628561327816,970.6487097441186,175.65833209745514,169.14168212760887,28978.127085227236,7,0.9582713983210065,1932-05-05
1931,33,1740.9481580497757,0.20257142857142857,35.827905337629055,0.02097772400570097,55.0,13.0,13.0,17.0,178.0,276.0,0.15884997134470022,1464.9481580497757,1100.0,,275.0,275.0,275.0,275.0,364.9481580497755,45.0,5.0,11.857015830568063,22.47869089437023,280.6124513248372,100.0,18.0,24.857015830568063,39.47869089437023,458.6124513248372,1242.8570158305681,990.0,970.263063279853,19.736936720146883,0.9259190357179815,0.648,988.4260809642819,0.28,0.28,0.28,0.28,17.883017684428918,17.883017684428918,17.883017684428918,17.883017684428918,,0.9507398299158893,0.9507398299158893,0.9507398299158893,0.9507398299158893,45.85405835284359,45.85405835284359,45.85405835284359,45.85405835284359,0.9861087817815825,0.9861087817815825,0.9861087817815825,0.9861087817815825,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.936977185786716,44.936977185786716,44.936977185786716,44.936977185786716,179.74790874314684,0.10352054840862808,4.5390886046249206e-05,1835.7736825262568,1609.5195834351923,0.1714797401911284,0.150345329942953,18.30985534013948,17.576287920858448,970.5694226666232,969.8384478849443,184.2102696694186,176.50220377953826,30197.648668848677,7,0.9985994930174827,1932-05-12
1931,34,1503.956633145064,0.22957142857142857,24.883872864132854,0.016581173297443515,49.285714285714285,10.857142857142858,10.857142857142858,12.0,133.0,216.0,0.14324823010074986,1287.956633145064,1100.0,,275.0,275.0,275.0,275.0,187.956633145064,42.339685357926115,7.078848635199795,9.540092208772856,10.26537444159485,118.73263250157038,91.6253996436404,17.93599149234265,20.397235065915712,22.26537444159485,251.73263250157038,1229.9586262018988,990.0,969.4973983532379,20.502601646762077,0.8949226641704533,0.648,988.4570773358295,0.28,0.28,0.28,0.28,18.67967898259162,18.67967898259162,18.67967898259162,18.67967898259162,,0.9520995987282396,0.9520995987282396,0.9520995987282396,0.9520995987282396,47.96494126902345,47.96494126902345,47.96494126902345,47.96494126902345,1.0315041133123324,1.0315041133123324,1.0315041133123324,1.0315041133123324,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.00564244364299,47.00564244364299,47.00564244364299,47.00564244364299,188.02256977457196,0.12516061638237083,4.748044691277069e-05,1551.1556592265113,1436.9972565708524,0.1779318525244773,0.1255854624720686,18.92012033687169,18.53168808337179,969.649887514424,969.2810680596904,190.50255728176168,186.49639212840376,31587.791722128088,7,1.0445698320809553,1932-05-19
1931,35,1339.9588837009846,0.2532857142857143,29.28690419109528,0.022315505134957357,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,187.57142857142858,0.13998877751791816,1152.387455129556,1095.7431372986503,,273.93578432466256,273.93578432466256,273.93578432466256,273.93578432466256,56.644317830905784,13.866056969023813,2.9502248870263434,2.9502248870263434,2.9502248870263434,33.92758620080295,60.580342683309524,12.950224887026343,12.8073677441692,12.8073677441692,145.0704433436601,1182.0810726131554,990.0,968.9702686650005,21.029731334999514,0.8187630453840243,0.6384220589219632,988.542814895694,0.28,0.28,0.28,0.28,19.292546230693514,19.292546230693514,19.292546230693514,19.292546230693514,,0.9532407191745983,0.9532407191745983,0.9532407191745983,0.9532407191745983,49.40159548232628,49.40159548232628,49.40159548232628,49.40159548232628,1.0623999028457265,1.0623999028457265,1.0623999028457265,1.0623999028457265,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.12288384332315,48.12288384332315,48.12288384332315,48.12288384332315,192.4915353732926,0.14396224483665554,4.880235818601961e-05,1414.1459885179058,1231.9889272331854,0.148697383751169,0.1306829927129098,19.758415360875205,19.005633276474867,969.2072408859808,968.6291080570186,192.8,191.3864606335477,32338.577942713157,7,1.0693974187405144,1932-05-26
1931,36,1173.8800551970758,0.2802857142857143,14.894601459849062,0.012737048442184243,45.0,10.0,9.0,9.0,88.0,161.0,0.13722937003823546,1012.8800551970756,1012.8800551970756,,253.2200137992689,253.2200137992689,253.2200137992689,253.2200137992689,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1076.8800551970758,990.0,968.4464801734765,21.553519826523484,0.6648044802075369,0.4652368034580693,988.8699587163345,0.2774665179774524,0.2774665179774524,0.2774665179774524,0.2774665179774524,20.14601202488041,20.14601202488041,20.14601202488041,20.14601202488041,,0.9552067122943624,0.9552067122943624,0.9552067122943624,0.9552067122943624,47.77703920134771,47.77703920134771,47.77703920134771,47.77703920134771,1.0274632086311335,1.0274632086311335,1.0274632086311335,1.0274632086311335,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.82149841732076,46.82149841732076,46.82149841732076,46.82149841732076,187.28599366928304,0.15956320265731974,5.13747120829695e-05,1208.137555230546,1127.726717014242,0.1427650844579278,0.1332629710110094,20.42448397561452,19.921995580767515,968.5541466021532,968.301426824902,191.4479542875257,181.2987872065768,31464.046936439554,7,1.040477742607128,1932-06-02
1931,37,1076.7186577141856,0.3092857142857143,17.01186978554074,0.015981058885315414,45.0,10.0,9.0,9.0,88.0,161.0,0.14966116728051682,915.7186577141856,915.7186577141856,,228.9296644285464,228.9296644285464,228.9296644285464,228.9296644285464,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,979.7186577141856,990.0,968.1411157813874,21.858884218612566,0.5517501342392666,0.38220783033366584,989.0660420354271,0.25155504697853764,0.25155504697853764,0.25155504697853764,0.25155504697853764,20.673371207061113,20.673371207061113,20.673371207061113,20.673371207061113,,0.9551268603351312,0.9551268603351312,0.9551268603351312,0.9551268603351312,44.320284918085704,44.320284918085704,44.320284918085704,44.320284918085704,0.9531244068405529,0.9531244068405529,0.9531244068405529,0.9531244068405529,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.433879219724,43.433879219724,43.433879219724,43.433879219724,173.735516878896,0.16136585507129725,5.271493719329154e-05,1125.7884692412713,1022.729174239858,0.1574219295344371,0.1430108802842033,20.936805912351648,20.43394140506183,968.295335189044,967.971434547611,181.01804167000677,165.50613942408637,29187.56683565452,7,0.9651973159938665,1932-06-09
1931,38,889.7495773307602,0.36500000000000005,29.06503335780147,0.0323660491041999,45.0,10.0,9.0,9.0,88.0,161.0,0.1814683988185252,728.7495773307602,728.7495773307602,,242.91652577692005,242.91652577692005,242.91652577692005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,792.7495773307602,990.0,967.4589983093231,22.54100169067697,0.3859641515281065,0.28577920745672464,989.3282566410152,0.2654836163743834,0.2654836163743834,0.2654836163743834,0.01,21.603774715317762,21.603774715317762,21.603774715317762,21.859258331692143,,0.956520684010277,0.956520684010277,0.956520684010277,0.0,49.188359966553115,49.188359966553115,49.188359966553115,0.0,1.0578141928290994,1.0578141928290994,1.0578141928290994,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.14596187824748,47.14596187824748,47.14596187824748,0.0,141.43788563474246,0.1591737397963016,5.4040490446787773e-05,957.9333972550564,819.2739407352476,0.1965154657006574,0.1680701398044405,22.006471582632656,21.22049063951735,967.7317335890202,967.177095762941,144.60000000000002,133.1515094025,23761.564786636736,7,0.7857660313041249,1932-06-16
1931,39,724.0732307463925,0.42714285714285716,25.76933159790089,0.03580982081226775,45.0,10.0,9.0,9.0,88.0,161.0,0.22310414599631662,563.0732307463925,563.0732307463925,,238.32069163566894,238.32069163566894,86.43184747505461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,627.0732307463925,990.0,966.7962929229855,23.203707077014478,0.28288076270262075,0.17713291813859014,989.5399863191589,0.25204013694846655,0.25204013694846655,0.09775442266275228,0.01,22.491653259224815,22.491653259224815,22.645938973510532,22.733693396173287,,0.9524396709372368,0.9524396709372368,0.40889802708463546,0.0,50.093572849584895,50.093572849584895,18.036993805686105,0.0,1.0772811365502126,1.0772811365502126,0.3878923399072281,0.0,0.9794436786423352,0.9794436786423352,0.9680151072137637,0.96,45.19676037968336,45.19676037968336,17.653903236826213,0.0,108.04742399619293,0.14870069801048652,5.313084510146592e-05,803.6892968412517,666.8063237852695,0.2414494198046126,0.2003261716098248,22.763559537148325,22.09509038973477,967.114757187365,966.567225295141,130.44716101746485,96.4,18151.967231360413,7,0.6002634666455163,1932-06-23
1931,40,620.5057696356253,0.47400000000000003,11.971833206143092,0.019409248688245458,49.285714285714285,10.0,9.0,9.0,105.14285714285714,182.42857142857142,0.2946817153209628,438.0771982070538,438.0771982070538,,219.0385991035269,219.0385991035269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.285714285714285,10.0,9.0,9.0,105.14285714285714,506.3629124927681,990.0,966.3805025465806,23.61949745341948,0.21680607780842642,0.10577243755372936,989.677421484638,0.2382021087897613,0.2382021087897613,0.01,0.01,23.058716829267592,23.058716829267592,23.286918938057358,23.286918938057358,,0.9564289482603245,0.9564289482603245,0.0,0.0,47.35798233905159,47.35798233905159,0.0,0.0,1.0184512330978834,1.0184512330978834,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.92598372544966,45.92598372544966,0.0,0.0,91.85196745089932,0.14797817387035314,5.8319745896773215e-05,647.6489852382476,583.0034913422678,0.3190375405330183,0.248591449488296,23.27962243085416,22.87026805639787,966.490595940953,966.22351571104,96.4,84.77869271834938,15431.130531751087,7,0.5102887080605518,1932-06-30
1931,41,550.8923134426565,0.515,7.212038339705243,0.013053922227791328,50.0,10.0,9.0,9.0,108.0,186.0,0.33781282051146594,364.8923134426565,364.8923134426565,,182.44615672132824,182.44615672132824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,433.8923134426565,990.0,966.0790154104918,23.920984589508066,0.18866582254743886,0.07122917194493382,989.7401050055076,0.18880231157379312,0.18880231157379312,0.01,0.01,23.47228728344195,23.47228728344195,23.651089595015744,23.651089595015744,,0.9504402199508544,0.9504402199508544,0.0,0.0,39.914252752453585,39.914252752453585,0.0,0.0,0.8583710269344855,0.8583710269344855,0.0,0.0,0.9757589449967325,0.9757589449967325,0.96,0.96,38.95030768200293,38.95030768200293,0.0,0.0,77.90061536400586,0.14136580175547944,5.92999986728357e-05,571.8920920403683,532.5192229643311,0.3492831657129841,0.32523618107115,23.58252455906156,23.346290060277163,966.1735144141816,965.9963365033394,82.52463047350801,73.82526320704467,13087.303381152986,7,0.43278119646669927,1932-07-07
1931,42,493.43556639854125,0.556,9.337439234147812,0.01890217087554463,50.0,10.0,9.0,9.0,108.0,186.0,0.37754165760084746,307.43556639854125,307.43556639854125,,153.71778319927063,153.71778319927063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,376.43556639854125,990.0,965.8204600487934,24.179539951206607,0.1683875538150332,0.044109587340111445,989.7875028588448,0.15001900731901532,0.15001900731901532,0.01,0.01,23.81702380273244,23.81702380273244,23.957042810051455,23.957042810051455,,0.9417380941473826,0.9417380941473826,0.0,0.0,33.809253865236634,33.809253865236634,0.0,0.0,0.7270807282846589,0.7270807282846589,0.0,0.0,0.97,0.97,0.96,0.96,32.794976249279536,32.794976249279536,0.0,0.0,65.58995249855907,0.1328057048241197,5.926767378067437e-05,523.0192327708844,467.1571483252964,0.3981529570226811,0.3556274575498829,23.974692498666005,23.639523844977703,965.953586547469,965.7022071674638,71.7400283457884,60.07578381975322,11019.112019757924,7,0.3643886249919948,1932-07-14
1931,43,448.9236664341823,0.5967142857142856,3.874862451262743,0.008596393014202685,50.0,10.0,9.0,9.0,108.0,186.0,0.4144449043813106,262.9236664341822,262.9236664341822,,243.16901877356514,19.7546476606171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,331.9236664341823,990.0,965.6201564989539,24.37984350104622,0.15267792325460147,0.023099970556933958,989.8242221061885,0.2584544886275474,0.02702591719897594,0.01,0.01,23.94561111860716,24.177039690035734,24.19406560723471,24.19406560723471,,0.944048745363313,0.13369770843222736,0.0,0.0,53.92881186263316,4.351929483015508,0.0,0.0,1.1597593948953369,0.0935898813551722,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.53565731281076,4.2213715985250415,0.0,0.0,49.7570289113358,0.11076523883142196,5.252992023047112e-05,462.56506724863937,440.0331111664572,0.4226954637730415,0.4021055915578266,24.0022446683956,23.888220889789157,965.6815428026188,965.580149000249,59.09920237935059,48.2,8359.180857104415,7,0.27642793839631,1932-07-21
1931,44,425.2032693595278,0.6235714285714286,3.757246956616387,0.008899960031597444,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.4058476955874108,252.48898364524206,252.48898364524206,,252.48898364524206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,318.0604122166706,990.0,965.5134147121179,24.48658528788214,0.14778515070845452,0.019728403876198945,989.8324864454153,0.2745804525733323,0.01,0.01,0.01,24.04449128072417,24.309071733297504,24.309071733297504,24.309071733297504,,0.9492627752981415,0.0,0.0,0.0,56.50369783952807,0.0,0.0,0.0,1.2151332868715714,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1133921043220608,5.3128700450136766e-05,440.0331111664572,413.7323824701425,0.4359720225219769,0.3668901138965444,24.088707353471563,23.97140720082561,965.580149000249,965.4617957211155,48.2,48.2,8097.600000000001,7,0.26777777777777784,1932-07-28
1931,45,399.37509061770623,0.6532857142857144,3.885897891398965,0.009791665166234628,47.0,8.0,6.0,5.0,89.0,155.0,0.38826277144273835,244.37509061770626,244.37509061770626,,244.37509061770626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.37509061770623,990.0,965.3953173211315,24.60468267886834,0.14330810713090422,0.016854099673971557,989.8398377931951,0.27124747592181075,0.01,0.01,0.01,24.173272996141684,24.43452047206349,24.43452047206349,24.43452047206349,,0.9540978041525909,0.0,0.0,0.0,55.26644044584679,0.0,0.0,0.0,1.1885256009859524,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1207371973131612,5.484770689906128e-05,408.00454625357366,386.53109723034976,0.4010026647548855,0.3798977276681322,24.258072325966705,24.11920768625791,965.436020458141,965.3326554861516,48.2,48.2,8097.600000000001,7,0.26777777777777784,1932-08-04
1931,46,376.63085409672397,0.6811428571428573,2.3094788477826325,0.006149600914297671,47.0,8.0,6.0,5.0,89.0,155.0,0.4116473834355128,221.630854096724,221.630854096724,,221.630854096724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,282.63085409672397,990.0,965.2831542704836,24.71684572951642,0.135280960381163,0.014588622598221499,989.8501304170206,0.2417016530305773,0.01,0.01,0.01,24.325274493506498,24.556976146537075,24.556976146537075,24.556976146537075,,0.9578951586492027,0.0,0.0,0.0,50.6440596435106,0.0,0.0,0.0,1.0891195622260343,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1280090573005917,6.04546862814401e-05,386.53109723034976,370.3647452958713,0.4185063561494656,0.4010026647548855,24.36780840785332,24.258072325966705,965.3326554861516,965.2518237264792,48.2,48.2,8097.600000000001,7,0.26777777777777784,1932-08-11
1931,47,353.3614828660929,0.707,4.252777058327816,0.012082401320651371,47.0,8.0,6.0,5.0,89.0,155.0,0.438956673111614,198.3614828660929,198.3614828660929,,198.3614828660929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.3614828660929,990.0,965.1668074143305,24.83319258566954,0.12706847729912307,0.012610726043617859,989.8603207966572,0.21028800186922542,0.01,0.01,0.01,24.483225380457565,24.68351338232679,24.68351338232679,24.68351338232679,,0.9539366853898954,0.0,0.0,0.0,45.433579141400436,0.0,0.0,0.0,0.9770662180946329,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.52490755857242,0.0,0.0,0.0,44.52490755857242,0.12593448614663244,6.235162033815942e-05,364.6825175805071,340.5953058875766,0.4550855438129915,0.4250272292413422,24.569881309263952,24.40637897766384,965.2234125879024,965.102976529438,47.04388768654902,41.66137778242548,7480.184469840167,7,0.24736059754762457,1932-08-18
1931,48,330.32515484404297,0.7392857142857142,2.4241074355343977,0.007368875918243271,47.0,8.0,6.0,5.0,89.0,155.0,0.4693926136211975,175.32515484404294,175.32515484404294,,175.32515484404294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,236.32515484404294,990.0,965.0516257742203,24.94837422577978,0.11893822399419421,0.010652638161743614,989.870409137844,0.17918895903945795,0.01,0.01,0.01,24.639594404584376,24.80878336362383,24.80878336362383,24.80878336362383,,0.9474442840416041,0.0,0.0,0.0,40.13962393483585,0.0,0.0,0.0,0.863217719028728,0.0,0.0,0.0,0.9760765530305947,0.96,0.96,0.96,39.18305279786,0.0,0.0,0.0,39.18305279786,0.11857770670730665,6.207349826145197e-05,340.5953058875766,323.62655383883583,0.4789471017177073,0.4550855438129915,24.685064086094933,24.569881309263952,965.102976529438,965.0181327691942,41.66137778242548,37.54979681349615,6582.75287004048,7,0.21768362665477778,1932-08-25
1931,49,310.5199174922645,0.7684285714285713,3.0459659961020003,0.009859655453696286,40.0,6.0,4.0,3.0,65.0,118.0,0.38015562502781675,192.5199174922645,192.5199174922645,,192.5199174922645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,242.5199174922645,990.0,964.9525995874612,25.04740041253873,0.1211245655849112,0.012114192986842428,989.8667612414283,0.20240188861455707,0.01,0.01,0.01,24.71175976535246,24.90416165396702,24.90416165396702,24.90416165396702,,0.9524135664230399,0.0,0.0,0.0,44.43683150242917,0.0,0.0,0.0,0.9556307849984768,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.54809487238059,0.0,0.0,0.0,43.54809487238059,0.14020893671535514,6.283335171912546e-05,323.62655383883583,302.30479186612183,0.3903345338047346,0.3646177935657385,24.767523476000097,24.62279282108473,965.0181327691942,964.9115239593306,46.50980407841554,41.67743878203259,7316.079938559939,7,0.2419338604021144,1932-09-01
1931,50,291.8525761133974,0.796,2.1596745579840495,0.007399672853324028,40.0,6.0,4.0,3.0,65.0,118.0,0.40442438960813704,173.8525761133974,173.8525761133974,,173.8525761133974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.8525761133974,990.0,964.8677395604345,25.13226043956552,0.11453615860350437,0.010527468969638715,989.8749363724268,0.1772009777530865,0.01,0.01,0.01,24.82999583423929,24.997196811992378,24.997196811992378,24.997196811992378,,0.9467125183196291,0.0,0.0,0.0,40.07921557447328,0.0,0.0,0.0,0.8619186145048018,0.0,0.0,0.0,0.9759835669014245,0.96,0.96,0.96,39.118951431956425,0.0,0.0,0.0,39.118951431956425,0.13400610683858136,6.24989981326622e-05,302.30479186612183,287.1870699602335,0.410882008080445,0.3903345338047346,24.857328770934053,24.767523476000097,964.9115239593306,964.848748279841,41.67743878203259,37.96600753989891,6571.98384056868,7,0.21732750795531347,1932-09-08
1931,51,275.18237862147447,0.8271428571428572,2.2735084313969844,0.00821969415564727,40.0,6.0,4.0,3.0,65.0,118.0,0.42893298292708903,157.1823786214745,157.1823786214745,,157.1823786214745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.1823786214745,990.0,964.800729514486,25.199270485514116,0.10865253969057466,0.009110502182825286,989.8822369581266,0.1546962111389906,0.01,0.01,0.01,24.92681123250168,25.071507443640673,25.071507443640673,25.071507443640673,,0.9414776091176559,0.0,0.0,0.0,36.176360203416095,0.0,0.0,0.0,0.7779862409336795,0.0,0.0,0.0,0.9704178070655451,0.96,0.96,0.96,35.106939907840456,0.0,0.0,0.0,35.106939907840456,0.12754610611798042,6.20398958523725e-05,283.6079686159883,271.2725109404546,0.4349869420639582,0.4160672937923501,24.949441321290745,24.878044403229868,964.834431874464,964.7850900437618,37.080849269356285,34.204067308523065,5897.965904517197,7,0.19503855504355808,1932-09-15
1931,52,265.9934467336676,0.8465714285714286,1.7821227045299597,0.006805049079862172,40.0,6.0,4.0,3.0,65.0,118.0,0.44376460609802176,147.99344673366764,147.99344673366764,,147.99344673366764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99344673366764,990.0,964.7639737869347,25.236026213065298,0.10540940623861247,0.008329442972361701,989.886261150789,0.14229115309045123,0.01,0.01,0.01,24.97999621076391,25.11228736385436,25.11228736385436,25.11228736385436,,0.9382675239224402,0.0,0.0,0.0,34.01828674339044,0.0,0.0,0.0,0.7315760589976438,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.997738141088725,0.0,0.0,0.0,32.997738141088725,0.12402037852564678,6.193355410704778e-05,270.26224589706084,258.7976520087449,0.4559546776568619,0.4366129631178473,25.02164499335839,24.95528867713447,964.7810489835882,964.735190608035,33.97507694427253,31.3466017402142,5543.620007702906,7,0.18332076745049292,1932-09-22
1931,53,256.6827889882703,0.865,1.0574315102372793,0.0041196042570879,40.0,6.0,4.0,3.0,65.0,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1021233644617007,0.0075380370640029,989.8903385984744,0.1297217651341649,0.01,0.01,0.01,25.033885677387037,25.1536074425212,25.1536074425212,25.1536074425212,,0.9344499358996164,0.0,0.0,0.0,31.8159993890255,0.0,0.0,0.0,0.6842150406242042,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.86151940735473,0.0,0.0,0.0,30.86151940735473,0.1202321337125763,6.181476693943491e-05,256.6827889882703,256.6827889882703,0.4597113833190906,0.4597113833190906,25.033885677387037,25.033885677387037,964.7267311559532,964.7267311559532,30.86151940735473,30.86151940735473,1481.3529315530272,2,0.1714528855964152,1932-09-29
1932,1,244.9295050289825,0.8814285714285715,2.9269221084520245,0.012019693510531514,37.0,5.0,3.0,2.0,50.0,97.0,0.39637819007849256,147.92950502898253,147.92950502898253,,147.92950502898253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.9295050289825,990.0,964.6676676618916,25.33233233810844,0.10362217452553524,0.008324007927463472,989.888053817547,0.14220483178912638,0.01,0.01,0.01,25.078181323866307,25.210386155655435,25.210386155655435,25.210386155655435,,0.937937005364981,0.0,0.0,0.0,34.12542966760794,0.0,0.0,0.0,0.7338802079055471,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.1016667775797,0.0,0.0,0.0,33.1016667775797,0.13506701900482934,6.215483219300734e-05,256.6827889882703,236.1943342291061,0.4106787756640723,0.3778983405250152,25.144300881296225,24.998103713232727,964.7267311559532,964.6171660053748,35.77512076483967,31.112774167909624,5561.08001863339,7,0.18389814876433166,1932-10-01
1932,2,226.2999875186875,0.9144285714285714,1.9873568491382352,0.008736736414372356,37.0,5.0,3.0,2.0,50.0,97.0,0.42881017045502245,129.2999875186875,129.2999875186875,,129.2999875186875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.2999875186875,990.0,964.557799925112,25.442200074887847,0.09704720897094139,0.006740498939088386,989.89621229209,0.11705498315022808,0.01,0.01,0.01,25.221357383827584,25.328412366977812,25.328412366977812,25.328412366977812,,0.9303558047843771,0.0,0.0,0.0,29.755224570241797,0.0,0.0,0.0,0.6398973025858451,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.862567833134538,0.0,0.0,0.0,28.862567833134538,0.12750032416231705,6.200463937982727e-05,234.76788002600708,222.2828362851385,0.4363809712935774,0.413174067888906,25.252642685753617,25.155410010087557,964.608607280156,964.5336970177108,30.787832490725968,27.949879606394852,4848.911395966603,7,0.16034759907296967,1932-10-08
1932,3,215.44206692530656,0.9312857142857143,2.2408847174301916,0.010670511449465014,37.0,5.0,3.0,2.0,50.0,97.0,0.45071324846022803,118.44206692530656,118.44206692530656,,118.44206692530656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.44206692530656,990.0,964.4926524015518,25.507347598448128,0.09321509786554368,0.005817575688651001,989.9009673264458,0.1023967903491638,0.01,0.01,0.01,25.30591813454475,25.398314924893914,25.398314924893914,25.398314924893914,,0.9238526335487155,0.0,0.0,0.0,27.161129418427485,0.0,0.0,0.0,0.5841103100737094,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.346295535874656,0.0,0.0,0.0,26.346295535874656,0.1221707727858139,6.177712588137659e-05,222.2828362851385,206.5966432631272,0.4695139207874647,0.4363809712935774,25.374805695367545,25.252642685753617,964.5336970177108,964.4395798595788,27.949879606394852,24.27215601974541,4426.1776500269425,7,0.146368308532637,1932-10-15
1932,4,199.4769344019579,0.9554285714285714,1.626991355936391,0.008184494696230542,37.0,5.0,3.0,2.0,50.0,97.0,0.4863651588026222,102.4769344019579,102.4769344019579,,102.4769344019579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,147.4769344019579,990.0,964.4078154263624,25.59218457363761,0.08758048660497078,0.004460539424166371,989.9079589739707,0.08084386144264312,0.01,0.01,0.01,25.41929968616579,25.490143547608426,25.490143547608426,25.490143547608426,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.1648125463628,195.20770377157243,0.4969066185702751,0.479806543870016,25.42516361549696,25.409320493043516,964.4129888752782,964.40148789361,0.0,0.0,0.0,7,0.0,1932-10-22
1932,5,195.20770377157243,0.965,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,79.85714285714286,0.4090880703693428,115.35056091442958,115.35056091442958,,115.35056091442958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,154.63627520014387,990.0,964.4095845924568,25.59041540754322,0.09010724936254523,0.005554797677726457,989.9043379529597,0.09822325723447985,0.01,0.01,0.01,25.396530103268443,25.484753360502918,25.484753360502918,25.484753360502918,,0.5312617357770462,0.0,0.0,0.0,16.949947214038094,0.0,0.0,0.0,0.3645149938502816,0.0,0.0,0.0,0.9657142857142856,0.96,0.96,0.96,16.44144879761695,0.0,0.0,0.0,16.44144879761695,0.08422540955072325,3.5622423427739545e-05,195.20770377157243,195.20770377157243,0.4969066185702751,0.3432241592186436,25.42516361549696,25.375054969097057,964.4095845924568,964.4095845924568,28.772535395829664,0.0,2762.1633979996477,7,0.09134138220898307,1932-10-29
1932,6,195.20770377157243,0.965,0.0,0.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3432241592186435,128.20770377157243,128.20770377157243,,128.20770377157243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.20770377157243,990.0,964.4095845924568,25.59041540754322,0.0931323835339738,0.0066476548205836,989.9002199616456,0.1155804000916227,0.01,0.01,0.01,25.375054969097057,25.48063536918868,25.48063536918868,25.48063536918868,,0.9297080376098308,0.0,0.0,0.0,29.662407624566665,0.0,0.0,0.0,0.6379012392379929,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.772535395829664,0.0,0.0,0.0,28.772535395829664,0.1473944667137657,6.23392409985442e-05,195.20770377157243,195.20770377157243,0.3432241592186436,0.3432241592186436,25.375054969097057,25.375054969097057,964.4095845924568,964.4095845924568,28.772535395829664,28.772535395829664,4833.7859464993835,7,0.15984741886572035,1932-11-05
1932,7,199.5321132516351,0.9552857142857142,1.626991355936391,0.0080014992239586,29.0,4.0,2.0,2.0,30.0,67.0,0.33592737100783837,132.53211325163514,132.53211325163514,,132.53211325163514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.5321132516351,990.0,964.4136234094358,25.586376590564196,0.09465860740440231,0.007015229626388943,989.8983261629693,0.12141835288970737,0.01,0.01,0.01,25.363284400643675,25.474702753533386,25.474702753533386,25.474702753533386,,0.9314502888901623,0.0,0.0,0.0,30.70723793158583,0.0,0.0,0.0,0.6603707082061467,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.78602079363825,0.0,0.0,0.0,29.78602079363825,0.1492437575286025,6.242702716364012e-05,206.5966432631272,195.20770377157243,0.3432241592186436,0.3243034298222694,25.375054969097057,25.324697048967533,964.4395798595788,964.4070206769117,31.421766283668465,28.772535395829664,5004.051493331226,7,0.1654778932979903,1932-11-12
1932,8,245.23918564895348,0.8798571428571428,9.383733245817313,0.038139648434838413,29.0,4.0,2.0,2.0,30.0,67.0,0.2758311665690793,178.23918564895348,178.23918564895348,,178.23918564895348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,213.23918564895348,990.0,964.6547720283078,25.345227971692257,0.11079028090087659,0.010900330780161,989.878309388319,0.1831229006260872,0.01,0.01,0.01,25.040414459385126,25.213537360011212,25.213537360011212,25.213537360011212,,0.9474461933221965,0.0,0.0,0.0,41.47599150760402,0.0,0.0,0.0,0.8919568066151404,0.0,0.0,0.0,0.9761109874257449,0.96,0.96,0.96,40.507605814167505,0.0,0.0,0.0,40.507605814167505,0.16449219496891038,6.308277392512061e-05,271.2725109404546,206.5966432631272,0.3243034298222694,0.2469841111719085,25.324697048967533,24.86355044722921,964.7850900437618,964.4395798595788,46.64098272454116,31.421766283668465,6805.277776780141,7,0.2250422545231528,1932-11-19
1932,9,271.1850214928584,0.8354285714285714,7.692908465062277,0.02850384006859747,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.28620546735483593,193.61359292142987,193.61359292142987,,193.61359292142987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,232.0421643500013,990.0,964.7847400859715,25.215259914028575,0.11742655310447911,0.012207155398321486,989.8703662914971,0.20387835044393032,0.01,0.01,0.01,24.881747855081844,25.075626205525776,25.075626205525776,25.075626205525776,,0.952081369777369,0.0,0.0,0.0,44.99527375624751,0.0,0.0,0.0,0.9676402958332797,0.0,0.0,0.0,0.9781234487804458,0.96,0.96,0.96,43.74428771449932,0.0,0.0,0.0,43.74428771449932,0.16131470564098058,6.276433738215955e-05,283.6079686159883,256.6827889882703,0.3848114251208145,0.2362415990176903,24.94799486595046,24.79215366901883,964.834431874464,964.7267311559532,48.2,37.331011375237495,7349.040336035886,7,0.24302382063610733,1932-11-26
1932,10,273.81404053159696,0.8291428571428572,1.906531816989635,0.006790692880734314,38.0,5.0,4.0,3.0,54.0,104.0,0.3799100673641052,169.81404053159696,169.81404053159696,,169.81404053159696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,216.81404053159696,990.0,964.7952561621265,25.204743837873625,0.11205196121541251,0.010184193445185686,989.8777638453394,0.1717489547176559,0.01,0.01,0.01,24.910758728495377,25.072507683213036,25.072507683213036,25.072507683213036,,0.9453546365435676,0.0,0.0,0.0,39.21914019502087,0.0,0.0,0.0,0.843422369785395,0.0,0.0,0.0,0.9743422369785394,0.96,0.96,0.96,38.21503057526115,0.0,0.0,0.0,38.21503057526115,0.1395394927167833,6.250708423316427e-05,283.6079686159883,270.26224589706084,0.3848114251208145,0.3667033775796984,24.9313163111292,24.854072037224714,964.834431874464,964.7810489835882,40.661566060857886,37.331011375237495,6420.125136643875,7,0.21230572541811754,1932-12-03
1932,11,308.8009692656072,0.7715714285714286,6.513975198238362,0.021009268841375273,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,80.85714285714286,0.26327806469290616,227.9438264084643,227.9438264084643,,227.9438264084643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,268.08668355132147,990.0,964.9465890839411,25.053410916058787,0.13014786391366442,0.015247174197064442,989.8546049618892,0.24979876232929302,0.01,0.01,0.01,24.658217115618783,24.898015877948072,24.898015877948072,24.898015877948072,,0.9563895956467635,0.0,0.0,0.0,52.7089943181745,0.0,0.0,0.0,1.1335267595306342,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.24519789341587,0.0,0.0,0.0,47.24519789341587,0.15307324875336184,5.7858303117545116e-05,329.2057950036568,287.1870699602335,0.3621332952573414,0.2338962471761612,24.8333564049289,24.517622566659583,965.0460289750184,964.848748279841,48.2,41.51638525391104,7937.193246093866,7,0.2624733216300882,1932-12-10
1932,12,371.2418152086363,0.6868571428571428,8.189328889527562,0.02248716063918526,31.0,5.0,3.0,2.0,36.0,77.0,0.20771797819866347,294.2418152086363,294.2418152086363,,166.23658358497764,128.00523162365872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,333.2418152086363,990.0,965.2562090760431,24.743790923956844,0.15314313885508005,0.0378821367784763,989.8089747243664,0.16352134840622495,0.12494991983479638,0.01,0.01,24.38924429991709,24.427815728488522,24.542765648323314,24.542765648323314,,0.9408540575211541,0.8055146640946295,0.0,0.0,37.441738392269166,28.764816852040298,0.0,0.0,0.8051986751025628,0.6185982118718343,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.787586632193374,27.901872346479085,0.0,0.0,62.689458978672455,0.16849802187258792,5.9046543445688356e-05,386.53109723034976,344.6194637292325,0.2234348552654556,0.1992077753943625,24.48245626510979,24.31227314446671,965.3326554861516,965.1230973186462,67.4226613461563,48.2,10531.829108416972,7,0.34827477210373586,1932-12-17
1932,13,423.6202249649255,0.626,9.505930955322397,0.02231806713144824,31.0,5.0,3.0,2.0,36.0,77.0,0.18227627567200846,346.6202249649255,346.6202249649255,,173.31011248246276,173.31011248246276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,385.6202249649255,990.0,965.5055148649401,24.49448513505992,0.1716291047939205,0.06260474618344479,989.7657661490226,0.17646865185132474,0.17646865185132474,0.01,0.01,24.08378263223122,24.08378263223122,24.25025128408254,24.25025128408254,,0.9475867552130123,0.9475867552130123,0.0,0.0,38.782826457408625,38.782826457408625,0.0,0.0,0.8340392786539488,0.8340392786539488,0.0,0.0,0.9742017005602126,0.9742017005602126,0.96,0.96,37.79175862464589,37.79175862464589,0.0,0.0,75.58351724929177,0.17829338996513305,6.056426372233031e-05,453.0726139176065,389.1339363713416,0.1978753143918053,0.1699506825941213,24.29535486957633,23.906294182537764,965.6388267626292,965.3456696818566,82.25116926342693,67.9726122849181,12698.030897881019,7,0.41990842916273213,1932-12-24
1932,14,481.35598088458033,0.5657142857142857,9.449307364306021,0.0192369903539505,39.57142857142857,5.857142857142857,3.857142857142857,2.857142857142857,61.714285714285715,113.85714285714286,0.23631180860766188,367.4988380274375,367.4988380274375,,183.74941901371875,183.74941901371875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57142857142857,5.857142857142857,3.857142857142857,2.857142857142857,61.714285714285715,416.7845523131518,990.0,965.7661019139805,24.233898086019426,0.1826279628452956,0.07245945154895043,989.7449125856058,0.1905617156685203,0.1905617156685203,0.01,0.01,23.788248955956647,23.788248955956647,23.968810671625164,23.968810671625164,,0.9507216544213566,0.9507216544213566,0.0,0.0,40.75251969576197,40.75251969576197,0.0,0.0,0.8763982730271392,0.8763982730271392,0.0,0.0,0.9767340746510978,0.9767340746510978,0.96,0.96,39.81063056556233,39.81063056556233,0.0,0.0,79.62126113112465,0.16546458889928337,6.0176009072072054e-05,512.1178199937132,459.2604427967548,0.259422962295372,0.1676608582509168,23.909601979107872,23.612288880448105,965.9045301899716,965.6666719925854,84.88789463489769,73.94939055441212,13376.371870028941,7,0.44234033961735914,1932-12-31
1932,15,567.1247240538008,0.5034285714285714,24.78161796507956,0.04354939112925194,41.0,6.0,4.0,3.0,66.0,120.0,0.2118719687445134,447.12472405380083,447.12472405380083,,223.56236202690044,223.56236202690044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,498.12472405380083,990.0,966.1519342695165,23.848065730483523,0.21239440870440784,0.11004286975339396,989.6775627215421,0.24430918873631555,0.24430918873631555,0.01,0.01,23.281319263289422,23.281319263289422,23.515628452025734,23.515628452025734,,0.9571294759986252,0.9571294759986252,0.0,0.0,48.844010653657676,48.844010653657676,0.0,0.0,1.0504088312614555,1.0504088312614555,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.26364289493762,47.26364289493762,0.0,0.0,94.52728578987524,0.1667505158033681,5.878375338734139e-05,601.777842158206,532.5192229643311,0.2253439778793446,0.1994091367166893,23.48988186977383,23.069495824454066,966.3071113686328,965.9963365033394,96.4,89.0100322401492,15880.58401269904,7,0.5251515877215291,1933-01-07
1932,16,647.9769357880463,0.4612857142857143,19.400284980168085,0.0300576934907722,41.0,6.0,4.0,3.0,66.0,120.0,0.1861055308602706,527.9769357880463,527.9769357880463,,222.85463705345114,222.85463705345114,82.26766168114402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.9769357880463,990.0,966.4908320928884,23.509167907111614,0.255548111914129,0.15535267034714145,989.5890992177389,0.24068760787418517,0.24068760787418517,0.09213277184097302,0.01,22.85757951697619,22.85757951697619,23.006134353009404,23.088267124850375,,0.9538552021250062,0.9538552021250062,0.4082521203802365,0.0,47.69253527553055,47.69253527553055,17.404424691892036,0.0,1.0256459199038828,1.0256459199038828,0.3742887030514416,0.0,0.9788574417337156,0.9788574417337156,0.9674288703051441,0.96,44.5531362706494,44.5531362706494,17.010279127792252,0.0,106.11655166909104,0.16345387154008617,5.577741514158494e-05,702.6560160658968,589.2318351168824,0.203654984079732,0.1707805772045736,23.146583977390044,22.607844815000227,966.7106240642636,966.251543258026,120.4477220614725,96.4,17827.580680407296,7,0.589536398161617,1933-01-14
1932,17,698.6015275942912,0.4388571428571429,12.386806295633798,0.017929278551813716,41.0,6.0,4.0,3.0,66.0,120.0,0.17189044236768708,578.6015275942912,578.6015275942912,,205.88637405012727,205.88637405012727,166.82877949403658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,629.6015275942912,990.0,966.694406110377,23.305593889622873,0.28431756890345405,0.18750582043298647,989.5281766106636,0.21593313803123512,0.21593313803123512,0.17736170945980656,0.01,22.61783736225521,22.61783736225521,22.656408790826635,22.823770500286436,,0.9524231283188495,0.9524231283188495,0.817002470505914,0.0,43.49302264639453,43.49302264639453,35.24327930988868,0.0,0.9353338203525705,0.9353338203525705,0.7579199851588962,0.0,0.9784619172137348,0.9784619172137348,0.975604774356592,0.96,41.362112440657086,41.362112440657086,34.4763981549428,0.0,117.20062303625699,0.16758043138874976,5.620092130349597e-05,720.3337222668207,666.8063237852695,0.1799623004754877,0.1665894519312126,22.72354463012746,22.507324248314,966.7813348890672,966.567225295141,123.93483951861526,96.4,19689.704670091174,7,0.6511145724236499,1933-01-21
1932,18,694.2758772173989,0.44028571428571434,2.906736127666558,0.004149483805737414,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.18324469679909947,566.9901629316846,566.9901629316846,,188.9967209772282,188.9967209772282,188.9967209772282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,619.7044486459703,990.0,966.6771035088695,23.322896491130418,0.2786931564002692,0.17974942883836525,989.5415574147613,0.19764557331925806,0.19764557331925806,0.19764557331925806,0.01,22.666808332572554,22.666808332572554,22.666808332572554,22.854453905891813,,0.9519187559233845,0.9519187559233845,0.9519187559233845,0.0,39.99250557427335,39.99250557427335,39.99250557427335,0.0,0.8600538833177065,0.8600538833177065,0.8600538833177065,0.0,0.9760053883317706,0.9760053883317706,0.9760053883317706,0.96,39.033300677611074,39.033300677611074,39.033300677611074,0.0,117.09990203283321,0.16868687154419057,5.7369110110126663e-05,702.6560160658968,682.3088631722309,0.1949744923085548,0.1707805772045736,22.72354463012746,22.607844815000227,966.7106240642636,966.6292354526888,120.4477220614725,116.32041756069226,19672.78354151598,7,0.6505550112935178,1933-01-28
1932,19,730.4694878829135,0.42371428571428565,5.284503912775871,0.007273349440474071,43.0,7.0,5.0,4.0,78.0,137.0,0.1876042053091753,593.4694878829135,593.4694878829135,,197.82316262763786,197.82316262763786,197.82316262763786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,648.4694878829135,990.0,966.8218779515316,23.178122048468367,0.2950400449300727,0.1974376179057862,989.5075223371641,0.20956126954731105,0.20956126954731105,0.20956126954731105,0.01,22.476083116085192,22.476083116085192,22.476083116085192,22.6756443856325,,0.9537750066289046,0.9537750066289046,0.9537750066289046,0.0,41.58737046807079,41.58737046807079,41.58737046807079,0.0,0.8943520530767911,0.8943520530767911,0.8943520530767911,0.0,0.9790516603182473,0.9790516603182473,0.9790516603182473,0.96,40.717232203883476,40.717232203883476,40.717232203883476,0.0,122.15169661165042,0.16721477014684089,5.717495690562023e-05,739.6475434553279,705.8654488603318,0.1940879812451451,0.1852233556539545,22.61598882088696,22.423894029066197,966.8585901738212,966.7234617954412,123.95660262134146,117.25101785158586,20521.48503075727,7,0.6786205367313912,1933-02-04
1932,20,772.8920239571236,0.4057142857142857,11.153877014893562,0.014162919093060986,36.0,6.0,5.0,4.0,54.0,105.0,0.13596572965248013,667.8920239571236,667.8920239571236,,222.6306746523745,222.6306746523745,222.6306746523745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,714.8920239571236,990.0,966.9915680958285,23.008431904171534,0.3327873180739748,0.2471518720033585,989.4200608099226,0.24305141078070558,0.24305141078070558,0.24305141078070558,0.01,22.185441303313496,22.185441303313496,22.185441303313496,22.418492714094203,,0.9566218772088171,0.9566218772088171,0.9566218772088171,0.0,46.328783569701855,46.328783569701855,46.328783569701855,0.0,0.9963179262301475,0.9963179262301475,0.9963179262301475,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.40220789830783,45.40220789830783,45.40220789830783,0.0,136.20662369492348,0.17623525186186195,5.6659136103288274e-05,817.7246825595828,748.233943314839,0.1403304420203488,0.1284050759863779,22.3256543044452,21.93050979819952,967.1708987302384,966.8929357732592,143.75660492339972,131.95242714350604,22882.712780747144,7,0.7567034649717971,1933-02-11
1932,21,859.8290999188301,0.3748571428571429,12.528072882323206,0.014398314912496058,36.0,6.0,5.0,4.0,54.0,105.0,0.12226035640964318,754.8290999188301,754.8290999188301,,251.6096999729434,251.6096999729434,251.6096999729434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,801.8290999188301,990.0,967.3393163996752,22.66068360032471,0.39029370962427545,0.3023548579803107,989.3073514323954,0.2751516746131447,0.2751516746131447,0.2751516746131447,0.01,21.692883358106986,21.692883358106986,21.692883358106986,21.958035032720126,,0.9564663413988813,0.9564663413988813,0.9564663413988813,0.0,51.181951863915586,51.181951863915586,51.181951863915586,0.0,1.1006871368583997,1.1006871368583997,1.1006871368583997,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.171910404742235,48.171910404742235,48.171910404742235,0.0,144.51573121422672,0.16826711865506724,5.326099934781427e-05,905.4211927358452,819.2739407352476,0.1281622602395592,0.1159681271461397,21.9217002666917,21.441215215283336,967.5216847709434,967.177095762941,144.60000000000002,144.0101184995869,24278.64284399009,7,0.8028651734123706,1933-02-18
