WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1932,22,936.3427815202874,0.34885714285714287,9.430139028725876,0.00995438713198703,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.12295598265890988,821.0570672345731,821.0570672345731,,253.6328903387009,253.6328903387009,253.6328903387009,60.158396218470486,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,871.914210091716,990.0,967.645371126081,22.354628873918873,0.4531076001137241,0.3363916205415333,989.2105007793447,0.2647852634663637,0.2647852634663637,0.2647852634663637,0.07192812060922085,21.30034438979726,21.30034438979726,21.30034438979726,21.493201532654403,,0.9552282406892443,0.9552282406892443,0.9552282406892443,0.27265665971546277,50.6252165194389,50.6252165194389,50.6252165194389,11.9452851476135,1.088714333751374,1.088714333751374,1.088714333751374,0.2568878526368494,0.979957412100254,0.979957412100254,0.979957412100254,0.9656716978145398,46.13317447331685,46.13317447331685,46.13317447331685,11.704603044745422,150.10412646469598,0.16026477661239932,5.075389105011688e-05,971.4321659369264,905.4211927358452,0.1362192197735706,0.1108761091180225,21.441215215283336,21.163341421969847,967.7857286637476,967.5216847709434,164.27002901611297,144.60000000000002,25217.493246068923,7,0.8339118136927554,1933-02-25
1932,23,1021.7722734982601,0.32642857142857146,12.652243303880303,0.012323065065078258,41.0,8.0,7.0,6.0,67.0,129.0,0.1263205073472207,892.7722734982601,892.7722734982601,,223.19306837456503,223.19306837456503,223.19306837456503,223.19306837456503,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,948.7722734982601,990.0,967.9658502083746,22.03414979162549,0.5234337722671534,0.37110178037315794,989.1054644473597,0.24381064230566282,0.24381064230566282,0.24381064230566282,0.24381064230566282,20.895803596679517,20.895803596679517,20.895803596679517,20.895803596679517,,0.9551646363599129,0.9551646363599129,0.9551646363599129,0.9551646363599129,43.6810277988317,43.6810277988317,43.6810277988317,43.6810277988317,0.9393769419103594,0.9393769419103594,0.9393769419103594,0.9393769419103594,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.807407242855064,42.807407242855064,42.807407242855064,42.807407242855064,171.22962897142025,0.16758896598540288,5.3284236518878464e-05,1059.9978690640885,989.4775076349576,0.1303718366558275,0.1216983578598124,21.05982407416857,20.70670980770515,968.0885647313444,967.8579100305398,177.02798377987537,166.26182150455372,28766.577667198602,7,0.9512757165078903,1933-03-04
1932,24,1099.741650687823,0.302,10.325227525902003,0.009354475661780843,41.0,8.0,7.0,6.0,67.0,129.0,0.11734100826965137,970.7416506878232,970.7416506878232,,242.6854126719558,242.6854126719558,242.6854126719558,242.6854126719558,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1026.741650687823,990.0,968.2134737593047,21.78652624069543,0.5984426072025221,0.4096650588532465,988.9918923339441,0.269967431272987,0.269967431272987,0.269967431272987,0.269967431272987,20.508451143366702,20.508451143366702,20.508451143366702,20.508451143366702,,0.9555476402086969,0.9555476402086969,0.9555476402086969,0.9555476402086969,46.63585509398531,46.63585509398531,46.63585509398531,46.63585509398531,1.0029216149244153,1.0029216149244153,1.0029216149244153,1.0029216149244153,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.70313799210561,45.70313799210561,45.70313799210561,45.70313799210561,182.81255196842244,0.16624068345202156,5.23175489757856e-05,1132.2744617454025,1080.0406798008228,0.1194399455618558,0.113929974011024,20.608913503687365,20.33511757879032,968.3157197369142,968.1515564222312,187.3704288878164,179.99190122561745,30712.508730694968,7,1.015625288713458,1933-03-11
1932,25,1202.5462742333464,0.27485714285714286,23.60271167949434,0.019151967428856356,41.0,8.0,7.0,6.0,67.0,129.0,0.10741631653677493,1073.5462742333464,1063.3345069854824,,265.8336267463706,265.8336267463706,265.8336267463706,265.8336267463706,10.211767247864048,3.245600443119581,0.6332878913404061,0.5541269049228553,0.4749659185053045,5.303786089975901,44.245600443119585,8.633287891340405,7.554126904922855,6.474965918505305,72.3037860899759,1123.7675222248652,990.0,968.5365740047333,21.463425995266626,0.7333070008626177,0.5655026407173354,988.70119035842,0.28,0.28,0.28,0.28,19.88461635368666,19.88461635368666,19.88461635368666,19.88461635368666,,0.9547124492250612,0.9547124492250612,0.9547124492250612,0.9547124492250612,49.47750288818944,49.47750288818944,49.47750288818944,49.47750288818944,1.0640323201761168,1.0640323201761168,1.0640323201761168,1.0640323201761168,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.063767206208354,48.063767206208354,48.063767206208354,48.063767206208354,192.25506882483342,0.16006982822268787,5.02492461838834e-05,1297.4934435018629,1151.4124173518942,0.1120363112781812,0.0994224677173212,20.20386345277811,19.412904953941933,968.834979393863,968.3758675973916,192.8,189.66865518349425,32298.851562572017,7,1.068083715693519,1933-03-18
1932,26,1384.8972540991363,0.24700000000000003,21.3135593432016,0.015379137280074087,41.0,8.0,7.0,6.0,67.0,129.0,0.09322641304740975,1255.8972540991363,1100.0,,275.0,275.0,275.0,275.0,155.8972540991362,48.093343534193636,8.87330146804372,8.459540920108166,7.251035074378428,83.22003310241224,89.09334353419364,16.87330146804372,15.459540920108166,13.251035074378427,150.22003310241226,1221.4261859223457,990.0,969.1132337858296,20.886766214170425,0.8797753126478837,0.648,988.472224687352,0.28,0.28,0.28,0.28,19.07899090152249,19.07899090152249,19.07899090152249,19.07899090152249,,0.952731614087131,0.952731614087131,0.952731614087131,0.952731614087131,49.02285454382968,49.02285454382968,49.02285454382968,49.02285454382968,1.0542549364264449,1.0542549364264449,1.0542549364264449,1.0542549364264449,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.93812097668057,47.93812097668057,47.93812097668057,47.93812097668057,191.7524839067223,0.13859597964836096,4.842234442088947e-05,1446.688358904274,1311.0784203230735,0.0983922837874275,0.0891691698533504,19.361566988953516,18.8493603853951,969.3123777749216,968.8776750353012,192.8,189.77246487986167,32214.417296329346,7,1.0652915772595684,1933-03-25
1932,27,1526.0056608564705,0.22685714285714287,23.26160350441692,0.015087527255019257,45.0,11.0,10.0,10.0,72.0,148.0,0.09707102120201436,1378.0056608564705,1100.0,,275.0,275.0,275.0,275.0,278.00566085647046,55.0,7.0,14.964966565419715,18.78416627408584,182.2565280169649,100.0,18.0,24.96496656541972,28.78416627408584,254.2565280169649,1242.9649665654197,990.0,969.5686336735363,20.4313663264637,0.9261986642106071,0.648,988.4258013357893,0.28,0.28,0.28,0.28,18.577167662253117,18.577167662253117,18.577167662253117,18.577167662253117,,0.9519714595778164,0.9519714595778164,0.9519714595778164,0.9519714595778164,47.69528997985044,47.69528997985044,47.69528997985044,47.69528997985044,1.0257051608569987,1.0257051608569987,1.0257051608569987,1.0257051608569987,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.741384180253434,46.741384180253434,46.741384180253434,46.741384180253434,186.9655367210137,0.12265743068403055,4.721351937399336e-05,1609.5195834351923,1466.3705361774826,0.1009294692907596,0.0919529041604601,18.7703794779853,18.30726270253726,969.8384478849443,969.3759663476504,188.95770596395292,184.18355863818235,31410.210169130307,7,1.038697426227854,1933-04-01
1932,28,1568.3534860209163,0.22171428571428572,16.301900162172256,0.010506917862300727,45.0,11.0,10.0,10.0,72.0,148.0,0.0944319401733759,1420.3534860209163,1100.0,,275.0,275.0,275.0,275.0,320.35348602091614,55.00000000000001,7.0,15.0,21.645505812224062,221.7079802086921,100.0,18.0,25.0,31.645505812224066,293.70798020869205,1243.0,990.0,969.7054497240675,20.294550275932433,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.44026086341415,18.44026086341415,18.44026086341415,18.44026086341415,,0.9518003260792678,0.9518003260792678,0.9518003260792678,0.9518003260792678,47.33526885119465,47.33526885119465,47.33526885119465,47.33526885119465,1.0179627709934334,1.0179627709934334,1.0179627709934334,1.0179627709934334,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.38856347417076,46.38856347417076,46.38856347417076,46.38856347417076,185.55425389668304,0.11841666720458788,4.68571348223947e-05,1617.3520421001313,1511.0711996298642,0.0979437633622112,0.0915075976951944,18.625326711754468,18.28195783608132,969.8637527514004,969.5203838757272,187.4617859936435,183.9228608488187,31173.114654642748,7,1.0308569660926834,1933-04-08
1932,29,1467.4186397322449,0.2342857142857143,13.846458730279762,0.009566212022041212,45.0,11.0,10.0,10.0,72.0,148.0,0.10089486290366556,1319.4186397322449,1100.0,,275.0,275.0,275.0,275.0,219.418639732245,54.35962305338394,7.0,14.20787675772424,14.82558376569223,129.02555615544458,99.35962305338394,18.0,24.20787675772424,24.825583765692226,201.02555615544455,1241.567499811108,990.0,969.3793525283656,20.620647471634292,0.9225787581253012,0.648,988.4294212418747,0.28,0.28,0.28,0.28,18.770068713508998,18.770068713508998,18.770068713508998,18.770068713508998,,0.9522125858918863,0.9522125858918863,0.9522125858918863,0.9522125858918863,48.202710475918316,48.202710475918316,48.202710475918316,48.202710475918316,1.0366174295896413,1.0366174295896413,1.0366174295896413,1.0366174295896413,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.23865626639996,47.23865626639996,47.23865626639996,47.23865626639996,188.9546250655998,0.1288277436280043,4.7715814410505004e-05,1511.0711996298642,1414.1459885179058,0.1046568043198363,0.0979437633622112,18.959856947829024,18.625326711754468,969.5203838757272,969.2072408859808,190.9126127284018,187.4617859936435,31744.377011020766,7,1.04974791703111,1933-04-15
1932,30,1372.1888631923289,0.24885714285714286,17.56185066579133,0.013206273506445699,45.0,11.0,10.0,10.0,72.0,148.0,0.10793356356622905,1224.1888631923289,1100.0,,275.0,275.0,275.0,275.0,124.18886319232891,37.760127321991895,6.4588256490647025,8.391139404887088,8.391139404887088,63.187631411498145,82.7601273219919,17.458825649064703,18.39113940488709,18.39113940488709,135.18763141149813,1218.6100923759439,990.0,969.0724253943155,20.927574605684526,0.8731214732005957,0.648,988.4788785267993,0.28,0.28,0.28,0.28,19.126453132483924,19.126453132483924,19.126453132483924,19.126453132483924,,0.9528161328312097,0.9528161328312097,0.9528161328312097,0.9528161328312097,49.14915315062929,49.14915315062929,49.14915315062929,49.14915315062929,1.056971035497404,1.056971035497404,1.056971035497404,1.056971035497404,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.035870964732624,48.035870964732624,48.035870964732624,48.035870964732624,192.1434838589305,0.14013439149441204,4.852108178255821e-05,1399.6225280663384,1291.2130338573666,0.1146208999748594,0.1057427963841585,19.433321760204507,19.02075953203095,969.1603189368298,968.8152409635516,192.8,191.5463860714241,32280.105288300325,7,1.0674637992162805,1933-04-22
1932,31,1191.5228909216387,0.2764285714285714,21.355149238942236,0.0177936493565772,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.1511226062051712,1012.0943194930671,1012.0943194930671,,253.0235798732668,253.0235798732668,253.0235798732668,253.0235798732668,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,1078.808605207353,990.0,968.5019290857537,21.49807091424629,0.6687315557055328,0.47561925387457954,988.85564919042,0.27514446527880937,0.27514446527880937,0.27514446527880937,0.27514446527880937,20.078575639387388,20.078575639387388,20.078575639387388,20.078575639387388,,0.9549419119033399,0.9549419119033399,0.9549419119033399,0.9549419119033399,47.543227429593166,47.543227429593166,47.543227429593166,47.543227429593166,1.0224349984858745,1.0224349984858745,1.0224349984858745,1.0224349984858745,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.31458491270881,46.31458491270881,46.31458491270881,46.31458491270881,185.25833965083524,0.15548268690962389,5.0906266902547186e-05,1246.0803627849048,1141.726989184771,0.1681662970383962,0.1187724358878668,20.407258337787237,19.61053999223188,968.6733954258954,968.345427680295,192.8,177.92273888886578,31123.40106134032,7,1.0292129980601958,1933-04-29
1932,32,1093.257799953348,0.30428571428571427,11.675588588668916,0.010694265035425043,45.57142857142857,9.714285714285714,9.428571428571429,8.857142857142858,105.57142857142857,179.14285714285714,0.16365008097064854,914.1149428104909,914.1149428104909,,228.52873570262275,228.52873570262275,228.52873570262275,228.52873570262275,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,9.714285714285714,9.428571428571429,8.857142857142858,105.57142857142857,978.8292285247766,990.0,968.1930959427106,21.806904057289493,0.5509362944478344,0.3814316323202776,989.067632073232,0.25101379319854067,0.25101379319854067,0.25101379319854067,0.25101379319854067,20.62352233732285,20.62352233732285,20.62352233732285,20.62352233732285,,0.9551355488148875,0.9551355488148875,0.9551355488148875,0.9551355488148875,44.144918216218514,44.144918216218514,44.144918216218514,44.144918216218514,0.9493530799186777,0.9493530799186777,0.9493530799186777,0.9493530799186777,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.26201985189414,43.26201985189414,43.26201985189414,43.26201985189414,173.04807940757655,0.1583424108598266,5.2588421947807164e-05,1127.726717014242,1059.9978690640885,0.177771081766483,0.1369612865388593,20.73522201148411,20.47557085600168,968.301426824902,968.0885647313444,175.88039490602125,168.76167573564663,29072.07734047286,7,0.9613782189309809,1933-05-06
1932,33,985.1566572648379,0.33571428571428574,16.981973292826734,0.01725567148860857,42.0,9.0,8.0,6.0,82.0,147.0,0.14940899813859118,838.1566572648379,838.1566572648379,,238.17083552394283,238.17083552394283,238.17083552394283,123.64415069300928,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,897.1566572648379,990.0,967.8316561056641,22.168343894335912,0.4762047822022291,0.3446678221161815,989.1791273956816,0.2540624605784197,0.2540624605784197,0.2540624605784197,0.13834817486413398,21.093408829439095,21.093408829439095,21.093408829439095,21.209123115153382,,0.9551735069959033,0.9551735069959033,0.9551735069959033,0.5455023855972552,47.093842124284095,47.093842124284095,47.093842124284095,24.273610681309673,1.0127707983717011,1.0127707983717011,1.0127707983717011,0.5220131329313908,0.979758753719221,0.979758753719221,0.979758753719221,0.9711873251477925,44.43537460822055,44.43537460822055,44.43537460822055,23.77823175107769,157.08435557573935,0.15926560081028743,5.200282539683679e-05,1027.8009259147989,941.1240560143012,0.156196198642027,0.1430238057716887,21.296233378968022,20.892322833421435,967.9873743385892,967.6644962240572,168.89247283295268,144.60000000000002,26390.171736724213,7,0.8726908643096631,1933-05-13
1932,34,833.1490735213798,0.38500000000000006,28.78235893699621,0.03510989605452173,42.0,9.0,8.0,6.0,82.0,147.0,0.17749636456299658,686.1490735213798,686.1490735213798,,228.71635784045995,228.71635784045995,228.71635784045995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,745.1490735213798,990.0,967.2325962940855,22.767403705914507,0.35407902118219886,0.2586198875629533,989.3873010912548,0.24948739777376344,0.24948739777376344,0.24948739777376344,0.01,21.905217399395585,21.905217399395585,21.905217399395585,22.144704797169346,,0.9559322792168908,0.9559322792168908,0.9559322792168908,0.0,46.89923148257174,46.89923148257174,46.89923148257174,0.0,1.0085856232811128,1.0085856232811128,1.0085856232811128,0.0,0.9798804648470215,0.9798804648470215,0.9798804648470215,0.96,45.38032177198994,45.38032177198994,45.38032177198994,0.0,136.14096531596982,0.16357140549743646,5.526873741179849e-05,924.6839937244496,739.6475434553279,0.1987433086213965,0.1589732286896329,22.438483769980248,21.3849934986134,967.5987359748976,966.8585901738212,144.60000000000002,121.79100767820776,22871.682173082932,7,0.7563386961998324,1933-05-20
1932,35,667.6625872669538,0.45228571428571435,18.69321134889557,0.028253607203552255,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.20802401547510097,528.6625872669537,528.6625872669537,,237.25622015019528,237.25622015019528,54.15014696656322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,586.5197301240967,990.0,966.5706503490677,23.4293496509322,0.2598346076563733,0.15443234650195942,989.5857330458417,0.2556900795775482,0.2556900795775482,0.06381698411914603,0.01,22.759392617196305,22.759392617196305,22.951265712654706,23.00508269677385,,0.9527814758011939,0.9527814758011939,0.2719973807160167,0.0,50.4833442712491,50.4833442712491,11.41253363259027,0.0,1.085663317661271,1.085663317661271,0.24543083080839292,0.0,0.9788287973665535,0.9788287973665535,0.9645430830808392,0.96,45.566482721708915,45.566482721708915,11.13791129313749,0.0,102.27087673655534,0.15303391015174464,5.366692282056584e-05,728.4970702319307,608.7950640130589,0.226974801706705,0.1868349534190283,23.0254019147287,22.501888596064223,966.8139882809276,966.3351802560522,119.5523354890644,96.4,17181.507291741298,7,0.5681715374253075,1933-05-27
1932,36,535.657038864143,0.5252857142857142,18.46170948625172,0.03479941572186467,39.0,9.0,7.0,5.0,59.0,119.0,0.22317983657701462,416.65703886414303,416.65703886414303,,208.32851943207152,208.32851943207152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,471.65703886414303,990.0,966.0104566748886,23.98954332511138,0.20258029826039167,0.09566212234387546,989.7017575793958,0.2237435012332965,0.2237435012332965,0.01,0.01,23.46755740327381,23.46755740327381,23.681300904507104,23.681300904507104,,0.955063934193874,0.955063934193874,0.0,0.0,45.76488865430224,45.76488865430224,0.0,0.0,0.9841911538559621,0.9841911538559621,0.0,0.0,0.979342008602086,0.979342008602086,0.96,0.96,44.56116527102586,44.56116527102586,0.0,0.0,89.12233054205171,0.16631014771592723,5.948447868634621e-05,589.2318351168824,479.5630976092969,0.2481425293005969,0.2019578592124009,23.8047033142178,23.142595526628508,966.251543258026,965.7580339392418,96.4,78.03279299281999,14972.551531064688,7,0.49512405856695396,1933-06-03
1932,37,455.57282809438783,0.5888571428571429,5.251988034310126,0.011481487006843528,39.0,9.0,7.0,5.0,59.0,119.0,0.2613702904689728,336.57282809438783,336.57282809438783,,168.28641404719392,168.28641404719392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,391.57282809438783,990.0,965.6500777264247,24.349922273575284,0.17372996312869388,0.057862374860551014,989.7684076620108,0.16968665896371177,0.16968665896371177,0.01,0.01,23.948643276622313,23.948643276622313,24.108329935586024,24.108329935586024,,0.9463885020268747,0.9463885020268747,0.0,0.0,37.404244912114216,37.404244912114216,0.0,0.0,0.804392363701381,0.804392363701381,0.0,0.0,0.9714290393026471,0.9714290393026471,0.96,0.96,36.33748179045192,36.33748179045192,0.0,0.0,72.67496358090384,0.1594873263338504,5.997837559874854e-05,472.4927083802066,442.799181369126,0.2687448509549056,0.2518557384894981,24.02528427593501,23.84712516192524,965.7262171877107,965.592596316161,76.43564255673738,69.89250028992997,12209.393881591845,7,0.403749797671688,1933-06-10
1932,38,425.85675142813403,0.6224285714285714,3.215750204647244,0.007534065026291887,39.0,9.0,7.0,5.0,59.0,119.0,0.27949431446823103,306.85675142813403,306.85675142813403,,153.42837571406702,153.42837571406702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,361.85675142813403,990.0,965.5163553814266,24.483644618573408,0.1632422376776099,0.04383638667407923,989.7929213756482,0.14962830721399048,0.14962830721399048,0.01,0.01,24.126937687007718,24.126937687007718,24.266565994221704,24.266565994221704,,0.9417380145563524,0.9417380145563524,0.0,0.0,34.187842444096994,34.187842444096994,0.0,0.0,0.7352224181526236,0.7352224181526236,0.0,0.0,0.97,0.97,0.96,0.96,33.16220717077409,33.16220717077409,0.0,0.0,66.32441434154818,0.15573214841011465,6.003984145277129e-05,440.0331111664572,420.28892993659525,0.2831385542749183,0.2704341945644728,24.16034423192666,24.04188050636633,965.580149000249,965.4913001847146,69.31095239465726,65.15022308834133,11142.501609380093,7,0.3684689685641565,1933-06-17
1932,39,401.2940683558415,0.651,4.450713366464803,0.011093589979056757,39.0,9.0,7.0,5.0,59.0,119.0,0.29668695095715975,282.29406835584155,282.29406835584155,,179.73759651668385,102.55647183915768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,337.2940683558415,990.0,965.4041386380347,24.59586136196523,0.15457330471928518,0.03224280026395716,989.8131838950168,0.17737980841143433,0.10023695126857715,0.01,0.01,24.23166544857056,24.308808305713416,24.399045256981992,24.399045256981992,,0.9390375791464177,0.6698341559476818,0.0,0.0,40.12493979917729,22.867763352956597,0.0,0.0,0.8629019311651032,0.4917798570528301,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.953159023796466,22.181730452367898,0.0,0.0,58.13488947616437,0.14460945825454027,5.707543881166746e-05,413.7323824701425,389.1339363713416,0.3058073040600628,0.2876255401849957,24.29412238770626,24.197545483324436,965.4617957211155,965.3456696818566,63.74204251838048,48.2,9766.661431995615,7,0.3229716082009132,1933-06-24
1932,40,373.6731077874383,0.6842857142857143,5.021660808358287,0.013651645638786415,37.0,8.0,6.0,4.0,53.0,108.0,0.28931429108500534,265.67310778743825,265.67310778743825,,225.88295104024547,39.790156747192825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,316.6731077874383,990.0,965.2683655389371,24.73163446106285,0.14729552793172423,0.02461982769768987,989.8280846443705,0.23651330010332822,0.044430997322996,0.01,0.01,24.323205805330094,24.515288108110422,24.54971910543342,24.54971910543342,,0.9448587604108416,0.26735895592339015,0.0,0.0,50.96305347854889,8.893178047739775,0.0,0.0,1.095979644699976,0.19125114081160804,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.054954134879004,8.62638270630758,0.0,0.0,51.68133684118659,0.13812651173956952,5.3969394196895115e-05,386.53109723034976,353.9823107128336,0.3050999915292786,0.2794083083453396,24.398507795861804,24.23821238398736,965.3326554861516,965.169911553564,60.384678944153066,48.2,8682.464589319348,7,0.2871185380065922,1933-07-01
1932,41,340.1243874975078,0.7231428571428572,3.539502244168115,0.0104654153647165,37.0,8.0,6.0,4.0,53.0,108.0,0.3176063992411389,232.1243874975078,232.1243874975078,,232.1243874975078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,283.1243874975078,990.0,965.1006219374876,24.899378062512465,0.13545514363107494,0.015480572937288129,989.8490642834316,0.25586792312163553,0.01,0.01,0.01,24.49257442282248,24.73844234594411,24.73844234594411,24.73844234594411,,0.9578674712525677,0.0,0.0,0.0,53.40492181389758,0.0,0.0,0.0,1.1484929422343566,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14174655966132313,5.7709466219252826e-05,346.9384943839358,329.2057950036568,0.3280622687665639,0.3112943698904825,24.56668907558072,24.44632073526804,965.1346924719196,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1933-07-08
1932,42,323.20995696294074,0.7502857142857142,2.8824839502518182,0.009201453780219143,37.0,8.0,6.0,4.0,53.0,108.0,0.3342686986627177,215.20995696294068,215.20995696294068,,215.20995696294068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,266.2099569629407,990.0,965.0160497848148,24.983950215185295,0.1294855162943201,0.014042846341849916,989.8564716373638,0.23303344189996994,0.01,0.01,0.01,24.60738841064912,24.830421852549083,24.830421852549083,24.830421852549083,,0.9574210820547286,0.0,0.0,0.0,49.72351131643379,0.0,0.0,0.0,1.0693228240093287,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.82565055191238,0.0,0.0,0.0,47.82565055191238,0.1479715066595397,6.174739035183133e-05,329.2057950036568,309.0284073518941,0.3494824340760983,0.3280622687665639,24.703651791262544,24.56668907558072,965.0460289750184,964.9451420367594,48.2,45.57955386338665,8034.709292721281,7,0.26569805862173546,1933-07-15
1932,43,304.63402777324205,0.7772857142857142,2.0435915149297768,0.006834940282535644,37.0,8.0,6.0,4.0,53.0,108.0,0.35461734189728117,196.63402777324208,196.63402777324208,,196.63402777324208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,247.63402777324208,990.0,964.9239239579022,25.076076042097743,0.12292949453113836,0.012463892360725499,989.8646066131083,0.2079559374938768,0.01,0.01,0.01,24.73272671771204,24.930682655205917,24.930682655205917,24.930682655205917,,0.9536887173076111,0.0,0.0,0.0,45.48601043167956,0.0,0.0,0.0,0.9781937727242916,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.57629022304597,0.0,0.0,0.0,44.57629022304597,0.14630555827193523,6.297092347519302e-05,309.0284073518941,294.72326674738565,0.3664454496311259,0.3494824340760983,24.795477365762306,24.703651791262544,964.9451420367594,964.8788930669896,45.57955386338665,42.30329606875254,7488.816757471723,7,0.24764605679469984,1933-07-22
1932,44,289.092712699111,0.7995714285714285,1.0765995410217377,0.0037247847831852,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.3438342696633458,189.66414127053957,189.66414127053957,,189.66414127053957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,237.8069984133967,990.0,964.8563708507965,25.14362914920353,0.11946122490441757,0.0118714520079958,989.8686673230877,0.1985465907152284,0.01,0.01,0.01,24.813749881575962,25.002296472291185,25.002296472291185,25.002296472291185,,0.9515658822752762,0.0,0.0,0.0,43.921830350032565,0.0,0.0,0.0,0.9445554913985498,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.04339374303191,0.0,0.0,0.0,43.04339374303191,0.14891481952814503,6.303667762472983e-05,290.5219447532691,287.1870699602335,0.3717447234208793,0.320113511834646,24.819794341835344,24.79474001741741,964.8620877790132,964.848748279841,44.903359983360446,41.33493468516118,7231.290148829361,7,0.23912996523906618,1933-07-29
1932,45,270.3524869875599,0.8371428571428572,4.055631135926944,0.015039391008909386,34.0,7.0,5.0,3.0,44.0,93.0,0.3441838586815317,177.35248698755996,177.35248698755996,,177.35248698755996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,223.35248698755996,990.0,964.7814099479502,25.218590052049745,0.11435965596516706,0.010824961393942543,989.8748153826408,0.1819258574332059,0.01,0.01,0.01,24.911479577257392,25.083405434690597,25.083405434690597,25.083405434690597,,0.9476612678799542,0.0,0.0,0.0,41.061719711327676,0.0,0.0,0.0,0.8830477357274769,0.0,0.0,0.0,0.9777475286147768,0.96,0.96,0.96,40.151322621944566,0.0,0.0,0.0,40.151322621944566,0.14846198315593076,6.288033884458849e-05,281.3222739992266,258.7976520087449,0.3593541103566793,0.3305817156883058,24.978358296141547,24.84798708228734,964.8252890959968,964.735190608035,42.77541827577147,37.284624140146136,6745.422200486686,7,0.22306290345524754,1933-08-05
1932,46,243.76554916649894,0.8832857142857142,3.4328245689625425,0.014122349963154871,34.0,7.0,5.0,3.0,44.0,93.0,0.38201166128947206,150.76554916649894,150.76554916649894,,150.76554916649894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,196.76554916649894,990.0,964.6587745584344,25.34122544156571,0.10497605955054039,0.008565071679152372,989.8864588687703,0.14603349137477356,0.01,0.01,0.01,25.081650818961226,25.217684310336,25.217684310336,25.217684310336,,0.9388608745052746,0.0,0.0,0.0,34.81892285332378,0.0,0.0,0.0,0.7487940398564253,0.0,0.0,0.0,0.9703954327175638,0.96,0.96,0.96,33.78931975216547,0.0,0.0,0.0,33.78931975216547,0.13849530911039473,6.224992031856115e-05,256.6827889882703,234.76788002600708,0.39613596199658,0.3623149038023341,25.147905348487427,24.99059900141212,964.7267311559532,964.608607280156,36.760635790944825,31.72780221340405,5676.605718363798,7,0.1877184430675859,1933-08-12
1932,47,226.1908533220654,0.9151428571428573,1.4424047373241211,0.006326997634148229,34.0,7.0,5.0,3.0,44.0,93.0,0.4112077057159575,133.19085332206544,133.19085332206544,,133.19085332206544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,179.1908533220654,990.0,964.5571451199323,25.44285488006762,0.09877335358573626,0.007071222532375514,989.8941554238818,0.12230765198478831,0.01,0.01,0.01,25.214702651964718,25.327010303949503,25.327010303949503,25.327010303949503,,0.9319323299487838,0.0,0.0,0.0,30.694022072856626,0.0,0.0,0.0,0.6600864961904651,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.773201410670925,0.0,0.0,0.0,29.773201410670925,0.13161686927140065,6.209344858822065e-05,231.4334061521708,224.67104686473823,0.4139385172135244,0.4018434570282008,25.22653880179387,25.173874005339812,964.588600436913,964.5480262811884,30.967210703173865,29.42713275204301,5001.897836992715,7,0.16540667450372737,1933-08-19
1932,48,221.78216758412478,0.9231428571428573,0.5915072904496819,0.002670005759081429,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.40573217719991506,131.78216758412478,131.78216758412478,,131.78216758412478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,176.92502472698192,990.0,964.5306930055048,25.46930699449519,0.09797366944295106,0.006951484244650529,989.8950748463125,0.12040592623856838,0.01,0.01,0.01,25.24397591456909,25.354381840807658,25.354381840807658,25.354381840807658,,0.9313218506652376,0.0,0.0,0.0,30.388697321223763,0.0,0.0,0.0,0.6535203724994358,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.47703640158705,0.0,0.0,0.0,29.47703640158705,0.13292669963263862,6.212480377953396e-05,222.2828362851385,220.53049583159049,0.4217103836333821,0.3264854582968119,25.25878513300756,25.22335614820751,964.5336970177108,964.5231829749896,33.43353116719959,28.48572808878172,4952.142115466624,7,0.16376131334215027,1933-08-26
1932,49,205.71295940895257,0.9427142857142856,2.623669040746807,0.0126670609652098,30.0,6.0,4.0,2.0,30.0,72.0,0.35005093572720986,133.71295940895257,133.71295940895257,,133.71295940895257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,173.71295940895257,990.0,964.4342777564536,25.56572224354628,0.0968400277782674,0.0071156015497609425,989.896044370672,0.12301249520208593,0.01,0.01,0.01,25.33875411901616,25.45176661421824,25.45176661421824,25.45176661421824,,0.9319574616544581,0.0,0.0,0.0,30.96675859789246,0.0,0.0,0.0,0.6659517978041389,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.037755839955686,0.0,0.0,0.0,30.037755839955686,0.1460063198868205,6.24006243920754e-05,209.2745177174335,202.1648125463628,0.3561450634911459,0.3440457098423028,25.366386846643337,25.311016943956044,964.4556471063046,964.4129888752782,30.852406206003096,29.226641432611466,5046.342981112555,7,0.16687642133308714,1933-09-02
1932,50,200.18660716185838,0.9544285714285714,0.9938726821129121,0.005052798997809814,30.0,6.0,4.0,2.0,30.0,72.0,0.35970318939637913,128.18660716185838,128.18660716185838,,128.18660716185838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.18660716185838,990.0,964.4065965529464,25.59340344705356,0.09488959945856326,0.006645861608757914,989.8984645389328,0.11555191966850877,0.01,0.01,0.01,25.37631606631772,25.48186798598623,25.48186798598623,25.48186798598623,,0.9296175794469084,0.0,0.0,0.0,29.65658078796577,0.0,0.0,0.0,0.6377759309239951,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.766883364326798,0.0,0.0,0.0,28.766883364326798,0.14369019978412556,6.233626611110148e-05,201.1701128186193,195.20770377157243,0.3688379024439155,0.3579060477284578,25.382229969097008,25.37413350080188,964.4095845924568,964.40148789361,28.99946257225575,27.581952591889262,4832.836405206903,7,0.15981601869070447,1933-09-09
1932,51,195.14884240199441,0.9652857142857142,0.05886136957800302,0.00030216979829974285,30.0,6.0,4.0,2.0,30.0,72.0,0.36894935411850227,123.14884240199444,123.14884240199444,,123.14884240199444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.14884240199441,990.0,964.409702315196,25.59029768480405,0.09311160945425025,0.006217651604169472,989.9006707389416,0.1087509372426924,0.01,0.01,0.01,25.382217486502906,25.480968423745598,25.480968423745598,25.480968423745598,,0.9271015088040346,0.0,0.0,0.0,28.420122086433793,0.0,0.0,0.0,0.61118542121363,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.567518423840777,0.0,0.0,0.0,27.567518423840777,0.1412640064562884,6.218201367487465e-05,195.20770377157243,194.7956741845264,0.369618064166023,0.3688379024439155,25.382229969097008,25.38214259093831,964.410408651631,964.4095845924568,27.581952591889262,27.48091341554988,4631.343095205251,7,0.1531528801324488,1933-09-16
1932,52,192.176465030789,0.9720000000000001,0.9021308591962743,0.004733967338883214,30.0,6.0,4.0,2.0,30.0,72.0,0.37469482961772144,120.176465030789,120.176465030789,,120.176465030789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,160.176465030789,990.0,964.4156470699384,25.58435293006159,0.09206256141271518,0.005964999527617014,989.9019724390597,0.10473822779156514,0.01,0.01,0.01,25.381587141329682,25.476325369121245,25.476325369121245,25.476325369121245,,0.9249842047529634,0.0,0.0,0.0,27.670819526148538,0.0,0.0,0.0,0.5950713876591084,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.84069494036408,0.0,0.0,0.0,26.84069494036408,0.13965600849429594,6.203846390205496e-05,194.7956741845264,189.2396047272552,0.3804700401048249,0.369618064166023,25.38214259093831,25.38096432817865,964.4215207905456,964.410408651631,27.48091341554988,26.12427040236027,4509.236749981166,7,0.14911497189091158,1933-09-23
1932,53,188.71982882241664,0.978,0.5197759048385535,0.0027542198828913,30.0,6.0,4.0,2.0,30.0,72.0,0.3815179382541261,116.71982882241664,116.71982882241664,,116.71982882241664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,156.71982882241664,990.0,964.4225603423552,25.577439657644845,0.0908426027762983,0.0056711854499054,989.9034862117736,0.1000717689102624,0.01,0.01,0.01,25.38085410050831,25.47092586941857,25.47092586941857,25.47092586941857,,0.9225228521595816,0.0,0.0,0.0,26.80196940479177,0.0,0.0,0.0,0.5763864388127262,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.99791032264801,0.0,0.0,0.0,25.99791032264801,0.1377592936835046,6.187159310590218e-05,188.71982882241664,188.71982882241664,0.3815179382541261,0.3815179382541261,25.38085410050831,25.38085410050831,964.4225603423552,964.4225603423552,25.99791032264801,25.99791032264801,623.9498477435524,1,0.1444328351258223,1933-09-30
1933,1,186.59944455979175,0.9792857142857142,0.859902869551941,0.004668521013353329,24.0,4.0,2.0,2.0,20.0,52.0,0.2787071038639069,134.59944455979178,134.59944455979178,,134.59944455979178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,164.59944455979175,990.0,964.4268011108803,25.573198889119617,0.09362357383919864,0.0071909527875822854,989.8991854733733,0.12420925015571883,0.01,0.01,0.01,25.34817511233715,25.462384362492866,25.462384362492866,25.462384362492866,,0.9322958120535242,0.0,0.0,0.0,31.195258114252862,0.0,0.0,0.0,0.670865765897911,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.259400370825272,0.0,0.0,0.0,30.259400370825272,0.1621527279215314,6.244653879085799e-05,188.71982882241664,182.70050873555303,0.2846188024318344,0.2755407331835355,25.348624777308466,25.34734827406241,964.4345989825288,964.4225603423552,30.7640880137284,29.33246629349108,5083.579262298646,7,0.1681077798379182,1933-10-01
1933,2,175.5511665269098,0.9851428571428571,1.6517894710515046,0.009432763758157001,24.0,4.0,2.0,2.0,20.0,52.0,0.2962554924964649,123.55116652690981,123.55116652690981,,123.55116652690981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,153.5511665269098,990.0,964.4488976669461,25.55110233305384,0.08972427944104856,0.006251849154787272,989.9040238714042,0.10929407481132815,0.01,0.01,0.01,25.345832129646684,25.445126204458013,25.445126204458013,25.445126204458013,,0.9273797209594383,0.0,0.0,0.0,28.481421803774786,0.0,0.0,0.0,0.6125036947048341,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.62697914966154,0.0,0.0,0.0,27.62697914966154,0.15735958247226725,6.21115109590625e-05,178.2793688535273,171.1379824381925,0.3038483874775146,0.2916770478513569,25.346410693184698,25.34489623593548,964.4577240351236,964.4434412622928,28.285475112509918,26.551509853447417,4641.332497143138,7,0.15348321749811966,1933-10-08
1933,3,166.6753399142471,0.9895714285714285,1.1938113733376585,0.007291282487911172,24.0,4.0,2.0,2.0,20.0,52.0,0.3121525185419793,114.67533991424709,114.67533991424709,,114.67533991424709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,144.6753399142471,990.0,964.4666493201714,25.533350679828477,0.08659171336272382,0.005497403892710957,989.9079108827445,0.0973117088842335,0.01,0.01,0.01,25.343949853688805,25.431261562573034,25.431261562573034,25.431261562573034,,0.9212275046320375,0.0,0.0,0.0,26.25995352212382,0.0,0.0,0.0,0.56473018327148,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.472154916460106,0.0,0.0,0.0,25.472154916460106,0.15277682310104782,6.169488674686285e-05,171.1379824381925,162.78130282482888,0.319447007104728,0.3038483874775146,25.34489623593548,25.343124054277425,964.4744373943504,964.4577240351236,26.551509853447417,24.53105936511201,4279.322025965297,7,0.14151197175811167,1933-10-15
1933,4,164.71959760745102,0.9905714285714285,2.4050702708492677,0.0145567059718114,24.0,4.0,2.0,2.0,20.0,52.0,0.31590586207222104,112.719597607451,112.719597607451,,112.719597607451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,142.71959760745102,990.0,964.4705608047851,25.529439195214877,0.08590146869306411,0.005331165796633286,989.9087673655104,0.09467145677005881,0.01,0.01,0.01,25.34353510395513,25.428206560725183,25.428206560725183,25.428206560725183,,0.9198582320198323,0.0,0.0,0.0,25.774035205907463,0.0,0.0,0.0,0.5542803270087627,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.00081414973024,0.0,0.0,0.0,25.00081414973024,0.15171620882499331,6.160217952531096e-05,171.1379824381925,158.54189668353823,0.3279890116604066,0.3038483874775146,25.34489623593548,25.34222501325249,964.4829162066328,964.4577240351236,26.551509853447417,23.515283183553574,4200.13677715468,7,0.13889341194294577,1933-10-22
1933,5,179.24985965788,0.9832857142857143,5.158633595498031,0.028472821135287856,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.28399593179926447,128.39271680073713,128.39271680073713,,128.39271680073713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,157.82128822930855,990.0,964.4415002806842,25.558499719315787,0.09123134340015852,0.006663380928062615,989.9021052756718,0.11583016768099509,0.01,0.01,0.01,25.344774827306587,25.45060499498758,25.45060499498758,25.45060499498758,,0.9295684887830087,0.0,0.0,0.0,29.668911789488103,0.0,0.0,0.0,0.6380411137524323,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.778844435803457,0.0,0.0,0.0,28.778844435803457,0.1604773339481154,6.225550818066349e-05,185.77870557191315,171.1379824381925,0.3038483874775146,0.269137411879778,25.348001060124083,25.342501611793352,964.4577240351236,964.428442588856,30.53557813393476,26.551509853447417,4834.845865214981,7,0.159882469087797,1933-10-29
1933,6,191.27097434040047,0.9734285714285714,1.346999742808468,0.007031254096426057,23.857142857142858,4.0,2.0,2.0,20.571428571428573,52.42857142857143,0.27388876867997874,138.84240291182905,138.84240291182905,,138.84240291182905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.0,2.0,20.571428571428573,168.6995457689719,990.0,964.4174580513192,25.582541948680824,0.09507063207118939,0.0075516042475054284,989.8973777636813,0.12993724393096914,0.01,0.01,0.01,25.349982468431172,25.469919712362138,25.469919712362138,25.469919712362138,,0.933988791287841,0.0,0.0,0.0,32.24063847379323,0.0,0.0,0.0,0.6933470639525428,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.273419319579435,0.0,0.0,0.0,31.273419319579435,0.163552984688449,6.256435000189027e-05,195.20770377157243,188.71982882241664,0.3432241592186436,0.2592080590392868,25.375054969097057,25.34540184498836,964.4225603423552,964.4095845924568,32.2358001764368,28.772535395829664,5253.934445689345,7,0.17374121844210796,1933-11-05
1933,7,209.37732134800333,0.9398571428571428,3.867876073366582,0.018280667280110942,29.0,4.0,2.0,2.0,30.0,67.0,0.32058445360186305,142.37732134800333,142.37732134800333,,142.37732134800333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.37732134800333,990.0,964.4573010034892,25.542698996510776,0.09813329953873631,0.007852072314580228,989.8940146281467,0.1347093838198045,0.01,0.01,0.01,25.30200424083763,25.426713624657435,25.426713624657435,25.426713624657435,,0.9353619362775653,0.0,0.0,0.0,33.047516967157485,0.0,0.0,0.0,0.7106992896162899,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.05609145814276,0.0,0.0,0.0,32.05609145814276,0.1529625980955735,6.253714195485555e-05,222.2828362851385,199.0925590239552,0.3365268914542327,0.3014177842955638,25.37587882133756,25.202534039353605,964.5336970177108,964.401814881952,35.00900870005233,29.694662023578065,5385.423364967984,7,0.178089396989682,1933-11-12
1933,8,228.2873443678257,0.9102857142857143,1.9873568491382352,0.008608093075832572,29.0,4.0,2.0,2.0,30.0,67.0,0.2936523164009259,161.2873443678257,161.2873443678257,,161.2873443678257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,196.2873443678257,990.0,964.5697240662068,25.430275933793023,0.10480726782426489,0.009459424271265143,989.8857333079044,0.16023791489656472,0.01,0.01,0.01,25.155771326800895,25.30600924169746,25.30600924169746,25.30600924169746,,0.9423131445180065,0.0,0.0,0.0,37.494973989193355,0.0,0.0,0.0,0.8063435266493195,0.0,0.0,0.0,0.9715306641927125,0.96,0.96,0.96,36.429807843288366,0.0,0.0,0.0,36.429807843288366,0.15953429743037129,6.27370948528458e-05,236.1943342291061,222.2828362851385,0.3014177842955638,0.2836647213349778,25.202534039353605,25.094192192767853,964.6171660053748,964.5336970177108,38.34370043313435,35.00900870005233,6120.207717672445,7,0.20238782135160202,1933-11-19
1933,9,260.8249794217796,0.8542857142857143,7.2846765330181915,0.02742717122010593,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.2679177374529081,190.96783656463668,190.96783656463668,,190.96783656463668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,227.11069370749382,990.0,964.7402255330624,25.259774466937674,0.11568606134306632,0.011982266107994072,989.872331672549,0.20030657936225954,0.01,0.01,0.01,24.931799560124336,25.12210613948659,25.12210613948659,25.12210613948659,,0.9516418155638489,0.0,0.0,0.0,44.434995963728184,0.0,0.0,0.0,0.955591311047918,0.0,0.0,0.0,0.979477123310596,0.96,0.96,0.96,43.52530357210727,0.0,0.0,0.0,43.52530357210727,0.16684848163889515,6.330711214737092e-05,287.1870699602335,239.64129376144416,0.28126370508635,0.2511375757087516,25.06734747059863,24.78790566346117,964.848748279841,964.6378477625686,47.90036878660711,39.19812834204582,7312.251000114021,7,0.2418072420672626,1933-11-26
1933,10,321.4252440166644,0.7525714285714286,8.204627681285574,0.025493175057087775,31.0,5.0,3.0,2.0,36.0,77.0,0.23991833102147675,244.42524401666444,244.42524401666444,,244.42524401666444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,283.4252440166644,990.0,965.0071262200834,24.9928737799167,0.13556132523130843,0.017622199331363313,989.8468164754373,0.26865063666686834,0.01,0.01,0.01,24.571039618687188,24.829690255354055,24.829690255354055,24.829690255354055,,0.9558344705764031,0.0,0.0,0.0,56.278539756479724,0.0,0.0,0.0,1.2102911775587037,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.15018264357448283,5.491898069606613e-05,344.6194637292325,306.020121877383,0.2516174411264779,0.2234348552654556,24.672881136062788,24.42783900946276,965.1230973186462,964.9301006093868,48.2,48.2,8097.600000000001,7,0.26777777777777784,1933-12-03
1933,11,377.3256350394741,0.6795714285714286,8.326130530707823,0.022002075651054213,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,100.14285714285714,0.26527834957990987,277.182777896617,277.182777896617,,195.4526309667962,81.73014692982079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,323.0399207537598,990.0,965.2864208625227,24.71357913747725,0.1495425737695421,0.02983027116720317,989.8206271550632,0.1974785554981152,0.08176426978382947,0.01,0.01,24.336727737042374,24.452442022756657,24.524206292540487,24.524206292540487,,0.9412523915456845,0.5356257157372515,0.0,0.0,43.955784315692085,18.302921544491216,0.0,0.0,0.945285684208432,0.39361121601056376,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.41097675529933,17.753833898156476,0.0,0.0,56.16481065345581,0.14866063122305168,5.610896721677227e-05,402.90237744418727,360.34880084276085,0.2851795602651586,0.2136818544141601,24.48245626510979,24.24498683048764,965.4130606984988,965.2017440042138,64.8207899601374,48.2,9435.688189780576,7,0.31202672585253227,1933-12-10
1933,12,435.1053932354753,0.6128571428571429,8.995330608048091,0.020408943092298817,38.0,5.0,4.0,3.0,54.0,104.0,0.2395768738674355,331.1053932354753,331.1053932354753,,165.55269661773764,165.55269661773764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,378.1053932354753,990.0,965.5579742695596,24.442025730440378,0.1689768875152152,0.05528174560714427,989.7757413668777,0.16599614043394578,0.16599614043394578,0.01,0.01,24.05177095688403,24.05177095688403,24.207767097317976,24.207767097317976,,0.9454024108789353,0.9454024108789353,0.0,0.0,36.913168378730525,36.913168378730525,0.0,0.0,0.7938315780372156,0.7938315780372156,0.0,0.0,0.972050181756356,0.972050181756356,0.96,0.96,35.88676424282238,35.88676424282238,0.0,0.0,71.77352848564476,0.1648316464876605,6.0211429294784884e-05,462.56506724863937,408.00454625357366,0.2548991204999081,0.2248332339893224,24.21437416954405,23.88701480678588,965.6815428026188,965.436020458141,77.82911638383496,65.90621688240289,12057.952785588319,7,0.3987418249202486,1933-12-17
1933,13,484.25636014351494,0.5625714285714286,7.551053885279763,0.015387066220458658,38.0,5.0,4.0,3.0,54.0,104.0,0.21502613632710152,380.25636014351494,380.25636014351494,,190.12818007175747,190.12818007175747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,427.25636014351494,990.0,965.7791536206457,24.22084637935422,0.18632378873559827,0.078481001987739,989.7351952092768,0.1991730430968726,0.1991730430968726,0.01,0.01,23.75686854553404,23.75686854553404,23.946041588630912,23.946041588630912,,0.952336140539313,0.952336140539313,0.0,0.0,42.181212212234094,42.181212212234094,0.0,0.0,0.9071228432738516,0.9071228432738516,0.0,0.0,0.9787715671478605,0.9787715671478605,0.96,0.96,41.28809590586677,41.28809590586677,0.0,0.0,82.57619181173352,0.17046930538222219,6.0324221681076274e-05,512.1178199937132,462.56506724863937,0.2248332339893224,0.2030782682025724,23.88701480678588,23.58970170812612,965.9045301899716,965.6815428026188,88.41093731315003,77.82911638383496,13872.800224371233,7,0.4587566211762974,1933-12-24
