WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1933,14,552.2449269022538,0.5134285714285715,8.539181720950735,0.01559475010759597,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.21311163844249542,434.5306411879681,434.5306411879681,,217.2653205939841,217.2653205939841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,484.9592126165395,990.0,966.0851021710602,23.914897828939875,0.20668891570973655,0.1040984626407209,989.6892126216496,0.23580818280187846,0.23580818280187846,0.01,0.01,23.368302267787563,23.368302267787563,23.594110450589437,23.594110450589437,,0.9571685974330263,0.9571685974330263,0.0,0.0,47.655603196756736,47.655603196756736,0.0,0.0,1.0248516816506825,1.0248516816506825,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.67690499779836,46.67690499779836,0.0,0.0,93.35380999559672,0.1690695344829145,5.968263917524401e-05,571.8920920403683,527.3375978981461,0.2231592711947685,0.1972171155906985,23.498384090455783,23.253647370989437,966.1735144141816,965.9730191905415,96.4,90.04698561324129,15683.44007926025,7,0.5186322777533151,1933-12-31
1933,15,608.7467916124007,0.47800000000000004,7.416702860703124,0.012252991742578784,41.0,6.0,4.0,3.0,66.0,120.0,0.19725332478157945,488.74679161240067,488.74679161240067,,244.37339580620034,244.37339580620034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,539.7467916124007,990.0,966.3331423615513,23.666857638448715,0.23325400730453816,0.13000844265453748,989.636737550041,0.2713021915623401,0.2713021915623401,0.01,0.01,23.03229299692729,23.03229299692729,23.29359518848963,23.29359518848963,,0.9555722184934022,0.9555722184934022,0.0,0.0,52.738447139610244,52.738447139610244,0.0,0.0,1.1341601535400052,1.1341601535400052,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15846017090786882,5.4843533011961557e-05,623.8090120652902,589.2318351168824,0.203654984079732,0.1923665700223009,23.146583977390044,22.945405812819075,966.3952360482612,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1934-01-07
1933,16,654.6774657109612,0.4581428571428572,8.357121586705814,0.012667074462687014,41.0,6.0,4.0,3.0,66.0,120.0,0.18340888275733638,534.6774657109612,534.6774657109612,,240.78000380785124,240.78000380785124,53.11745809525876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,585.6774657109612,990.0,966.5187098628438,23.48129013715618,0.25935595708472864,0.1581645470949221,989.5824794958204,0.25527999700002796,0.25527999700002796,0.06242285414288505,0.01,22.808489635976514,22.808489635976514,23.001346778833657,23.053769632976536,,0.9510084001214458,0.9510084001214458,0.27178359474327396,0.0,51.22900489214191,51.22900489214191,11.272943961448528,0.0,1.1016990299385356,1.1016990299385356,0.24242890239674253,0.0,0.9785286045253885,0.9785286045253885,0.9642428902396742,0.96,45.41805483237704,45.41805483237704,10.98948340380561,0.0,101.82559306855968,0.15534168322090358,5.282943606417869e-05,682.3088631722309,630.1125986840717,0.1904421531177256,0.1758734298746888,22.91239840428281,22.72354463012746,966.6292354526888,966.4204503947362,116.32041756069226,96.4,17106.69963551803,7,0.5656977392697762,1934-01-14
1933,17,709.1425734237546,0.4335714285714286,8.191240040442429,0.011422833246211486,41.0,6.0,4.0,3.0,66.0,120.0,0.16935308907504862,589.1425734237546,589.1425734237546,,196.38085780791818,196.38085780791818,196.38085780791818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,640.1425734237546,990.0,966.736570293695,23.263429706305015,0.29030794144362027,0.194547239047068,989.5151448195094,0.20761415804068956,0.20761415804068956,0.20761415804068956,0.01,22.570960367773655,22.570960367773655,22.570960367773655,22.76857452581434,,0.9534152760467585,0.9534152760467585,0.9534152760467585,0.0,41.43930565142744,41.43930565142744,41.43930565142744,0.0,0.8911678634715579,0.8911678634715579,0.8911678634715579,0.0,0.9783207081628105,0.9783207081628105,0.9783207081628105,0.96,40.543080170280994,40.543080170280994,40.543080170280994,0.0,121.62924051084299,0.17149758964165596,5.735138316151307e-05,739.6475434553279,682.3088631722309,0.1758734298746888,0.1622394356093032,22.72354463012746,22.397500257085863,966.8585901738212,966.6292354526888,127.39752888711912,116.32041756069226,20433.71240582162,7,0.6757180028380165,1934-01-21
1933,18,749.8230296626704,0.41428571428571426,2.9829525519945883,0.003948712618646671,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1696442618344793,622.537315376956,622.537315376956,,207.51243845898537,207.51243845898537,207.51243845898537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,675.2516010912417,990.0,966.8992921186507,23.100707881349326,0.3102600561250111,0.21685492667180667,989.4728850172031,0.2226417919196302,0.2226417919196302,0.2226417919196302,0.01,22.350951106632852,22.350951106632852,22.350951106632852,22.563592898552482,,0.9551918580436174,0.9551918580436174,0.9551918580436174,0.0,43.44773820189166,43.44773820189166,43.44773820189166,0.0,0.9343599613310036,0.9343599613310036,0.9343599613310036,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,42.57878343785382,42.57878343785382,42.57878343785382,0.0,127.73635031356149,0.1703820219747176,5.699658781673269e-05,760.52821131929,739.6475434553279,0.1801379593300632,0.1603776480232558,22.397500257085863,22.305160493017183,966.9421128452772,966.8585901738212,128.9251974279128,127.39752888711912,21459.706852678326,7,0.7096463906308971,1934-01-28
1933,19,788.2016113615567,0.40099999999999997,8.170924462898972,0.010251728403275259,43.0,7.0,5.0,4.0,78.0,137.0,0.17393604033080057,651.2016113615567,651.2016113615567,,217.06720378718563,217.06720378718563,217.06720378718563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,706.2016113615567,990.0,967.0528064454462,22.947193554553824,0.3278486421762108,0.23600267638951994,989.4361486814342,0.23554072511270058,0.23554072511270058,0.23554072511270058,0.01,22.147801510875386,22.147801510875386,22.147801510875386,22.373342235988083,,0.9561328474920204,0.9561328474920204,0.9561328474920204,0.0,45.07275674240139,45.07275674240139,45.07275674240139,0.0,0.9693065966107824,0.9693065966107824,0.9693065966107824,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.17130160755336,44.17130160755336,44.17130160755336,0.0,132.51390482266007,0.16811803858506752,5.6533975843716016e-05,817.7246825595828,760.52821131929,0.1801379593300632,0.1675380515250835,22.305160493017183,21.97992476185547,967.1708987302384,966.9421128452772,137.61932457943124,127.6788893685534,22262.33601020689,7,0.7361883601258893,1934-02-04
1933,20,829.8453148075497,0.3852857142857143,2.4241264495933756,0.0029042112499482855,43.0,7.0,5.0,4.0,78.0,137.0,0.1651052220549157,692.8453148075497,692.8453148075497,,230.9484382691832,230.9484382691832,230.9484382691832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,747.8453148075497,990.0,967.2193812592301,22.780618740769874,0.35151434875120996,0.2638206702914431,989.3846649809574,0.25428039166339733,0.25428039166339733,0.25428039166339733,0.01,21.911003330063863,21.911003330063863,21.911003330063863,22.155283721727255,,0.9569327712027526,0.9569327712027526,0.9569327712027526,0.0,47.488413202182294,47.488413202182294,47.488413202182294,0.0,1.0212561978963932,1.0212561978963932,1.0212561978963932,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.538644938138646,46.538644938138646,46.538644938138646,0.0,139.6159348144159,0.16824362740912946,5.597653499526314e-05,834.6935677067364,817.7246825595828,0.1675380515250835,0.1641320902668486,21.97992476185547,21.883434757347217,967.2387742708268,967.1708987302384,140.4145789084098,137.61932457943124,23455.477048821875,7,0.7756440823023106,1934-02-11
1933,21,983.6586998469032,0.3365714285714286,41.8618784725008,0.0418938476338784,39.0,6.428571428571429,5.0,4.0,64.28571428571429,118.71428571428571,0.12342186969122189,864.9444141326176,864.9444141326176,,242.80383782236828,242.80383782236828,242.80383782236828,136.53290066551278,0.0,0.0,0.0,0.0,0.0,0.0,39.0,6.428571428571429,5.0,4.0,64.28571428571429,915.372985561189,990.0,967.8036008755918,22.196399124408263,0.49675748715027307,0.3621742973829499,989.1410682154668,0.2674502635940175,0.2674502635940175,0.2674502635940175,0.1546522348995413,21.07001707628105,21.07001707628105,21.07001707628105,21.182815104975525,,0.9559842647621994,0.9559842647621994,0.9559842647621994,0.5460104540423621,47.95956920273466,47.95956920273466,47.95956920273466,26.41320365910158,1.0313885850050466,1.0313885850050466,1.0313885850050466,0.5680258851419694,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9714285714285714,46.41159576708868,46.41159576708868,46.41159576708868,25.884939585919547,165.11972688718558,0.16761032616949773,5.313620949289622e-05,1127.726717014242,843.5265543863715,0.1624133814016815,0.0931076637769094,21.833207832175137,20.290325577927632,968.301426824902,967.2741062175454,190.5626051462905,141.85977980455172,27740.11411704718,7,0.9173318160399199,1934-02-18
1933,22,1434.231106607115,0.24157142857142858,84.10938289615277,0.0581681190096381,41.57142857142857,7.285714285714286,6.714285714285714,6.142857142857143,76.71428571428571,138.42857142857142,0.09510994528292309,1295.8025351785436,1095.317154240792,,273.829288560198,273.829288560198,273.829288560198,273.829288560198,200.48538093775187,38.33210930740113,6.793446789328761,8.853963161763371,9.263729038073347,137.24213264118524,79.90353787882971,14.079161075043046,15.568248876049084,15.40658618093049,213.95641835547096,1204.8681020707138,990.0,969.2761260265407,20.723873973459312,0.8604730600027427,0.6374635970417817,988.5020633429555,0.28,0.28,0.28,0.28,18.945937316414792,18.945937316414792,18.945937316414792,18.945937316414792,,0.9527728564228345,0.9527728564228345,0.9527728564228345,0.9527728564228345,48.46622716841345,48.46622716841345,48.46622716841345,48.46622716841345,1.042284455234698,1.042284455234698,1.042284455234698,1.042284455234698,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.13634514954571,47.13634514954571,47.13634514954571,47.13634514954571,188.54538059818285,0.1341689416171658,4.782610253813297e-05,1716.4923972873114,1172.2200796855432,0.1197638505217134,0.073334502550514,19.98517608595236,17.961658227015022,970.1840523604668,968.4412631075832,192.8,180.6099463378388,31675.62394049472,7,1.0474743366565713,1934-02-25
1933,23,2191.404154905664,0.15585714285714286,121.61129639244392,0.05585037298490643,49.0,9.0,9.0,9.0,107.0,183.0,0.0844985283728567,2008.404154905664,1100.0,,275.0,275.0,275.0,275.0,908.404154905664,51.0,9.0,16.0,44.675614175688395,787.7285407299757,100.0,18.0,25.0,53.6756141756884,894.7285407299757,1243.0,990.0,971.5368974201513,18.463102579848687,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.608813167330403,16.608813167330403,16.608813167330403,16.608813167330403,,0.9468081357428938,0.9468081357428938,0.9468081357428938,0.9468081357428938,42.413522071299724,42.413522071299724,42.413522071299724,42.413522071299724,0.9121187542214994,0.9121187542214994,0.9121187542214994,0.9121187542214994,0.9790768271894227,0.9790768271894227,0.9790768271894227,0.9790768271894227,41.52801739582765,41.52801739582765,41.52801739582765,41.52801739582765,166.1120695833106,0.07703273747817939,4.194749231901783e-05,2567.771472034419,1832.2961330880007,0.0998746854808818,0.0712680244301534,17.58752308058203,15.675227723950316,972.4704828635314,970.5581875068996,176.62181726586016,155.71792894563217,27906.827689996182,7,0.9228448310183922,1934-03-04
1933,24,3131.575247253153,0.07914285714285714,140.86551836099417,0.04531045571483434,59.0,11.0,12.0,13.0,144.0,239.0,0.07694184715224119,2892.575247253153,1100.0,,275.0,275.0,275.0,275.0,1792.5752472531528,41.0,7.000000000000001,13.0,67.0,1664.575247253153,100.0,18.0,25.0,80.0,1808.575247253153,1243.0,990.0,973.7991411756128,16.20085882438715,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.346569411868868,14.346569411868868,14.346569411868868,14.346569411868868,,0.9369887368689392,0.9369887368689392,0.9369887368689392,0.9369887368689392,36.26024063002686,36.26024063002686,36.26024063002686,36.26024063002686,0.7797901210758464,0.7797901210758464,0.7797901210758464,0.7797901210758464,0.9707713930383068,0.9707713930383068,0.9707713930383068,0.9707713930383068,35.20219489638099,35.20219489638099,35.20219489638099,35.20219489638099,140.80877958552395,0.04553400451806834,3.5557772622607065e-05,3553.830100561378,2716.0232486595064,0.0879963012532968,0.0672513860362223,15.317378607958831,13.411165850577932,974.7345447369038,972.8283319795228,151.60749134534873,130.7185203402762,23655.874970368022,7,0.7822709976973552,1934-03-11
1933,25,4667.98385815263,0.024857142857142855,263.28936504569685,0.057242026056138554,59.0,11.0,12.0,13.0,144.0,239.0,0.05211142834891614,4428.98385815263,1100.0,,275.0,275.0,275.0,275.0,3328.9838581526305,41.0,7.0,13.0,67.0,3200.9838581526305,100.0,18.0,25.0,80.0,3344.9838581526305,1243.0,990.0125314753298,976.8599271441581,13.152604331171688,0.9216082579487372,0.648,988.4429232173809,0.28,0.28,0.28,0.28,11.302996073222944,11.302996073222944,11.302996073222944,11.302996073222944,,0.9039241069665174,0.9039241069665174,0.9039241069665174,0.9039241069665174,27.61054368661553,27.61054368661553,27.61054368661553,27.61054368661553,0.5937751330454953,0.5937751330454953,0.5937751330454953,0.5937751330454953,0.97,0.97,0.97,0.97,26.782227376017065,26.782227376017065,26.782227376017065,26.782227376017065,107.12890950406825,0.023722400168044198,2.7052754925269762e-05,5396.855655881256,3811.676948218156,0.0627020608637165,0.0442850458191425,12.864776101971843,10.077849628681834,978.1211577100572,975.28093448551,124.89692745783655,92.394012123631,17997.65679668347,7,0.5951606083559349,1934-03-18
1933,26,5465.255915196766,0.010857142857142857,71.79279490761759,0.013198598505428644,59.0,11.0,12.0,13.0,144.0,239.0,0.04374777852468552,5226.255915196766,471.42857142857144,,275.0,275.0,275.0,275.0,4754.827343768195,669.5714285714286,7.0,13.0,67.0,3998.255915196766,728.5714285714286,18.0,25.0,80.0,4142.255915196766,1243.0,990.044363562697,978.226494109403,11.817869453293936,0.9097173259302472,0.648,988.4866462367667,0.28,0.28,0.28,0.28,9.98015212736367,9.98015212736367,9.98015212736367,9.98015212736367,1.0,0.8679698051556055,0.8679698051556055,0.8679698051556055,0.8679698051556055,23.366160195186296,23.366160195186296,23.366160195186296,23.366160195186296,0.5024980687136837,0.5024980687136837,0.5024980687136837,0.5024980687136837,0.9695266675472175,0.9695266675472175,0.9695266675472175,0.9695266675472175,22.654403728186672,22.654403728186672,22.654403728186672,22.654403728186672,90.61761491274669,0.016595963527698643,inf,5588.707650475971,5278.010080717362,0.0452822174162115,0.0427648062749614,10.247599215195551,9.803823467342882,978.416609781733,977.9381355243048,94.61868148105113,87.59120536613597,15223.759305341442,7,0.5034311939597038,1934-03-25
1933,27,4874.4624575033695,0.019,107.54962104578382,0.022265393586654813,84.0,14.0,20.0,27.0,219.0,364.0,0.07480685048728031,4510.4624575033695,1100.0,,275.0,275.0,275.0,275.0,3410.46245750337,16.0,4.000000000000002,5.0,52.99999999999999,3332.46245750337,100.0,18.0,25.0,80.0,3551.46245750337,1243.0,990.0045498205527,977.270697914045,12.733851906507832,0.9245898190777371,0.648,988.431960001475,0.28,0.28,0.28,0.28,10.881262087430114,10.881262087430114,10.881262087430114,10.881262087430114,,0.9029072905150282,0.9029072905150282,0.9029072905150282,0.9029072905150282,26.50515665876448,26.50515665876448,26.50515665876448,26.50515665876448,0.5700033690056877,0.5700033690056877,0.5700033690056877,0.5700033690056877,0.97,0.97,0.97,0.97,25.710001959001545,25.710001959001545,25.710001959001545,25.710001959001545,102.84000783600618,0.02117266321730213,2.596969894848641e-05,5168.2234116951895,4525.162733396875,0.0804390961044528,0.0704303918395445,11.504662785365412,10.404409779202838,977.7690640540104,976.6410478021164,110.15906404661662,96.69345358686736,17277.121316449036,7,0.5713333768667009,1934-04-01
1933,28,4223.728317344977,0.031714285714285716,76.7302104846152,0.01823517955535547,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.07668502710312117,3899.1568887735484,1100.0,,275.0,275.0,275.0,275.0,2799.1568887735484,24.0,3.999999999999998,6.142857142857143,54.142857142857146,2710.871174487834,100.0,18.0,25.0,80.0,2900.728317344977,1243.0,990.0,976.0889294271918,13.911070572808203,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.05678116028992,12.05678116028992,12.05678116028992,12.05678116028992,,0.9203960571669223,0.9203960571669223,0.9203960571669223,0.9203960571669223,29.930627810028394,29.930627810028394,29.930627810028394,29.930627810028394,0.6436694152694278,0.6436694152694278,0.6436694152694278,0.6436694152694278,0.97,0.97,0.97,0.97,29.032708975727537,29.032708975727537,29.032708975727537,29.032708975727537,116.13083590291016,0.027576380339876215,2.9325968662351053e-05,4496.174938445523,3988.051260004569,0.0845494900093885,0.0697928438698479,12.491030536519675,11.557710450126452,976.5880001373552,975.654680050962,120.82877743490737,110.7311608591554,19509.98043168891,7,0.6451713105717232,1934-04-08
1933,29,3739.9699364624835,0.04685714285714286,70.24068920791044,0.019000961595412473,70.0,14.0,18.0,25.0,168.0,295.0,0.07900957284592815,3444.9699364624835,1100.0,,275.0,275.0,275.0,275.0,2344.9699364624835,30.000000000000007,3.999999999999998,7.0,55.0,2248.9699364624835,100.0,18.0,25.0,80.0,2416.9699364624835,1243.0,990.0,975.1289839129801,14.871016087020005,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.016726674501722,13.016726674501722,13.016726674501722,13.016726674501722,,0.9287100754812995,0.9287100754812995,0.9287100754812995,0.9287100754812995,32.604713645256865,32.604713645256865,32.604713645256865,32.604713645256865,0.7011766375324057,0.7011766375324057,0.7011766375324057,0.7011766375324057,0.97,0.97,0.97,0.97,31.626572235899154,31.626572235899154,31.626572235899154,31.626572235899154,126.50628894359662,0.03392001919150769,3.19460325615143e-05,3950.3268111987895,3496.366435549196,0.0843733073858039,0.0746773657216673,13.53293409310365,12.57097043994142,975.5747401475404,974.612776494378,132.0088562542921,121.69669629373782,21253.05654252423,7,0.7028127163533145,1934-04-15
1933,30,3288.0856152019246,0.06885714285714285,59.46010644962384,0.0183311839984729,70.0,14.0,18.0,25.0,168.0,295.0,0.0898962597758606,2993.0856152019246,1100.0,,275.0,275.0,275.0,275.0,1893.0856152019244,30.000000000000025,4.0,6.999999999999994,55.0,1797.0856152019244,100.0,18.0,25.0,80.0,1965.0856152019244,1243.0,990.0,974.1664800580344,15.833519941965635,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.979230529447353,13.979230529447353,13.979230529447353,13.979230529447353,,0.9348753831766842,0.9348753831766842,0.9348753831766842,0.9348753831766842,35.247499721158974,35.247499721158974,35.247499721158974,35.247499721158974,0.7580107466915909,0.7580107466915909,0.7580107466915909,0.7580107466915909,0.97,0.97,0.97,0.97,34.190074729524206,34.190074729524206,34.190074729524206,34.190074729524206,136.76029891809682,0.04172129408014954,3.4535429019721415e-05,3467.070774707111,3080.145690401829,0.0957746904372938,0.0850862353754289,14.43846236927047,13.595012993459564,974.5506975940222,973.7072482182112,141.66283122601715,132.6674014362261,22975.730218240264,7,0.7597794384338712,1934-04-22
1933,31,2905.9856356292485,0.09342857142857143,42.562739843409744,0.0147143230881879,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.10811335040032857,2592.41420705782,1100.0,,275.0,275.0,275.0,275.0,1492.41420705782,33.57142857142857,4.0,7.714285714285714,56.42857142857143,1390.6999213435342,100.0,18.0,25.0,80.0,1582.9856356292487,1243.0,990.0,973.2868618791051,16.713138120894932,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.85884870837665,14.85884870837665,14.85884870837665,14.85884870837665,,0.94009204385452,0.94009204385452,0.94009204385452,0.94009204385452,37.6734831776917,37.6734831776917,37.6734831776917,37.6734831776917,0.8101824339288537,0.8101824339288537,0.8101824339288537,0.8101824339288537,0.9712299057659184,0.9712299057659184,0.9712299057659184,0.9712299057659184,36.590189010390255,36.590189010390255,36.590189010390255,36.590189010390255,146.36075604156102,0.05044335284400603,3.6959786879182076e-05,3080.145690401829,2782.206511497961,0.1153760508694845,0.0957746904372938,15.157625904555603,14.43846236927047,973.7072482182112,972.988084682926,149.7814817515398,141.66283122601715,24588.60701498225,7,0.8131153113420057,1934-04-29
1933,32,2624.0946179937173,0.11457142857142857,40.77226066483828,0.015628542578185,65.0,14.0,17.0,23.0,202.0,321.0,0.12245233349379696,2303.0946179937173,1100.0,,275.0,275.0,275.0,275.0,1203.0946179937175,34.99999999999999,3.999999999999998,8.000000000000002,57.0,1099.0946179937173,100.0,18.0,25.0,80.0,1301.094617993717,1243.0,990.0,972.6064352848124,17.393564715187576,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.539275302669294,15.539275302669294,15.539275302669294,15.539275302669294,,0.9431571012106772,0.9431571012106772,0.9431571012106772,0.9431571012106772,39.52674378997218,39.52674378997218,39.52674378997218,39.52674378997218,0.8500375008596169,0.8500375008596169,0.8500375008596169,0.8500375008596169,0.9750037500859616,0.9750037500859616,0.9750037500859616,0.9750037500859616,38.53936955429509,38.53936955429509,38.53936955429509,38.53936955429509,154.15747821718037,0.058834896089095215,3.892865611544959e-05,2749.2151184112568,2496.800686844093,0.1285645272733954,0.1167605975430189,15.8465365157891,15.237260301661395,972.9084502858204,972.2991740716926,157.69555777056516,150.69102857852656,25898.4563404863,7,0.8564304345398909,1934-05-06
1933,33,2281.645315715851,0.146,56.39205019525161,0.024913139909218514,65.0,14.0,17.0,23.0,202.0,321.0,0.14108505589014234,1960.6453157158514,1100.0,,275.0,275.0,275.0,275.0,860.6453157158514,34.99999999999999,4.0,8.0,55.20075733558233,758.4445583802691,100.0,18.0,25.0,78.20075733558234,960.4445583802691,1243.0,990.0,971.7798335206935,18.22016647930655,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.365877066788265,16.365877066788265,16.365877066788265,16.365877066788265,,0.9460858310143238,0.9460858310143238,0.9460858310143238,0.9460858310143238,41.75885033454649,41.75885033454649,41.75885033454649,41.75885033454649,0.8980397921407847,0.8980397921407847,0.8980397921407847,0.8980397921407847,0.9791594871592951,0.9791594871592951,0.9791594871592951,0.9791594871592951,40.88929413305677,40.88929413305677,40.88929413305677,40.88929413305677,163.5571765322271,0.07196138424193955,4.130231730611796e-05,2467.4434971899177,2102.056335477332,0.1527076104395212,0.1300941644116979,16.799367708743347,15.91739869771297,972.2283118897687,971.3463428787384,168.26078368381846,158.5154845900088,27477.60565741415,7,0.9086509807345949,1934-05-13
1933,34,2022.2872636206669,0.1744285714285714,21.36026683113807,0.010633623106828657,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.13965570293955074,1739.8586921920955,1100.0,,275.0,275.0,275.0,275.0,639.8586921920953,43.57142857142857,4.857142857142857,11.428571428571429,40.35374711796609,539.6478022169864,100.0,18.0,25.0,58.21088997510895,721.076373645558,1243.0,990.0,971.1424330092825,18.857566990717405,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.00327757819912,17.00327757819912,17.00327757819912,17.00327757819912,,0.948025964997005,0.948025964997005,0.948025964997005,0.948025964997005,43.47361529770742,43.47361529770742,43.47361529770742,43.47361529770742,0.9349164580152134,0.9349164580152134,0.9349164580152134,0.9349164580152134,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.60414299175327,42.60414299175327,42.60414299175327,42.60414299175327,170.4165719670131,0.08433628265816066,4.303448787045785e-05,2076.782126371957,1952.5344676593647,0.1545660451926039,0.1334965622696042,17.199060768889893,16.860374420376928,971.2853361671048,970.9466498185918,172.4911449472741,168.90444376842538,28629.9840904582,7,0.9467587331500728,1934-05-20
1933,35,1806.6749689314836,0.19557142857142856,39.26030919180331,0.021972832082810628,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.14196723567363664,1549.5321117886265,1100.0,,275.0,275.0,275.0,275.0,449.5321117886264,45.57142857142857,5.285714285714286,12.285714285714286,27.723349481916273,358.665905163853,100.0,18.0,25.0,43.58049233905913,520.0944765924244,1243.0,990.0,970.4754114380863,19.524588561913674,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.67029914939539,17.67029914939539,17.67029914939539,17.67029914939539,,0.9501536300179975,0.9501536300179975,0.9501536300179975,0.9501536300179975,45.280798056988566,45.280798056988566,45.280798056988566,45.280798056988566,0.9737806033760982,0.9737806033760982,0.9737806033760982,0.9737806033760982,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.3751820958488,44.3751820958488,44.3751820958488,44.3751820958488,177.5007283833952,0.09849227599964479,4.482341625843313e-05,1916.5413979392097,1677.712303316742,0.1531895163841519,0.1216566282553557,18.086947761381424,17.31534607106275,970.830364516419,970.0587628261004,181.91438045420156,173.72656476377463,29820.122368410397,7,0.986115157685529,1934-05-27
1933,36,1479.776859561223,0.233,40.79911912040637,0.027117308212018288,53.0,12.0,12.0,13.0,120.0,210.0,0.14222616949390118,1269.776859561223,1100.0,,275.0,275.0,275.0,275.0,169.7768595612231,37.30548964072552,5.806240473402475,9.04968142717086,10.509996068075717,107.10545195184851,90.30548964072553,17.806240473402475,21.04968142717086,23.509996068075715,227.1054519518485,1229.161411541299,990.0,969.4192790847363,20.580720915263733,0.8957003086152978,0.648,988.4562996913846,0.28,0.28,0.28,0.28,18.757020606648428,18.757020606648428,18.757020606648428,18.757020606648428,,0.9522106477063706,0.9522106477063706,0.9522106477063706,0.9522106477063706,48.16929862803446,48.16929862803446,48.16929862803446,48.16929862803446,1.0358988952265473,1.0358988952265473,1.0358988952265473,1.0358988952265473,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.20591265547377,47.20591265547377,47.20591265547377,47.20591265547377,188.82365062189504,0.12796555217060174,4.768274005603411e-05,1617.3520421001313,1392.1184694738974,0.1508492305826257,0.1298418615945326,19.080482909136972,18.28195783608132,969.8637527514004,969.1360750552234,192.17794186906715,183.9228608488187,31722.373304478373,7,1.0490202812327505,1934-06-03
1933,37,1197.3306810254633,0.27871428571428575,43.6705674546509,0.03618373623679962,53.0,12.0,12.0,13.0,120.0,210.0,0.17624938684707933,987.3306810254633,982.8503773470748,,245.71259433676872,245.71259433676872,245.71259433676872,245.71259433676872,4.480303678388509,1.130743309307576,0.25601735305077195,0.25601735305077195,0.2773521324716696,2.5601735305077193,54.13074330930757,12.25601735305077,12.25601735305077,13.277352132471671,122.56017353050773,1061.493155362484,990.0,968.5201821403656,21.479817859634295,0.6534656578312524,0.46041704232057123,988.8861172998483,0.26547494536508615,0.26547494536508615,0.26547494536508615,0.26547494536508615,20.10046021411738,20.10046021411738,20.10046021411738,20.10046021411738,,0.9545568186885592,0.9545568186885592,0.9545568186885592,0.9545568186885592,46.14604061761283,46.14604061761283,46.14604061761283,46.14604061761283,0.9923879702712437,0.9923879702712437,0.9923879702712437,0.9923879702712437,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.15075541910892,45.15075541910892,45.15075541910892,45.15075541910892,180.60302167643567,0.1510424520093272,5.1150830106561976e-05,1341.3621257487196,1086.4244972913411,0.1932946104617202,0.156557275599818,20.699206806605744,19.27097870420627,968.9728523952102,968.17161984863,192.8,166.4223680400496,30341.307641641193,7,1.0033501204246427,1934-06-10
1933,38,1026.2934852296617,0.325,18.355871433754974,0.018252091463876997,53.0,12.0,12.0,13.0,120.0,210.0,0.204981741759128,816.2934852296615,816.2934852296615,,241.45633191151683,241.45633191151683,241.45633191151683,91.9244894951112,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,893.2934852296618,990.0,967.9746420158971,22.025357984102943,0.47266992730786306,0.3340317247218606,989.1932983479703,0.2593223506419395,0.2593223506419395,0.2593223506419395,0.1051694893898287,20.959333981431264,20.959333981431264,20.959333981431264,21.113486842683375,,0.9554065446334171,0.9554065446334171,0.9554065446334171,0.40891521269332365,47.447588198708395,47.447588198708395,47.447588198708395,17.88142601142345,1.0203782408324387,1.0203782408324387,1.0203782408324387,0.38454679594459035,0.9797480924482961,0.9797480924482961,0.9797480924482961,0.9683195210197246,45.05631885689786,45.05631885689786,45.05631885689786,17.513461714040712,152.6824182847343,0.14870367927298278,5.195747241916497e-05,1080.0406798008228,957.9333972550564,0.2192219214840528,0.1944371206820908,21.278457354726783,20.73035581880257,968.1515564222312,967.7317335890202,165.43683971149568,144.60000000000002,25650.64627183536,7,0.8482356571374128,1934-06-17
1933,39,859.0650358594141,0.37557142857142856,28.20074084796662,0.033606927416202956,53.0,12.0,12.0,13.0,120.0,210.0,0.2457038594229429,649.0650358594141,649.0650358594141,,216.35501195313805,216.35501195313805,216.35501195313805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,726.0650358594141,990.0,967.3362601434376,22.66373985656235,0.34041805624612975,0.2345754439540886,989.4250064997998,0.23457926613673633,0.23457926613673633,0.23457926613673633,0.01,21.854167090225392,21.854167090225392,21.854167090225392,22.078746356362128,,0.9549544615975112,0.9549544615975112,0.9549544615975112,0.0,44.22353333319787,44.22353333319787,44.22353333319787,0.0,0.9510437275956534,0.9510437275956534,0.9510437275956534,0.0,0.9784939285937371,0.9784939285937371,0.9784939285937371,0.96,43.28040503946972,43.28040503946972,43.28040503946972,0.0,129.84121511840917,0.15101253607135953,5.5626759623387784e-05,941.1240560143012,760.52821131929,0.2761238792650604,0.2231374266314672,22.415757290786196,21.37986833879152,967.6644962240572,966.9421128452772,143.70975494783937,111.87341583435668,21813.32413989274,7,0.721340083991162,1934-06-24
1933,40,651.9134531231217,0.45942857142857146,23.545592875581015,0.03558874703043917,50.0,10.0,9.0,9.0,108.0,186.0,0.28679219701291847,465.9134531231217,465.9134531231217,,232.95672656156086,232.95672656156086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,534.9134531231217,990.0,966.5073473168632,23.492652683136807,0.2319343636740783,0.12071735441079548,989.647348281915,0.25077123360167664,0.25077123360167664,0.01,0.01,22.889229731450257,22.889229731450257,23.130000965051938,23.130000965051938,,0.9552416729829698,0.9552416729829698,0.0,0.0,49.884604560428265,49.884604560428265,0.0,0.0,1.0727871948479197,1.0727871948479197,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.68371053937073,46.68371053937073,0.0,0.0,93.36742107874146,0.1436380551235036,5.604891613362593e-05,733.8512888156049,595.7090611902229,0.3122329541678839,0.253457345970181,23.203389888109797,22.4405584500432,966.8354051552624,966.280690775356,96.4,87.29661099405821,15685.726741228567,7,0.5187078948818971,1934-07-01
1933,41,544.8233986332028,0.52,11.941605885215674,0.02186942930078753,50.0,10.0,9.0,9.0,108.0,186.0,0.3419786110016748,358.8233986332029,358.8233986332029,,179.41169931660144,179.41169931660144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,427.8233986332029,990.0,966.0517052938493,23.948294706150623,0.18652391421201417,0.06836464415487171,989.7451114416332,0.18470579407741194,0.18470579407741194,0.01,0.01,23.50870035370635,23.50870035370635,23.683406147783757,23.683406147783757,,0.9495267303134212,0.9495267303134212,0.0,0.0,39.268726107823966,39.268726107823966,0.0,0.0,0.8444887335015905,0.8444887335015905,0.0,0.0,0.974509264496654,0.974509264496654,0.96,0.96,38.276463206822314,38.276463206822314,0.0,0.0,76.55292641364463,0.14037815304307344,5.925783445871008e-05,583.0034913422678,512.1178199937132,0.3631976719776776,0.3190375405330183,23.70493156973572,23.27962243085416,966.22351571104,965.9045301899716,84.77869271834938,69.49001566429865,12860.891637492296,7,0.425294035631359,1934-07-08
1933,42,480.52562084341395,0.5635714285714286,7.0789646778676865,0.014694731913735314,50.0,10.0,9.0,9.0,108.0,186.0,0.3873321645121332,294.52562084341395,294.52562084341395,,147.26281042170697,147.26281042170697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,363.52562084341395,990.0,965.7623652937953,24.23763470620468,0.16383123347398446,0.03801609303809136,989.7981526734878,0.1413047940693044,0.1413047940693044,0.01,0.01,23.894482585623287,23.894482585623287,24.025787379692595,24.025787379692595,,0.939578894553965,0.939578894553965,0.0,0.0,32.422562455729434,32.422562455729434,0.0,0.0,0.6972594076500954,0.6972594076500954,0.0,0.0,0.97,0.97,0.96,0.96,31.44988558205755,31.44988558205755,0.0,0.0,62.8997711641151,0.13084541786971496,5.9324685916401934e-05,505.01787451967766,462.56506724863937,0.4021055915578266,0.3683037955377412,24.0022446683956,23.74753075287424,965.8725804353384,965.6815428026188,68.02182332025077,59.09920237935059,10567.161555571336,7,0.3494431731339728,1934-07-15
1933,43,440.1332803552308,0.6061428571428572,5.133169465384965,0.011696518360180971,50.0,10.0,9.0,9.0,108.0,186.0,0.4228369387792882,254.13328035523077,254.13328035523077,,254.13328035523077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,323.1332803552308,990.0,965.5805997615986,24.41940023840149,0.1495755232695534,0.019986644058098715,989.8304378326723,0.27638696838222154,0.01,0.01,0.01,23.973451102691655,24.239838071073876,24.239838071073876,24.239838071073876,,0.9485725076321591,0.0,0.0,0.0,56.658334297734214,0.0,0.0,0.0,1.218458802101811,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10957387338258973,5.277318913819313e-05,459.2604427967548,426.6328809909446,0.4359720225219769,0.4049989562944224,24.051783037859455,23.86902298606421,965.6666719925854,965.5198479644592,48.2,48.2,8097.600000000001,7,0.26777777777777784,1934-07-22
1933,44,419.12675821845465,0.6307142857142857,2.6611906767672786,0.006418443060689172,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4012331660928873,250.84104393274038,250.84104393274038,,250.84104393274038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,315.2696153613118,990.0,965.486070411983,24.513929588016968,0.14680019190862784,0.019410892046711842,989.8337889160446,0.2729747000797961,0.01,0.01,0.01,24.074743803981807,24.337718504061602,24.337718504061602,24.337718504061602,,0.9500432809005037,0.0,0.0,0.0,56.2502983214218,0.0,0.0,0.0,1.2096838348692862,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11502315231602601,5.3497969346986746e-05,426.6328809909446,408.00454625357366,0.4402681366758533,0.3687939152320364,24.11920768625791,24.051783037859455,965.5198479644592,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1934-07-29
1933,45,395.31959693992377,0.6589999999999999,4.4125407732674615,0.011374706468636944,47.0,8.0,6.0,5.0,89.0,155.0,0.3924037627101678,240.31959693992374,240.31959693992374,,240.31959693992374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,301.31959693992377,990.0,965.3752471654172,24.62475283458267,0.14187679758291497,0.016509382711360043,989.8416138197057,0.2657725594568043,0.01,0.01,0.01,24.200594094831633,24.456366654288438,24.456366654288438,24.456366654288438,,0.954861548902083,0.0,0.0,0.0,54.447577896489165,0.0,0.0,0.0,1.1709156536879388,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12202491201696831,5.5835243221201476e-05,408.00454625357366,377.11676084070143,0.4110132884427108,0.3798977276681322,24.32197619204287,24.11920768625791,965.436020458141,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1934-08-05
1933,46,355.9353689836897,0.703857142857143,5.21735070758926,0.014698172188171143,47.0,8.0,6.0,5.0,89.0,155.0,0.4359338575703691,200.93536898368976,200.93536898368976,,200.93536898368976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,261.9353689836897,990.0,965.1796768449184,24.820323155081578,0.1279768815695417,0.012829506363613586,989.8591936120667,0.21376274812798116,0.01,0.01,0.01,24.46575401902046,24.66951676714844,24.66951676714844,24.66951676714844,,0.9543888246425963,0.0,0.0,0.0,46.011021396273556,0.0,0.0,0.0,0.9894843311026571,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.06589989724141,0.0,0.0,0.0,45.06589989724141,0.12651397512913162,6.23043917492104e-05,370.3647452958713,340.5953058875766,0.4550855438129915,0.4185063561494656,24.569881309263952,24.36780840785332,965.2518237264792,965.102976529438,48.2,41.66137778242548,7571.071182736556,7,0.25036611054023,1934-08-12
1933,47,328.22594229201957,0.7427142857142857,2.424107435534397,0.007395465702791043,47.0,8.0,6.0,5.0,89.0,155.0,0.47236438198245617,173.2259422920195,173.2259422920195,,173.2259422920195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,234.2259422920195,990.0,965.0411297114603,24.958870288539888,0.1181973384222966,0.010474205094821628,989.8713284564828,0.17635502209422632,0.01,0.01,0.01,24.65384372292854,24.820198745022765,24.820198745022765,24.820198745022765,,0.9467943769660305,0.0,0.0,0.0,39.65468833016356,0.0,0.0,0.0,0.8527889963476036,0.0,0.0,0.0,0.9750756400396553,0.96,0.96,0.96,38.669188642894575,0.0,0.0,0.0,38.669188642894575,0.11777877217252411,6.200317376144796e-05,340.5953058875766,323.62655383883583,0.4789471017177073,0.4550855438129915,24.685064086094933,24.569881309263952,965.102976529438,965.0181327691942,41.66137778242548,37.54979681349615,6496.423692006288,7,0.21482882579385873,1934-08-19
1933,48,311.05067892244466,0.7675714285714285,2.5152045659218305,0.008103939221400442,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.48119524987004375,161.33639320815897,161.33639320815897,,161.33639320815897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,220.76496463673038,990.0,964.9552533946122,25.044746605387836,0.11344640444555096,0.009463593422693458,989.8770900021318,0.16030413083101452,0.01,0.01,0.01,24.761532476688565,24.91183660751958,24.91183660751958,24.91183660751958,,0.9430211197116283,0.0,0.0,0.0,36.95442583872052,0.0,0.0,0.0,0.7947188352413015,0.0,0.0,0.0,0.9718562298662033,0.96,0.96,0.96,35.92428834691289,0.0,0.0,0.0,35.92428834691289,0.11552409221812922,6.182163502792201e-05,323.62655383883583,306.020121877383,0.5065026412286242,0.3855955591288881,24.80457553148685,24.685064086094933,965.0181327691942,964.9301006093868,42.52587872782976,33.49042802856633,6035.280442281366,7,0.19957937970507164,1934-08-26
1933,49,287.544218964175,0.8035714285714286,4.607954917215944,0.016130579847090827,40.0,6.0,4.0,3.0,65.0,118.0,0.41070069666496256,169.54421896417503,169.54421896417503,,169.54421896417503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.54421896417497,990.0,964.8505061318376,25.149493868162413,0.11301555684584055,0.010161258611954814,989.8768231845422,0.17138469560163624,0.01,0.01,0.01,24.854932357102964,25.0163170527046,25.0163170527046,25.0163170527046,,0.9453598196844799,0.0,0.0,0.0,39.07018448175197,0.0,0.0,0.0,0.8402190211129457,0.0,0.0,0.0,0.9742300769563151,0.96,0.96,0.96,38.06911116448938,0.0,0.0,0.0,38.06911116448938,0.13230547396577402,6.236002079641359e-05,302.30479186612183,273.7644374568714,0.4310274961063546,0.3903345338047346,24.935018194238012,24.767523476000097,964.9115239593306,964.7950577498276,41.67743878203259,34.76906035861349,6395.610675634216,7,0.211495062024941,1934-09-02
1933,50,268.27588251817053,0.8415714285714285,2.1381122068752183,0.008117343868269228,40.0,6.0,4.0,3.0,65.0,118.0,0.4399712914402509,150.2758825181705,150.2758825181705,,150.2758825181705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.2758825181705,990.0,964.7731035300727,25.2268964699273,0.10621496131612192,0.008523450014044443,989.8852615886698,0.14537244139953018,0.01,0.01,0.01,24.966785617197612,25.102158058597144,25.102158058597144,25.102158058597144,,0.9391264040018301,0.0,0.0,0.0,34.55605537117392,0.0,0.0,0.0,0.7431409757241703,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.5193737100387,0.0,0.0,0.0,33.5193737100387,0.12491402860329212,6.195748587814356e-05,273.7644374568714,258.7976520087449,0.4559546776568619,0.4310274961063546,25.02164499335839,24.935018194238012,964.7950577498276,964.735190608035,34.76906035861349,31.3466017402142,5631.254783286502,7,0.18621874283354836,1934-09-09
1933,51,256.9079094339073,0.8647142857142857,2.5709919951181956,0.010080868562743085,40.0,6.0,4.0,3.0,65.0,118.0,0.45937441859768,138.90790943390735,138.90790943390735,,138.90790943390735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.90790943390735,990.0,964.7275742606001,25.2724257393998,0.1022028167428588,0.007557172301882085,989.8902400109553,0.13002567773577484,0.01,0.01,0.01,25.032640072619277,25.15266575035505,25.15266575035505,25.15266575035505,,0.9345461687451249,0.0,0.0,0.0,31.86976974174289,0.0,0.0,0.0,0.6853713922955461,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.913676649490604,0.0,0.0,0.0,30.913676649490604,0.12031421832554659,6.181799695674923e-05,258.7976520087449,249.7991800258312,0.4723794529181316,0.4559546776568619,25.074129180127297,25.02164499335839,964.735190608035,964.698795080155,31.3466017402142,29.286290770867968,5193.497677114421,7,0.17174264805272557,1934-09-16
1933,52,247.1983737354615,0.8781428571428572,3.229045397091247,0.01325434718590647,40.0,6.0,4.0,3.0,65.0,118.0,0.4780359043496093,129.1983737354615,129.1983737354615,,129.1983737354615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.1983737354615,990.0,964.6768578909885,25.323142109011574,0.09877600778268349,0.0067318617675141855,989.8944921304499,0.116917804542873,0.01,0.01,0.01,25.100716434918517,25.207634239461388,25.207634239461388,25.207634239461388,,0.9298995555727821,0.0,0.0,0.0,29.579039571711185,0.0,0.0,0.0,0.6361083778862621,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.69166838455985,0.0,0.0,0.0,28.69166838455985,0.11590495658958329,6.167717453913984e-05,258.7976520087449,236.1943342291061,0.4995886136944385,0.4559546776568619,25.18008279841624,25.02164499335839,964.735190608035,964.6171660053748,31.3466017402142,26.16645391347033,4820.2002886060545,7,0.15939815769199916,1934-09-23
1933,53,236.1943342291061,0.893,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4995886136944385,118.19433422910612,118.19433422910612,,118.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,168.19433422910612,990.0,964.6171660053748,25.382833994625344,0.0948923265903338,0.005796518409474,989.8993111550002,0.1020623512092932,0.01,0.01,0.01,25.18008279841624,25.272145149625533,25.272145149625533,25.272145149625533,,0.9242311986583216,0.0,0.0,0.0,26.975725683990035,0.0,0.0,0.0,0.5801231329890331,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.16645391347033,0.0,0.0,0.0,26.16645391347033,0.1107835799655089,6.14958362244281e-05,236.1943342291061,236.1943342291061,0.4995886136944385,0.4995886136944385,25.18008279841624,25.18008279841624,964.6171660053748,964.6171660053748,26.16645391347033,26.16645391347033,627.994893923288,1,0.14536918840816854,1934-09-30
1934,1,226.2999875186875,0.9144285714285714,1.9873568491382352,0.008736736414372356,37.0,5.0,3.0,2.0,50.0,97.0,0.42881017045502245,129.2999875186875,129.2999875186875,,129.2999875186875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.2999875186875,990.0,964.557799925112,25.442200074887847,0.09704720897094139,0.006740498939088386,989.89621229209,0.11705498315022808,0.01,0.01,0.01,25.221357383827584,25.328412366977812,25.328412366977812,25.328412366977812,,0.9303558047843771,0.0,0.0,0.0,29.755224570241797,0.0,0.0,0.0,0.6398973025858451,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.862567833134538,0.0,0.0,0.0,28.862567833134538,0.12750032416231705,6.200463937982727e-05,234.76788002600708,222.2828362851385,0.4363809712935774,0.413174067888906,25.252642685753617,25.155410010087557,964.608607280156,964.5336970177108,30.787832490725968,27.949879606394852,4848.911395966603,7,0.16034759907296967,1934-10-01
1934,2,205.02746688814935,0.9465714285714285,3.867876073366582,0.018855006145695557,37.0,5.0,3.0,2.0,50.0,97.0,0.4737371346157392,108.02746688814935,108.02746688814935,,108.02746688814935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.02746688814935,990.0,964.4356417113042,25.564358288695775,0.0895394489125577,0.004932334685492644,989.9055282164019,0.08833708029900159,0.01,0.01,0.01,25.3815494247987,25.4598865050977,25.4598865050977,25.4598865050977,,0.39493421677697604,0.0,0.0,0.0,11.297754053565374,0.0,0.0,0.0,0.2429624527648468,0.0,0.0,0.0,0.9642857142857143,0.96,0.96,0.96,10.958821431958414,0.0,0.0,0.0,10.958821431958414,0.051620978158110946,2.643582767264709e-05,220.53049583159049,195.20770377157243,0.4969066185702751,0.4398484646498716,25.42516361549696,25.26628979460746,964.5231829749896,964.40148789361,27.540403494878607,0.0,1841.0820005690134,7,0.060882341288657854,1934-10-08
1934,3,190.48175978764291,0.9731428571428571,1.8951487990174403,0.010106507672144943,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,93.57142857142857,0.49075448649922143,96.91033121621435,96.91033121621435,,96.91033121621435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,140.91033121621436,990.0,964.4190364804247,25.580963519575317,0.08526292010810692,0.003987378153378186,989.9107497017385,0.07332894714188933,0.01,0.01,0.01,25.418384274171927,25.48171322131381,25.48171322131381,25.48171322131381,,0.13107343155136217,0.0,0.0,0.0,3.57922559193718,0.0,0.0,0.0,0.07697259337499311,0.0,0.0,0.0,0.9614285714285714,0.96,0.96,0.96,3.4718488241790637,0.0,0.0,0.0,3.4718488241790637,0.019002951049273412,8.791230435272322e-06,195.20770377157243,182.70050873555303,0.5221265790467693,0.399561011106229,25.42516361549696,25.382071394222404,964.4345989825288,964.4095845924568,24.302941769253447,0.0,583.2706024620827,7,0.01928804902321702,1934-10-15
1934,4,188.20955716699362,0.9762857142857142,2.99106360186069,0.016038027726748214,31.0,4.0,3.0,2.0,33.0,73.0,0.388160517914084,115.2095571669936,115.2095571669936,,115.2095571669936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.20955716699362,990.0,964.423580885666,25.576419114334012,0.08960371445711965,0.005542812359194428,989.9048534731837,0.09803290217544132,0.01,0.01,0.01,25.38323968534224,25.471272587517685,25.471272587517685,25.471272587517685,,0.9214384161154632,0.0,0.0,0.0,26.43129881310012,0.0,0.0,0.0,0.5684150282387123,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.63835984870712,0.0,0.0,0.0,25.63835984870712,0.13614200997685533,6.180468146915683e-05,194.7956741845264,178.2793688535273,0.409469701791328,0.3747516483905511,25.38463638789835,25.381133813344576,964.4434412622928,964.410408651631,27.23866906703867,23.242676129625657,4307.244454582796,7,0.1424353324928173,1934-10-22
