WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1934,5,209.76010567131996,0.9398571428571428,3.926737442944585,0.01860453788412763,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3326258927241609,140.1886770998914,140.1886770998914,,140.1886770998914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,176.47439138560568,990.0,964.459597709429,25.540402290570878,0.09781462637230978,0.007666037553490714,989.8945193360743,0.13175471408485337,0.01,0.01,0.01,25.303166912560243,25.424921626645094,25.424921626645094,25.424921626645094,,0.934509881836855,0.0,0.0,0.0,32.51400174526733,0.0,0.0,0.0,0.6992258439842437,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.53858169290931,0.0,0.0,0.0,31.53858169290931,0.15012976315832618,6.248294120573613e-05,222.2828362851385,199.0925590239552,0.366663628002373,0.3014177842955638,25.385547618297547,25.202534039353605,964.5336970177108,964.401814881952,35.00900870005233,28.283495432592662,5298.481724408764,7,0.17521434273838507,1934-10-29
1934,6,228.62851730776856,0.9097142857142858,1.9873568491382352,0.008608093075832572,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.30892014972311294,157.91423159348284,157.91423159348284,,157.91423159348284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,194.19994587919714,990.0,964.5717711038467,25.428228896153378,0.10407055141457419,0.009172709685446001,989.8867567388999,0.15568421265120183,0.01,0.01,0.01,25.159301422402137,25.304985635053338,25.304985635053338,25.304985635053338,,0.9411741497338735,0.0,0.0,0.0,36.67513050728451,0.0,0.0,0.0,0.7887124840276237,0.0,0.0,0.0,0.9708723869537058,0.96,0.96,0.96,35.608661266900086,0.0,0.0,0.0,35.608661266900086,0.15583535352903657,6.262777699975243e-05,236.1943342291061,222.2828362851385,0.3937435684201931,0.2853882736964608,25.202534039353605,25.10530133588656,964.6171660053748,964.5336970177108,37.9909034158262,32.0542739526536,5982.255092839214,7,0.1978258959272227,1934-11-05
1934,7,257.31960927521635,0.8618571428571428,4.866844523993527,0.01899462448377613,36.0,5.0,3.0,2.0,47.0,93.0,0.36193041294146405,164.31960927521635,164.31960927521635,,164.31960927521635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.31960927521635,990.0,964.7262614296116,25.273738570388478,0.10905392999459076,0.009717166788393327,989.881228903217,0.16433147252154204,0.01,0.01,0.01,24.990636001083946,25.144967473605483,25.144967473605483,25.144967473605483,,0.9434896970891317,0.0,0.0,0.0,37.998057166387945,0.0,0.0,0.0,0.8171625197072678,0.0,0.0,0.0,0.9730418700994212,0.96,0.96,0.96,36.97980564764714,0.0,0.0,0.0,36.97980564764714,0.143576750736729,6.249996614655711e-05,270.26224589706084,239.64129376144416,0.3880800280296381,0.3441102166945746,25.110657396788664,24.912707772216358,964.7810489835882,964.6378477625686,40.14847269106543,32.841731214842824,6212.6073488047205,7,0.2054433647091508,1934-11-12
1934,8,285.12994871820473,0.8088571428571428,5.108267997188883,0.0174928490865635,36.0,5.0,3.0,2.0,47.0,93.0,0.3267694537840503,192.12994871820473,192.12994871820473,,192.12994871820473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,236.12994871820473,990.0,964.8413798122839,25.158620187716128,0.11886929326922593,0.012081045641047342,989.8690496610898,0.2018754307695764,0.01,0.01,0.01,24.82579441803626,25.017669848805838,25.017669848805838,25.017669848805838,,0.9520116409470134,0.0,0.0,0.0,44.534089135572835,0.0,0.0,0.0,0.9577223470015663,0.0,0.0,0.0,0.9795759269998048,0.96,0.96,0.96,43.59765204580817,0.0,0.0,0.0,43.59765204580817,0.15276696273953597,6.30320033153768e-05,306.020121877383,270.26224589706084,0.3441102166945746,0.3039015847371745,24.912707772216358,24.699723377357824,964.9301006093868,964.7810489835882,48.2,40.14847269106543,7324.405543695773,7,0.24220917803226763,1934-11-19
1934,9,383.7143966586195,0.674,21.376433440715214,0.054860571651994185,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,100.14285714285714,0.26300094793931506,283.57153951576237,283.57153951576237,,192.42575971984215,91.14577979592018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,330.4286823729052,990.0,965.3099345435572,24.6900654564428,0.1521502969947653,0.035332442610393845,989.8125172603949,0.20151520884774213,0.09447537415306365,0.01,0.01,24.301067507989874,24.408107342684556,24.49258271683762,24.49258271683762,,0.9489235727918456,0.5390258116860763,0.0,0.0,43.64032211332468,20.333251423275644,0.0,0.0,0.9385015508241866,0.43727422415646544,0.0,0.0,0.9743872821238436,0.965815853552415,0.96,0.96,40.38420863996243,19.727065782819576,0.0,0.0,60.11127442278201,0.15586426359894476,5.87312280416791e-05,455.65515596238953,311.8155700798613,0.2982532269834412,0.2201340683379266,24.66038427468988,23.947002315092785,965.6504482018308,964.9590778503992,72.86273705882599,48.2,10098.694103027377,7,0.3339515245710112,1934-11-26
1934,10,429.8899219884376,0.6178571428571429,7.249804169645082,0.016899735930976257,42.0,7.0,5.0,3.0,61.0,118.0,0.27456007960757156,311.8899219884376,311.8899219884376,,155.9449609942188,155.9449609942188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,365.8899219884376,990.0,965.534504648948,24.46549535105206,0.16466566870482532,0.04621204317854253,989.7891222881168,0.15302569734219543,0.15302569734219543,0.01,0.01,24.101591941826502,24.101591941826502,24.2446176391687,24.2446176391687,,0.9425340695281602,0.9425340695281602,0.0,0.0,34.74134182323233,34.74134182323233,0.0,0.0,0.7471256306071471,0.7471256306071471,0.0,0.0,0.97,0.97,0.96,0.96,33.69910156853536,33.69910156853536,0.0,0.0,67.39820313707072,0.15676616222805634,6.002744168197998e-05,440.0331111664572,422.4698189706656,0.27930989315995,0.2681616383076285,24.146112048145078,24.040733506366383,965.580149000249,965.501114185368,69.53466333996644,65.83430048104849,11322.898127027882,7,0.37443446187261514,1934-12-03
1934,11,450.2255992447307,0.5944285714285714,3.218850868883164,0.007091672386707157,42.0,7.0,5.0,3.0,61.0,118.0,0.262163378101158,332.2255992447307,332.2255992447307,,166.11279962236534,166.11279962236534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,386.2255992447307,990.0,965.6260151966013,24.373984803398734,0.17184276016010666,0.05581048284351282,989.7723467569964,0.1667522794901932,0.1667522794901932,0.01,0.01,23.97957928090492,23.97957928090492,24.136331560395117,24.136331560395117,,0.9457367400496391,0.9457367400496391,0.0,0.0,36.944180558280394,36.944180558280394,0.0,0.0,0.7944985066296859,0.7944985066296859,0.0,0.0,0.9705670454362193,0.9705670454362193,0.96,0.96,35.857463582869585,35.857463582869585,0.0,0.0,71.71492716573917,0.15927053898975943,5.996147712804088e-05,462.56506724863937,442.799181369126,0.2664864908628476,0.2550992462571158,24.024137275934955,23.905543323973728,965.6815428026188,965.592596316161,74.42952945408825,70.11621541683931,12048.107763844182,7,0.39841626203188435,1934-12-10
1934,12,475.6529158595976,0.5678571428571428,3.351422734666999,0.007013310697271328,42.0,7.0,5.0,3.0,61.0,118.0,0.24814129533365134,357.6529158595976,357.6529158595976,,178.8264579297988,178.8264579297988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,411.6529158595976,990.0,965.7404381213681,24.25956187863184,0.18081684912244106,0.06781217628573001,989.7513709745919,0.18391571820522837,0.18391571820522837,0.01,0.01,23.827017135018412,23.827017135018412,24.00093285322364,24.00093285322364,,0.949445833521008,0.949445833521008,0.0,0.0,39.67366032233124,39.67366032233124,0.0,0.0,0.8531969961791663,0.8531969961791663,0.0,0.0,0.9753196996179165,0.9753196996179165,0.96,0.96,38.69585807426565,38.69585807426565,0.0,0.0,77.3917161485313,0.16269060615322445,6.01065200406806e-05,486.0250263913084,462.56506724863937,0.2550992462571158,0.2427858517412966,23.905543323973728,23.76478518722558,965.7871126187608,965.6815428026188,79.73723712442562,74.42952945408825,13001.808312953259,7,0.4299539786029517,1934-12-17
1934,13,525.9498728699201,0.5332857142857143,9.281899581041225,0.017732035743465487,42.0,7.0,5.0,3.0,61.0,118.0,0.22462346696241506,407.9498728699201,407.9498728699201,,203.97493643496006,203.97493643496006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,461.9498728699201,990.0,965.9667744279146,24.03322557208539,0.19856820580635612,0.09155233999460224,989.7098794541989,0.21786616418719604,0.21786616418719604,0.01,0.01,23.525238862097233,23.525238862097233,23.733105026284427,23.733105026284427,,0.9551980867964281,0.9551980867964281,0.0,0.0,44.94518419181845,44.94518419181845,0.0,0.0,0.9665631008993215,0.9665631008993215,0.0,0.0,0.9799525786580165,0.9799525786580165,0.96,0.96,44.04430324461094,44.04430324461094,0.0,0.0,88.08860648922187,0.16744341214870692,5.998813171986926e-05,550.9983234585969,494.6810831907137,0.2385375224758849,0.2141567314748222,23.71284944346486,23.374949886236283,966.0794924555636,965.8260648743582,93.10249179382218,81.69577963521785,14798.885890189275,7,0.4893811471623437,1934-12-24
1934,14,563.1651723294157,0.5048571428571429,4.135094367854371,0.0073071520219732,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.24140134188382248,427.16517232941567,427.16517232941567,,213.58258616470786,213.58258616470786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,485.45088661512995,990.0,966.1342432754824,23.865756724517674,0.2068624427189231,0.10062196133948413,989.6925155959416,0.23083649132235554,0.23083649132235554,0.01,0.01,23.327435829136935,23.327435829136935,23.54827232045929,23.54827232045929,,0.9566884387032671,0.9566884387032671,0.0,0.0,46.74581086179054,46.74581086179054,0.0,0.0,1.0052862550922697,1.0052862550922697,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.81089464455472,45.81089464455472,0.0,0.0,91.62178928910944,0.16271228935144189,5.957990348496494e-05,571.8920920403683,550.9983234585969,0.2469670688488706,0.2141567314748222,23.374949886236283,23.279322612284474,966.1735144141816,966.0794924555636,93.10249179382218,90.90895924490178,15392.460600570388,7,0.5090099404950525,1934-12-31
1934,15,602.662437691925,0.48142857142857143,8.317215234814771,0.013665308324742999,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,130.85714285714286,0.21785260090184247,471.80529483478216,471.80529483478216,,235.90264741739108,235.90264741739108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,527.3767234062108,990.0,966.306797238158,23.69320276184205,0.226663803811957,0.1220819042629993,989.651254291925,0.2596261329769324,0.2596261329769324,0.01,0.01,23.084830920790154,23.084830920790154,23.334457053767085,23.334457053767085,,0.9563203611276369,0.9563203611276369,0.0,0.0,51.05177538365655,51.05177538365655,0.0,0.0,1.0978876426592805,1.0978876426592805,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.89033417077868,47.89033417077868,0.0,0.0,95.78066834155736,0.15905580809667286,5.657423070048356e-05,630.1125986840717,571.8920920403683,0.2430528449940314,0.1904421531177256,23.279322612284474,22.91239840428281,966.4204503947362,966.1735144141816,96.4,92.69441811478836,16091.152281381637,7,0.5321148241197632,1935-01-07
1934,16,677.4530648807728,0.44814285714285723,10.363345340260723,0.015313065922431543,41.0,6.0,4.0,3.0,66.0,120.0,0.1773714905346135,557.4530648807728,557.4530648807728,,223.6632610567808,223.6632610567808,110.12654276721113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,608.4530648807728,990.0,966.6098122595231,23.390187740476936,0.2722991058063973,0.17337864734035616,989.5543222468533,0.23581368987859216,0.23581368987859216,0.12009940416430646,0.01,22.70869629745163,22.70869629745163,22.824410583165918,22.934509987330223,,0.9516709916450409,0.9516709916450409,0.544433126798405,0.0,47.42186709501245,47.42186709501245,23.289191798328083,0.0,1.019825098817472,1.019825098817472,0.5008428343726469,0.0,0.9786557120086933,0.9786557120086933,0.9700842834372646,0.96,43.426063083123765,43.426063083123765,22.768920225980906,0.0,109.62104639222844,0.16141310270531384,5.447849278883118e-05,702.6560160658968,647.6489852382476,0.1852855524136367,0.1707805772045736,22.82057279606167,22.607844815000227,966.7106240642636,966.490595940953,120.4477220614725,96.4,18416.335793894377,7,0.609005813290158,1935-01-14
1934,17,744.0006301049847,0.4178571428571428,10.958625935219695,0.01466536549957303,41.0,6.0,4.0,3.0,66.0,120.0,0.16140786121117667,624.0006301049847,624.0006301049847,,208.00021003499492,208.00021003499492,208.00021003499492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,675.0006301049847,990.0,966.8760025204199,23.123997479580094,0.3101174317850001,0.2178324209101298,989.4720501473048,0.2233002835472431,0.2233002835472431,0.2233002835472431,0.01,22.372747343337714,22.372747343337714,22.372747343337714,22.58604762688496,,0.9552237021747993,0.9552237021747993,0.9552237021747993,0.0,43.587829375081114,43.587829375081114,43.587829375081114,0.0,0.9373726747329272,0.9373726747329272,0.9373726747329272,0.0,0.9799344279780486,0.9799344279780486,0.9799344279780486,0.96,42.71334259395197,42.71334259395197,42.71334259395197,0.0,128.14002778185593,0.17222630006911152,5.70499838892337e-05,779.3663976124346,712.0837013457431,0.1685195150137772,0.1539712263289979,22.554236261034053,22.17164732783047,967.0174655904495,966.7483348053828,134.40302268261473,122.35416135535404,21527.524667351794,7,0.7118890432325329,1935-01-21
1934,18,834.4836054608534,0.38428571428571434,13.93893061357239,0.01663902957734287,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.16494313792217144,696.4836054608534,696.4836054608534,,232.16120182028448,232.16120182028448,232.16120182028448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,753.0550340322819,990.0,967.2379344218434,22.762065578156644,0.3544749808830409,0.2662510484478501,989.379273970669,0.255917622457384,0.255917622457384,0.255917622457384,0.01,21.88542192636836,21.88542192636836,21.88542192636836,22.13133954882574,,0.9569094820799388,0.9569094820799388,0.9569094820799388,0.0,47.67953411750676,47.67953411750676,47.67953411750676,0.0,1.0253663251076723,1.0253663251076723,1.0253663251076723,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.72594343515662,46.72594343515662,46.72594343515662,0.0,140.17783030546985,0.16808934790849217,5.590984172767381e-05,876.9389119074414,803.6892968412517,0.1920508597596526,0.1437653345403053,22.033340265469555,21.680258115073983,967.4077556476298,967.114757187365,143.6612065329907,137.07378485841977,23549.875491318937,7,0.778765723919277,1935-01-28
1934,19,923.9023551912418,0.35314285714285715,13.499036289926428,0.014467787801477413,49.0,8.0,7.0,5.0,93.0,162.0,0.17553511672900593,761.9023551912418,761.9023551912418,,253.96745173041396,253.96745173041396,253.96745173041396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,825.9023551912418,990.0,967.595609420765,22.40439057923504,0.41100612779697787,0.3063516319000471,989.282642240303,0.27655381192591705,0.27655381192591705,0.27655381192591705,0.01,21.41047900761209,21.41047900761209,21.41047900761209,21.677032819538006,,0.9564372655877903,0.9564372655877903,0.9564372655877903,0.0,50.98653392571073,50.98653392571073,50.98653392571073,0.0,1.096484600552919,1.096484600552919,1.096484600552919,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.163446244676344,48.163446244676344,48.163446244676344,0.0,144.49033873402905,0.156557449219315,5.276157096914767e-05,971.4321659369264,885.1094475277025,0.1830282124459299,0.1667640888170038,21.632115757280072,21.149009617604836,967.7857286637476,967.4404377901108,144.60000000000002,143.83237113820314,24274.37690731688,7,0.8027241040779391,1935-02-04
1934,20,1053.4922539609659,0.3165714285714286,20.800583469563467,0.01970389383137353,49.0,8.0,7.0,5.0,93.0,162.0,0.15401016555496522,891.492253960966,891.492253960966,,222.8730634902415,222.8730634902415,222.8730634902415,222.8730634902415,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,955.492253960966,990.0,968.0668300439959,21.93316995600412,0.5295826456831818,0.3704822509171075,989.0999351033997,0.24337863571182602,0.24337863571182602,0.24337863571182602,0.24337863571182602,20.78972642369201,20.78972642369201,20.78972642369201,20.78972642369201,,0.9548022264155235,0.9548022264155235,0.9548022264155235,0.9548022264155235,43.368153595205506,43.368153595205506,43.368153595205506,43.368153595205506,0.9326484644130216,0.9326484644130216,0.9326484644130216,0.9326484644130216,0.979691542858955,0.979691542858955,0.979691542858955,0.979691542858955,42.48819129155324,42.48819129155324,42.48819129155324,42.48819129155324,169.95276516621297,0.16133335744011282,5.297652677796651e-05,1117.0362502238706,989.4775076349576,0.163722771614295,0.145026627352096,21.10980891379996,20.47838323992669,968.2678282149892,967.8579100305398,179.57223024380758,159.76343177417334,28552.064547923783,7,0.9441820287011833,1935-02-11
1934,21,1247.8640936690051,0.2695714285714286,42.444248327719315,0.03278154870317484,49.0,8.0,7.0,5.0,93.0,162.0,0.13083400860813335,1085.8640936690051,1039.749444351594,,259.9373610878985,259.9373610878985,259.9373610878985,259.9373610878985,46.11464931741102,13.948258126871236,2.277266632958569,1.9926083038387479,1.4232916455991054,26.473224608143365,62.94825812687123,10.27726663295857,8.992608303838749,6.423291645599106,119.47322460814337,1121.9675774152627,990.0,968.6802287417968,21.319771258203218,0.7309569740867916,0.5285822381211538,988.7404607877919,0.27691434254734004,0.27691434254734004,0.27691434254734004,0.27691434254734004,19.783317703447914,19.783317703447914,19.783317703447914,19.783317703447914,,0.9542655873093384,0.9542655873093384,0.9542655873093384,0.9542655873093384,48.05068663481313,48.05068663481313,48.05068663481313,48.05068663481313,1.0333480996734008,1.0333480996734008,1.0333480996734008,1.0333480996734008,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.00107381309629,47.00107381309629,47.00107381309629,47.00107381309629,188.00429525238516,0.1515588101860155,5.031236788570258e-05,1414.1459885179058,1127.726717014242,0.143651824112946,0.114556772296037,20.426220489199864,18.984408763706227,969.2072408859808,968.301426824902,192.8,181.12519743818223,31584.721602400707,7,1.0444683069576952,1935-02-18
1934,22,1649.6898498720498,0.21300000000000002,59.73573493858498,0.03628339898995793,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.11741970264045257,1454.6898498720498,1100.0,,275.0,275.0,275.0,275.0,354.6898498720497,46.714285714285715,8.714285714285714,13.063624688758631,15.21302192197779,270.9846318327419,100.0,18.0,22.206481831615775,23.641593350549215,385.8417746898848,1240.2064818316157,990.0,969.9682287457405,20.031771254259507,0.919053266552085,0.648,988.4329467334479,0.28,0.28,0.28,0.28,18.184717987707412,18.184717987707412,18.184717987707412,18.184717987707412,,0.9513219260435732,0.9513219260435732,0.9513219260435732,0.9513219260435732,46.65648651959448,46.65648651959448,46.65648651959448,46.65648651959448,1.0033653014966555,1.0033653014966555,1.0033653014966555,1.0033653014966555,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.72335678920259,45.72335678920259,45.72335678920259,45.72335678920259,182.89342715681036,0.11156748724914446,4.6185208877982415e-05,1832.2961330880007,1484.853138961092,0.1399436551196587,0.0976066318117559,18.731713721186537,17.58752308058203,970.5581875068996,969.4356793720282,188.55889410816425,176.62181726586016,30726.09576234414,7,1.0160745953156132,1935-02-25
1934,23,2174.5203781896016,0.15742857142857142,88.26193817078853,0.04065149115186239,59.0,11.0,12.0,13.0,144.0,239.0,0.11072322881791988,1935.5203781896016,1100.0,,275.0,275.0,275.0,275.0,835.5203781896015,41.0,7.0,13.0,45.44671513165197,729.0736630579496,100.0,18.0,25.0,58.44671513165196,873.0736630579496,1243.0,990.0,971.5079015315771,18.492098468422846,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.63780905590456,16.63780905590456,16.63780905590456,16.63780905590456,,0.9469240650958469,0.9469240650958469,0.9469240650958469,0.9469240650958469,42.49141879891029,42.49141879891029,42.49141879891029,42.49141879891029,0.9137939526647374,0.9137939526647374,0.9137939526647374,0.9137939526647374,0.9794279057426734,0.9794279057426734,0.9794279057426734,0.9794279057426734,41.6181988000127,41.6181988000127,41.6181988000127,41.6181988000127,166.4727952000508,0.07732462121026033,4.2038584646477484e-05,2450.1297002835204,1902.1320729105275,0.1256484780440596,0.097545856438679,17.36189927500149,15.95919062128016,972.1865199662016,970.7838113124802,174.22140837438874,158.99956312358978,27967.429593608536,7,0.9248488622225045,1935-03-04
1934,24,2853.5947115700087,0.09814285714285716,118.36212323152598,0.04061531546070974,59.0,11.0,12.0,13.0,144.0,239.0,0.0843662870621954,2614.5947115700087,1100.0,,275.0,275.0,275.0,275.0,1514.5947115700092,41.0,7.0,13.000000000000002,66.58271385466568,1387.0119977153433,100.0,18.0,25.0,79.58271385466568,1531.0119977153433,1243.0,990.0,973.1554044787742,16.84459552122587,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.990306108707587,14.990306108707587,14.990306108707587,14.990306108707587,,0.9404511499831322,0.9404511499831322,0.9404511499831322,0.9404511499831322,38.02519356689357,38.02519356689357,38.02519356689357,38.02519356689357,0.817746098212765,0.817746098212765,0.817746098212765,0.817746098212765,0.9725112255538212,0.9725112255538212,0.9725112255538212,0.9725112255538212,36.98361696006139,36.98361696006139,36.98361696006139,36.98361696006139,147.93446784024556,0.052416621500322357,3.7357188848546855e-05,3278.6645629042023,2517.067713758129,0.0949517562414556,0.0728955327434584,15.797616105996529,13.994254727994276,974.1514558594874,972.3480944814852,157.13015452033744,136.91419986483592,24852.990597161253,7,0.8218581546680309,1935-03-11
1934,25,3061.436213596911,0.08214285714285714,45.01588832224512,0.014629728720076571,59.0,11.0,12.0,13.0,144.0,239.0,0.0781366459629782,2822.436213596911,1100.0,,275.0,275.0,275.0,275.0,1722.436213596911,41.0,7.0,13.0,67.0,1594.4362135969113,100.0,18.0,25.0,80.0,1738.4362135969113,1243.0,990.0,973.658255011644,16.341744988355895,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.487455575837615,14.487455575837615,14.487455575837615,14.487455575837615,,0.9379247334550256,0.9379247334550256,0.9379247334550256,0.9379247334550256,36.647160183294304,36.647160183294304,36.647160183294304,36.647160183294304,0.7881109716837484,0.7881109716837484,0.7881109716837484,0.7881109716837484,0.9700275682284961,0.9700275682284961,0.9700275682284961,0.9700275682284961,35.54877338971904,35.54877338971904,35.54877338971904,35.54877338971904,142.19509355887615,0.0465100715656132,3.590785190880711e-05,3251.016842748816,2963.5533446484865,0.0806464308906672,0.0735154604114322,14.719892169364671,14.052841563561602,974.09286902392,973.425818418117,144.71295451882804,137.53908149989147,23888.775717891192,7,0.7899727419937563,1935-03-18
1934,26,2892.373356225071,0.09471428571428572,18.866449656225345,0.006541004466605886,59.0,11.0,12.0,13.0,144.0,239.0,0.08264875361200429,2653.373356225071,1100.0,,275.0,275.0,275.0,275.0,1553.373356225071,41.0,7.0,13.0,67.0,1425.373356225071,100.0,18.0,25.0,80.0,1569.373356225071,1243.0,990.0,973.2540046529572,16.745995347042935,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.891705934524653,14.891705934524653,14.891705934524653,14.891705934524653,,0.9403342231841382,0.9403342231841382,0.9403342231841382,0.9403342231841382,37.76590957231982,37.76590957231982,37.76590957231982,37.76590957231982,0.8121700983294586,0.8121700983294586,0.8121700983294586,0.8121700983294586,0.9712170098329459,0.9712170098329459,0.9712170098329459,0.9712170098329459,36.679064846475235,36.679064846475235,36.679064846475235,36.679064846475235,146.71625938590094,0.05074206016432033,3.704956045098509e-05,2942.868341840209,2831.488197054909,0.0844079096810606,0.0812132831775106,15.03867011183192,14.7698214864881,973.3758891009936,973.1070404756498,148.42538464501607,145.29469062098957,24648.331576831362,7,0.8150903299216721,1935-03-25
1934,27,2723.4714856638057,0.107,30.65563867366583,0.011342491738275742,54.0,13.0,14.0,19.0,117.0,217.0,0.07972467897596068,2506.4714856638057,1100.0,,275.0,275.0,275.0,275.0,1406.4714856638057,46.0,5.0,11.0,61.0,1283.4714856638057,100.0,18.0,25.0,80.0,1400.4714856638057,1243.0,990.0,972.8463104826368,17.153689517363222,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.299400104844938,15.299400104844938,15.299400104844938,15.299400104844938,,0.9421976004193798,0.9421976004193798,0.9421976004193798,0.9421976004193798,38.87683120842337,38.87683120842337,38.87683120842337,38.87683120842337,0.8360608862026531,0.8360608862026531,0.8360608862026531,0.8360608862026531,0.9736060886202653,0.9736060886202653,0.9736060886202653,0.9736060886202653,37.85112066978003,37.85112066978003,37.85112066978003,37.85112066978003,151.40448267912012,0.0556415036812611,3.823345522200003e-05,2831.488197054909,2616.898726339248,0.082922582297848,0.0766381439363605,15.55664469631799,15.03867011183192,973.1070404756498,972.5890658911636,154.35273281112987,148.42538464501607,25435.95309009218,7,0.8411360148840007,1935-04-01
1934,28,2489.997370751521,0.12528571428571428,38.748316171775905,0.01580388525003687,54.0,13.0,14.0,19.0,117.0,217.0,0.0872552890592916,2272.997370751521,1100.0,,275.0,275.0,275.0,275.0,1172.9973707515212,46.0,4.999999999999999,11.0,61.0,1049.9973707515212,100.0,18.0,25.0,80.0,1166.9973707515212,1243.0,990.0,972.2827522742278,17.717247725772186,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.862958313253904,15.862958313253904,15.862958313253904,15.862958313253904,,0.9444139927612937,0.9444139927612937,0.9444139927612937,0.9444139927612937,40.40384540249586,40.40384540249586,40.40384540249586,40.40384540249586,0.8688999011289431,0.8688999011289431,0.8688999011289431,0.8688999011289431,0.9768899901128943,0.9768899901128943,0.9768899901128943,0.9768899901128943,39.470799591775126,39.470799591775126,39.470799591775126,39.470799591775126,157.88319836710053,0.06351855481773937,3.986949453714659e-05,2591.896796157977,2345.660513136817,0.092511255906256,0.0837224693211796,16.2113576247377,15.616994182962433,972.5287164045192,971.934352962744,161.88909174650485,155.04712748538154,26524.37732567289,7,0.8771288798172252,1935-04-08
1934,29,2168.723818792724,0.15857142857142859,39.741649120221545,0.018234898151648814,52.714285714285715,12.714285714285714,13.428571428571429,17.714285714285715,110.57142857142857,207.14285714285714,0.09546013581180092,1961.5809616498668,1100.0,,275.0,275.0,275.0,275.0,861.580961649867,47.2857142857143,5.2857142857142865,11.57142857142857,60.19564642176898,737.242458085241,100.0,18.0,25.0,77.90993213605468,847.8138866566695,1243.0,990.0,971.5072643901893,18.492735609810648,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.638446197292364,16.638446197292364,16.638446197292364,16.638446197292364,,0.946915338591877,0.946915338591877,0.946915338591877,0.946915338591877,42.4912172959636,42.4912172959636,42.4912172959636,42.4912172959636,0.9137896192680344,0.9137896192680344,0.9137896192680344,0.9137896192680344,0.9799147553812145,0.9799147553812145,0.9799147553812145,0.9799147553812145,41.63784911567773,41.63784911567773,41.63784911567773,41.63784911567773,166.55139646271093,0.07697006579794634,4.205843345017953e-05,2310.3827547648234,2067.468969295266,0.1049592536684932,0.0715851131010921,16.88285445469998,16.296510834601094,971.8491997528806,971.2628561327816,169.14168212760887,162.86508539988068,27980.634605735435,7,0.9252855359039496,1935-04-15
1934,30,2009.3428300454832,0.17542857142857143,13.6603176359864,0.006819930235290285,45.0,11.0,10.0,10.0,72.0,148.0,0.0736748343921024,1861.3428300454832,1100.0,,275.0,275.0,275.0,275.0,761.3428300454832,55.0,6.999999999999994,15.0,51.442083111181304,632.900746934302,100.0,18.0,25.0,61.442083111181304,704.900746934302,1243.0,990.0,971.1159800768582,18.884019923141636,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.029730510623352,17.029730510623352,17.029730510623352,17.029730510623352,,0.948102766630065,0.948102766630065,0.948102766630065,0.948102766630065,43.544690422506484,43.544690422506484,43.544690422506484,43.544690422506484,0.9364449553227201,0.9364449553227201,0.9364449553227201,0.9364449553227201,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.67379661405635,42.67379661405635,42.67379661405635,42.67379661405635,170.6951864562254,0.08497977626805316,4.310484506470339e-05,2067.468969295266,1971.8467458433613,0.0750565429651076,0.0715851131010921,17.136667254757043,16.88285445469998,971.2628561327816,971.0090433327248,171.828656743907,169.14168212760887,28676.79132464587,7,0.9483065914234745,1935-04-22
1934,31,1926.7643091132963,0.184,15.93311786353791,0.008383570474687657,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.09328324436790639,1747.335737684725,1100.0,,275.0,275.0,275.0,275.0,647.3357376847249,53.57142857142857,7.7142857142857135,15.0,36.87503004522075,534.1749933537898,100.0,18.0,25.0,46.87503004522075,636.8892790680756,1243.0,990.0,970.8633923832892,19.136607616710876,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.282318204192592,17.282318204192592,17.282318204192592,17.282318204192592,,0.9489175341636259,0.9489175341636259,0.9489175341636259,0.9489175341636259,44.2286035069695,44.2286035069695,44.2286035069695,44.2286035069695,0.9511527635907421,0.9511527635907421,0.9511527635907421,0.9511527635907421,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.344031436830115,43.344031436830115,43.344031436830115,43.344031436830115,173.37612574732046,0.09003457861073061,4.378184993619204e-05,1971.8467458433613,1860.314920798596,0.1032083320159461,0.0750565429651076,17.49700084336311,17.136667254757043,971.0090433327248,970.6487097441186,175.65833209745514,171.828656743907,29127.189125549838,7,0.9632006985962248,1935-04-29
1934,32,1781.8897318235536,0.198,19.163585942690652,0.010789459151772086,47.0,10.0,10.0,10.0,115.0,192.0,0.10779751888331376,1589.8897318235536,1100.0,,275.0,275.0,275.0,275.0,489.88973182355363,53.0,7.999999999999999,15.0,25.515090199143422,388.3746416244103,100.0,18.0,25.0,35.51509019914342,503.3746416244103,1243.0,990.0,970.3953360566608,19.604663943339297,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.750374530821013,17.750374530821013,17.750374530821013,17.750374530821013,,0.9504387172251684,0.9504387172251684,0.9504387172251684,0.9504387172251684,45.49924923036536,45.49924923036536,45.49924923036536,45.49924923036536,0.9784784780723731,0.9784784780723731,0.9784784780723731,0.9784784780723731,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.589264245758045,44.589264245758045,44.589264245758045,44.589264245758045,178.35705698303218,0.10015269003950415,4.503966085430106e-05,1832.2961330880007,1726.1698191997614,0.1112289172620395,0.10478655525863,17.93039271006714,17.58752308058203,970.5581875068996,970.2153178774146,180.27630026646975,176.62181726586016,29963.985573149414,7,0.9908725387946234,1935-05-06
1934,33,1681.7284013444357,0.20885714285714285,15.545396728518588,0.009381396624043914,47.0,10.0,10.0,10.0,115.0,192.0,0.11421631999384033,1489.7284013444357,1100.0,,275.0,275.0,275.0,275.0,389.72840134443567,52.99999999999999,8.0,15.0,20.298354236689363,293.4300471077464,100.0,18.0,25.0,30.298354236689363,408.4300471077464,1243.0,990.0,970.0717379120359,19.92826208796409,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.073972675445805,18.073972675445805,18.073972675445805,18.073972675445805,,0.9513306301863595,0.9513306301863595,0.9513306301863595,0.9513306301863595,46.372115101634925,46.372115101634925,46.372115101634925,46.372115101634925,0.9972497871319339,0.9972497871319339,0.9972497871319339,0.9972497871319339,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.44467279960223,45.44467279960223,45.44467279960223,45.44467279960223,181.77869119840892,0.10814992891597183,4.590370989858811e-05,1707.8301963432584,1617.3520421001313,0.1187125591721441,0.1124233547404789,18.28195783608132,17.98964379929575,970.156066788186,969.8637527514004,183.9228608488187,180.9086478613616,30538.820121332697,7,1.0098816177689385,1935-05-13
1934,34,1579.3551387212117,0.22014285714285714,12.644666677268626,0.008089598131260586,47.0,10.0,10.0,10.0,115.0,192.0,0.1216105289431398,1387.3551387212117,1100.0,,275.0,275.0,275.0,275.0,287.3551387212118,53.0,7.999999999999999,14.332660918067775,14.966413475063115,197.05606432808094,100.0,18.0,24.332660918067777,24.966413475063117,312.05606432808094,1242.3326609180679,990.0,969.7409935250993,20.259006474900698,0.9245607811958158,0.648,988.4274392188041,0.28,0.28,0.28,0.28,18.406445693704885,18.406445693704885,18.406445693704885,18.406445693704885,,0.9517580571171311,0.9517580571171311,0.9517580571171311,0.9517580571171311,47.246340861763876,47.246340861763876,47.246340861763876,47.246340861763876,1.0160503411132016,1.0160503411132016,1.0160503411132016,1.0160503411132016,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.3014140445286,46.3014140445286,46.3014140445286,46.3014140445286,185.2056561781144,0.11731883603341389,4.676910509548343e-05,1617.3520421001313,1528.8393753592509,0.1255854624720686,0.1187125591721441,18.574824082232084,18.28195783608132,969.8637527514004,969.5777887511608,186.94108609349144,183.9228608488187,31114.550237923217,7,1.0289203121006354,1935-05-20
1934,35,1432.3607467969255,0.24000000000000002,33.946620214554905,0.02458203787719106,48.714285714285715,10.571428571428571,10.571428571428571,10.857142857142858,116.42857142857143,197.14285714285714,0.13832518541013386,1235.2178896540684,1097.3161476939094,,274.32903692347736,274.32903692347736,274.32903692347736,274.32903692347736,137.90174196015897,33.63876566159448,5.8288900817143965,7.222819253628279,7.260877474682394,83.95038948853944,82.3530513758802,16.400318653142968,17.79424782505685,18.11802033182525,200.37896091711085,1213.8637655479895,990.0,969.2668268644227,20.73317313557738,0.8706658543411073,0.6419613323112964,988.4873728133476,0.28,0.28,0.28,0.28,18.94054594892495,18.94054594892495,18.94054594892495,18.94054594892495,,0.9525690612026575,0.9525690612026575,0.9525690612026575,0.9525690612026575,48.53669036667298,48.53669036667298,48.53669036667298,48.53669036667298,1.043799792831677,1.043799792831677,1.043799792831677,1.043799792831677,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.52832009554124,47.52832009554124,47.52832009554124,47.52832009554124,190.11328038216496,0.13321097165242238,4.8129257623420216e-05,1511.0711996298642,1291.2130338573666,0.1626377634778411,0.1270621794969226,19.51524426732871,18.63462611991949,969.5203838757272,968.8152409635516,192.8,187.5576735167608,31939.031104203714,7,1.0561848910120275,1935-05-27
1934,36,1113.3527284863007,0.2978571428571429,31.13100587669715,0.02711400066915223,53.0,12.0,12.0,13.0,120.0,210.0,0.18882947286994134,903.3527284863006,903.3527284863006,,225.83818212157522,225.83818212157522,225.83818212157522,225.83818212157522,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,980.3527284863006,990.0,968.2562514323855,21.743748567614507,0.5539247570392518,0.3762227205873695,989.0698525223734,0.24738154586412647,0.24738154586412647,0.24738154586412647,0.24738154586412647,20.56621954412378,20.56621954412378,20.56621954412378,20.56621954412378,,0.954721676398222,0.954721676398222,0.954721676398222,0.954721676398222,43.47178931875843,43.47178931875843,43.47178931875843,43.47178931875843,0.9348771896507191,0.9348771896507191,0.9348771896507191,0.9348771896507191,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.60235353238327,42.60235353238327,42.60235353238327,42.60235353238327,170.40941412953308,0.1530656785725737,5.241943304662676e-05,1186.6620966242278,1073.2959927204863,0.195658980769799,0.1769669736628482,20.763265647512725,20.19894932255825,968.486652303676,968.1303588342644,181.09456741949276,164.3917296386844,28628.781573761553,7,0.9467189673862947,1935-06-03
1934,37,992.4091520514237,0.3337142857142857,18.881705243740743,0.01906003446904173,46.142857142857146,10.285714285714286,9.428571428571429,9.571428571428571,92.57142857142857,168.0,0.169117886152852,824.4091520514237,824.4091520514237,,244.10628914548946,244.10628914548946,244.10628914548946,92.09028461495518,0.0,0.0,0.0,0.0,0.0,0.0,46.142857142857146,10.285714285714286,9.428571428571429,9.571428571428571,92.57142857142857,890.2662949085664,990.0,967.8561025711584,22.14389742884152,0.4699000070389065,0.338014029592889,989.1920859633682,0.2596790270873324,0.2596790270873324,0.2596790270873324,0.1053933128016181,21.076304365122407,21.076304365122407,21.076304365122407,21.23059007940812,,0.9553220721347272,0.9553220721347272,0.9553220721347272,0.40900645659599755,48.24220459996754,48.24220459996754,48.24220459996754,18.00755038472289,1.0374667655907,1.0374667655907,1.0374667655907,0.3872591480585567,0.9798642208808673,0.9798642208808673,0.9798642208808673,0.9684356494522959,45.1846341728296,45.1846341728296,45.1846341728296,17.641777029972452,153.19567954846124,0.1542633091265094,5.157541517756949e-05,1059.9978690640885,941.1240560143012,0.1981136058182992,0.1566451206070876,21.311244501235336,20.82815212282058,968.0885647313444,967.6644962240572,166.30153038119397,144.60000000000002,25736.87416414149,7,0.8510871086025624,1935-06-10
1934,38,845.2949427820838,0.38042857142857145,23.10823691455239,0.02741882827601507,45.0,10.0,9.0,9.0,88.0,161.0,0.1910878269827743,684.2949427820838,684.2949427820838,,228.0983142606946,228.0983142606946,228.0983142606946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,748.2949427820838,990.0,967.2811797711283,22.718820228871696,0.3544075882808417,0.25802875366101763,989.3875636580582,0.25023641635608757,0.25023641635608757,0.25023641635608757,0.01,21.856147470573777,21.856147470573777,21.856147470573777,22.09638388692986,,0.95624699442186,0.95624699442186,0.95624699442186,0.0,46.71222211409854,46.71222211409854,46.71222211409854,0.0,1.0045639164322266,1.0045639164322266,1.0045639164322266,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.56563520250594,45.56563520250594,45.56563520250594,0.0,136.69690560751783,0.1617572662252627,5.556019850096199e-05,914.0536783798912,779.3663976124346,0.2065780619914056,0.1761384520495158,22.2333974520958,21.457397837841512,967.5562147135196,967.0174655904495,144.60000000000002,126.17821706625872,22965.080142062994,7,0.759427253375099,1935-06-17
1934,39,672.871094429689,0.44971428571428573,22.95939542609678,0.033622190713576285,45.0,10.0,9.0,9.0,88.0,161.0,0.24042151824680236,511.8710944296891,511.8710944296891,,228.55461125239702,228.55461125239702,54.76187192489512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,575.8710944296892,990.0,966.5914843777188,23.408515622281275,0.25378309285546863,0.1458310990374338,989.600385808107,0.24750855071125627,0.24750855071125627,0.06464281281289412,0.01,22.7613928796771,22.7613928796771,22.94425861757546,22.998901430388354,,0.9545942177624266,0.9545942177624266,0.2721219047982565,0.0,48.728620050771404,48.728620050771404,11.497671311937353,0.0,1.0479273129198154,1.0479273129198154,0.247261748643814,0.0,0.9790118891500957,0.9790118891500957,0.9647261748643814,0.96,45.657122093436094,45.657122093436094,11.228550664864665,0.0,102.54279485173686,0.15227825640205545,5.570408756902566e-05,751.6655881559767,618.6506296297572,0.260243814988685,0.214190994688174,23.03600207264089,22.39091229211956,966.906662352624,966.3746025185188,121.04130613464496,96.4,17227.189535091795,7,0.5696821936207604,1935-06-24
1934,40,579.7210599731827,0.4944285714285715,7.974650631663086,0.013636437138365001,42.0,9.0,8.0,6.0,70.0,135.0,0.2330427560502155,444.7210599731828,444.7210599731828,,222.3605299865914,222.3605299865914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,503.7210599731828,990.0,966.2081165510211,23.7918834489788,0.21457092099928415,0.10890834030734223,989.6765207386934,0.24268671548189835,0.24268671548189835,0.01,0.01,23.22571747219027,23.22571747219027,23.458404187672166,23.458404187672166,,0.9571902785555039,0.9571902785555039,0.0,0.0,48.472995108146804,48.472995108146804,0.0,0.0,1.0424300023257378,1.0424300023257378,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.09942679080321,47.09942679080321,0.0,0.0,94.19885358160641,0.16252989357286163,5.887346153524605e-05,608.7950640130589,562.8280752081156,0.2398601028388311,0.2217494982796118,23.32770636399665,23.050573396556697,966.3351802560522,966.1327263384364,96.4,91.76924754366009,15825.407401709877,7,0.5233269643422579,1935-07-01
1934,41,524.6555650752074,0.5341428571428571,10.971864116686747,0.02125764952996283,46.57142857142857,9.571428571428571,8.571428571428571,7.714285714285714,91.71428571428571,164.14285714285714,0.31511646825546935,360.5127079323503,360.5127079323503,,180.25635396617514,180.25635396617514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.57142857142857,9.571428571428571,8.571428571428571,7.714285714285714,91.71428571428571,425.226993646636,990.0,965.9609500428384,24.039049957161605,0.185607562334047,0.06916199814406929,989.745230439522,0.18584607785433643,0.18584607785433643,0.01,0.01,23.598434318829167,23.598434318829167,23.7742803966835,23.7742803966835,,0.9492298518785535,0.9492298518785535,0.0,0.0,39.59378687032536,39.59378687032536,0.0,0.0,0.8514792875338788,0.8514792875338788,0.0,0.0,0.9745277731179591,0.9745277731179591,0.96,0.96,38.608387752398116,38.608387752398116,0.0,0.0,77.21677550479623,0.14667234613358607,5.946557438261713e-05,550.9983234585969,486.0250263913084,0.3826963425752642,0.2450098199076356,23.861486531647337,23.398684058558217,966.0794924555636,965.7871126187608,89.43069054256144,64.08360986421653,12972.418284805768,7,0.4289820861377569,1935-07-08
1934,42,461.5055575156989,0.5838571428571429,6.570273603550163,0.0143264640307794,50.0,10.0,9.0,9.0,108.0,186.0,0.4033139379361099,275.50555751569897,275.50555751569897,,194.23569883259614,81.26985868310281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,344.5055575156989,990.0,965.6767750088205,24.32322499117939,0.15711846299342375,0.029038623147409855,989.8138429138592,0.19685716636504594,0.08114288065076022,0.01,0.01,23.940210738673507,24.055925024387793,24.127067905038555,24.127067905038555,,0.9401899339592067,0.5357712817646103,0.0,0.0,42.90456596963855,17.901076348553314,0.0,0.0,0.9226788380567429,0.3849693838398562,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.021186915239575,17.364044058096713,0.0,0.0,55.385230973336284,0.11976880649216001,5.56984012833004e-05,479.5630976092969,440.0331111664572,0.4226954637730415,0.387853028990849,24.0022446683956,23.888220889789157,965.7580339392418,965.580149000249,62.71180657510008,48.2,9304.718803520496,7,0.30769572762964603,1935-07-15
1934,43,421.94735553700633,0.6277142857142858,4.575509273269079,0.010905482578260786,50.0,10.0,9.0,9.0,108.0,186.0,0.44102852878573057,235.94735553700636,235.94735553700636,,235.94735553700636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,304.94735553700633,990.0,965.4987630999165,24.50123690008349,0.14315714614966302,0.016028498652276756,989.8408143551981,0.2602511156785704,0.01,0.01,0.01,24.081800139602965,24.332051255281538,24.332051255281538,24.332051255281538,,0.9555014605232879,0.0,0.0,0.0,53.23387912823524,0.0,0.0,0.0,1.1448146049082848,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11428803810468932,5.683336044041171e-05,440.0331111664572,408.00454625357366,0.4558772732017587,0.4226954637730415,24.168916721832677,23.97140720082561,965.580149000249,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1935-07-22
1934,44,399.7469247807051,0.652142857142857,2.695801411747433,0.0068241652633813715,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4205797113893993,231.4612104949908,231.4612104949908,,231.4612104949908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,295.8897819235622,990.0,965.3971764919467,24.602823508053348,0.1399604473937111,0.015424202892074171,989.8446153497142,0.25497263416823757,0.01,0.01,0.01,24.19246622359933,24.437438857767564,24.437438857767564,24.437438857767564,,0.9566144627455333,0.0,0.0,0.0,52.529039531893055,0.0,0.0,0.0,1.1296567641267325,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12061804217341489,5.7969874642464723e-05,408.00454625357366,389.1339363713416,0.4616502915169965,0.3847085762641637,24.24040443340364,24.148396393776284,965.436020458141,965.3456696818566,48.2,48.2,8097.600000000001,7,0.26777777777777784,1935-07-29
1934,45,377.44430479260234,0.6805714285714286,2.681313010781472,0.007111578270487586,47.0,8.0,6.0,5.0,89.0,155.0,0.4107908596574538,222.4443047926023,222.4443047926023,,222.4443047926023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,283.44430479260234,990.0,965.2872215239629,24.712778476037037,0.1355680523705323,0.014657765907371157,989.8497741817221,0.2427998114700131,0.01,0.01,0.01,24.319752846289173,24.552552657759186,24.552552657759186,24.552552657759186,,0.9577322006317894,0.0,0.0,0.0,50.808877711316654,0.0,0.0,0.0,1.0926640368025085,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12774270603541465,6.02463948246786e-05,386.53109723034976,370.3647452958713,0.4185063561494656,0.4010026647548855,24.36780840785332,24.258072325966705,965.3326554861516,965.2518237264792,48.2,48.2,8097.600000000001,7,0.26777777777777784,1935-08-05
1934,46,350.8266224094399,0.7095714285714286,4.252777058327816,0.012062883820977985,47.0,8.0,6.0,5.0,89.0,155.0,0.4420620786340477,195.82662240943984,195.82662240943984,,195.82662240943984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.82662240943984,990.0,965.1541331120471,24.845866887952816,0.12617384639529391,0.012395262904802343,989.8614308906998,0.2068659402527438,0.01,0.01,0.01,24.500431838399965,24.697297778652707,24.697297778652707,24.697297778652707,,0.9533704329502515,0.0,0.0,0.0,44.85809326996607,0.0,0.0,0.0,0.9646901778487326,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.96093140456674,0.0,0.0,0.0,43.96093140456674,0.1252514248813495,6.235847917833207e-05,364.6825175805071,340.5953058875766,0.4550855438129915,0.4250272292413422,24.569881309263952,24.40637897766384,965.2234125879024,965.102976529438,47.04388768654902,41.66137778242548,7385.4364759672135,7,0.2442273966920375,1935-08-12
