WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1934,47,331.8359447534399,0.7361428571428571,2.1335013788270287,0.006455972489943243,47.0,8.0,6.0,5.0,89.0,155.0,0.4672716735819291,176.83594475343986,176.83594475343986,,176.83594475343986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.83594475343986,990.0,965.0591797237673,24.940820276232785,0.1194714319229195,0.010781055304042357,989.869747512773,0.1812285254171438,0.01,0.01,0.01,24.629339263588665,24.800567789005807,24.800567789005807,24.800567789005807,,0.9479098268521392,0.0,0.0,0.0,40.48856695578248,0.0,0.0,0.0,0.8707218700168277,0.0,0.0,0.0,0.9766656678114727,0.96,0.96,0.96,39.54769116047344,0.0,0.0,0.0,39.54769116047344,0.11913270400475391,6.211559892163312e-05,340.5953058875766,325.6607962357874,0.4759553553623805,0.4550855438129915,24.67125576594969,24.569881309263952,965.102976529438,965.028303981179,41.66137778242548,38.04667709144172,6644.012114959538,7,0.21970939533596356,1935-08-19
1934,48,313.5658834883665,0.764142857142857,2.8058106226291994,0.009001906502701116,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.47725874422562703,163.85159777408077,163.85159777408077,,163.85159777408077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,223.2801692026522,990.0,964.9678294174417,25.03217058255822,0.1143341266912601,0.009677385810796815,989.875988487498,0.16369965699500902,0.01,0.01,0.01,24.744459413061147,24.898159070056156,24.898159070056156,24.898159070056156,,0.9438133214754532,0.0,0.0,0.0,37.535256374728036,0.0,0.0,0.0,0.8072098145102803,0.0,0.0,0.0,0.9722838883038353,0.96,0.96,0.96,36.50419817333144,0.0,0.0,0.0,36.50419817333144,0.11646545268040276,6.185809731331603e-05,323.62655383883583,306.020121877383,0.5015720118684746,0.3855955591288881,24.78415546307107,24.685064086094933,965.0181327691942,964.9301006093868,42.52587872782976,34.16391625902043,6132.705293119681,7,0.20280110096295242,1935-08-26
1934,49,295.01942278628104,0.7911428571428571,2.2140253034448443,0.0074965028245311,40.0,6.0,4.0,3.0,65.0,118.0,0.4001382573385703,177.01942278628098,177.01942278628098,,177.01942278628098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,227.01942278628098,990.0,964.8812669645371,25.11873303546294,0.11565386769106159,0.010796650936833813,989.873549481372,0.18147622076147935,0.01,0.01,0.01,24.810806296073583,24.98228251683506,24.98228251683506,24.98228251683506,,0.9477031758067443,0.0,0.0,0.0,40.82056208022133,0.0,0.0,0.0,0.8778615501122866,0.0,0.0,0.0,0.9771035889402351,0.96,0.96,0.96,39.88863598797892,0.0,0.0,0.0,39.88863598797892,0.13516282308846087,6.258772567849077e-05,306.020121877383,290.5219447532691,0.4061655311450348,0.3855955591288881,24.838026707840445,24.74230406686769,964.9301006093868,964.8620877790132,42.52587872782976,38.79392824412551,6701.2908459804585,7,0.22160353326654955,1935-09-02
1934,50,280.2406956763035,0.8165714285714286,2.7499191161163594,0.009893228190135986,40.0,6.0,4.0,3.0,65.0,118.0,0.42130510383009884,162.2406956763035,162.2406956763035,,162.2406956763035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.2406956763035,990.0,964.8209627827052,25.17903721729478,0.11043783407030873,0.009540459132485742,989.8800217067972,0.16152493916300972,0.01,0.01,0.01,24.897533984928938,25.04905892409195,25.04905892409195,25.04905892409195,,0.9430673722433579,0.0,0.0,0.0,37.36009973248739,0.0,0.0,0.0,0.8034430049997289,0.0,0.0,0.0,0.9717726540161336,0.96,0.96,0.96,36.30823115545393,0.0,0.0,0.0,36.30823115545393,0.12949994916154137,6.21582753029881e-05,287.1870699602335,271.2725109404546,0.4349869420639582,0.410882008080445,24.949441321290745,24.857328770934053,964.848748279841,964.7850900437618,37.96600753989891,34.204067308523065,6099.78283411626,7,0.20171239530807739,1935-09-09
1934,51,268.77244453267787,0.8407142857142856,0.6409240324220085,0.002395431514748457,40.0,6.0,4.0,3.0,65.0,118.0,0.4390511213571027,150.77244453267784,150.77244453267784,,150.77244453267784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.77244453267784,990.0,964.7750897781307,25.224910221869273,0.10639020762512628,0.008565657785277557,989.8850441345895,0.14604280011911505,0.01,0.01,0.01,24.963911556339813,25.09995435645892,25.09995435645892,25.09995435645892,,0.9394041671232476,0.0,0.0,0.0,34.67583310583988,0.0,0.0,0.0,0.7457168409858037,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.63555811266468,0.0,0.0,0.0,33.63555811266468,0.1251408963784338,6.196877895254896e-05,270.26224589706084,266.78604271350054,0.4423019990094433,0.4366129631178473,24.9754087286136,24.95528867713447,964.7810489835882,964.767144170854,33.97507694427253,33.18286633718755,5650.773762927666,7,0.186864211737026,1935-09-16
1934,52,258.86485336916166,0.8614285714285714,1.443321960747174,0.005557147814853515,40.0,6.0,4.0,3.0,65.0,118.0,0.4558471023728004,140.86485336916166,140.86485336916166,,140.86485336916166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.86485336916166,990.0,964.7354594134767,25.264540586523303,0.10289348550603805,0.007723512536378714,989.8893830019576,0.1326675520483682,0.01,0.01,0.01,25.021256036432508,25.143923588480877,25.143923588480877,25.143923588480877,,0.9353669675947504,0.0,0.0,0.0,32.33206779215306,0.0,0.0,0.0,0.6953132858527541,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.362105758388473,0.0,0.0,0.0,31.362105758388473,0.12114986389687521,6.18442029816287e-05,261.382924552137,256.6827889882703,0.4597113833190906,0.4514449450062029,25.033885677387037,25.00668161084857,964.7455316982084,964.7267311559532,31.94021220029357,30.86151940735473,5268.833767409263,7,0.17423392087993594,1935-09-23
1934,53,256.6827889882703,0.865,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1021233644617007,0.0075380370640029,989.8903385984744,0.1297217651341649,0.01,0.01,0.01,25.033885677387037,25.1536074425212,25.1536074425212,25.1536074425212,,0.9344499358996164,0.0,0.0,0.0,31.8159993890255,0.0,0.0,0.0,0.6842150406242042,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.86151940735473,0.0,0.0,0.0,30.86151940735473,0.1202321337125763,6.181476693943491e-05,256.6827889882703,256.6827889882703,0.4597113833190906,0.4597113833190906,25.033885677387037,25.033885677387037,964.7267311559532,964.7267311559532,30.86151940735473,30.86151940735473,740.6764657765136,1,0.1714528855964152,1935-09-30
1935,1,245.9128777379024,0.88,2.9269221084520245,0.012019693510531514,37.0,5.0,3.0,2.0,50.0,97.0,0.3948905354161355,148.9128777379024,148.9128777379024,,148.9128777379024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,193.9128777379024,990.0,964.6716585298627,25.328341470137293,0.10396924525632383,0.008407594607721657,989.887623160136,0.1435323849461682,0.01,0.01,0.01,25.072432245327086,25.205964630273254,25.205964630273254,25.205964630273254,,0.9382485482788665,0.0,0.0,0.0,34.3561297668092,0.0,0.0,0.0,0.7388415003614881,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.32544587380492,0.0,0.0,0.0,33.32544587380492,0.13541418463386393,6.21611323570564e-05,256.6827889882703,236.1943342291061,0.4106787756640723,0.3778983405250152,25.144300881296225,24.998103713232727,964.7267311559532,964.6171660053748,35.77512076483967,31.112774167909624,5598.674906799226,7,0.18514136596558287,1935-10-01
1935,2,233.7044628034263,0.8991428571428572,1.4021804995178928,0.006115829422945814,37.0,5.0,3.0,2.0,50.0,97.0,0.41514233568286346,136.7044628034263,136.7044628034263,,136.7044628034263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,181.7044628034263,990.0,964.6022267768205,25.397773223179424,0.09966048761156691,0.007369879338291215,989.8929696330503,0.12705102478462546,0.01,0.01,0.01,25.16369183144494,25.28074285622957,25.28074285622957,25.28074285622957,,0.9334343174901507,0.0,0.0,0.0,31.490808550442388,0.0,0.0,0.0,0.6772216892568256,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.546084293929116,0.0,0.0,0.0,30.546084293929116,0.1306833221398654,6.206765981863944e-05,236.1943342291061,226.3790707324809,0.4284848404322142,0.4106787756640723,25.22074148911097,25.144300881296225,964.6171660053748,964.5582744243948,31.112774167909624,28.87979060976382,5131.742161380092,7,0.1697004682996062,1935-10-08
1935,3,223.0560207544601,0.9208571428571429,0.8355107001272059,0.0037560531741024855,37.0,5.0,3.0,2.0,50.0,97.0,0.43488833596387366,126.05602075446009,126.05602075446009,,126.05602075446009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.0560207544601,990.0,964.5383361245267,25.461663875473214,0.0959023082548397,0.006464761764129043,989.897632929981,0.11267562801852107,0.01,0.01,0.01,25.24662117743571,25.34929680545423,25.34929680545423,25.34929680545423,,0.9289522109093545,0.0,0.0,0.0,28.993482350984966,0.0,0.0,0.0,0.6235157494835476,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.123677880455414,0.0,0.0,0.0,28.123677880455414,0.12607874764634314,6.197327001500323e-05,224.67104686473823,220.53049583159049,0.4398484646498716,0.431742324405504,25.26628979460746,25.23404346339388,964.5480262811884,964.5231829749896,28.49190094970825,27.540403494878607,4724.777883916509,7,0.15624265489141895,1935-10-15
1935,4,208.33662844969936,0.9398571428571428,3.2567877145702857,0.015731576747381144,37.0,5.0,3.0,2.0,50.0,97.0,0.4658881024899308,111.33662844969936,111.33662844969936,,111.33662844969936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,156.33662844969936,990.0,964.4500197706982,25.54998022930179,0.09070735897973035,0.005213613418224414,989.904079027602,0.09280444840709412,0.01,0.01,0.01,25.361254808496735,25.44405925690383,25.44405925690383,25.44405925690383,,0.7881411418321319,0.0,0.0,0.0,22.021828878195155,0.0,0.0,0.0,0.47358771781064857,0.0,0.0,0.0,0.9685714285714285,0.96,0.96,0.96,21.361174011849304,0.0,0.0,0.0,21.361174011849304,0.10197200233541164,5.280107296912585e-05,220.53049583159049,202.1648125463628,0.479806543870016,0.4398484646498716,25.409320493043516,25.26628979460746,964.5231829749896,964.4129888752782,27.540403494878607,0.0,3588.6772339906825,7,0.11867318895471833,1935-10-22
1935,5,197.5724276292603,0.9602857142857142,1.685852725514394,0.008502149383487942,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4793467934987956,102.85814191497458,102.85814191497458,,102.85814191497458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,147.28671334354598,990.0,964.4078130966335,25.59218690336648,0.08751335144551263,0.004492942062772786,989.9079937064918,0.08135849158521562,0.01,0.01,0.01,25.418822118272995,25.49018060985821,25.49018060985821,25.49018060985821,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.1701128186193,194.7956741845264,0.4843993877052722,0.4764156239900576,25.424248637517582,25.41706714720183,964.410408651631,964.40148789361,0.0,0.0,0.0,7,0.0,1935-10-29
1935,6,192.23066835629635,0.9718571428571429,1.478567377164832,0.007716440659056885,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.46462795560278874,102.94495407058206,102.94495407058206,,102.94495407058206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,145.65923978486776,990.0,964.4155386632874,25.58446133671261,0.08693896342670962,0.004500321095999414,989.9085607154773,0.08147568799528573,0.01,0.01,0.01,25.411546364194603,25.483022052189888,25.483022052189888,25.483022052189888,,0.13270547568024396,0.0,0.0,0.0,4.170073667510173,0.0,0.0,0.0,0.08967900360236933,0.0,0.0,0.0,0.9614285714285714,0.96,0.96,0.96,4.044971457484868,0.0,0.0,0.0,4.044971457484868,0.02092861759579,8.898089129627019e-06,194.7956741845264,189.2396047272552,0.4914404684687322,0.3466569279056962,25.41827744037841,25.374645033063917,964.4215207905456,964.410408651631,28.314800202394075,0.0,679.5552048574577,7,0.02247206365269371,1935-11-05
1935,7,220.14879387807923,0.923,11.835401279349819,0.05375860406590325,29.0,4.0,2.0,2.0,30.0,67.0,0.30495197682565045,153.14879387807923,153.14879387807923,,153.14879387807923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.14879387807923,990.0,964.5208927632684,25.479107236731515,0.10193490634692681,0.008767647479636686,989.8892974461734,0.149250871735407,0.01,0.01,0.01,25.219153811169527,25.358404682904936,25.358404682904936,25.358404682904936,,0.939406660442782,0.0,0.0,0.0,35.58357996113036,0.0,0.0,0.0,0.7652382787339863,0.0,0.0,0.0,0.9709747830535677,0.96,0.96,0.96,34.55407105018908,0.0,0.0,0.0,34.55407105018908,0.15680455622835218,6.266480335527839e-05,236.1943342291061,209.2745177174335,0.3201536466588096,0.2836647213349778,25.30384194395598,25.094192192767853,964.6171660053748,964.4556471063046,38.34370043313435,32.03613081832758,5805.083936431765,7,0.19196706138993933,1935-11-12
1935,8,224.3298739247954,0.9185714285714287,0.34117293994281844,0.0015185443104656859,29.0,4.0,2.0,2.0,30.0,67.0,0.2986714867270726,157.3298739247954,157.3298739247954,,157.3298739247954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,192.3298739247954,990.0,964.5459792435487,25.454020756451232,0.10341053860958556,0.009123039283607557,989.8874664221067,0.15489532979847379,0.01,0.01,0.01,25.186591848759548,25.331487178558017,25.331487178558017,25.331487178558017,,0.9410390848341804,0.0,0.0,0.0,36.570171365970985,0.0,0.0,0.0,0.7864552981929245,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.47306622499186,0.0,0.0,0.0,35.47306622499186,0.15812807494792275,6.26303684773372e-05,224.67104686473823,222.2828362851385,0.3014177842955638,0.2982137704656574,25.202534039353605,25.183934816993872,964.5480262811884,964.5336970177108,35.55040914581512,35.00900870005233,5959.475125798633,7,0.19707259013884368,1935-11-19
1935,9,237.32758687408364,0.894,4.573106017647441,0.01862884808285107,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.29421090365581654,167.47044401694077,167.47044401694077,,167.47044401694077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,203.6133011597979,990.0,964.622056152962,25.37794384703786,0.10739286993187587,0.009984987741439928,989.8826221423267,0.16858509942287,0.01,0.01,0.01,25.091980889941635,25.250565989364503,25.250565989364503,25.250565989364503,,0.9443315379002335,0.0,0.0,0.0,38.91643103122455,0.0,0.0,0.0,0.8369124952951517,0.0,0.0,0.0,0.9737376161813458,0.96,0.96,0.96,37.89848379616699,0.0,0.0,0.0,37.89848379616699,0.15970729706353537,6.285438419938105e-05,256.6827889882703,226.3790707324809,0.3213135715944316,0.2836647213349778,25.17063284271096,24.96446252013512,964.7267311559532,964.5582744243948,40.87111868099316,35.93760425184248,6366.945277756054,7,0.2105471322009277,1935-11-26
1935,10,294.3124487915111,0.7965714285714285,10.3604294307695,0.03474306096013506,31.0,5.0,3.0,2.0,36.0,77.0,0.263325061145801,217.3124487915111,217.3124487915111,,217.3124487915111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,256.3124487915111,990.0,964.8856572909832,25.114342709016828,0.12599236481907802,0.014343507099623414,989.8596641280812,0.23544640254640617,0.01,0.01,0.01,24.73856043455172,24.96400683709813,24.96400683709813,24.96400683709813,,0.9550695425318406,0.0,0.0,0.0,50.32939692355813,0.0,0.0,0.0,1.0823526220120026,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.41506538756964,0.0,0.0,0.0,46.41506538756964,0.15821861941851986,5.977272868408221e-05,329.2057950036568,266.78604271350054,0.2886207959637892,0.2338962471761612,24.905985469883447,24.517622566659583,965.0460289750184,964.767144170854,48.2,43.2264130379807,7797.730985111699,7,0.25786147437538687,1935-12-03
1935,11,336.482139265575,0.7297142857142856,4.3238207069684265,0.012823593161573586,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,100.14285714285714,0.2977025405155991,236.3392821227178,236.3392821227178,,236.3392821227178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,282.1964249798607,990.0,965.0824106963279,24.91758930367215,0.13512763686686502,0.0163072647638481,989.8485650983694,0.25992398743514417,0.01,0.01,0.01,24.506230414606318,24.756154402041464,24.756154402041464,24.756154402041464,,0.9571220288947474,0.0,0.0,0.0,54.35530465661159,0.0,0.0,0.0,1.1689312829378837,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14330238744248433,5.6774534987728816e-05,346.9384943839358,329.2057950036568,0.3159118143678022,0.229526792983511,24.560949075580663,24.4405807352681,965.1346924719196,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1935-12-10
1935,12,376.76490506835137,0.681,6.027920283915121,0.01619400977255727,35.0,5.0,3.5714285714285716,2.5714285714285716,46.285714285714285,92.42857142857143,0.24638130687810694,284.33633363978,284.33633363978,,217.8223242946342,66.5140093451458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,5.0,3.5714285714285716,2.5714285714285716,46.285714285714285,327.90776221120854,990.0,965.2838245253416,24.71617547465829,0.1512605860535494,0.0332067494779761,989.8155326644684,0.22515105547308972,0.0708653411873754,0.01,0.01,24.306557083653676,24.46084279793939,24.521708139126762,24.521708139126762,,0.9446696179608015,0.40369501865354057,0.0,0.0,49.076297964597174,14.935046758264411,0.0,0.0,1.055404257303165,0.3211838012529981,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,42.02985249837362,14.48699535551648,0.0,0.0,56.516847853890106,0.14949954318370998,5.484096551245743e-05,389.1339363713416,360.34880084276085,0.2886092579100344,0.1978753143918053,24.355666395188425,24.25799418473977,965.3456696818566,965.2017440042138,67.9726122849181,48.2,9494.830439453537,7,0.3139824880771672,1935-12-17
1935,13,409.21950538572565,0.6418571428571429,4.7622689427605644,0.011612136413278514,31.0,5.0,3.0,2.0,36.0,77.0,0.18828783794698276,332.21950538572565,332.21950538572565,,166.10975269286283,166.10975269286283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,371.21950538572565,990.0,965.4407116268337,24.559288373166314,0.1665466440457891,0.055807606542062446,989.7776457494122,0.16674816613536483,0.16674816613536483,0.01,0.01,24.17018595644311,24.17018595644311,24.326934122578475,24.326934122578475,,0.9454550992888053,0.9454550992888053,0.0,0.0,37.225504989746355,37.225504989746355,0.0,0.0,0.8005484944031475,0.8005484944031475,0.0,0.0,0.9709888904969654,0.9709888904969654,0.96,0.96,36.14673828411855,36.14673828411855,0.0,0.0,72.2934765682371,0.17663383800060686,6.044618814786851e-05,422.4698189706656,389.1339363713416,0.1978753143918053,0.1822615404518317,24.29535486957633,24.08990884144746,965.501114185368,965.3456696818566,75.26259327019663,67.9726122849181,12145.304063463831,7,0.40163042537909494,1935-12-24
1935,14,445.57925323724567,0.6011428571428572,6.38390419351869,0.014227537238335341,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.19972966126086503,356.57925323724567,356.57925323724567,,178.28962661862283,178.28962661862283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,399.0078246658171,990.0,965.6051066395676,24.394893360432434,0.17635400410310192,0.06730540752797994,989.756340588369,0.18319099593514082,0.18319099593514082,0.01,0.01,23.968042952866217,23.968042952866217,24.141233948801357,24.141233948801357,,0.9492131254717122,0.9492131254717122,0.0,0.0,39.777101484064566,39.777101484064566,0.0,0.0,0.8554215372917111,0.8554215372917111,0.0,0.0,0.9755388789757264,0.9755388789757264,0.96,0.96,38.80798860414977,38.80798860414977,0.0,0.0,77.61597720829954,0.17418763823077008,6.046055953626431e-05,467.1571483252964,422.4698189706656,0.2111575502616115,0.1822615404518317,24.08990884144746,23.84137525781494,965.7022071674638,965.501114185368,82.0468922720261,73.79127513894746,13039.484170994321,7,0.4311998733794418,1935-12-31
1935,15,491.6309188149593,0.5557142857142857,6.422953095488107,0.012972840177694985,34.0,5.0,4.0,3.0,45.0,91.0,0.18524650555170566,400.6309188149593,400.6309188149593,,200.31545940747964,200.31545940747964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,443.6309188149593,990.0,965.8123391346672,24.187660865332727,0.19210287854134636,0.08809779368066073,989.719799327778,0.2129258702000975,0.2129258702000975,0.01,0.01,23.69453432291062,23.69453432291062,23.89746019311072,23.89746019311072,,0.9546695223449867,0.9546695223449867,0.0,0.0,44.43427473417449,44.43427473417449,0.0,0.0,0.9555758007349351,0.9555758007349351,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.545589239490994,43.545589239490994,0.0,0.0,87.09117847898199,0.17712668542994564,6.038951142428491e-05,512.1178199937132,477.3484869166725,0.1906364060935742,0.1776934846772508,23.780227929195668,23.571614328884653,965.9045301899716,965.748068191125,91.24052106152614,84.17160555854106,14631.317984468973,7,0.4838398804387888,1936-01-07
1935,16,539.5495505460296,0.5237142857142858,5.554357637840537,0.010368243083657113,34.0,5.0,4.0,3.0,45.0,91.0,0.16874930731992124,448.5495505460297,448.5495505460297,,224.27477527301485,224.27477527301485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,491.5495505460297,990.0,966.0279729774571,23.972027022542875,0.20901485044232695,0.11071538785772597,989.6802697616998,0.24527094661857002,0.24527094661857002,0.01,0.01,23.407025837624268,23.407025837624268,23.642296784242834,23.642296784242834,,0.9575058363893021,0.9575058363893021,0.0,0.0,49.29139893060163,49.29139893060163,0.0,0.0,1.0600300845290673,1.0600300845290673,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.74048835568626,47.74048835568626,0.0,0.0,95.48097671137252,0.1769971880165923,5.915045169348403e-05,550.9983234585969,516.7730027239134,0.1760927902973617,0.1651547674932951,23.543683553586163,23.338333989807087,966.0794924555636,965.9254785122577,96.4,92.16911026559696,16040.804087510585,7,0.5304498706187363,1936-01-14
1935,17,581.3512364957123,0.49414285714285716,9.232778601192829,0.015690638026054613,34.0,5.0,4.0,3.0,45.0,91.0,0.15669656415238534,490.3512364957123,490.3512364957123,,245.17561824785616,245.17561824785616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,533.3512364957123,990.0,966.214964294683,23.785035705316982,0.2296194763130266,0.13126721500197697,989.6391133086851,0.27065817555909305,0.27065817555909305,0.01,0.01,23.153490838442895,23.153490838442895,23.414149014001985,23.414149014001985,,0.9548873777385551,0.9548873777385551,0.0,0.0,53.14623097901669,53.14623097901669,0.0,0.0,1.1429296984734771,1.1429296984734771,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1659950415856038,5.468999916132302e-05,615.6277736669467,556.2195342976412,0.1636044662021966,0.1478165929031506,23.306567912378732,22.95693905767925,966.3625110946678,966.1029879043392,96.4,96.4,16195.200000000003,7,0.5355555555555557,1936-01-21
1935,18,672.0411306739381,0.4501428571428572,12.432606056992865,0.018617469549397546,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1442307897396745,575.0411306739381,575.0411306739381,,204.5163911456954,204.5163911456954,166.0083483825474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,619.7554163882239,990.0,966.5881645226957,23.411835477304276,0.27872212086627857,0.18512747529019066,989.5361504038435,0.21482555603072467,0.21482555603072467,0.1762541274592961,0.01,22.733160325117105,22.733160325117105,22.771731753688535,22.937985881147828,,0.9523029804862658,0.9523029804862658,0.816866455007763,0.0,43.42184815164418,43.42184815164418,35.22964446379788,0.0,0.9338031860568642,0.9338031860568642,0.7576267626623201,0.0,0.9784631055517916,0.9784631055517916,0.9756059626946488,0.96,41.349275395674724,41.349275395674724,34.46356110996044,0.0,117.16211190130987,0.17414911682463363,5.652688969973061e-05,702.6560160658968,630.1125986840717,0.1533542182498206,0.133370684321639,22.881092311083847,22.584823623324485,966.7106240642636,966.4204503947362,123.78885093298996,96.4,19683.23479942006,7,0.6509006216739438,1936-01-28
1935,19,728.9360746742859,0.42471428571428577,8.26745646477046,0.011209015641329059,36.0,6.0,5.0,4.0,54.0,105.0,0.1441594322333148,623.9360746742859,623.9360746742859,,207.97869155809533,207.97869155809533,207.97869155809533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,670.9360746742859,990.0,966.815744298697,23.184255701302877,0.3078075849601257,0.21778929788242302,989.4744031171574,0.22327123360342865,0.22327123360342865,0.22327123360342865,0.01,22.435387584856905,22.435387584856905,22.435387584856905,22.64865881846033,,0.955286991777901,0.955286991777901,0.955286991777901,0.0,43.70801194996968,43.70801194996968,43.70801194996968,0.0,0.9399572462359073,0.9399572462359073,0.9399572462359073,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,42.83385171097029,42.83385171097029,42.83385171097029,0.0,128.50155513291088,0.17628454498493687,5.7217358064065124e-05,760.52821131929,702.6560160658968,0.1494330050540019,0.1380619396325302,22.584823623324485,22.25574552936123,966.9421128452772,966.7106240642636,134.11670784965477,123.78885093298996,21588.261262329026,7,0.7138975285161715,1936-02-04
1935,20,777.3395174282086,0.4041428571428571,8.170924462898972,0.010251728403275259,36.0,6.0,5.0,4.0,54.0,105.0,0.1351649269406979,672.3395174282086,672.3395174282086,,224.11317247606954,224.11317247606954,224.11317247606954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,719.3395174282086,990.0,967.0093580697129,22.990641930287193,0.3353147848161541,0.2501227976420433,989.4145624175417,0.24505278284269386,0.24505278284269386,0.24505278284269386,0.01,22.160151564986304,22.160151564986304,22.160151564986304,22.395204347828997,,0.9567828484956739,0.9567828484956739,0.9567828484956739,0.0,46.59366684814368,46.59366684814368,46.59366684814368,0.0,1.002014340820294,1.002014340820294,1.002014340820294,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.661793511180804,45.661793511180804,45.661793511180804,0.0,136.9853805335424,0.17622810915509723,5.66041058743122e-05,817.7246825595828,760.52821131929,0.1380619396325302,0.1284050759863779,22.25574552936123,21.93050979819952,967.1708987302384,966.9421128452772,143.75660492339972,134.11670784965477,23013.543929635125,7,0.7610298918530134,1936-02-11
1935,21,855.5868124012593,0.3774285714285715,12.62325943020078,0.014494189986275644,36.0,6.0,5.0,4.0,54.0,105.0,0.12290368221216227,750.5868124012593,750.5868124012593,,250.19560413375308,250.19560413375308,250.19560413375308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,797.5868124012593,990.0,967.322347249605,22.67765275039499,0.38754454892534956,0.2995210099185734,989.3129344411561,0.2732426452302379,0.2732426452302379,0.2732426452302379,0.01,21.717344546320835,21.717344546320835,21.717344546320835,21.98058719155107,,0.9564784805062729,0.9564784805062729,0.9564784805062729,0.0,50.9483092495478,50.9483092495478,50.9483092495478,0.0,1.0956625645064044,1.0956625645064044,1.0956625645064044,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.12915147540417,48.12915147540417,48.12915147540417,0.0,144.3874544262125,0.168996135863762,5.353330481396854e-05,905.4211927358452,817.3915296420113,0.1284574114023255,0.1159681271461397,21.932404202353847,21.441215215283336,967.5216847709434,967.169566118568,144.60000000000002,143.70206248390062,24257.092343603705,7,0.8021525245900696,1936-02-18
1935,22,988.6287958162814,0.33514285714285713,20.73254865799421,0.020953348537057555,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.11303532071228602,876.7716529591387,876.7716529591387,,228.82450464906907,228.82450464906907,228.82450464906907,190.2981390119314,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,926.3430815305672,990.0,967.8424618823775,22.157538117622476,0.502910756910407,0.36335748003222307,989.1337317630574,0.2476167733803931,0.2476167733803931,0.2476167733803931,0.2090453448089645,21.043653107299445,21.043653107299445,21.043653107299445,21.08222453587087,,0.9552062162535558,0.9552062162535558,0.9552062162535558,0.8187038522993532,45.122180153032616,45.122180153032616,45.122180153032616,37.398232995608716,0.9703694656566153,0.9703694656566153,0.9703694656566153,0.8042630751743809,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9771428571428571,43.535982621410824,43.535982621410824,43.535982621410824,36.65026833569654,167.258216199929,0.16911164063008957,5.2959310830882184e-05,1050.5490333418047,914.0536783798912,0.1258343742038644,0.1026664757833285,21.39460830801656,20.752814180143258,968.0588683905028,967.5562147135196,175.77801004469958,144.60000000000002,28099.380321588073,7,0.9292123122218278,1936-02-25
1935,23,1096.8783920111468,0.30271428571428566,11.67506120051397,0.010627906216696742,41.0,8.0,7.0,6.0,67.0,129.0,0.11766363859793087,967.8783920111467,967.8783920111467,,241.96959800278668,241.96959800278668,241.96959800278668,241.96959800278668,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1023.8783920111467,990.0,968.2044749463208,21.795525053679267,0.5958226866152619,0.40827924165373514,988.995898071731,0.2690010814696087,0.2690010814696087,0.2690010814696087,0.2690010814696087,20.522422043940676,20.522422043940676,20.522422043940676,20.522422043940676,,0.9555424118273353,0.9555424118273353,0.9555424118273353,0.9555424118273353,46.527840609811044,46.527840609811044,46.527840609811044,46.527840609811044,1.0005987227916353,1.0005987227916353,1.0005987227916353,1.0005987227916353,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.59728379761482,45.59728379761482,45.59728379761482,45.59728379761482,182.38913519045929,0.16629139445676316,5.2352898550594786e-05,1132.2744617454025,1059.9978690640885,0.1216983578598124,0.113929974011024,20.70670980770515,20.33511757879032,968.3157197369142,968.0885647313444,187.3704288878164,177.02798377987537,30641.37471199716,7,1.0132729732803294,1936-03-03
1935,24,1228.4547237600527,0.271,25.543422653952998,0.020570093525849743,41.0,8.0,7.0,6.0,67.0,129.0,0.10523690546507145,1099.4547237600527,1072.123422464087,,268.03085561602177,268.03085561602177,268.03085561602177,268.03085561602177,27.331301295965723,8.6866926599581,1.6949644214552388,1.483093868773334,1.271223316091429,14.195327029687624,49.6866926599581,9.69496442145524,8.483093868773334,7.271223316091429,81.19532702968762,1139.988173414274,990.0,968.6180005603886,21.381999439611263,0.7570776799068258,0.5852777005441959,988.6576446195489,0.28,0.28,0.28,0.28,19.759644059160227,19.759644059160227,19.759644059160227,19.759644059160227,,0.9544061986708885,0.9544061986708885,0.9544061986708885,0.9544061986708885,49.554340965405416,49.554340965405416,49.554340965405416,49.554340965405416,1.0656847519442023,1.0656847519442023,1.0656847519442023,1.0656847519442023,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.12812012819332,48.12812012819332,48.12812012819332,48.12812012819332,192.5124805127733,0.15703825860070914,4.990453471660311e-05,1311.0784203230735,1166.683447695578,0.1105698381637277,0.0983922837874275,20.099129917896875,19.361566988953516,968.8776750353012,968.423862264186,192.8,191.47053699907335,32342.096726145915,7,1.0695137806265185,1936-03-10
1935,25,1438.5170427615824,0.23857142857142857,24.8249598054312,0.017488299100464844,41.0,8.0,7.0,6.0,67.0,129.0,0.08973237716688386,1309.5170427615824,1100.0,,275.0,275.0,275.0,275.0,209.51704276158242,56.8861713970884,9.940891573695662,11.369141855279667,9.744978733096858,121.57585920242182,97.8861713970884,17.940891573695662,18.36914185527967,15.744978733096856,188.5758592024218,1234.1962048260636,990.0,969.2859781381528,20.714021861847186,0.9040744459801101,0.648,988.4479255540198,0.28,0.28,0.28,0.28,18.881947415867028,18.881947415867028,18.881947415867028,18.881947415867028,,0.9523711897167828,0.9523711897167828,0.9523711897167828,0.9523711897167828,48.49813185996437,48.49813185996437,48.49813185996437,48.49813185996437,1.0429705776336424,1.0429705776336424,1.0429705776336424,1.0429705776336424,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.52816922276509,47.52816922276509,47.52816922276509,47.52816922276509,190.11267689106035,0.13226568529026864,4.800825174016675e-05,1484.853138961092,1383.5781363808978,0.0932365123500957,0.08687727871206,19.084636836305634,18.72069431716156,969.4356793720282,969.108483209846,192.2218753462524,188.44524343694752,31938.929717698134,7,1.0561815382836686,1936-03-17
1935,26,1766.7383961665093,0.20057142857142857,74.19141698683991,0.041857941931071965,41.0,8.0,7.0,6.0,67.0,129.0,0.07362945443809503,1637.7383961665093,1100.0,,275.0,275.0,275.0,275.0,537.7383961665093,59.000000000000014,10.0,17.752907671666396,25.011088193791135,425.9744003010519,100.0,18.0,24.752907671666396,31.011088193791135,492.9744003010519,1242.7529076716662,990.0,970.3458962121606,19.654103787839308,0.9256493607816901,0.648,988.4263506392182,0.28,0.28,0.28,0.28,17.800454427057637,17.800454427057637,17.800454427057637,17.800454427057637,,0.9503401698450207,0.9503401698450207,0.9503401698450207,0.9503401698450207,45.62467901056924,45.62467901056924,45.62467901056924,45.62467901056924,0.9811758927004136,0.9811758927004136,0.9811758927004136,0.9811758927004136,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.71218543035785,44.71218543035785,44.71218543035785,44.71218543035785,178.8487417214314,0.10236772401772112,4.516382366702813e-05,2004.1930578689712,1528.8393753592509,0.084377732598421,0.0643650567960572,18.572402198477302,17.03558941331525,971.1101211741664,969.5777887511608,186.9161173127209,170.75598987917485,30046.588609200477,7,0.9936041206746189,1936-03-24
1935,27,2198.824071814099,0.15485714285714286,43.74138527083603,0.020069988938274715,44.42857142857143,10.571428571428571,9.571428571428571,9.428571428571429,71.28571428571429,145.28571428571428,0.06610297344566197,2053.538357528385,1100.0,,275.0,275.0,275.0,275.0,953.5383575283851,55.57142857142857,7.428571428571429,15.428571428571427,61.55533028297407,813.5544558168395,100.0,18.0,25.0,70.9839017115455,884.8401701025539,1243.0,990.0,971.5799201733444,18.42007982665562,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.565790414137336,16.565790414137336,16.565790414137336,16.565790414137336,,0.946697371242412,0.946697371242412,0.946697371242412,0.946697371242412,42.29591446942116,42.29591446942116,42.29591446942116,42.29591446942116,0.9095895584821755,0.9095895584821755,0.9095895584821755,0.9095895584821755,0.9798621816057187,0.9798621816057187,0.9798621816057187,0.9798621816057187,41.44426112998773,41.44426112998773,41.44426112998773,41.44426112998773,165.77704451995092,0.07555445599881978,4.186289003029063e-05,2310.3827547648234,2067.468969295266,0.0704072471808384,0.0623951323651411,16.88285445469998,16.296510834601094,971.8491997528806,971.2628561327816,169.14168212760887,162.86508539988068,27850.543479351752,7,0.920983580666394,1936-03-31
1935,28,2374.9101058958236,0.1345714285714286,16.752109144819055,0.007077679346521972,48.857142857142854,11.857142857142858,11.714285714285714,13.857142857142858,91.28571428571429,177.57142857142858,0.07472101722477745,2197.3386773243956,1100.0,,275.0,275.0,275.0,275.0,1097.3386773243951,51.142857142857146,6.142857142857144,13.285714285714286,66.14285714285714,960.6243916101095,100.0,18.0,25.0,80.0,1051.9101058958238,1243.0,990.0,972.0049554280243,17.99504457197556,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.140755159457274,16.140755159457274,16.140755159457274,16.140755159457274,,0.9454222654783718,0.9454222654783718,0.9454222654783718,0.9454222654783718,41.154871364523224,41.154871364523224,41.154871364523224,41.154871364523224,0.8850509970865209,0.8850509970865209,0.8850509970865209,0.8850509970865209,0.9785050997086521,0.9785050997086521,0.9785050997086521,0.9785050997086521,40.27028398337247,40.27028398337247,40.27028398337247,40.27028398337247,161.0811359334899,0.0678323106299573,4.0677054528659064e-05,2395.739198274402,2345.660513136817,0.0918001376666555,0.0617763403072425,16.2113576247377,16.090478039922772,972.055232547559,971.934352962744,161.88909174650485,160.5060167860122,27061.6308368263,7,0.8948951996304993,1936-04-07
1935,29,2368.3892092708415,0.13542857142857143,4.5583315005935345,0.0019026826892830286,54.0,13.0,14.0,19.0,117.0,217.0,0.09162547113384335,2151.3892092708415,1100.0,,275.0,275.0,275.0,275.0,1051.3892092708413,46.0,5.000000000000006,11.0,61.0,928.3892092708412,100.0,18.0,25.0,80.0,1045.3892092708413,1243.0,990.0,971.9892153327228,18.010784667277225,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.156495254758937,16.156495254758937,16.156495254758937,16.156495254758937,,0.9454694857642767,0.9454694857642767,0.9454694857642767,0.9454694857642767,41.19705104249818,41.19705104249818,41.19705104249818,41.19705104249818,0.8859580869354449,0.8859580869354449,0.8859580869354449,0.8859580869354449,0.9785958086935445,0.9785958086935445,0.9785958086935445,0.9785958086935445,40.31527270163529,40.31527270163529,40.31527270163529,40.31527270163529,161.26109080654115,0.06809103828049771,4.0722497678419486e-05,2395.739198274402,2363.830877770248,0.0918001376666555,0.0905774719369705,16.167498123898298,16.090478039922772,972.055232547559,971.9782124635834,161.3869364766293,160.5060167860122,27091.86325549891,7,0.8958949489252285,1936-04-14
1935,30,2429.10908488874,0.12971428571428573,18.1161744644769,0.0073518839467345,54.0,13.0,14.0,19.0,117.0,217.0,0.08935258194391002,2212.10908488874,1100.0,,275.0,275.0,275.0,275.0,1112.10908488874,46.0,5.0,11.0,61.0,989.10908488874,100.0,18.0,25.0,80.0,1106.10908488874,1243.0,990.0,972.1357805497315,17.864219450268543,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.00993003775026,16.00993003775026,16.00993003775026,16.00993003775026,,0.9449932973028462,0.9449932973028462,0.9449932973028462,0.9449932973028462,40.80283320755076,40.80283320755076,40.80283320755076,40.80283320755076,0.8774802840333498,0.8774802840333498,0.8774802840333498,0.8774802840333498,0.977748028403335,0.977748028403335,0.977748028403335,0.977748028403335,39.895007745242616,39.895007745242616,39.895007745242616,39.895007745242616,159.58003098097046,0.06571519891717438,4.029798762145719e-05,2487.9248257129457,2395.739198274402,0.0905774719369705,0.0872212848866186,16.090478039922772,15.867961008174548,972.2777495793072,972.055232547559,160.5060167860122,157.94333871525683,26809.445204803043,7,0.8865557276720584,1936-04-21
1935,31,2466.1205781694507,0.12671428571428572,17.263476643557038,0.007114159306641844,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.10182205727733447,2215.406292455165,1100.0,,275.0,275.0,275.0,275.0,1115.406292455165,45.42857142857143,5.000000000000002,11.571428571428573,62.0197451319854,991.3865473231793,100.0,18.0,25.0,79.87688798912826,1143.2436901803223,1243.0,990.0,972.2251186369607,17.774881363039267,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.920591950520985,15.920591950520985,15.920591950520985,15.920591950520985,,0.9446622822459728,0.9446622822459728,0.9446622822459728,0.9446622822459728,40.56096218313815,40.56096218313815,40.56096218313815,40.56096218313815,0.8722787566266269,0.8722787566266269,0.8722787566266269,0.8722787566266269,0.9772278756626627,0.9772278756626627,0.9772278756626627,0.9772278756626627,39.637462739520224,39.637462739520224,39.637462739520224,39.637462739520224,158.5498509580809,0.06431805767099698,4.003784115103054e-05,2496.800686844093,2384.832211470341,0.1157314123285157,0.0869112224869994,16.11680524944981,15.8465365157891,972.2991740716926,972.028905338032,160.807006551907,157.69555777056516,26636.374960957593,7,0.8808325053226718,1936-04-28
1935,32,2294.5382420024807,0.14385714285714288,28.144099805024716,0.012435855683946371,55.0,13.0,13.0,17.0,178.0,276.0,0.12035422482359921,2018.5382420024805,1100.0,,275.0,275.0,275.0,275.0,918.5382420024806,45.0,5.0,12.0,56.57663084797888,799.9616111545017,100.0,18.0,25.0,73.57663084797888,977.9616111545017,1243.0,990.0,971.8109543772474,18.189045622752605,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.33475621023432,16.33475621023432,16.33475621023432,16.33475621023432,,0.9460042686307029,0.9460042686307029,0.9460042686307029,0.9460042686307029,41.6752864923339,41.6752864923339,41.6752864923339,41.6752864923339,0.8962427202652454,0.8962427202652454,0.8962427202652454,0.8962427202652454,0.9794526425327338,0.9794526425327338,0.9794526425327338,0.9794526425327338,40.81912288431227,40.81912288431227,40.81912288431227,40.81912288431227,163.2764915372491,0.0712145625012296,4.123143725688108e-05,2363.830877770248,2187.823512835168,0.1261527716384836,0.1167596221013683,16.592343487534748,16.167498123898298,971.9782124635834,971.553367099947,166.078304752361,161.3869364766293,27430.450578257845,7,0.9070916196513837,1936-05-05
1935,33,2042.0250873935238,0.17214285714285713,33.6127207394004,0.01641064620842724,55.0,13.0,13.0,17.0,178.0,276.0,0.13532276744944247,1766.0250873935238,1100.0,,275.0,275.0,275.0,275.0,666.0250873935237,45.0,5.0,12.0,41.02328436844168,563.001803025082,100.0,18.0,25.0,58.02328436844168,741.001803025082,1243.0,990.0,971.1906820290881,18.809317970911902,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.955028558393618,16.955028558393618,16.955028558393618,16.955028558393618,,0.9478806188270114,0.9478806188270114,0.9478806188270114,0.9478806188270114,43.34373965640886,43.34373965640886,43.34373965640886,43.34373965640886,0.9321234334711583,0.9321234334711583,0.9321234334711583,0.9321234334711583,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.47686486328068,42.47686486328068,42.47686486328068,42.47686486328068,169.90745945312273,0.08333850440945703,4.290592410432392e-05,2155.2089572641244,1952.5344676593647,0.1413547389669693,0.1280618285617935,17.199060768889893,16.671068276844125,971.4746423106376,970.9466498185918,172.4911449472741,166.90791239117544,28544.45318812462,7,0.9439303302951263,1936-05-12
1935,34,1863.65123238565,0.19014285714285714,32.337806922800546,0.01786292693758047,55.0,13.0,13.0,17.0,178.0,276.0,0.14835818317246557,1587.65123238565,1100.0,,275.0,275.0,275.0,275.0,487.6512323856502,45.0,4.999999999999998,11.999999999999998,30.036488951290046,395.61474343436015,100.0,18.0,25.0,47.03648895129005,573.6147434343601,1243.0,990.0,970.6594885969382,19.340511403061733,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.48622199054345,17.48622199054345,17.48622199054345,17.48622199054345,,0.9495802214692662,0.9495802214692662,0.9495802214692662,0.9495802214692662,44.78209229244028,44.78209229244028,44.78209229244028,44.78209229244028,0.9630557482245222,0.9630557482245222,0.9630557482245222,0.9630557482245222,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.886450446591475,43.886450446591475,43.886450446591475,43.886450446591475,175.5458017863659,0.09442186194967206,4.432974792584998e-05,1952.5344676593647,1726.1698191997614,0.1598915685641818,0.1413547389669693,17.93039271006714,17.199060768889893,970.9466498185918,970.2153178774146,180.27630026646975,172.4911449472741,29491.694700109474,7,0.9752544543686995,1936-05-19
1935,35,1524.4681256683314,0.22757142857142856,47.72162138940913,0.0312376293028443,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.1748602964156495,1257.896697096903,1100.0,,275.0,275.0,275.0,275.0,157.89669709690295,30.220234226048692,4.65222045089218,7.360135687649667,9.72916443089356,105.93494230141884,84.93451994033441,17.509363308035038,20.217278544792524,26.15773585946499,275.6492280157046,1222.661161793162,990.0,969.5636662521592,20.436333747840763,0.8836680473842626,0.648,988.4683319526157,0.28,0.28,0.28,0.28,18.624665700456493,18.624665700456493,18.624665700456493,18.624665700456493,,0.9520452040736308,0.9520452040736308,0.9520452040736308,0.9520452040736308,47.82120482997321,47.82120482997321,47.82120482997321,47.82120482997321,1.028413007096198,1.028413007096198,1.028413007096198,1.028413007096198,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.864780733373756,46.864780733373756,46.864780733373756,46.864780733373756,187.45912293349497,0.12348403762457151,4.7338162356943183e-05,1659.7232892169968,1392.1184694738974,0.1920671725279606,0.1508492305826257,19.080482909136972,18.14506611462681,970.0006444728548,969.1360750552234,192.17794186906715,182.5128575859801,31493.13265282716,7,1.04143957185275,1936-05-26
1935,36,1192.101848865683,0.27999999999999997,44.58254138186781,0.037006865328126075,53.0,12.0,12.0,13.0,120.0,210.0,0.17701417853737045,982.101848865683,977.6215451872946,,244.40538629682365,244.40538629682365,244.40538629682365,244.40538629682365,4.480303678388509,1.130743309307576,0.25601735305077195,0.25601735305077195,0.2773521324716696,2.5601735305077193,54.13074330930757,12.25601735305077,12.25601735305077,13.277352132471671,122.56017353050773,1056.2643232027037,990.0,968.5037486678635,21.49625133213645,0.6469932456347918,0.4524707757429206,988.9005359786223,0.2647451721763115,0.2647451721763115,0.2647451721763115,0.2647451721763115,20.13204213858242,20.13204213858242,20.13204213858242,20.13204213858242,,0.9545952796482824,0.9545952796482824,0.9545952796482824,0.9545952796482824,45.978116943579174,45.978116943579174,45.978116943579174,45.978116943579174,0.9887767084640683,0.9887767084640683,0.9887767084640683,0.9887767084640683,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.008781948475225,45.008781948475225,45.008781948475225,45.008781948475225,180.0351277939009,0.1512171528005616,5.1256458104942406e-05,1341.3621257487196,1080.0406798008228,0.1944371206820908,0.156557275599818,20.73035581880257,19.27097870420627,968.9728523952102,968.1515564222312,192.8,165.43683971149568,30245.90146937535,7,1.0001951544105605,1936-06-02
1935,37,907.3808080298752,0.36071428571428577,40.82654911539222,0.04492781701842731,47.285714285714285,10.571428571428571,9.857142857142858,10.142857142857142,97.14285714285714,175.0,0.19265275292349487,732.3808080298752,732.3808080298752,,244.12693600995843,244.12693600995843,244.12693600995843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,10.571428571428571,9.857142857142858,10.142857142857142,97.14285714285714,800.095093744161,990.0,967.5261190371094,22.473880962890494,0.3939246431063549,0.2873558490200497,989.3187195078737,0.2650412612506279,0.2650412612506279,0.2650412612506279,0.01,21.52755920951347,21.52755920951347,21.52755920951347,21.782600470764095,,0.956375053770592,0.956375053770592,0.956375053770592,0.0,49.22157914753172,49.22157914753172,49.22157914753172,0.0,1.0585285838178864,1.0585285838178864,1.0585285838178864,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.938664648401186,46.938664648401186,46.938664648401186,0.0,140.8159939452036,0.15578420345103414,5.359622908777458e-05,1027.8009259147989,794.2548359930772,0.2161756706887087,0.1710720270841249,22.14873747154829,20.923760757254144,967.9873743385892,967.0770193439724,144.60000000000002,128.79826757572783,23657.0869827942,7,0.7823110774733532,1936-06-09
