WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1935,38,711.2909151064214,0.43257142857142855,20.00553577365674,0.028164015478782115,45.0,10.0,9.0,9.0,88.0,161.0,0.22689637457712114,550.2909151064213,550.2909151064213,,220.26434928479713,220.26434928479713,109.76221653682713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,614.2909151064214,990.0,966.7451636604256,23.254836339574336,0.27561669860042365,0.16878428089492,989.5555990205047,0.23466768629111648,0.23466768629111648,0.11960756375328803,0.01,22.575767673787876,22.575767673787876,22.6908277963257,22.800435360078986,,0.9527664154707249,0.9527664154707249,0.5442960776479032,0.0,46.49379353737675,46.49379353737675,23.040458412959396,0.0,0.9998665276855216,0.9998665276855216,0.49549372931095476,0.0,0.9781208015025241,0.9781208015025241,0.9695493729310954,0.96,43.162121733534285,43.162121733534285,22.504978876391426,0.0,108.82922234345999,0.15267435831220616,5.48331890100731e-05,760.52821131929,654.21608557748,0.2460960583961864,0.211694974103213,22.832735172499667,22.340516845302187,966.9421128452772,966.51686434231,122.81066908676716,96.4,18283.309353701283,7,0.6046067907970001,1936-06-16
1935,39,578.4531947740671,0.49642857142857144,14.745394588411873,0.024972462916383897,45.0,10.0,9.0,9.0,88.0,161.0,0.27879912680262503,417.4531947740671,417.4531947740671,,208.72659738703354,208.72659738703354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,481.4531947740671,990.0,966.2012117440388,23.798788255961263,0.2060861884029758,0.09603790793335962,989.6978759036638,0.22428090647249527,0.22428090647249527,0.01,0.01,23.27238325315244,23.27238325315244,23.48666415962494,23.48666415962494,,0.9556900881727165,0.9556900881727165,0.0,0.0,45.5144802506026,45.5144802506026,0.0,0.0,0.9788060268946795,0.9788060268946795,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.49210247612215,44.49210247612215,0.0,0.0,88.9842049522443,0.1537903498940417,5.9242244186571936e-05,623.8090120652902,550.9983234585969,0.2921968963342914,0.2580918147799204,23.435917610121606,23.00652042030507,966.3952360482612,966.0794924555636,96.4,83.77003216071896,14949.346431977043,7,0.494356694179135,1936-06-23
1935,40,512.4636827017206,0.5417142857142857,10.521405220274914,0.020891902902953712,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,138.71428571428572,0.2707739884796984,373.7493969874349,373.7493969874349,,186.87469849371746,186.87469849371746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,433.46368270172064,990.0,965.9060865721576,24.093913427842285,0.1885145454599108,0.07540971537806922,989.736075739162,0.19478084296651854,0.19478084296651854,0.01,0.01,23.635208324037794,23.635208324037794,23.819989167004312,23.819989167004312,,0.9515298002057261,0.9515298002057261,0.0,0.0,41.21004107788968,41.21004107788968,0.0,0.0,0.8862374425352619,0.8862374425352619,0.0,0.0,0.9773326822384723,0.9773326822384723,0.96,0.96,40.28248318773167,40.28248318773167,0.0,0.0,80.56496637546334,0.15719103832293033,5.987562766749046e-05,548.1781559247493,477.3484869166725,0.2937001379203099,0.2560029865840799,23.8405779979468,23.45283842080883,966.0668017016612,965.748068191125,84.67821754649309,73.66681762960813,13534.914351077841,7,0.4475831465303519,1936-06-30
1935,41,454.81166515320825,0.591,5.330767964316473,0.011776703672619229,42.0,9.0,8.0,6.0,70.0,135.0,0.2969777377342337,319.8116651532083,319.8116651532083,,159.90583257660413,159.90583257660413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,378.81166515320825,990.0,965.6466524931894,24.353347506810582,0.16922615278835967,0.04995110595231427,989.7808227412594,0.15837287397841554,0.15837287397841554,0.01,0.01,23.975797374091467,23.975797374091467,24.12417024806988,24.12417024806988,,0.9438735805232836,0.9438735805232836,0.0,0.0,35.48753008114862,35.48753008114862,0.0,0.0,0.7631726899171747,0.7631726899171747,0.0,0.0,0.97,0.97,0.96,0.96,34.42290417871416,34.42290417871416,0.0,0.0,68.84580835742833,0.15134248737254058,5.97988672006617e-05,470.1789493868897,440.0331111664572,0.3067950946739818,0.2871247217172081,24.064467678688317,23.88359472861966,965.715805272241,965.580149000249,72.05759000360723,65.7490100951416,11566.09580404796,7,0.3824767130968241,1936-07-07
1935,42,414.97436261345047,0.6348571428571429,5.30439053175285,0.01276828933182617,42.0,9.0,8.0,6.0,70.0,135.0,0.3255757871947284,279.97436261345047,279.97436261345047,,197.39483361619392,82.57952899725653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,338.97436261345047,990.0,965.4673846317604,24.532615368239494,0.15516633269699417,0.03114789915354856,989.8136857681494,0.19862522128915344,0.08291093557486773,0.01,0.01,24.147675915099796,24.263390200814083,24.33630113638895,24.33630113638895,,0.9400417727725253,0.5361720640940786,0.0,0.0,43.964319954177135,18.359343887695182,0.0,0.0,0.9454692463263902,0.39482459973538025,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.465706428207184,17.808563571064326,0.0,0.0,56.27426999927151,0.13525799255901133,5.5649382104055043e-05,435.49688511870175,402.90237744418727,0.3350687599720136,0.3099907361293837,24.197518184569702,24.09168472209696,965.559735983034,965.4130606984988,64.79454294944554,48.2,9454.077359877614,7,0.31263483332928615,1936-07-14
1935,43,384.09447609350656,0.6722857142857143,4.648233164045133,0.012126666945372686,42.0,9.0,8.0,6.0,70.0,135.0,0.35164046398681703,249.09447609350653,249.09447609350653,,249.09447609350653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,308.09447609350656,990.0,965.3204723804674,24.679527619532514,0.14426786263921623,0.01804770134929724,989.8376844360115,0.2748542722098993,0.01,0.01,0.01,24.242357783334096,24.507212055544,24.507212055544,24.507212055544,,0.9528655902362093,0.0,0.0,0.0,56.419656876634576,0.0,0.0,0.0,1.2133259543362274,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12554866936418208,5.381013029281746e-05,398.1467533267305,370.3647452958713,0.3645055360011474,0.339070955299779,24.332755649370416,24.15683361852379,965.3907337666336,965.2518237264792,48.2,48.2,8097.600000000001,7,0.26777777777777784,1936-07-21
1935,44,358.75729683443035,0.700857142857143,3.677897366662689,0.010375016484794315,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,126.42857142857143,0.3519829072311163,232.3287254058589,232.3287254058589,,232.3287254058589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,287.9001539772875,990.0,965.193786484172,24.806213515827885,0.13714065979866846,0.015497941659497957,989.8473613985418,0.2561437792979095,0.01,0.01,0.01,24.397431135071816,24.64357491436972,24.64357491436972,24.64357491436972,,0.9577436729105486,0.0,0.0,0.0,53.2382952197177,0.0,0.0,0.0,1.144909574617585,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13445313399877104,5.764830932498118e-05,370.3647452958713,344.6194637292325,0.3746370174793716,0.3248749909802503,24.474577672588904,24.332755649370416,965.2518237264792,965.1230973186462,48.2,48.2,8097.600000000001,7,0.26777777777777784,1936-07-28
1935,45,337.0847163334866,0.728,2.708381070492156,0.00815877597312627,39.0,7.0,5.0,4.0,60.0,115.0,0.34128590062823033,222.0847163334866,222.0847163334866,,222.0847163334866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,273.0847163334866,990.0,965.0854235816676,24.914576418332558,0.1319118321781539,0.014627200888346329,989.8534609669334,0.2423143670502069,0.01,0.01,0.01,24.525723018215825,24.758037385266032,24.758037385266032,24.758037385266032,,0.9582572553497914,0.0,0.0,0.0,51.1856876198774,0.0,0.0,0.0,1.1007674756962882,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.12196560837367,0.0,0.0,0.0,48.12196560837367,0.1428036892922779,6.0235880509447894e-05,344.6194637292325,325.6607962357874,0.3531281668817662,0.3337014072146415,24.603267799894947,24.474577672588904,965.1230973186462,965.028303981179,48.2,47.653759258615686,8084.490222206778,7,0.26734425337985374,1936-08-04
1935,46,315.54377293921306,0.7612857142857142,2.8058106226291994,0.009001906502701116,39.0,7.0,5.0,4.0,60.0,115.0,0.36467029269242424,200.54377293921308,200.54377293921308,,200.54377293921308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.54377293921308,990.0,964.977718864696,25.022281135303974,0.12430936490719553,0.012796220699833058,989.8628944143929,0.21323409346793767,0.01,0.01,0.01,24.671941456229025,24.875175549696962,24.875175549696962,24.875175549696962,,0.9544434260495624,0.0,0.0,0.0,46.31216121655156,0.0,0.0,0.0,0.9959604562699259,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.38591799222053,0.0,0.0,0.0,45.38591799222053,0.14378515707207148,6.286574422904933e-05,325.6607962357874,306.020121877383,0.3757922822018825,0.3531281668817662,24.73658734276029,24.603267799894947,965.028303981179,964.9301006093868,47.653759258615686,43.23585635793144,7624.834222693049,7,0.25214398884566963,1936-08-11
1935,47,288.14440782047734,0.8031428571428572,4.607954917215944,0.01607743622626003,39.0,7.0,5.0,4.0,60.0,115.0,0.3994530470666856,173.14440782047737,173.14440782047737,,173.14440782047737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,224.14440782047737,990.0,964.8529068872629,25.147093112737203,0.1146391526511331,0.010467274664740515,989.8748935726842,0.17624495055764444,0.01,0.01,0.01,24.84574173486371,25.01198668542136,25.01198668542136,25.01198668542136,,0.9464701579764349,0.0,0.0,0.0,39.93198755144856,0.0,0.0,0.0,0.8587524204612593,0.0,0.0,0.0,0.9756404670381132,0.96,0.96,0.96,38.965692349819896,0.0,0.0,0.0,38.965692349819896,0.13513516916044468,6.250051990623185e-05,302.30479186612183,273.7644374568714,0.4200691699341591,0.380410774470716,24.929301424781737,24.761806746618657,964.9115239593306,964.7950577498276,42.38691427115022,35.465372133777635,6546.236314769742,7,0.21647606861011054,1936-08-18
1935,48,266.5070949603513,0.8454285714285714,2.1381122068752183,0.008087844330269628,39.0,7.0,5.0,4.0,60.0,115.0,0.43162820367177296,151.50709496035134,151.50709496035134,,151.50709496035134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,202.50709496035128,990.0,964.7660283798414,25.233971620158577,0.10700244524222215,0.008628103071629815,989.8843694516862,0.14703457819647428,0.01,0.01,0.01,24.971306493648235,25.10834107184471,25.10834107184471,25.10834107184471,,0.9395211705821015,0.0,0.0,0.0,34.86002037942545,0.0,0.0,0.0,0.7496778576220525,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.81421976804268,0.0,0.0,0.0,33.81421976804268,0.1268510044027378,6.199476256224548e-05,271.2725109404546,258.7976520087449,0.44436260958084,0.4239279520114847,25.01592826407847,24.94372455183424,964.7850900437618,964.735190608035,34.89983101396286,32.049692732836554,5680.78892103117,7,0.18785677648912597,1936-08-25
1935,49,257.589158854188,0.8637142857142858,0.30212328863922266,0.0011770297877394,34.0,6.0,4.0,3.0,44.0,91.0,0.35328156238313835,166.58915885418796,166.58915885418796,,166.58915885418796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.58915885418796,990.0,964.7303566354168,25.26964336458322,0.1098549367599015,0.009910078502605928,989.8802349847374,0.16739536445315378,0.01,0.01,0.01,24.982482984867563,25.139878349320714,25.139878349320714,25.139878349320714,,0.9442520536565172,0.0,0.0,0.0,38.53977957547238,0.0,0.0,0.0,0.8288124639886535,0.0,0.0,0.0,0.9728812463988653,0.96,0.96,0.96,37.49475917144117,0.0,0.0,0.0,37.49475917144117,0.14555861918732035,6.252008464274326e-05,258.7976520087449,256.6827889882703,0.3545231854409936,0.3516260649726647,24.98772900141209,24.97548829614152,964.735190608035,964.7267311559532,37.79497526176846,37.2695971036957,6299.119540802116,7,0.20830421761911758,1936-09-01
1935,50,240.05903352099833,0.888,2.9269221084520245,0.012019693510531514,34.0,6.0,4.0,3.0,44.0,91.0,0.3792508251183898,149.05903352099836,149.05903352099836,,149.05903352099836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,193.05903352099833,990.0,964.640354201126,25.35964579887398,0.10366788661398993,0.008420017849284828,989.8879120955365,0.14372969525334772,0.01,0.01,0.01,25.103828199157334,25.23755789441068,25.23755789441068,25.23755789441068,,0.9383629010574889,0.0,0.0,0.0,34.435966911888855,0.0,0.0,0.0,0.7405584282126635,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.402887904532186,0.0,0.0,0.0,33.402887904532186,0.13910353025393135,6.22468374487784e-05,249.7991800258312,236.1943342291061,0.3852759647982534,0.3642926289453387,25.133926219696185,25.027972573292036,964.698795080155,964.6171660053748,35.607348223186065,32.5258130155661,5611.685167961407,7,0.18557159946962326,1936-09-08
1935,51,228.76591107584005,0.9098571428571428,1.6461839091954167,0.0072018768379668715,34.0,6.0,4.0,3.0,44.0,91.0,0.3979322778150145,137.76591107584008,137.76591107584008,,137.76591107584008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.76591107584005,990.0,964.572595466455,25.427404533544955,0.09968217469290992,0.007460102441446371,989.8928577228656,0.1284839799523841,0.01,0.01,0.01,25.19177827645823,25.310262256410613,25.310262256410613,25.310262256410613,,0.9338210819168851,0.0,0.0,0.0,31.784121564342964,0.0,0.0,0.0,0.6835294960073756,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.83059791741267,0.0,0.0,0.0,30.83059791741267,0.13473500375087802,6.2162614544549e-05,234.76788002600708,224.67104686473823,0.4050366136175347,0.387616909050417,25.22366880179396,25.145035348487514,964.608607280156,964.5480262811884,32.19984970971469,29.89673489875916,5179.540450125329,7,0.1712810995411815,1936-09-15
1935,52,222.03250193463165,0.9225714285714286,0.5915072904496819,0.002670005759081429,34.0,6.0,4.0,3.0,44.0,91.0,0.40985304949842655,131.03250193463165,131.03250193463165,,131.03250193463165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.03250193463165,990.0,964.5321950116078,25.46780498839215,0.09730573698319402,0.006887762664443615,989.8958065003525,0.11939387761175264,0.01,0.01,0.01,25.244217611132814,25.35361148874456,25.35361148874456,25.35361148874456,,0.9310175129548782,0.0,0.0,0.0,30.20213507143302,0.0,0.0,0.0,0.6495082811060863,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.296071019290025,0.0,0.0,0.0,29.296071019290025,0.13194423335995117,6.210515874843556e-05,222.2828362851385,220.53049583159049,0.4126413431251373,0.4093883338939747,25.25591513300753,25.24226802415369,964.5336970177108,964.5231829749896,29.35302693720772,28.954335511783874,4921.739931240724,7,0.1627559501071668,1936-09-22
1935,53,220.53049583159049,0.926,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4126413431251373,129.53049583159049,129.53049583159049,,129.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.53049583159049,990.0,964.5231829749896,25.476817025010405,0.0967756304845935,0.0067600921456851,989.8964642773698,0.1173661693726471,0.01,0.01,0.01,25.25591513300753,25.363281302380177,25.363281302380177,25.363281302380177,,0.9303964213632676,0.0,0.0,0.0,29.84983042451946,0.0,0.0,0.0,0.64193183708644,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.954335511783874,0.0,0.0,0.0,28.954335511783874,0.1312940208228391,6.2092489678666e-05,220.53049583159049,220.53049583159049,0.4126413431251373,0.4126413431251373,25.25591513300753,25.25591513300753,964.5231829749896,964.5231829749896,28.954335511783874,28.954335511783874,1389.8081045656259,2,0.1608574195099104,1936-09-29
1936,1,206.97919675659952,0.9415714285714285,1.990550366923328,0.00953536526678907,31.0,4.0,3.0,2.0,33.0,73.0,0.3526996129386932,133.97919675659952,133.97919675659952,,133.97919675659952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,171.97919675659952,990.0,964.4418751805396,25.5581248194604,0.0962281269030431,0.007138231724310942,989.8966336413727,0.12337191562140935,0.01,0.01,0.01,25.33138654521168,25.44475846083309,25.44475846083309,25.44475846083309,,0.9320736444696806,0.0,0.0,0.0,31.023128393625864,0.0,0.0,0.0,0.6671640514758251,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.092434541817088,0.0,0.0,0.0,30.092434541817088,0.14538699908963282,6.239029960633765e-05,209.2745177174335,206.5966432631272,0.3533455280153085,0.3488241224790015,25.334365845927632,25.31351074091597,964.4556471063046,964.4395798595788,30.617397885958244,30.004940651126898,5055.529003025271,7,0.16718019189898384,1936-10-01
1936,2,201.8806126241504,0.9477142857142856,0.7752186349296925,0.0038380628576136716,31.0,4.0,3.0,2.0,33.0,73.0,0.36160164909250614,128.8806126241504,128.8806126241504,,128.8806126241504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.8806126241504,990.0,964.4112836757449,25.588716324255103,0.09442867177646264,0.0067048520730527425,989.8988664761504,0.11648882704260292,0.01,0.01,0.01,25.371093973362957,25.47758280040556,25.47758280040556,25.47758280040556,,0.9299814861638428,0.0,0.0,0.0,29.82221291370544,0.0,0.0,0.0,0.6413379121226976,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.927546526294275,0.0,0.0,0.0,28.927546526294275,0.14328994232403294,6.234784081271653e-05,202.1648125463628,201.1701128186193,0.3628769650580197,0.3610915227063007,25.37662729776192,25.368880643603376,964.4129888752782,964.4070206769117,28.992423353716458,28.76535445773883,4859.827816417439,7,0.160708591812746,1936-10-08
1936,3,201.1701128186193,0.952,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,76.42857142857143,0.37992011018794625,124.74154139004786,124.74154139004786,,124.74154139004786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,163.74154139004784,990.0,964.4070206769117,25.592979323088343,0.09332079208316557,0.006353031018154029,989.9003261768987,0.11090108087656457,0.01,0.01,0.01,25.38240441911048,25.48330549998704,25.48330549998704,25.48330549998704,,0.7968780028276025,0.0,0.0,0.0,25.41857536766318,0.0,0.0,0.0,0.5466360294121113,0.0,0.0,0.0,0.9685714285714285,0.96,0.96,0.96,24.656018106633287,0.0,0.0,0.0,24.656018106633287,0.12256302768425573,5.343596699646742e-05,201.1701128186193,201.1701128186193,0.4821789809675056,0.3628769650580197,25.41706714720183,25.37662729776192,964.4070206769117,964.4070206769117,28.76535445773883,0.0,4142.211041914392,7,0.1369778783701849,1936-10-15
1936,4,201.1701128186193,0.952,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4821789809675056,104.17011281861927,104.17011281861927,,104.17011281861927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.1701128186193,990.0,964.4070206769117,25.592979323088343,0.088178063991737,0.004604459589582601,989.9072174764186,0.083129652305136,0.01,0.01,0.01,25.41706714720183,25.490196799506965,25.490196799506965,25.490196799506965,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.1701128186193,201.1701128186193,0.4821789809675056,0.4821789809675056,25.41706714720183,25.41706714720183,964.4070206769117,964.4070206769117,0.0,0.0,0.0,7,0.0,1936-10-22
1936,5,203.00475001069114,0.9474285714285714,1.4083373087531714,0.006899103142679029,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.46669762870078874,108.2904642964054,108.2904642964054,,108.2904642964054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,152.71903572497686,990.0,964.4180285000641,25.58197149993587,0.08943059358657891,0.004954689465194429,989.9056147169482,0.08869212680014728,0.01,0.01,0.01,25.39889409008393,25.477586216884077,25.477586216884077,25.477586216884077,,0.26295928371744787,0.0,0.0,0.0,7.431543992434288,0.0,0.0,0.0,0.15981815037493094,0.0,0.0,0.0,0.9628571428571429,0.96,0.96,0.96,7.20859767266126,0.0,0.0,0.0,7.20859767266126,0.03489213357392352,1.7627177924331053e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.4501525219921053,25.41706714720183,25.368006898407582,964.4395798595788,964.4070206769117,25.23009185431441,0.0,1211.0444090070916,7,0.04004776484811811,1936-10-29
1936,6,210.72388331608676,0.937142857142857,5.880456755317093,0.028274386689976557,36.0,5.0,3.0,2.0,47.0,93.0,0.4417816929294443,117.72388331608674,117.72388331608674,,117.72388331608674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,161.72388331608676,990.0,964.4643432998965,25.53565670010346,0.09260869533815574,0.005756530081867328,989.90163477458,0.10142724247671708,0.01,0.01,0.01,25.335864232206735,25.427291474683447,25.427291474683447,25.427291474683447,,0.7920853114018671,0.0,0.0,0.0,23.442584375216295,0.0,0.0,0.0,0.5041415994670172,0.0,0.0,0.0,0.9685714285714285,0.96,0.96,0.96,22.73930684395981,0.0,0.0,0.0,22.73930684395981,0.10710546943984971,5.300555947387492e-05,220.53049583159049,202.1648125463628,0.4600207070093968,0.4217103836333821,25.40252169608344,25.259490997647497,964.5231829749896,964.4129888752782,28.48649631347753,0.0,3820.2035497852476,7,0.12632948246644338,1936-11-05
1936,7,232.5079489381921,0.9025714285714287,4.024462394697131,0.017758653320234328,36.0,5.0,3.0,2.0,47.0,93.0,0.40012987810070616,139.5079489381921,139.5079489381921,,139.5079489381921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.5079489381921,990.0,964.595047693629,25.404952306370806,0.10029699615719766,0.007608175659746315,989.8920948281831,0.13083573106655927,0.01,0.01,0.01,25.166211403487274,25.28704713455383,25.28704713455383,25.28704713455383,,0.9345691923567436,0.0,0.0,0.0,32.179097116177324,0.0,0.0,0.0,0.6920235938962865,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.213724202692003,0.0,0.0,0.0,31.213724202692003,0.1342144155200808,6.214928126925693e-05,234.76788002600708,222.2828362851385,0.4183858796938423,0.39613596199658,25.24584388879365,25.14861121312748,964.608607280156,964.5336970177108,31.72865038971032,28.884777229126424,5243.9056660522565,7,0.17340957890384445,1936-11-12
1936,8,252.09124475061776,0.8714285714285713,3.4328245689625425,0.013641700941231042,36.0,5.0,3.0,2.0,47.0,93.0,0.36923435869790516,159.09124475061776,159.09124475061776,,159.09124475061776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.09124475061776,990.0,964.7043057487971,25.295694251203,0.10720862360481302,0.009272755803802457,989.8835186205914,0.15727318041333396,0.01,0.01,0.01,25.02193969138105,25.169212871794382,25.169212871794382,25.169212871794382,,0.9417897417713353,0.0,0.0,0.0,36.76807793807791,0.0,0.0,0.0,0.7907113535070518,0.0,0.0,0.0,0.9709448805086062,0.96,0.96,0.96,35.700968638263774,0.0,0.0,0.0,35.700968638263774,0.14154175408346356,6.233091957536054e-05,258.7976520087449,236.1943342291061,0.3937435684201931,0.3593541103566793,25.137502084336266,24.979064180869724,964.735190608035,964.6171660053748,37.285716744522965,32.0542739526536,5997.762731228315,7,0.198338714657021,1936-11-19
1936,9,269.6821012551872,0.8394285714285713,3.5443309438919157,0.012860616397827072,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.3285873415722759,181.25352982661576,181.25352982661576,,181.25352982661576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,223.82495839804434,990.0,964.7787284050207,25.22127159497924,0.1145263935884582,0.0111565500352623,989.8743170563763,0.18719226526593127,0.01,0.01,0.01,24.908396386089574,25.0855886513555,25.0855886513555,25.0855886513555,,0.9487425786679261,0.0,0.0,0.0,42.01287385908096,0.0,0.0,0.0,0.9035026636361497,0.0,0.0,0.0,0.9774243548688687,0.96,0.96,0.96,41.07063858077493,0.0,0.0,0.0,41.07063858077493,0.15212149769678804,6.292337089724452e-05,283.6079686159883,258.7976520087449,0.3593541103566793,0.2715015391695843,24.979064180869724,24.80862125517977,964.834431874464,964.735190608035,47.09180901807812,37.285716744522965,6899.867281570188,7,0.2281702143376385,1936-11-26
1936,10,304.1348452793326,0.7775714285714285,3.631491247986543,0.012092948154327156,31.0,5.0,3.0,2.0,36.0,77.0,0.25327691845238814,227.1348452793326,227.1348452793326,,227.1348452793326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,266.1348452793326,990.0,964.9220282342891,25.077971765710995,0.1294590070506976,0.0150564618487432,989.8554845311004,0.24913204112709902,0.01,0.01,0.01,24.684324255684448,24.923456296811544,24.923456296811544,24.923456296811544,,0.9585692661151034,0.0,0.0,0.0,52.70540288959641,0.0,0.0,0.0,1.1334495245074496,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.15854477232993647,5.8988979479174924e-05,309.0284073518941,290.5219447532691,0.2650402194759972,0.2491680317024034,24.76860363817594,24.65246110175283,964.9451420367594,964.8620877790132,48.2,48.2,8097.600000000001,7,0.26777777777777784,1936-12-03
1936,11,330.5492180682786,0.7387142857142857,5.084436625334059,0.015392297298894742,31.0,5.0,3.0,2.0,36.0,77.0,0.23318743910504244,253.5492180682786,253.5492180682786,,253.5492180682786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,292.5492180682786,990.0,965.0527460903414,24.94725390965862,0.13878145876208542,0.019775255199686672,989.8414432860383,0.2761627060297935,0.01,0.01,0.01,24.51253448966708,24.77869719569687,24.77869719569687,24.77869719569687,,0.9533772620649185,0.0,0.0,0.0,58.09511336974782,0.0,0.0,0.0,1.2493572767687706,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14596928006315643,5.289947566880672e-05,344.6194637292325,311.8155700798613,0.2469408438465051,0.2234348552654556,24.633542033394843,24.42783900946276,965.1230973186462,964.9590778503992,48.2,48.2,8097.600000000001,7,0.26777777777777784,1936-12-10
1936,12,363.01340269755354,0.6970000000000001,3.677897366662689,0.010125155935730901,31.0,5.0,3.0,2.0,36.0,77.0,0.2122357994070462,286.0134026975536,286.0134026975536,,162.12237732943626,123.89102536811733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,325.01340269755354,990.0,965.2150670134877,24.784932986512267,0.15023907677838935,0.03399832607324526,989.8157625971483,0.1579671699612441,0.11939574138981553,0.01,0.01,24.442728413699353,24.481299842270783,24.590695583660597,24.590695583660597,,0.9392047551434455,0.8038653617169206,0.0,0.0,36.531780792627025,27.854859252398146,0.0,0.0,0.7856296944650972,0.5990292312343687,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.90492776054049,27.019213474826206,0.0,0.0,60.92414123536668,0.1675889393355294,5.907303389602767e-05,370.3647452958713,344.6194637292325,0.2234348552654556,0.2079031575710248,24.48245626510979,24.41735331699616,965.2518237264792,965.1230973186462,63.97162174132541,48.2,10235.255727541604,7,0.3384674513075927,1936-12-17
1936,13,394.92610689092515,0.6595714285714286,8.038305099296183,0.019917526768568474,31.0,5.0,3.0,2.0,36.0,77.0,0.1953880002211325,317.92610689092515,317.92610689092515,,158.96305344546258,158.96305344546258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,356.92610689092515,990.0,965.3715399886756,24.628460011324346,0.16150206023817498,0.049061122452516634,989.7894368173093,0.1571001221513745,0.1571001221513745,0.01,0.01,24.260796706482324,24.260796706482324,24.407896828633692,24.407896828633692,,0.9431211088035176,0.9431211088035176,0.0,0.0,35.66654909721958,35.66654909721958,0.0,0.0,0.7670225612305286,0.7670225612305286,0.0,0.0,0.9707495113194327,0.9707495113194327,0.96,0.96,34.62565157634214,34.62565157634214,0.0,0.0,69.25130315268429,0.17526517597537863,6.050740472239408e-05,426.6328809909446,373.01012538244936,0.2064287126818648,0.1804830415816786,24.40015852889369,24.064930756465422,965.5198479644592,965.2650506269122,76.21986701706102,64.54350723319313,11634.21892965096,7,0.38472946195935714,1936-12-24
1936,14,470.56934266976094,0.5754285714285714,11.197856218390436,0.0237636763083994,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.18919001175696484,381.56934266976094,381.56934266976094,,190.78467133488047,190.78467133488047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,423.9979140983324,990.0,965.7175620420138,24.282437957986126,0.18517378202701237,0.07910072974012715,989.7357254882328,0.20005930630208862,0.20005930630208862,0.01,0.01,23.81810413991689,23.81810413991689,24.008163446218976,24.008163446218976,,0.9524722622165498,0.9524722622165498,0.0,0.0,42.441222196380885,42.441222196380885,0.0,0.0,0.912714455836148,0.912714455836148,0.0,0.0,0.9790911553124546,0.9790911553124546,0.96,0.96,41.55541697136228,41.55541697136228,0.0,0.0,83.11083394272455,0.17661807520501532,6.050811763886731e-05,505.01787451967766,442.799181369126,0.2008508067021433,0.1738937270884683,23.96793406923745,23.614213512023174,965.8725804353384,965.592596316161,89.82083100292657,78.83897410248903,13962.620102377725,7,0.4617268552373586,1936-12-31
1936,15,542.1848957247021,0.5218571428571429,6.568635562702752,0.012305659060727172,37.0,5.428571428571429,4.0,3.0,54.0,103.42857142857143,0.19048384225245174,438.7563242961306,438.7563242961306,,219.37816214806531,219.37816214806531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.428571428571429,4.0,3.0,54.0,485.184895724702,990.0,966.0398320307611,23.96016796923886,0.2067685662808378,0.10609298506777362,989.6871384486514,0.23866051889988812,0.23866051889988812,0.01,0.01,23.408645898990375,23.408645898990375,23.63730641789026,23.63730641789026,,0.9572722072410392,0.9572722072410392,0.0,0.0,48.20944511221928,48.20944511221928,0.0,0.0,1.036762260477834,1.036762260477834,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.02089397046326,47.02089397046326,0.0,0.0,94.04178794092651,0.17352984018464782,5.9551510219431686e-05,550.9983234585969,516.7730027239134,0.217786506584565,0.1651547674932951,23.543683553586163,23.338333989807087,966.0794924555636,965.9254785122577,96.4,92.16911026559696,15799.020374075659,7,0.5224543774495919,1937-01-07
1936,16,606.789515987319,0.4804285714285715,16.544000046667502,0.026765023641839386,41.0,6.0,4.0,3.0,66.0,120.0,0.19841447892272718,486.7895159873189,486.7895159873189,,243.39475799365945,243.39475799365945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,537.789515987319,990.0,966.3212611731793,23.67873882682071,0.2323440327808781,0.130849400198673,989.6368065670205,0.26390330420702973,0.26390330420702973,0.01,0.01,23.051642089634136,23.051642089634136,23.30554539384116,23.30554539384116,,0.9548688587516792,0.9548688587516792,0.0,0.0,52.49482490097338,52.49482490097338,0.0,0.0,1.1289209656123307,1.1289209656123307,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15939296473459083,5.528940631904153e-05,666.8063237852695,571.8920920403683,0.2098297942394516,0.1799623004754877,23.253647370989437,22.720259412883,966.567225295141,966.1735144141816,96.4,96.4,16195.200000000003,7,0.5355555555555557,1937-01-14
1936,17,696.8012638175309,0.4394285714285715,7.646771211650178,0.010901155426172256,41.0,6.0,4.0,3.0,66.0,120.0,0.17227714385834167,576.8012638175309,576.8012638175309,,192.26708793917695,192.26708793917695,192.26708793917695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,627.8012638175309,990.0,966.68720505527,23.312794944729895,0.28329449672752083,0.1863032442301106,989.5304022590425,0.2020605687178889,0.2020605687178889,0.2020605687178889,0.01,22.64113663505443,22.64113663505443,22.64113663505443,22.833197203772322,,0.952651873336615,0.952651873336615,0.952651873336615,0.0,40.667894050447565,40.667894050447565,40.667894050447565,0.0,0.8745783666762917,0.8745783666762917,0.8745783666762917,0.0,0.9773642245879802,0.9773642245879802,0.9773642245879802,0.96,39.74871425645709,39.74871425645709,39.74871425645709,0.0,119.24614276937127,0.17112297533524437,5.7427769675055174e-05,720.3337222668207,682.3088631722309,0.1758734298746888,0.1665894519312126,22.72354463012746,22.507324248314,966.7813348890672,966.6292354526888,123.93483951861526,116.32041756069226,20033.351985254372,7,0.6624785709409514,1937-01-21
1936,18,848.1882315564128,0.38171428571428573,43.546194390494925,0.048702626527804306,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1512641757667441,720.9025172706986,720.9025172706986,,219.79382422193274,219.79382422193274,219.79382422193274,61.52104460490041,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,773.6168029849842,990.0,967.2896724670827,22.710327532917272,0.3808055831596194,0.27658416326420426,989.3426102535761,0.2389091062192059,0.2389091062192059,0.2389091062192059,0.07376769593090125,21.814028680274223,21.814028680274223,21.814028680274223,21.979170090562526,,0.9556003615891918,0.9556003615891918,0.9556003615891918,0.272740394840214,44.90956394288043,44.90956394288043,44.90956394288043,12.112477217507827,0.9657970740404392,0.9657970740404392,0.9657970740404392,0.2604833810216737,0.9798417666637792,0.9798417666637792,0.9798417666637792,0.9655560523780649,43.76760369971213,43.76760369971213,43.76760369971213,11.86368710603902,143.1664982051754,0.16916628554832847,5.538097606556925e-05,1025.1570830002852,728.4970702319307,0.1647226940278507,0.1336380563250343,22.46090508316996,20.89151804163655,967.9790651180008,966.8139882809276,170.33336892525807,125.40286099499436,24051.971698469468,7,0.7953694344731966,1937-01-28
1936,19,1123.5169816931348,0.29457142857142854,24.30589289185361,0.021510455194665157,43.0,7.0,5.0,4.0,78.0,137.0,0.12207099783913823,986.5169816931348,986.5169816931348,,246.6292454232837,246.6292454232837,246.6292454232837,246.6292454232837,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1041.5169816931348,990.0,968.2881962281784,21.711803771821582,0.6186673327040246,0.4311820557834198,988.9501506115126,0.27263866882577575,0.27263866882577575,0.27263866882577575,0.27263866882577575,20.389315714508378,20.389315714508378,20.389315714508378,20.389315714508378,,0.955438170878184,0.955438170878184,0.955438170878184,0.955438170878184,47.09906313998859,47.09906313998859,47.09906313998859,47.09906313998859,1.0128830782793246,1.0128830782793246,1.0128830782793246,1.0128830782793246,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.12821958696047,46.12821958696047,46.12821958696047,46.12821958696047,184.51287834784188,0.16426826265908345,5.197747535684337e-05,1195.2983332432605,1066.3481241083623,0.1284758672169597,0.1146157375023449,20.690531681393484,19.93406914187912,968.5137947616216,968.1085226757692,192.8,176.56842073506274,30998.163562437432,7,1.0250715463768991,1937-02-04
1936,20,1578.460123169762,0.2225714285714286,103.03472352799274,0.06515577911565763,49.0,8.0,7.0,5.0,93.0,162.0,0.10428370817401032,1416.460123169762,1100.0,,275.0,275.0,275.0,275.0,316.46012316976214,43.31326601695938,8.26688891238987,11.655536032610295,9.767287752153152,243.45714445564948,92.31326601695937,16.26688891238987,18.655536032610293,14.767287752153152,336.4571444556495,1227.2356909619596,990.0,969.7388402342425,20.261159765757434,0.8955145475593557,0.648,988.4564854524406,0.28,0.28,0.28,0.28,18.437645218198053,18.437645218198053,18.437645218198053,18.437645218198053,,0.9516354129080603,0.9516354129080603,0.9516354129080603,0.9516354129080603,47.32278608599716,47.32278608599716,47.32278608599716,47.32278608599716,1.0176943244300465,1.0176943244300465,1.0176943244300465,1.0176943244300465,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.259758175272964,46.259758175272964,46.259758175272964,46.259758175272964,185.03903270109186,0.11962582817548537,4.672702845987169e-05,1916.5413979392097,1291.2130338573666,0.1254634175400488,0.084527263629261,19.447580262039168,17.31534607106275,970.830364516419,968.8152409635516,192.8,173.72656476377463,31086.557493783435,7,1.027994626117177,1937-02-11
1936,21,2506.4572187986064,0.12542857142857142,131.96710507933048,0.05400272420004904,49.0,8.0,7.0,5.0,93.0,162.0,0.06509754319761057,2344.4572187986064,1100.0,,275.0,275.0,275.0,275.0,1244.4572187986066,50.99999999999999,10.000000000000002,18.0,38.40917341971008,1127.0480453788964,100.0,18.0,25.0,43.40917341971008,1220.0480453788964,1243.0,990.0,972.3224829419277,17.67751705807234,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.823227645554057,15.823227645554057,15.823227645554057,15.823227645554057,,0.9441465305350576,0.9441465305350576,0.9441465305350576,0.9441465305350576,40.29341344974289,40.29341344974289,40.29341344974289,40.29341344974289,0.8665250204245784,0.8665250204245784,0.8665250204245784,0.8665250204245784,0.9765525764513522,0.9765525764513522,0.9765525764513522,0.9765525764513522,39.35258855591472,39.35258855591472,39.35258855591472,39.35258855591472,157.41035422365889,0.06345171098052027,3.975008945041891e-05,2840.311133494523,2217.372657831301,0.0730594379018112,0.0570360049959338,16.521017965130312,15.01737336870187,973.1283372187798,971.6246926223514,165.3270105722724,148.18292497447888,26444.93950957469,7,0.874501967909216,1937-02-18
1936,22,3106.5280189852188,0.07985714285714285,86.34209770693822,0.027641690836603783,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.06257253279027532,2911.5280189852188,1100.0,,275.0,275.0,275.0,275.0,1811.5280189852185,46.71428571428572,8.714285714285714,15.857142857142858,60.110098111499205,1680.132206588005,100.0,18.0,25.0,68.53866954007063,1794.9893494451478,1243.0,990.0,973.7619859725961,16.238014027404006,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.383724614885724,14.383724614885724,14.383724614885724,14.383724614885724,,0.9373023476893144,0.9373023476893144,0.9373023476893144,0.9373023476893144,36.36121267384484,36.36121267384484,36.36121267384484,36.36121267384484,0.7819615628783837,0.7819615628783837,0.7819615628783837,0.7819615628783837,0.9701291313627547,0.9701291313627547,0.9701291313627547,0.9701291313627547,35.2752125321061,35.2752125321061,35.2752125321061,35.2752125321061,141.1008501284244,0.04553242687292381,3.563152781020818e-05,3278.6645629042023,2931.535401286021,0.0767841066272545,0.0501873545293779,14.79717686023966,13.994254727994276,974.1514558594874,973.348533727242,145.61369699053793,136.91419986483592,23704.9428215753,7,0.7838936118245801,1937-02-25
1936,23,2992.1602184856633,0.087,28.27492296733447,0.009457178938826886,59.0,11.0,12.0,13.0,144.0,239.0,0.07991081070536724,2753.1602184856633,1100.0,,275.0,275.0,275.0,275.0,1653.1602184856633,41.0,7.0,13.0,67.0,1525.1602184856633,100.0,18.0,25.0,80.0,1669.1602184856633,1243.0,990.0,973.4948694928963,16.50513050710359,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.650841094585308,14.650841094585308,14.650841094585308,14.650841094585308,,0.9389050465675118,0.9389050465675118,0.9389050465675118,0.9389050465675118,37.09881492303789,37.09881492303789,37.09881492303789,37.09881492303789,0.7978239768395247,0.7978239768395247,0.7978239768395247,0.7978239768395247,0.9702957991359974,0.9702957991359974,0.9702957991359974,0.9702957991359974,35.99694202811331,35.99694202811331,35.99694202811331,35.99694202811331,143.98776811245324,0.04815479829956425,3.6360547503144754e-05,3080.145690401829,2914.698847593973,0.0819981797424079,0.0775937322525872,14.837816817427298,14.43846236927047,973.7072482182112,973.3078937700544,146.0879933248217,141.66283122601715,24189.94504289214,7,0.7999320450691846,1937-03-04
1936,24,2835.066622829963,0.09871428571428573,51.60513559206317,0.018086374284725714,59.0,11.0,12.0,13.0,144.0,239.0,0.08433827825583932,2596.066622829963,1100.0,,275.0,275.0,275.0,275.0,1496.0666228299626,41.0,7.0,13.0,67.0,1368.0666228299629,100.0,18.0,25.0,80.0,1512.0666228299629,1243.0,990.0,973.1156780551067,16.88432194489321,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.030032532374927,15.030032532374927,15.030032532374927,15.030032532374927,,0.941026947930889,0.941026947930889,0.941026947930889,0.941026947930889,38.14489335898156,38.14489335898156,38.14489335898156,38.14489335898156,0.8203202872899261,0.8203202872899261,0.8203202872899261,0.8203202872899261,0.9720320287289926,0.9720320287289926,0.9720320287289926,0.9720320287289926,37.078387271266934,37.078387271266934,37.078387271266934,37.078387271266934,148.31354908506773,0.05234903435344767,3.745291643562317e-05,2931.535401286021,2742.499149867776,0.0871467909156956,0.0815272433330173,15.253471260214695,14.79717686023966,973.348533727242,972.892239327267,150.87635112487357,145.61369699053793,24916.67624629138,7,0.8239641615837097,1937-03-11
1936,25,3132.545851041029,0.07785714285714285,54.50074847992938,0.017290309768099203,59.0,11.0,12.0,13.0,144.0,239.0,0.07638357323303457,2893.545851041029,1100.0,,275.0,275.0,275.0,275.0,1793.5458510410292,41.0,7.0,13.0,67.0,1665.5458510410294,100.0,18.0,25.0,80.0,1809.5458510410292,1243.0,990.0,973.8234549587011,16.176545041298887,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.322255628780606,14.322255628780606,14.322255628780606,14.322255628780606,,0.9369335337726837,0.9369335337726837,0.9369335337726837,0.9369335337726837,36.1912081333822,36.1912081333822,36.1912081333822,36.1912081333822,0.7783055512555311,0.7783055512555311,0.7783055512555311,0.7783055512555311,0.97,0.97,0.97,0.97,35.10547188938073,35.10547188938073,35.10547188938073,35.10547188938073,140.42188755752292,0.04490635001657509,3.546007261553609e-05,3313.0406406455268,3004.2640135053875,0.0795535941334043,0.0721391693986078,14.621625037641111,13.921410182304358,974.2243004051774,973.5240855498406,143.62807610916036,136.137847950212,23590.87710966385,7,0.7801215975417939,1937-03-18
1936,26,3521.490444834481,0.05557142857142857,41.03800919921787,0.011769845301571916,59.0,11.0,12.0,13.0,144.0,239.0,0.06789543233533034,3282.490444834481,1100.0,,275.0,275.0,275.0,275.0,2182.490444834481,41.0,7.0,13.0,66.99999999999999,2054.490444834481,100.0,18.0,25.0,80.0,2198.490444834481,1243.0,990.0,974.6660154664349,15.333984533565074,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.479695121046792,13.479695121046792,13.479695121046792,13.479695121046792,,0.9318781707262808,0.9318781707262808,0.9318781707262808,0.9318781707262808,33.87779046242011,33.87779046242011,33.87779046242011,33.87779046242011,0.7285546336004325,0.7285546336004325,0.7285546336004325,0.7285546336004325,0.97,0.97,0.97,0.97,32.8614567485475,32.8614567485475,32.8614567485475,32.8614567485475,131.44582699419,0.037350053610385854,3.319339065509849e-05,3600.306705040052,3417.233058807453,0.0699396253890293,0.0663832333132688,13.700621486675432,13.312679712515974,974.8330308749656,974.4450891008064,133.78882896773248,129.67625875542265,22082.898935023924,7,0.7302545944121668,1937-03-25
1936,27,3513.761508607167,0.055714285714285716,22.757355576300597,0.006493429007417857,70.0,14.0,18.0,25.0,168.0,295.0,0.08397468928584216,3218.761508607167,1100.0,,275.0,275.0,275.0,275.0,2118.761508607167,30.0,4.0,7.0,55.0,2022.761508607167,100.0,18.0,25.0,80.0,2190.761508607167,1243.0,990.0,974.6496374825247,15.350362517475332,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.49607310495705,13.49607310495705,13.49607310495705,13.49607310495705,,0.9319764386297423,0.9319764386297423,0.9319764386297423,0.9319764386297423,33.922384349289146,33.922384349289146,33.922384349289146,33.922384349289146,0.7295136419201967,0.7295136419201967,0.7295136419201967,0.7295136419201967,0.97,0.97,0.97,0.97,32.904712818810474,32.904712818810474,32.904712818810474,32.904712818810474,131.6188512752419,0.03747172002233483,3.323708365536412e-05,3600.306705040052,3441.005216005948,0.0857307622283738,0.0819374637130306,13.650247153564438,13.312679712515974,974.8330308749656,974.4954634339172,133.2537430934547,129.67625875542265,22111.967014240636,7,0.7312158404180105,1937-04-01
1936,28,3188.5097306482467,0.07442857142857143,55.92255524298441,0.017438005796329502,60.857142857142854,13.428571428571429,15.714285714285714,21.571428571428573,138.85714285714286,250.42857142857142,0.07825790734946025,2938.0811592196756,1100.0,,275.0,275.0,275.0,275.0,1838.081159219675,39.14285714285715,4.571428571428571,9.285714285714286,58.42857142857143,1726.6525877911038,100.0,18.0,25.0,80.0,1865.5097306482464,1243.0,990.0,973.9499122491216,16.05008775087848,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.195798338360197,14.195798338360197,14.195798338360197,14.195798338360197,,0.9361747900301614,0.9361747900301614,0.9361747900301614,0.9361747900301614,35.8427988545825,35.8427988545825,35.8427988545825,35.8427988545825,0.770812878593172,0.770812878593172,0.770812878593172,0.770812878593172,0.97,0.97,0.97,0.97,34.76751488894502,34.76751488894502,34.76751488894502,34.76751488894502,139.0700595557801,0.04370961460536767,3.511870190802528e-05,3405.1015131654217,3049.547329305057,0.0918767611243505,0.0689263755110225,14.512320482262654,13.72632880958358,974.419381777898,973.6333901052192,142.45478540256434,134.0620199038597,23363.770005371058,7,0.7726114419765562,1937-04-08
1936,29,2748.268433891731,0.105,61.38770314454074,0.0219718060775572,54.0,13.0,14.0,19.0,117.0,217.0,0.07904469173576537,2531.268433891731,1100.0,,275.0,275.0,275.0,275.0,1431.268433891731,46.0,5.0,11.0,61.0,1308.268433891731,100.0,18.0,25.0,80.0,1425.268433891731,1243.0,990.0,972.9061651852559,17.093834814744095,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.239545402225813,15.239545402225813,15.239545402225813,15.239545402225813,,0.9419118435567396,0.9419118435567396,0.9419118435567396,0.9419118435567396,38.7132948547219,38.7132948547219,38.7132948547219,38.7132948547219,0.8325439753703636,0.8325439753703636,0.8325439753703636,0.8325439753703636,0.9732543975370364,0.9732543975370364,0.9732543975370364,0.9732543975370364,37.678660464944805,37.678660464944805,37.678660464944805,37.678660464944805,150.71464185977922,0.05492964054092859,3.805925299489375e-05,2914.698847593973,2645.619049709331,0.08202239094999,0.0744502301426884,15.487319777838453,14.837816817427298,973.3078937700544,972.6583908096432,153.55604465531198,146.0879933248217,25320.05983244291,7,0.8373035658876623,1937-04-15
1936,30,2520.1318635957023,0.1227142857142857,24.94342932589968,0.009800509463144714,54.0,13.0,14.0,19.0,117.0,217.0,0.08611717924445564,2303.1318635957023,1100.0,,275.0,275.0,275.0,275.0,1203.131863595702,46.0,5.0,11.0,61.0,1080.131863595702,100.0,18.0,25.0,80.0,1197.131863595702,1243.0,990.0,972.3554907052311,17.644509294769005,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.790219882250726,15.790219882250726,15.790219882250726,15.790219882250726,,0.9441608795290028,0.9441608795290028,0.9441608795290028,0.9441608795290028,40.20741063700964,40.20741063700964,40.20741063700964,40.20741063700964,0.8646754975700999,0.8646754975700999,0.8646754975700999,0.8646754975700999,0.97646754975701,0.97646754975701,0.97646754975701,0.97646754975701,39.261304259632524,39.261304259632524,39.261304259632524,39.261304259632524,157.0452170385301,0.06232734474317893,3.965788309053791e-05,2567.771472034419,2496.800686844093,0.0869112224869994,0.0845090781494169,15.8465365157891,15.675227723950316,972.4704828635314,972.2991740716926,157.69555777056516,155.71792894563217,26383.59646247306,7,0.8724734279918339,1937-04-22
