WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1936,31,2472.6049512246796,0.12614285714285714,6.667283794367514,0.002709185452438157,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.10488026654860937,2213.4620940818227,1100.0,,275.0,275.0,275.0,275.0,1113.4620940818224,45.285714285714285,5.000000000000002,11.714285714285717,62.42857142857143,989.033522653251,100.0,18.0,25.0,80.0,1149.6049512246796,1243.0,990.0,972.2407705719216,17.75922942807839,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.904940015560106,15.904940015560106,15.904940015560106,15.904940015560106,,0.9446197600622404,0.9446197600622404,0.9446197600622404,0.9446197600622404,40.519191625974024,40.519191625974024,40.519191625974024,40.519191625974024,0.8713804650747102,0.8713804650747102,0.8713804650747102,0.8713804650747102,0.9771380465074709,0.9771380465074709,0.9771380465074709,0.9771380465074709,39.592887402588346,39.592887402588346,39.592887402588346,39.592887402588346,158.37154961035338,0.06405756950547568,3.999281555817004e-05,2496.800686844093,2450.1297002835204,0.112647097812031,0.0869112224869994,15.95919062128016,15.8465365157891,972.2991740716926,972.1865199662016,158.99956312358978,157.69555777056516,26606.42033453937,7,0.879841942279741,1937-04-29
1936,32,2421.236381697908,0.13014285714285714,7.770071715588332,0.003228490898459457,55.0,13.0,13.0,17.0,178.0,276.0,0.11400398807861291,2145.236381697908,1100.0,,275.0,275.0,275.0,275.0,1045.2363816979082,45.000000000000014,5.0,12.0,62.918581320908125,920.3178003770001,100.0,18.0,25.0,79.91858132090813,1098.3178003770001,1243.0,990.0,972.116777473064,17.883222526936088,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.028933114417804,16.028933114417804,16.028933114417804,16.028933114417804,,0.9450693096095163,0.9450693096095163,0.9450693096095163,0.9450693096095163,40.85451237954483,40.85451237954483,40.85451237954483,40.85451237954483,0.8785916640762329,0.8785916640762329,0.8785916640762329,0.8785916640762329,0.9778591664076233,0.9778591664076233,0.9778591664076233,0.9778591664076233,39.95001856459669,39.95001856459669,39.95001856459669,39.95001856459669,159.80007425838676,0.0660097590835903,4.035355410565322e-05,2450.1297002835204,2395.739198274402,0.1152045265189118,0.112647097812031,16.090478039922772,15.95919062128016,972.1865199662016,972.055232547559,160.5060167860122,158.99956312358978,26846.412475408975,7,0.8877781903243709,1937-05-06
1936,33,2368.3892092708415,0.13542857142857143,4.5583315005935345,0.0019283661718190715,55.0,13.0,13.0,17.0,178.0,276.0,0.1165374655895888,2092.3892092708415,1100.0,,275.0,275.0,275.0,275.0,992.3892092708412,45.0,5.0,12.0,61.12542231016051,869.2637869606808,100.0,18.0,25.0,78.1254223101605,1047.2637869606808,1243.0,990.0,971.9892153327228,18.010784667277225,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.156495254758937,16.156495254758937,16.156495254758937,16.156495254758937,,0.9454694857642767,0.9454694857642767,0.9454694857642767,0.9454694857642767,41.19705104249818,41.19705104249818,41.19705104249818,41.19705104249818,0.8859580869354449,0.8859580869354449,0.8859580869354449,0.8859580869354449,0.9785958086935445,0.9785958086935445,0.9785958086935445,0.9785958086935445,40.31527270163529,40.31527270163529,40.31527270163529,40.31527270163529,161.26109080654115,0.06809103828049771,4.0722497678419486e-05,2395.739198274402,2363.830877770248,0.1167596221013683,0.1152045265189118,16.167498123898298,16.090478039922772,972.055232547559,971.9782124635834,161.3869364766293,160.5060167860122,27091.86325549891,7,0.8958949489252285,1937-05-13
1936,34,2346.8895547536777,0.13785714285714287,7.635446143631985,0.0032825119154954,63.57142857142857,13.857142857142858,16.428571428571427,22.142857142857142,198.57142857142858,314.57142857142856,0.13406792623499605,2032.318126182249,1100.0,,275.0,275.0,275.0,275.0,932.318126182249,36.42857142857143,4.142857142857143,8.571428571428571,57.549236502119165,825.6260325372725,100.0,18.0,25.0,79.69209364497631,1024.1974611087012,1243.0,990.0,971.9373196149227,18.062680385077282,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.208390972558995,16.208390972558995,16.208390972558995,16.208390972558995,,0.9456251729176769,0.9456251729176769,0.9456251729176769,0.9456251729176769,41.336198529338795,41.336198529338795,41.336198529338795,41.336198529338795,0.888950506007286,0.888950506007286,0.888950506007286,0.888950506007286,0.9788950506007286,0.9788950506007286,0.9788950506007286,0.9788950506007286,40.46383876533587,40.46383876533587,40.46383876533587,40.46383876533587,161.8553550613435,0.06897346115647215,4.0872564409430174e-05,2363.830877770248,2310.3827547648234,0.1389380176674124,0.1167596221013683,16.296510834601094,16.167498123898298,971.9782124635834,971.8491997528806,162.86508539988068,161.3869364766293,27191.699650305705,7,0.8991964170074638,1937-05-20
1936,35,2155.917983116938,0.1597142857142857,38.38922557647762,0.017854181264150056,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1402216124759996,1853.2036974026526,1100.0,,275.0,275.0,275.0,275.0,753.2036974026526,35.857142857142854,4.571428571428571,8.857142857142858,51.029315259274405,652.8886678576638,100.0,18.0,25.0,72.0293152592744,840.8886678576638,1243.0,990.0,971.4763537523512,18.52364624764875,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.669356835130465,16.669356835130465,16.669356835130465,16.669356835130465,,0.9470080705053914,0.9470080705053914,0.9470080705053914,0.9470080705053914,42.57428595685103,42.57428595685103,42.57428595685103,42.57428595685103,0.9155760420828177,0.9155760420828177,0.9155760420828177,0.9155760420828177,0.9799829747659634,0.9799829747659634,0.9799829747659634,0.9799829747659634,41.72208867515929,41.72208867515929,41.72208867515929,41.72208867515929,166.88835470063717,0.07756803397749075,4.214352391430232e-05,2276.101843596241,2041.65817572948,0.1527076104395212,0.1243065815336532,16.945156370203648,16.379257861559694,971.766452725922,971.200554217278,169.79933994063046,163.81484107225424,28037.243589707046,7,0.927157526114651,1937-05-27
1936,36,1799.9566666434428,0.19657142857142856,60.61516194704983,0.03388362571802853,62.0,12.0,14.0,16.0,153.0,257.0,0.14339675695802837,1542.9566666434428,1100.0,,275.0,275.0,275.0,275.0,442.956666643443,38.0,6.000000000000002,11.0,27.57706874044781,360.37959790299516,100.0,18.0,25.0,43.577068740447814,513.3795979029952,1243.0,990.0,970.4537061537711,19.54629384622886,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.692004433710576,17.692004433710576,17.692004433710576,17.692004433710576,,0.9501584808137665,0.9501584808137665,0.9501584808137665,0.9501584808137665,45.33726798572038,45.33726798572038,45.33726798572038,45.33726798572038,0.9749950104455998,0.9749950104455998,0.9749950104455998,0.9749950104455998,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.43052262600598,44.43052262600598,44.43052262600598,44.43052262600598,177.72209050402392,0.09930992456067753,4.487931578384443e-05,1983.4436828176408,1617.3520421001313,0.1589017068085471,0.1295726227199508,18.28195783608132,17.099200227609316,971.0465103598724,969.8637527514004,183.9228608488187,171.4309640840271,29857.311204676018,7,0.9873449472445773,1937-06-03
1936,37,1445.6923255565393,0.238,44.98117891654848,0.030964445214355485,62.0,12.0,14.0,16.0,153.0,257.0,0.17808738053757672,1188.6923255565393,1099.7984585886522,,274.94961464716306,274.94961464716306,274.94961464716306,274.94961464716306,88.89386696788698,20.951582541294822,3.7625649847118545,4.842467461285672,5.5342485271836255,53.803003453410994,82.95158254129483,15.762564984711855,18.842467461285672,21.534248527183625,206.803003453411,1217.3550735759447,990.0,969.3091598210289,20.690840178971175,0.8751847963292303,0.6475465318244675,988.4772686718462,0.28,0.28,0.28,0.28,18.888108850817442,18.888108850817442,18.888108850817442,18.888108850817442,,0.9524355652668779,0.9524355652668779,0.9524355652668779,0.9524355652668779,48.50835320015231,48.50835320015231,48.50835320015231,48.50835320015231,1.043190391401125,1.043190391401125,1.043190391401125,1.043190391401125,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.512074918130736,47.512074918130736,47.512074918130736,47.512074918130736,190.04829967252294,0.13175788843189196,4.8000926704230634e-05,1528.8393753592509,1355.589210120566,0.1895854570700975,0.1681013742464668,19.23174729870104,18.572167653747076,969.5777887511608,969.0180574480818,192.8,186.91369924620648,31928.114344983856,7,1.055823887069572,1937-06-10
1936,38,1212.5742029242617,0.27385714285714285,32.828677268470656,0.026974943980338586,62.0,12.0,14.0,16.0,153.0,257.0,0.21255230309727685,955.5742029242618,955.5742029242618,,238.89355073106546,238.89355073106546,238.89355073106546,238.89355073106546,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1043.5742029242617,990.0,968.5680903520476,21.431909647952335,0.6280386600058322,0.42377258679857943,988.9481887531956,0.2607493840889529,0.2607493840889529,0.2607493840889529,0.2607493840889529,20.119349017058973,20.119349017058973,20.119349017058973,20.119349017058973,,0.9544698838155563,0.9544698838155563,0.9544698838155563,0.9544698838155563,44.934688873323886,44.934688873323886,44.934688873323886,44.934688873323886,0.966337395125245,0.966337395125245,0.966337395125245,0.966337395125245,0.9799913234317641,0.9799913234317641,0.9799913234317641,0.9799913234317641,44.035632226522374,44.035632226522374,44.035632226522374,44.035632226522374,176.1425289060895,0.14529360421374382,5.126666835211434e-05,1311.0784203230735,1125.7884692412713,0.2282844486524239,0.1960218366927819,20.57868638320031,19.537507670526992,968.8776750353012,968.295335189044,188.82071975432012,163.9311301185564,29591.944856223035,7,0.9785696050338305,1937-06-17
1936,39,1014.5003171426305,0.3271428571428571,25.540791580146315,0.025095958513004113,62.0,12.0,14.0,16.0,153.0,257.0,0.2540091240858682,757.5003171426305,757.5003171426305,,242.62600455597993,242.62600455597993,242.62600455597993,29.622303474690757,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,845.5003171426306,990.0,967.9304150731102,22.069584926889757,0.42914926095336486,0.3018243752258068,989.2690263638208,0.26246821407409116,0.26246821407409116,0.26246821407409116,0.040347252547975374,21.076143076636487,21.076143076636487,21.076143076636487,21.298264038162596,,0.9558721615421398,0.9558721615421398,0.9558721615421398,0.13618681303437485,47.925396455237475,47.925396455237475,47.925396455237475,5.752319034094067,1.030653687209408,1.030653687209408,1.030653687209408,0.12370578567944228,0.9795134357108014,0.9795134357108014,0.9795134357108014,0.9623705785679443,45.954287477498646,45.954287477498646,45.954287477498646,5.617680542257711,143.48054297475366,0.14151448159348184,5.272194643654799e-05,1086.4244972913411,947.0029281802472,0.27138247660316,0.2365557851841052,21.428412390124866,20.77075779567496,968.17161984863,967.6880117127208,157.2950551832159,135.90220792708902,24104.731219758614,7,0.7971141276375203,1937-06-24
1936,40,831.1009691949523,0.38642857142857145,31.215122564045195,0.038345094512880686,58.0,11.0,11.0,11.0,136.0,227.0,0.2753689585243772,604.1009691949523,604.1009691949523,,225.79943397898188,225.79943397898188,152.5021012369885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,684.1009691949523,990.0,967.2244038767797,22.775596123220225,0.3158768435430583,0.20453944742222813,989.4795837090348,0.24480640809850593,0.24480640809850593,0.16766355095564878,0.01,22.01037342415643,22.01037342415643,22.087516281299287,22.245179832254934,,0.9547015243804718,0.9547015243804718,0.6819655100262564,0.0,46.54647821922979,46.54647821922979,31.14147773329495,0.0,1.0009995315963394,1.0009995315963394,0.6697091985654826,0.0,0.9788907609011824,0.9788907609011824,0.9731764751868965,0.96,44.24743950890535,44.24743950890535,30.476010937476783,0.0,118.97088995528748,0.14252364320768432,5.460479745773086e-05,941.1240560143012,728.4970702319307,0.3116004295360176,0.2412009325968717,22.51303139665626,21.41168452898509,967.6644962240572,966.8139882809276,140.56379607930756,96.4,19987.109512488296,7,0.660949388640486,1937-07-01
1936,41,651.3783256816731,0.45942857142857146,15.69234865745336,0.023759232997102312,58.0,11.0,11.0,11.0,136.0,227.0,0.3491387612661387,424.3783256816731,424.3783256816731,,212.1891628408366,212.1891628408366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,504.3783256816731,990.0,966.5055133027266,23.494486697273324,0.2159608315728397,0.09930656972174967,989.6847325987054,0.22895536983512935,0.22895536983512935,0.01,0.01,22.950263926143585,22.950263926143585,23.169219295978714,23.169219295978714,,0.9557164008990028,0.9557164008990028,0.0,0.0,45.62525743780348,45.62525743780348,0.0,0.0,0.9811883319957736,0.9811883319957736,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.51930051811062,44.51930051811062,0.0,0.0,89.03860103622124,0.1366351005521854,5.833061531039545e-05,702.6560160658968,618.6506296297572,0.3669276149219347,0.323059925211985,23.13268230544508,22.660003422416164,966.7106240642636,966.3746025185188,96.4,83.04628103077643,14958.484974085166,7,0.4946588946456735,1937-07-08
1936,42,581.6459941716809,0.4935714285714286,9.66461516730861,0.016740091201740342,58.0,11.0,11.0,11.0,136.0,227.0,0.3906245810462715,354.6459941716808,354.6459941716808,,177.3229970858404,177.3229970858404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,434.6459941716808,990.0,966.2167787549143,23.78322124508556,0.18893181986103294,0.06639290924903331,989.74467527089,0.1818860460658845,0.1818860460658845,0.01,0.01,23.34601046990958,23.34601046990958,23.517896515975462,23.517896515975462,,0.9490596891489715,0.9490596891489715,0.0,0.0,38.526883017534956,38.526883017534956,0.0,0.0,0.8285351186566657,0.8285351186566657,0.0,0.0,0.9734331257438394,0.9734331257438394,0.96,0.96,37.50859213781977,37.50859213781977,0.0,0.0,75.01718427563954,0.12889528960276375,5.8754504025602884e-05,608.7950640130589,550.9983234585969,0.4119794749558021,0.372867674884977,23.529266161462782,23.18688723656724,966.3351802560522,966.0794924555636,80.95665304507357,68.5079122435013,12602.886958307443,7,0.4167621348646641,1937-07-15
1936,43,520.478389929325,0.5367142857142857,8.045320038269038,0.015619844605994086,58.0,11.0,11.0,11.0,136.0,227.0,0.4368085241246347,293.4783899293249,293.4783899293249,,165.85927233542773,127.6191175938972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,373.4783899293249,990.0,965.9421527546818,24.057847245318076,0.16734387448724472,0.03752180004664131,989.795134325466,0.16300009446604694,0.12442866589461835,0.01,0.01,23.689981476318092,23.728552904889522,23.84298157078414,23.84298157078414,,0.940414684473307,0.805762830955611,0.0,0.0,36.24703457436453,27.86582520965709,0.0,0.0,0.779506119878807,0.5992650582721953,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.91556473908166,27.029850453367374,0.0,0.0,60.94541519244904,0.1168354633206768,5.757786241519025e-05,550.9983234585969,494.6810831907137,0.4588815051019143,0.4119794749558021,23.805145683678983,23.529266161462782,966.0794924555636,965.8260648743582,68.5079122435013,48.2,10238.829752331438,7,0.3385856399580502,1937-07-22
1936,44,472.8473161160977,0.5707142857142857,4.588002277439183,0.009656757069105886,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.4275155226786119,270.41874468752627,270.41874468752627,,189.79160245875616,80.62714222877013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,345.27588754466916,990.0,965.7278129225224,24.27218707747758,0.1573903363615437,0.026637647492512358,989.8159720161459,0.1959894991516968,0.08027521343741106,0.01,0.01,23.892169594471834,24.00788388018612,24.07815909362353,24.07815909362353,,0.9425772489377369,0.535490751057013,0.0,0.0,41.947248851930574,17.7664061388256,0.0,0.0,0.9020913731597975,0.3820732502973248,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,37.8905568118037,17.233413954660836,0.0,0.0,55.12397076646453,0.11681258905798128,5.645787668175988e-05,486.0250263913084,462.56506724863937,0.4733475138759286,0.3894239990089718,23.99853894428824,23.756443355266327,965.7871126187608,965.6815428026188,61.655969724588495,48.2,9260.82708876604,7,0.30624428203591403,1937-07-29
1936,45,440.92017218944136,0.6045714285714286,5.133169465384965,0.011696518360180971,54.0,9.0,8.0,6.0,107.0,184.0,0.4175517897510539,256.9201721894413,256.9201721894413,,237.25871198967312,19.661460199768197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,327.92017218944136,990.0,965.5841407748525,24.41585922514753,0.15126496591990998,0.02108091414670323,989.8276541199333,0.25548708250905144,0.026900114126829928,0.01,0.01,23.98802626257189,24.216613230954113,24.23351334508094,24.23351334508094,,0.9468767434534175,0.13365400042062206,0.0,0.0,52.88061283843331,4.3328927277811085,0.0,0.0,1.1372174803964152,0.09318048876948622,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.517191660233394,4.202905945947675,0.0,0.0,49.72009760618107,0.11269029590832284,5.3736412256177684e-05,459.2604427967548,426.6328809909446,0.4312841513120631,0.4006441288073857,24.047501313752075,23.939720463519023,965.6666719925854,965.5198479644592,58.840683243267456,48.2,8352.97639783842,7,0.27622276447878374,1937-08-05
1936,46,413.9817743284862,0.6365714285714287,3.3900719352510498,0.008227519649185442,54.0,9.0,8.0,6.0,107.0,184.0,0.44460445430567475,229.9817743284862,229.9817743284862,,229.9817743284862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.9817743284862,990.0,965.462917984478,24.537082015521833,0.14175756950177504,0.015298450817921272,989.8429439796803,0.25297539534345637,0.01,0.01,0.01,24.127050599858695,24.37002599520215,24.37002599520215,24.37002599520215,,0.9570005162993171,0.0,0.0,0.0,52.07214012740302,0.0,0.0,0.0,1.1198309704817853,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11646703639963871,5.827693671491955e-05,422.4698189706656,402.90237744418727,0.4566863098877814,0.4355340706900914,24.19671708328597,24.073678360596045,965.501114185368,965.4130606984988,48.2,48.2,8097.600000000001,7,0.26777777777777784,1937-08-12
1936,47,384.9977647591482,0.6704285714285714,5.391901490042812,0.014084262139485085,54.0,9.0,8.0,6.0,107.0,184.0,0.47813718505810504,200.9977647591482,200.9977647591482,,200.9977647591482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,271.9977647591482,990.0,965.3249888237957,24.67501117620431,0.13152821324291158,0.012834810004527557,989.8556369767526,0.21384698242485006,0.01,0.01,0.01,24.316801170532027,24.520648152956877,24.520648152956877,24.520648152956877,,0.9547373591799329,0.0,0.0,0.0,45.76270881216213,0.0,0.0,0.0,0.9841442755303683,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.847454635918886,0.0,0.0,0.0,44.847454635918886,0.11644115166630156,6.197988974336674e-05,398.1467533267305,370.3647452958713,0.4968075453645268,0.4621411538900692,24.41612909736289,24.227546743062724,965.3907337666336,965.2518237264792,47.7257268892786,41.58965787249606,7534.372378834373,7,0.24915252575510494,1937-08-19
1936,48,349.1681360223796,0.7127142857142857,5.536168292605006,0.0159640355403913,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.5079029251117819,171.73956459380815,171.73956459380815,,171.73956459380815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,241.02527887952243,990.0,965.1458406801119,24.854159319888122,0.12059702997153506,0.010347862990473643,989.869055107038,0.17434841220164102,0.01,0.01,0.01,24.548866014724478,24.71321442692612,24.71321442692612,24.71321442692612,,0.946476167291682,0.0,0.0,0.0,39.14216420897834,0.0,0.0,0.0,0.8417669722360934,0.0,0.0,0.0,0.9745214591653967,0.96,0.96,0.96,38.159462957414796,0.0,0.0,0.0,38.159462957414796,0.1093413107281622,6.168356535607708e-05,370.3647452958713,331.6115672476363,0.5438621230113355,0.4161495364754459,24.63363965432098,24.41612909736289,965.2518237264792,965.0580578362382,43.62324259916012,34.03368216458098,6410.789776845686,7,0.2119970164300822,1937-08-26
1936,49,326.09244091319255,0.7462857142857143,1.1407162012572079,0.0034970190358272,46.0,7.0,6.0,4.0,75.0,138.0,0.42321108478236713,188.09244091319252,188.09244091319252,,188.09244091319252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.09244091319252,990.0,965.030462204566,24.969537795434025,0.12273835172450519,0.01173785747762133,989.8655237907979,0.19642479523280984,0.01,0.01,0.01,24.638636790999097,24.825061586231904,24.825061586231904,24.825061586231904,,0.9512663360737267,0.0,0.0,0.0,43.23437067191262,0.0,0.0,0.0,0.9297714122991961,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,42.36968325847437,0.0,0.0,0.0,42.36968325847437,0.12992732815089916,6.257212470309706e-05,329.2057950036568,323.62655383883583,0.4264174195938298,0.419190676757276,24.655375062379814,24.61750355817088,965.0460289750184,965.0181327691942,43.07688971251604,41.809512865455766,7118.106787423694,7,0.2353871292137465,1937-09-02
1936,50,304.43200502093504,0.777142857142857,4.729229869366675,0.015653585666762344,46.0,7.0,6.0,4.0,75.0,138.0,0.45351926064194975,166.43200502093504,166.43200502093504,,166.43200502093504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,225.43200502093504,990.0,964.9235140329971,25.076485967002977,0.11509360597606957,0.009896720426779415,989.8750096735972,0.1671832067782623,0.01,0.01,0.01,24.784312433821835,24.941495640600095,24.941495640600095,24.941495640600095,,0.9445314819557014,0.0,0.0,0.0,38.20990490232371,0.0,0.0,0.0,0.8217183849962088,0.0,0.0,0.0,0.9728553917998191,0.96,0.96,0.96,37.17550869946673,0.0,0.0,0.0,37.17550869946673,0.12205985702673514,6.204068631258132e-05,311.8155700798613,290.5219447532691,0.4750071465933457,0.4425693045560741,24.87060907384556,24.735547227652624,964.9590778503992,964.8620877790132,38.9599446928198,33.92578298761933,6245.4854615104105,7,0.20653060388592628,1937-09-09
1936,51,285.8030522664532,0.8068571428571428,1.3142386791489327,0.004622417152744899,46.0,7.0,6.0,4.0,75.0,138.0,0.4828987406227588,147.80305226645325,147.80305226645325,,147.80305226645325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.80305226645325,990.0,964.8432122090659,25.15678779093418,0.1085186593500654,0.008313259442648486,989.8831680812073,0.1420341205597119,0.01,0.01,0.01,24.897921751581766,25.029955872141475,25.029955872141475,25.029955872141475,,0.938395326396697,0.0,0.0,0.0,33.86689609701845,0.0,0.0,0.0,0.7283203461724396,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.85088921410789,0.0,0.0,0.0,32.85088921410789,0.11493092111886345,6.173856221738332e-05,290.5219447532691,281.3222739992266,0.4905406103761958,0.4750071465933457,24.923856237938743,24.87060907384556,964.8620877790132,964.8252890959968,33.92578298761933,31.824783214787026,5518.949387970126,7,0.18250494007837717,1937-09-16
1936,52,271.1955297099168,0.8344285714285714,1.5800040145951064,0.005790176356158842,46.0,7.0,6.0,4.0,75.0,138.0,0.5088670159902475,133.19552970991683,133.19552970991683,,133.19552970991683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,192.19552970991683,990.0,964.7847821188396,25.215217881160356,0.10336312419414982,0.007071620025342872,989.8895652557806,0.12231396510838768,0.01,0.01,0.01,24.982469171832488,25.094783136940872,25.094783136940872,25.094783136940872,,0.9322754674032847,0.0,0.0,0.0,30.423476938803788,0.0,0.0,0.0,0.6542683212645976,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.510772630639675,0.0,0.0,0.0,29.510772630639675,0.10881520082944042,6.15442508222906e-05,273.7644374568714,270.26224589706084,0.5106151602564655,0.504083003920991,24.98787095537664,24.96760050765672,964.7950577498276,964.7810489835882,30.096779224867586,29.297948672072337,4957.8098019474655,7,0.1639487368368871,1937-09-23
1936,53,270.26224589706084,0.836,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.5106151602564655,132.26224589706084,132.26224589706084,,132.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,191.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1030337381728601,0.0069922909012501,989.889973970926,0.1210540319610321,0.01,0.01,0.01,24.98787095537664,25.09892498733767,25.09892498733767,25.09892498733767,,0.9318835223720804,0.0,0.0,0.0,30.204070795950862,0.0,0.0,0.0,0.6495499095903411,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.297948672072337,0.0,0.0,0.0,29.297948672072337,0.1084056286693907,6.153168669092213e-05,270.26224589706084,270.26224589706084,0.5106151602564655,0.5106151602564655,24.98787095537664,24.98787095537664,964.7810489835882,964.7810489835882,29.297948672072337,29.297948672072337,703.1507681297361,1,0.162766381511513,1937-09-30
1937,1,260.4758027756823,0.8585714285714285,1.9399224155415027,0.007448065775433872,41.0,6.0,4.0,3.0,56.0,110.0,0.42240676481724204,150.47580277568233,150.47580277568233,,150.47580277568233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,201.47580277568233,990.0,964.7419032111028,25.258096788897223,0.10663845484143995,0.008540443235932957,989.8848211019227,0.14564233374717114,0.01,0.01,0.01,24.997275557072662,25.13291789081983,25.13291789081983,25.13291789081983,,0.9391528815736309,0.0,0.0,0.0,34.64497081987185,0.0,0.0,0.0,0.7450531359112225,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.605621695275694,0.0,0.0,0.0,33.605621695275694,0.1289922428897907,6.203492926296269e-05,266.78604271350054,256.6827889882703,0.4285445098737286,0.4123154228054132,25.019229286507088,24.960752259529727,964.767144170854,964.7267311559532,35.04314855020329,32.73818716282709,5645.744444806317,7,0.1866978983070872,1937-10-01
1937,2,250.78334924588657,0.8734285714285714,2.4344993181180223,0.009934873009052615,41.0,6.0,4.0,3.0,56.0,110.0,0.4388799862000688,140.78334924588657,140.78334924588657,,140.78334924588657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,191.78334924588657,990.0,964.6989719906284,25.30102800937175,0.10321765238672098,0.0077165846859002995,989.8890657629274,0.13255752148194686,0.01,0.01,0.01,25.057536250817215,25.18009377229916,25.18009377229916,25.18009377229916,,0.9352785599559857,0.0,0.0,0.0,32.35839626495853,0.0,0.0,0.0,0.6958794895690007,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.38764437700977,0.0,0.0,0.0,31.38764437700977,0.12509856105940637,6.192775881633043e-05,256.6827889882703,239.64129376144416,0.4590193879920451,0.4285445098737286,25.138581719988693,25.019229286507088,964.7267311559532,964.6378477625686,32.73818716282709,28.850793725540225,5273.124255337641,7,0.17437580209449874,1937-10-08
1937,3,236.1943342291061,0.893,0.4924227903340019,0.0020848205014789,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,108.14285714285714,0.45785542441487886,128.05147708624898,128.05147708624898,,128.05147708624898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,178.19433422910612,990.0,964.6171660053748,25.382833994625344,0.09842164979033381,0.006634375552331143,989.8949439746573,0.11536949406643605,0.01,0.01,0.01,25.162408475216186,25.267777969282626,25.267777969282626,25.267777969282626,,0.9299241706576371,0.0,0.0,0.0,29.386580002224076,0.0,0.0,0.0,0.631969462413421,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.50498260215735,0.0,0.0,0.0,28.50498260215735,0.12068444696267693,6.183116400813007e-05,236.1943342291061,236.1943342291061,0.46571819920668,0.4106787756640723,25.16542640753618,25.144300881296225,964.6171660053748,964.6171660053748,31.112774167909624,28.070350674531973,4788.837077162436,7,0.15836101445642975,1937-10-15
1937,4,235.10664330294418,0.8962857142857142,0.6801325824193327,0.0029262769843644855,37.0,5.0,3.0,2.0,50.0,97.0,0.4125986121445574,138.1066433029442,138.1066433029442,,138.1066433029442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.10664330294418,990.0,964.6106398598178,25.389360140182312,0.10015536242832053,0.007489064680750243,989.8923555728909,0.12894396845897463,0.01,0.01,0.01,25.152771744614263,25.271715713073238,25.271715713073238,25.271715713073238,,0.9340187446700773,0.0,0.0,0.0,31.819672108343095,0.0,0.0,0.0,0.6842940238353353,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.865081945092804,0.0,0.0,0.0,30.865081945092804,0.13127655267248614,6.207964375920767e-05,236.1943342291061,231.4334061521708,0.4191270465778009,0.4106787756640723,25.181378666939832,25.144300881296225,964.6171660053748,964.588600436913,31.112774167909624,30.02881196255919,5185.333766775591,7,0.1714726774727378,1937-10-22
1937,5,225.1590536840933,0.9165714285714286,1.210054736453608,0.005353453070721857,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.42065720048000593,130.44476796980757,130.44476796980757,,130.44476796980757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,174.873339398379,990.0,964.5509543221045,25.44904567789545,0.09724956338001725,0.006837805277433585,989.8959126313424,0.11860043675924019,0.01,0.01,0.01,25.226357872478722,25.334958309237965,25.334958309237965,25.334958309237965,,0.9308056944087634,0.0,0.0,0.0,30.038878729534353,0.0,0.0,0.0,0.6459973920329968,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.137712367648323,0.0,0.0,0.0,29.137712367648323,0.12940895881872558,6.20470933591859e-05,226.3790707324809,224.67104686473823,0.431742324405504,0.4108153624762465,25.23404346339388,25.213942692150894,964.5582744243948,964.5480262811884,29.81662107653263,28.49190094970825,4895.135677764918,7,0.16187617982026845,1937-10-29
1937,6,262.95887850273147,0.8498571428571429,6.2690250235114195,0.024586942438587743,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.3613135307875395,168.10173564558863,168.10173564558863,,168.10173564558863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,212.95887850273147,990.0,964.7478910380763,25.252108961923618,0.11069132958942594,0.010038647529874972,989.8792700228807,0.1694373431215446,0.01,0.01,0.01,24.961941641682774,25.121378984804316,25.121378984804316,25.121378984804316,,0.9446435616960065,0.0,0.0,0.0,38.87658357662885,0.0,0.0,0.0,0.8360555607877174,0.0,0.0,0.0,0.9748818561555279,0.96,0.96,0.96,37.90857049496038,0.0,0.0,0.0,37.90857049496038,0.1440082724901652,6.262262281101554e-05,270.26224589706084,236.1943342291061,0.3937435684201931,0.3441102166945746,25.137502084336266,24.912707772216358,964.7810489835882,964.6171660053748,40.14847269106543,32.0542739526536,6368.639843153344,7,0.21060316941644658,1937-11-05
1937,7,265.36957047313496,0.8487142857142856,1.63779912690228,0.006241536449694871,40.0,6.0,4.0,3.0,53.0,106.0,0.39951741122612666,159.36957047313496,159.36957047313496,,159.36957047313496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,209.36957047313496,990.0,964.7614782818926,25.238521718107418,0.10942449235345528,0.009296413490216428,989.8812790941564,0.1576489201387322,0.01,0.01,0.01,24.962151892125014,25.10980081226375,25.10980081226375,25.10980081226375,,0.9420838607388541,0.0,0.0,0.0,36.75520813680636,0.0,0.0,0.0,0.7904345835872336,0.0,0.0,0.0,0.9702157292415486,0.96,0.96,0.96,35.6607285052767,0.0,0.0,0.0,35.6607285052767,0.13436348750296598,6.215494772284515e-05,270.26224589706084,258.7976520087449,0.4095864053527743,0.3922116448346764,25.00018977741851,24.93383336876514,964.7810489835882,964.735190608035,36.82236900882549,34.15894852971939,5991.002388886486,7,0.19811515836264834,1937-11-12
1937,8,269.799434975742,0.8390000000000001,3.5443309438919153,0.012934598067269456,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,96.71428571428571,0.3591571505420337,173.08514926145628,173.08514926145628,,173.08514926145628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,218.799434975742,990.0,964.779197739903,25.22080226009702,0.11275269102421394,0.010462237687223744,989.8767850712885,0.176164951502966,0.01,0.01,0.01,24.921422379882593,25.08758733138556,25.08758733138556,25.08758733138556,,0.9463412180218149,0.0,0.0,0.0,40.038683594096604,0.0,0.0,0.0,0.8610469590128302,0.0,0.0,0.0,0.9762184807318135,0.96,0.96,0.96,39.09794941918858,0.0,0.0,0.0,39.09794941918858,0.144738751241092,6.271973259649334e-05,283.6079686159883,258.7976520087449,0.4095864053527743,0.3279174434126149,25.00018977741851,24.835463498311867,964.834431874464,964.735190608035,43.30521517946764,34.15894852971939,6568.455502423681,7,0.2172108301066032,1937-11-19
1937,9,316.8288833592229,0.7592857142857142,8.141048181655476,0.02572845796993884,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3035122974450911,220.68602621636578,220.68602621636578,,220.68602621636578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,265.54316907350864,990.0,964.9848982358322,25.015101764167817,0.12925018615982722,0.014508312228391057,989.8562415016119,0.24042613539209381,0.01,0.01,0.01,24.630917130387452,24.86134326577955,24.86134326577955,24.86134326577955,,0.9576132483300474,0.0,0.0,0.0,51.04202131254723,0.0,0.0,0.0,1.0976778776891876,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.86666134030399,0.0,0.0,0.0,47.86666134030399,0.1513080254779886,6.0354885913896535e-05,340.5953058875766,294.72326674738565,0.3159118143678022,0.2873682610306244,24.771128917547628,24.483637861271333,965.102976529438,964.8788930669896,48.2,45.86662938212792,8041.599105171072,7,0.2659258963350222,1937-11-26
1937,10,378.50618243914585,0.6777142857142857,8.90101022237295,0.023529117176529658,38.0,5.0,4.0,3.0,54.0,104.0,0.2753677524356964,274.50618243914585,274.50618243914585,,173.06037559884004,101.44580684030582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,321.50618243914585,990.0,965.2923235995211,24.70767640047888,0.14900126993128185,0.029085527759389215,989.8219132023094,0.17407130723933625,0.09873755352012711,0.01,0.01,24.355518295548887,24.4308520492681,24.519589602788223,24.519589602788223,,0.9415374074405044,0.6692524663082867,0.0,0.0,39.01169658606564,22.68891024028837,0.0,0.0,0.8389612169046374,0.4879335535545886,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.77967150450829,22.008242933079714,0.0,0.0,57.78791443758801,0.15227522287255701,5.833140040723931e-05,402.90237744418727,344.6194637292325,0.3017821421767193,0.2581270447191808,24.45632215540129,24.24498683048764,965.4130606984988,965.1230973186462,64.8207899601374,48.2,9708.369625514784,7,0.3210439690977111,1937-12-03
1937,11,416.100626292288,0.6335714285714287,4.007922031248776,0.009546414105975828,38.0,5.0,4.0,3.0,54.0,104.0,0.2500798792103481,312.100626292288,312.100626292288,,156.050313146144,156.050313146144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,359.100626292288,990.0,965.4724528183152,24.52754718168473,0.16226951560335265,0.046311495609959875,989.7914189887866,0.15316792274729438,0.15316792274729438,0.01,0.01,24.165798247724087,24.165798247724087,24.308966170471376,24.308966170471376,,0.9424430664174411,0.9424430664174411,0.0,0.0,34.8535748088252,34.8535748088252,0.0,0.0,0.749539243200542,0.749539243200542,0.0,0.0,0.97,0.97,0.96,0.96,33.80796756456044,33.80796756456044,0.0,0.0,67.61593512912088,0.1624715405211632,6.018141584674521e-05,430.9578316629287,402.90237744418727,0.2581270447191808,0.2413229145846989,24.24498683048764,24.07665604024891,965.5393102424832,965.4130606984988,70.75399521500745,64.8207899601374,11359.47710169231,7,0.3756440840506716,1937-12-10
1937,12,446.4812036353863,0.5988571428571429,7.0478919773178506,0.01587194382869313,38.0,5.0,4.0,3.0,54.0,104.0,0.23309976743662375,342.4812036353863,342.4812036353863,,171.24060181769315,171.24060181769315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,389.4812036353863,990.0,965.6091654163592,24.390834583640785,0.17299176396064245,0.06065112811590227,989.7663571079235,0.17367481245388575,0.17367481245388575,0.01,0.01,23.98351687911032,23.98351687911032,24.14719169156421,24.14719169156421,,0.9472150491015296,0.9472150491015296,0.0,0.0,38.149441694908305,38.149441694908305,0.0,0.0,0.82041810096577,0.82041810096577,0.0,0.0,0.972482648601051,0.972482648601051,0.96,0.96,37.10235501220193,37.10235501220193,0.0,0.0,74.20471002440387,0.16615796434464977,6.018330496149487e-05,462.56506724863937,426.6328809909446,0.2437693029155139,0.2248332339893224,24.10260544597508,23.88701480678588,965.6815428026188,965.5198479644592,77.82911638383496,69.84230101241596,12466.39128409985,7,0.4122483890244659,1937-12-17
1937,13,485.59512821580614,0.5605714285714286,7.0789646778676865,0.014395195519217271,38.0,5.0,4.0,3.0,54.0,104.0,0.21434680338348647,381.59512821580614,381.59512821580614,,190.79756410790307,190.79756410790307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,428.59512821580614,990.0,965.785178076971,24.21482192302892,0.18679628152603492,0.07911290051786048,989.734090817956,0.20007671154566914,0.20007671154566914,0.01,0.01,23.748836029439364,23.748836029439364,23.938912740985035,23.938912740985035,,0.9525285755140324,0.9525285755140324,0.0,0.0,42.32535792805011,42.32535792805011,0.0,0.0,0.9102227511408626,0.9102227511408626,0.0,0.0,0.9791454126008484,0.9791454126008484,0.96,0.96,41.44405981071391,41.44405981071391,0.0,0.0,82.88811962142782,0.17065969414776766,6.033930687106786e-05,512.1178199937132,467.1571483252964,0.22262315876537,0.2030782682025724,23.859462637056403,23.58970170812612,965.9045301899716,965.7022071674638,88.41093731315003,78.87112802885919,13925.204096399873,7,0.46048955345237674,1937-12-24
1937,14,538.5369099344933,0.525,6.300244900561146,0.011718258447161758,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.21853513678316738,420.8226242202076,420.8226242202076,,210.4113121101038,210.4113121101038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,471.25119564877906,990.0,966.0234160947051,23.976583905294806,0.20185093120554606,0.09762827863193795,989.7005207901626,0.22655527134864012,0.22655527134864012,0.01,0.01,23.450549424108697,23.450549424108697,23.667104695457336,23.667104695457336,,0.9563090269910804,0.9563090269910804,0.0,0.0,46.27373281374326,46.27373281374326,0.0,0.0,0.9951340390052315,0.9951340390052315,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.3482581574684,45.3482581574684,0.0,0.0,90.69651631493677,0.16843310782361032,5.98704706603751e-05,556.2195342976412,516.7730027239134,0.2275582102969598,0.2012489031969848,23.56177093282774,23.34768163645972,966.1029879043392,965.9254785122577,93.70609178194236,87.97716517009508,15237.01474090938,7,0.5038695350829822,1937-12-31
1937,15,580.00212387053,0.49414285714285716,6.5083296943664015,0.011173769854179071,41.0,6.0,4.0,3.0,66.0,120.0,0.20700631831232005,460.00212387053,460.00212387053,,230.001061935265,230.001061935265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,511.00212387053,990.0,966.2098825686917,23.790117431308236,0.21765604364226318,0.11612100246689014,989.6662229538908,0.25300143361260774,0.25300143361260774,0.01,0.01,23.203338951586467,23.203338951586467,23.446340385199072,23.446340385199072,,0.9573169824447548,0.9573169824447548,0.0,0.0,50.09814585402313,50.09814585402313,0.0,0.0,1.07737948073168,1.07737948073168,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.057531936868024,48.057531936868024,0.0,0.0,96.11506387373605,0.1657899027704864,5.808339541495646e-05,601.777842158206,562.8280752081156,0.2132089803011832,0.1994091367166893,23.30803084680897,23.069495824454066,966.3071113686328,966.1327263384364,96.4,95.00726773637892,16147.330730787657,7,0.5339725770763114,1938-01-07
1937,16,630.2824178816578,0.469,7.491177631324864,0.011856280288360287,41.0,6.0,4.0,3.0,66.0,120.0,0.1905089320408715,510.2824178816577,510.2824178816577,,255.14120894082885,255.14120894082885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,561.2824178816577,990.0,966.4211296715266,23.578870328473403,0.24549249163766307,0.14234259806027397,989.6121649103021,0.27836779863344147,0.27836779863344147,0.01,0.01,22.912667440142023,22.912667440142023,23.18103523877546,23.18103523877546,,0.9531628097367194,0.9531628097367194,0.0,0.0,54.63677143574097,54.63677143574097,0.0,0.0,1.1749843319514188,1.1749843319514188,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1530421754061668,5.2526021298475026e-05,654.21608557748,608.7950640130589,0.1971106651374327,0.1834256335872196,23.02939036549024,22.786185553225977,966.51686434231,966.3351802560522,96.4,96.4,16195.200000000003,7,0.5355555555555557,1938-01-14
1937,17,685.7894331712976,0.444,7.3784804689788155,0.010781944193224856,41.0,6.0,4.0,3.0,66.0,120.0,0.17506461749213148,565.7894331712976,565.7894331712976,,201.45223964319462,201.45223964319462,162.88495388490827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,616.7894331712976,990.0,966.643157732685,23.356842267314846,0.27703658181211677,0.1789473413584267,989.5440160768295,0.21060897345891189,0.21060897345891189,0.17203754488748332,0.01,22.690249370685393,22.690249370685393,22.728820799256823,22.890858344144306,,0.9516820499197152,0.9516820499197152,0.8161372693460697,0.0,42.66027225504217,42.66027225504217,34.49372624223882,0.0,0.9174252097858533,0.9174252097858533,0.7418005643492219,0.0,0.977037199292065,0.977037199292065,0.9741800564349221,0.96,40.57131308080835,40.57131308080835,33.685598795094066,0.0,114.82822495671077,0.16729853410598156,5.632474394102707e-05,705.8654488603318,659.9420006160087,0.1818341610141324,0.1700040711636307,22.77558047601433,22.58959504890664,966.7234617954412,966.539768002464,121.09715599182589,96.4,19291.14179272741,7,0.6379345830928376,1938-01-21
1937,18,739.2153352341018,0.41957142857142854,7.808966065565463,0.010584239974170614,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.17207145564110007,611.9296209483874,611.9296209483874,,203.97654031612916,203.97654031612916,203.97654031612916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,664.6439066626732,990.0,966.8568613409363,23.14313865906362,0.3042318078423067,0.20976898679352282,989.4859992053641,0.21786832942677434,0.21786832942677434,0.21786832942677434,0.01,22.411269535001,22.411269535001,22.411269535001,22.619137864427778,,0.9547477849266269,0.9547477849266269,0.9547477849266269,0.0,42.80124427248053,42.80124427248053,42.80124427248053,0.0,0.92045686607485,0.92045686607485,0.92045686607485,0.0,0.9799344279780486,0.9799344279780486,0.9799344279780486,0.96,41.942489193403404,41.942489193403404,41.942489193403404,0.0,125.82746758021021,0.17025177168208144,5.7119921611469885e-05,760.52821131929,712.0837013457431,0.1830978148265503,0.1622394356093032,22.554236261034053,22.305160493017183,966.9421128452772,966.7483348053828,127.6788893685534,122.35416135535404,21139.014553475317,7,0.6990414865567235,1938-01-28
1937,19,800.1070363559877,0.39685714285714285,10.595050912492345,0.013189079728233586,43.0,7.0,5.0,4.0,78.0,137.0,0.1713432070625513,663.1070363559877,663.1070363559877,,221.03567878532925,221.03567878532925,221.03567878532925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,718.1070363559877,990.0,967.100428145424,22.899571854576088,0.3346143779598752,0.2439555002857998,989.4214301217543,0.2408981663601945,0.2408981663601945,0.2408981663601945,0.01,22.08010380997021,22.08010380997021,22.08010380997021,22.311001976330406,,0.9564503270257897,0.9564503270257897,0.9564503270257897,0.0,45.77168517851741,45.77168517851741,45.77168517851741,0.0,0.984337315667041,0.984337315667041,0.984337315667041,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.85625147494706,44.85625147494706,44.85625147494706,0.0,134.56875442484116,0.1681862462656604,5.63799446735539e-05,834.6935677067364,768.4460718744957,0.1782818665021104,0.1641320902668486,22.2601372405147,21.883434757347217,967.2387742708268,966.973784287498,140.4145789084098,129.0791488131684,22607.550743373315,7,0.7476041912491176,1938-02-04
1937,20,866.6481581872071,0.3727142857142857,8.166917426917864,0.009412278631684487,43.0,7.0,5.0,4.0,78.0,137.0,0.15814264219099367,729.6481581872071,729.6481581872071,,243.21605272906905,243.21605272906905,243.21605272906905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,784.6481581872071,990.0,967.3665926327487,22.633407367251202,0.3754573333494801,0.2882771687970673,989.3362654978534,0.27052911470383995,0.27052911470383995,0.27052911470383995,0.01,21.69914375040081,21.69914375040081,21.69914375040081,21.959672865104643,,0.9568002673703779,0.9568002673703779,0.9568002673703779,0.0,49.51614476488861,49.51614476488861,49.51614476488861,0.0,1.0648633282771744,1.0648633282771744,1.0648633282771744,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.95234322835466,47.95234322835466,47.95234322835466,0.0,143.857029685064,0.16603715643599792,5.4788843743954666e-05,891.8619896951615,843.5265543863715,0.1624133814016815,0.1536112106838711,21.833207832175137,21.551869862751204,967.4674479587808,967.2741062175454,144.60000000000002,141.85977980455172,24167.98098709075,7,0.7992057204725777,1938-02-11
1937,21,940.0387004340147,0.3485714285714286,11.367168034537842,0.012058942326815158,43.0,7.0,5.0,4.0,78.0,137.0,0.14583727860688403,803.0387004340147,803.0387004340147,,247.81213428903044,247.81213428903044,247.81213428903044,59.60229756692331,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,858.0387004340147,990.0,967.660154801736,22.339845198263966,0.4404113202745813,0.3276707310100631,989.2319179487152,0.26403453028677504,0.26403453028677504,0.26403453028677504,0.07117738742963217,21.30772861669254,21.30772861669254,21.30772861669254,21.500585759549683,,0.9554348829193208,0.9554348829193208,0.9554348829193208,0.27257852811971517,49.49680055333048,49.49680055333048,49.49680055333048,11.809985854457485,1.0644473237275371,1.0644473237275371,1.0644473237275371,0.2539781904184405,0.9796835333275583,0.9796835333275583,0.9796835333275583,0.9653978190418441,45.989276431702464,45.989276431702464,45.989276431702464,11.560705003131034,149.5285342982384,0.15900099421602706,5.1705382832627524e-05,971.4321659369264,905.4211927358452,0.151310794466868,0.1410288899254909,21.478663541329382,21.1781485442371,967.7857286637476,967.5216847709434,161.84987004383447,144.60000000000002,25120.79376210406,7,0.830714079434658,1938-02-18
