WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1937,22,1024.3657704911968,0.32642857142857146,10.200776105269986,0.009925649561699458,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.152717968796619,867.651484776911,867.651484776911,,216.91287119422776,216.91287119422776,216.91287119422776,216.91287119422776,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,927.7943419197682,990.0,967.9730800336993,22.02691996630069,0.5042386798822693,0.3589433186320249,989.1368180014857,0.23533237611220745,0.23533237611220745,0.23533237611220745,0.23533237611220745,20.92840559167419,20.92840559167419,20.92840559167419,20.92840559167419,,0.9546262171018264,0.9546262171018264,0.9546262171018264,0.9546262171018264,42.497907976598135,42.497907976598135,42.497907976598135,42.497907976598135,0.9139335048730783,0.9139335048730783,0.9139335048730783,0.9139335048730783,0.9798417666637792,0.9798417666637792,0.9798417666637792,0.9798417666637792,41.64140924994753,41.64140924994753,41.64140924994753,41.64140924994753,166.56563699979012,0.16267114871204802,5.3328627112952965e-05,1042.8375986738165,971.4321659369264,0.1754827407764375,0.1336380563250343,21.1781485442371,20.874147712899987,968.0346324529748,967.7857286637476,170.33336892525807,161.84987004383447,27983.02701596474,7,0.925364649998834,1938-02-25
1937,23,1089.4420117524128,0.30557142857142855,9.267745822303109,0.00854080613834693,49.0,9.0,9.0,9.0,107.0,183.0,0.16801830566381584,906.4420117524129,906.4420117524129,,226.61050293810322,226.61050293810322,226.61050293810322,226.61050293810322,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,973.4420117524129,990.0,968.1811034655076,21.81889653449246,0.5460069179144044,0.3777179336881678,989.0762751483974,0.24842417896643929,0.24842417896643929,0.24842417896643929,0.24842417896643929,20.646747503923443,20.646747503923443,20.646747503923443,20.646747503923443,,0.955061394982325,0.955061394982325,0.955061394982325,0.955061394982325,43.819642242113616,43.819642242113616,43.819642242113616,43.819642242113616,0.9423578976798629,0.9423578976798629,0.9423578976798629,0.9423578976798629,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.943249397271344,42.943249397271344,42.943249397271344,42.943249397271344,171.77299758908538,0.15767241964206116,5.264352453558242e-05,1107.711819429938,1059.9978690640885,0.1726418564988036,0.1652054232789331,20.790416391871187,20.557602339133517,968.2385228610656,968.0885647313444,174.5106352616589,167.2944227257418,28857.863594966344,7,0.9542944310504743,1938-03-04
1937,24,1137.1496477996786,0.2904285714285714,9.215465750800734,0.007976059401049028,41.0,8.0,7.0,6.0,67.0,129.0,0.1135171758027578,1008.1496477996786,1008.1496477996786,,252.03741194991966,252.03741194991966,252.03741194991966,252.03741194991966,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1064.1496477996786,990.0,968.3310417502277,21.66895824977246,0.6459395245689182,0.4582590424035771,988.8958014330275,0.2767659750773916,0.2767659750773916,0.2767659750773916,0.2767659750773916,20.287993707722585,20.287993707722585,20.287993707722585,20.287993707722585,,0.9554042274968,0.9554042274968,0.9554042274968,0.9554042274968,47.8972248819572,47.8972248819572,47.8972248819572,47.8972248819572,1.0300478469238108,1.0300478469238108,1.0300478469238108,1.0300478469238108,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.93928038431806,46.93928038431806,46.93928038431806,46.93928038431806,187.75712153727224,0.16513860749787107,5.1747502923880334e-05,1172.2200796855432,1107.711819429938,0.1164562819835102,0.110047594505125,20.473165748519865,20.06115795224727,968.4412631075832,968.2385228610656,192.11682659033968,184.0218004864496,31543.196418261734,7,1.0430951196515124,1938-03-11
1937,25,1235.1660226671618,0.2695714285714286,17.896194830902818,0.014116291984689245,41.0,8.0,7.0,6.0,67.0,129.0,0.10464392659602738,1106.1660226671618,1076.811689737792,,269.202922434448,269.202922434448,269.202922434448,269.202922434448,29.354332929369807,9.329671706233814,1.8204237475578176,1.5928707791130903,1.3653178106683632,15.246048885796723,50.32967170623382,9.820423747557816,8.59287077911309,7.365317810668363,82.24604888579672,1145.5546559706968,990.0,968.6390932140968,21.360906785903207,0.7652351249260686,0.5958263019100324,988.638938573164,0.28,0.28,0.28,0.28,19.71984535906711,19.71984535906711,19.71984535906711,19.71984535906711,,0.9543193226875506,0.9543193226875506,0.9543193226875506,0.9543193226875506,49.66967622881397,49.66967622881397,49.66967622881397,49.66967622881397,1.0681650801895477,1.0681650801895477,1.0681650801895477,1.0681650801895477,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.17560094965499,48.17560094965499,48.17560094965499,48.17560094965499,192.70240379861997,0.1563147970582897,4.9730737380194495e-05,1297.4934435018629,1172.2200796855432,0.110047594505125,0.0994224677173212,20.06115795224727,19.412904953941933,968.834979393863,968.4412631075832,192.8,192.11682659033968,32374.00383816816,7,1.0705689099923332,1938-03-18
1937,26,1623.784675841112,0.21714285714285714,80.40306818524758,0.04881895879364349,41.0,8.0,7.0,6.0,67.0,129.0,0.08072515167499598,1494.784675841112,1100.0,,275.0,275.0,275.0,275.0,394.78467584111195,55.67314192214563,9.566884834983119,14.672167545313552,18.36207794609823,296.51040359257144,96.67314192214563,17.566884834983117,21.672167545313552,24.36207794609823,363.51040359257144,1235.9121943024422,990.0,969.8846435885008,20.115356411499175,0.9114644122981842,0.648,988.4405355877017,0.28,0.28,0.28,0.28,18.27589199920098,18.27589199920098,18.27589199920098,18.27589199920098,,0.9512337156670915,0.9512337156670915,0.9512337156670915,0.9512337156670915,46.88785155708842,46.88785155708842,46.88785155708842,46.88785155708842,1.008340893700826,1.008340893700826,1.008340893700826,1.008340893700826,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.909340354051054,45.909340354051054,45.909340354051054,45.909340354051054,183.63736141620421,0.11545608379855025,4.637307106469803e-05,1860.314920798596,1341.3621257487196,0.0961708978684596,0.0693430980732138,19.24712411361256,17.49700084336311,970.6487097441186,968.9728523952102,192.8,175.65833209745514,30851.076717922308,7,1.0202075634233567,1938-03-25
1937,27,2754.6142077386585,0.10671428571428572,174.2615385147476,0.06651235394823012,45.0,11.0,10.0,10.0,72.0,148.0,0.05472052519219545,2606.6142077386585,1100.0,,275.0,275.0,275.0,275.0,1506.6142077386583,55.0,7.0,15.000000000000002,67.660793202022,1361.9534145366365,100.0,18.0,25.0,77.660793202022,1433.9534145366365,1243.0,990.0,972.9214825704037,17.078517429596364,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.224228017078081,15.224228017078081,15.224228017078081,15.224228017078081,,0.9413016740785128,0.9413016740785128,0.9413016740785128,0.9413016740785128,38.65655749205536,38.65655749205536,38.65655749205536,38.65655749205536,0.8313238170334486,0.8313238170334486,0.8313238170334486,0.8313238170334486,0.973254229022354,0.973254229022354,0.973254229022354,0.973254229022354,37.630375951878705,37.630375951878705,37.630375951878705,37.630375951878705,150.52150380751482,0.056153787584110534,3.801048075947345e-05,3080.145690401829,2041.65817572948,0.0724900973920964,0.0480496752024389,16.945156370203648,14.43846236927047,973.7072482182112,971.200554217278,169.79933994063046,141.66283122601715,25287.612639662493,7,0.8362305767084158,1938-04-01
1937,28,3145.7179758444922,0.07614285714285715,42.21687374215175,0.013376367822109958,50.142857142857146,12.142857142857142,12.285714285714286,15.142857142857142,97.71428571428571,187.42857142857142,0.05972485602773154,2958.289404415921,1100.0,,275.0,275.0,275.0,275.0,1858.289404415921,49.85714285714285,5.857142857142857,12.714285714285714,64.85714285714286,1725.0036901302067,100.0,18.0,25.0,80.0,1822.7179758444925,1243.0,990.0,973.8594389989547,16.140561001045317,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.286271588527034,14.286271588527034,14.286271588527034,14.286271588527034,,0.9367176295311622,0.9367176295311622,0.9367176295311622,0.9367176295311622,36.0912820083008,36.0912820083008,36.0912820083008,36.0912820083008,0.7761566023290495,0.7761566023290495,0.7761566023290495,0.7761566023290495,0.97,0.97,0.97,0.97,35.008543548051776,35.008543548051776,35.008543548051776,35.008543548051776,140.0341741922071,0.044538464468826644,3.5362165200052305e-05,3227.9047484993603,3080.145690401829,0.0704512129657382,0.0458501757428885,14.43846236927047,14.10181719185218,974.0438933956297,973.7072482182112,141.66283122601715,138.06178165552473,23525.741264290795,7,0.7779676344011506,1938-04-08
1937,29,2881.6202151225966,0.09557142857142857,48.23522007629332,0.01684220554946477,54.0,13.0,14.0,19.0,117.0,217.0,0.07541594497650161,2664.6202151225966,1100.0,,275.0,275.0,275.0,275.0,1564.6202151225968,46.0,5.0,11.0,61.0,1441.6202151225968,100.0,18.0,25.0,80.0,1558.6202151225968,1243.0,990.0,973.2280487951235,16.771951204876522,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.917661792358237,14.917661792358237,14.917661792358237,14.917661792358237,,0.9403303029230868,0.9403303029230868,0.9403303029230868,0.9403303029230868,37.83241848020264,37.83241848020264,37.83241848020264,37.83241848020264,0.8136003974237127,0.8136003974237127,0.8136003974237127,0.8136003974237127,0.9715089949261041,0.9715089949261041,0.9715089949261041,0.9715089949261041,36.755522121984235,36.755522121984235,36.755522121984235,36.755522121984235,147.02208848793694,0.05113664824394772,3.7126790022206294e-05,3049.547329305057,2742.499149867776,0.0791249105803596,0.0711581020286872,15.253471260214695,14.512320482262654,973.6333901052192,972.892239327267,150.87635112487357,142.45478540256434,24699.710865973404,7,0.8167893804885384,1938-04-15
1937,30,2377.074808628677,0.13599999999999998,68.77015174954566,0.02858825586373693,54.0,13.0,14.0,19.0,117.0,217.0,0.09157626305168609,2160.074808628677,1100.0,,275.0,275.0,275.0,275.0,1060.074808628677,46.000000000000014,5.000000000000004,11.0,61.0,937.0748086286769,100.0,18.0,25.0,80.0,1054.074808628677,1243.0,990.0,972.0101805725519,17.98981942744802,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.135530014929735,16.135530014929735,16.135530014929735,16.135530014929735,,0.9453212624471028,0.9453212624471028,0.9453212624471028,0.9453212624471028,41.13820109946211,41.13820109946211,41.13820109946211,41.13820109946211,0.8846924967626261,0.8846924967626261,0.8846924967626261,0.8846924967626261,0.978440551966193,0.978440551966193,0.978440551966193,0.978440551966193,40.25299956699447,40.25299956699447,40.25299956699447,40.25299956699447,161.01199826797787,0.06803606579472171,4.0659595522216635e-05,2680.67299096166,2261.108087620956,0.0959706442995913,0.0809498214559,16.41544968632772,15.402706816194923,972.7430037712868,971.730260901154,164.2156189366118,152.58508323189855,27050.015709020285,7,0.894511101488766,1938-04-22
1937,31,2155.1548320006464,0.1602857142857143,27.6627311893843,0.013063377229711801,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.12070690082062496,1896.011974857789,1100.0,,275.0,275.0,275.0,275.0,796.0119748577891,45.28571428571429,5.000000000000001,11.714285714285712,50.228391477944385,683.7835833798448,100.0,18.0,25.0,67.79982004937295,844.3550119512735,1243.0,990.0,971.4745116634498,18.525488336550147,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.671198924031863,16.671198924031863,16.671198924031863,16.671198924031863,,0.9470135967720956,0.9470135967720956,0.9470135967720956,0.9470135967720956,42.579190641995055,42.579190641995055,42.579190641995055,42.579190641995055,0.9156815191826893,0.9156815191826893,0.9156815191826893,0.9156815191826893,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.72760682915515,41.72760682915515,41.72760682915515,41.72760682915515,166.9104273166206,0.0775841651728822,4.2149097807227425e-05,2261.108087620956,2067.468969295266,0.1334965622696042,0.0959706442995913,16.88285445469998,16.41544968632772,971.730260901154,971.2628561327816,169.14168212760887,164.2156189366118,28040.951789192262,7,0.9272801517590034,1938-04-29
1937,32,1854.8540884507474,0.19042857142857142,37.0964224153803,0.019679726712562427,52.714285714285715,12.142857142857142,12.142857142857142,15.0,160.0,252.0,0.13569520160756438,1602.8540884507474,1100.0,,275.0,275.0,275.0,275.0,502.85408845074744,47.285714285714285,5.857142857142857,12.857142857142858,29.571282588304364,407.2828058624431,100.0,18.0,25.0,44.57128258830436,567.2828058624431,1243.0,990.0,970.6305776795405,19.369422320459485,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.5151329079412,17.5151329079412,17.5151329079412,17.5151329079412,,0.9496741819508089,0.9496741819508089,0.9496741819508089,0.9496741819508089,44.86039962287871,44.86039962287871,44.86039962287871,44.86039962287871,0.9647397768361012,0.9647397768361012,0.9647397768361012,0.9647397768361012,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.963191630421136,43.963191630421136,43.963191630421136,43.963191630421136,175.85276652168454,0.0949561165315189,4.440726427315267e-05,2004.1930578689712,1807.794012387604,0.1526722613908202,0.1062067905327445,17.666683778229498,17.03558941331525,971.1101211741664,970.4790268092522,177.4648359327228,170.75598987917485,29543.264775643005,7,0.9769598140093586,1938-05-06
1937,33,1660.7728193115568,0.21114285714285713,33.92563136929386,0.0205147737235887,47.0,10.0,10.0,10.0,115.0,192.0,0.11583620929145155,1468.7728193115568,1100.0,,275.0,275.0,275.0,275.0,368.77281931155676,53.0,7.999999999999999,14.927935958352283,19.206917672476916,273.63796568072763,100.0,18.0,24.927935958352286,29.206917672476916,388.6379656807276,1242.9279359583522,990.0,970.0040352623912,19.995964737608784,0.9261027425584804,0.648,988.4258972574414,0.28,0.28,0.28,0.28,18.141861995050316,18.141861995050316,18.141861995050316,18.141861995050316,,0.9513486776439766,0.9513486776439766,0.9513486776439766,0.9513486776439766,46.54740929716753,46.54740929716753,46.54740929716753,46.54740929716753,1.0010195547777965,1.0010195547777965,1.0010195547777965,1.0010195547777965,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.61646111122418,45.61646111122418,45.61646111122418,45.61646111122418,182.46584444489673,0.11015022397635839,4.607723344568099e-05,1783.4177282502417,1570.314592802547,0.1222684937655306,0.1076584565458908,18.435231669684494,17.745437926980884,970.4002726605008,969.711785607516,185.50218981925804,178.30395237772498,30654.26186674265,7,1.0136991358049818,1938-05-13
1937,34,1430.4637305387807,0.24028571428571427,30.675054668854436,0.0213651316131922,47.0,10.0,10.0,10.0,115.0,192.0,0.13440388754817728,1238.4637305387807,1100.0,,275.0,275.0,275.0,275.0,138.4637305387807,33.80522393203514,6.407332461922333,7.211652632228163,7.211652632228163,83.82786888036692,80.80522393203513,16.407332461922334,17.211652632228162,17.211652632228162,198.8278688803669,1214.4242090261855,990.0,969.2599597448177,20.740040255182407,0.868191102389377,0.648,988.4838088976106,0.28,0.28,0.28,0.28,18.943849152793003,18.943849152793003,18.943849152793003,18.943849152793003,,0.9525128127630722,0.9525128127630722,0.9525128127630722,0.9525128127630722,48.66447940742803,48.66447940742803,48.66447940742803,48.66447940742803,1.0465479442457644,1.0465479442457644,1.0465479442457644,1.0465479442457644,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.658889024084566,47.658889024084566,47.658889024084566,47.658889024084566,190.63555609633826,0.1334970401760708,4.814029194351977e-05,1511.0711996298642,1355.589210120566,0.1416358278500339,0.1270621794969226,19.22476169608146,18.63462611991949,969.5203838757272,969.0180574480818,192.8,187.5576735167608,32026.77342418483,7,1.0590864227574348,1938-05-20
1937,35,1231.1870805344938,0.268,21.0645221271457,0.016825548196266814,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.14866733083731418,1048.0442233916367,1048.0442233916367,,262.0110558479092,262.0110558479092,262.0110558479092,262.0110558479092,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1114.1870805344938,990.0,968.6265879673941,21.373412032605923,0.71926726831031,0.5310995026311824,988.7496332290584,0.28,0.28,0.28,0.28,19.843045261664418,19.843045261664418,19.843045261664418,19.843045261664418,,0.9546883039025167,0.9546883039025167,0.9546883039025167,0.9546883039025167,48.672617113132674,48.672617113132674,48.672617113132674,48.672617113132674,1.04672294866952,1.04672294866952,1.04672294866952,1.04672294866952,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.6634605304168,47.6634605304168,47.6634605304168,47.6634605304168,190.65384212166717,0.1548909486296297,5.053786743412066e-05,1269.7472452468237,1208.137555230546,0.158922300833005,0.1332629710110094,20.032778397851388,19.610239743083724,968.74777705649,968.5541466021532,192.8,186.8635616249417,32029.84547644009,7,1.05918801178704,1938-05-27
1937,36,1091.0129209218053,0.305,23.61427950810425,0.021433193919012754,45.0,10.0,9.0,9.0,88.0,161.0,0.14785100311845858,930.0129209218054,930.0129209218054,,232.50323023045135,232.50323023045135,232.50323023045135,232.50323023045135,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,994.0129209218052,990.0,968.1860406086114,21.813959391388625,0.5692548744147671,0.39560043410306606,989.0351446914823,0.25514208115244114,0.25514208115244114,0.25514208115244114,0.25514208115244114,20.593962001718374,20.593962001718374,20.593962001718374,20.593962001718374,,0.9551383114817469,0.9551383114817469,0.9551383114817469,0.9551383114817469,44.822490955282106,44.822490955282106,44.822490955282106,44.822490955282106,0.9639245366727334,0.9639245366727334,0.9639245366727334,0.9639245366727334,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.926041136176465,43.926041136176465,43.926041136176465,43.926041136176465,175.70416454470586,0.16108171964997,5.251312048871605e-05,1186.6620966242278,1042.8375986738165,0.1543864550000352,0.1356746798081836,20.838689454780223,20.06928103842253,968.486652303676,968.0346324529748,188.96645398333936,168.6464984516882,29518.29964351058,7,0.976134247470588,1938-06-03
1937,37,897.7089652369988,0.3637142857142857,32.15898801631907,0.03621061307816747,45.0,10.0,9.0,9.0,88.0,161.0,0.1806062570118896,736.7089652369988,736.7089652369988,,235.31097443328704,235.31097443328704,235.31097443328704,30.776041937137787,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,800.7089652369988,990.0,967.4880526967554,22.51194730324468,0.39709733317858664,0.2882117141422631,989.3146909526793,0.25534455968019837,0.25534455968019837,0.25534455968019837,0.041904799472278875,21.571293696243657,21.571293696243657,21.571293696243657,21.784733456451573,,0.9560437348698366,0.9560437348698366,0.9560437348698366,0.1363546866824712,47.55777436949745,47.55777436949745,47.55777436949745,6.03156484781656,1.022747835903171,1.022747835903171,1.022747835903171,0.12971107199605503,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9628571428571429,45.55147061548168,45.55147061548168,45.55147061548168,5.910933550860228,142.5653453973053,0.15898880591732945,5.393048032509864e-05,1022.729174239858,817.7246825595828,0.1968877831791128,0.1574219295344371,22.01528111414048,20.936805912351648,967.971434547611,967.1708987302384,165.50613942408637,132.88375945235023,23950.978026747292,7,0.7920296966516962,1938-06-10
1937,38,719.437707464898,0.42914285714285716,21.55976553918762,0.029995704338665868,45.0,10.0,9.0,9.0,88.0,161.0,0.22485020633104905,558.437707464898,558.437707464898,,222.2749256158186,222.2749256158186,113.88785623326086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,622.437707464898,990.0,966.7777508298595,23.222249170140426,0.28024644047084096,0.17403638858655188,989.5457171709426,0.2408914630577593,0.2408914630577593,0.12517717734347358,0.01,22.52707487802528,22.52707487802528,22.642789163739565,22.757966341083037,,0.9541303852113623,0.9541303852113623,0.5450210913871177,0.0,46.90125128265599,46.90125128265599,23.803352291934267,0.0,1.0086290598420642,1.0086290598420642,0.511900049288909,0.0,0.979159610290007,0.979159610290007,0.9705881817185783,0.96,43.95132683698929,43.95132683698929,23.294183979846434,0.0,111.19683765382503,0.15402081087039643,5.515920053497644e-05,794.2548359930772,666.8063237852695,0.2414494198046126,0.2027057220227026,22.763559537148325,22.14873747154829,967.0770193439724,966.567225295141,128.79826757572783,96.4,18681.068725842604,7,0.6177602091879169,1938-06-17
1937,39,567.291992932914,0.5054285714285714,16.946881122931455,0.0292911483285957,45.0,10.0,9.0,9.0,88.0,161.0,0.2844979356445247,406.29199293291407,406.29199293291407,,203.14599646645704,203.14599646645704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,470.29199293291407,990.0,966.1501764118865,23.84982358811349,0.20255059932980227,0.09076982066433537,989.7066795800058,0.21674709522971694,0.21674709522971694,0.01,0.01,23.339756072889667,23.339756072889667,23.546503168119386,23.546503168119386,,0.9544924144936509,0.9544924144936509,0.0,0.0,44.36242849047063,44.36242849047063,0.0,0.0,0.9540307202251749,0.9540307202251749,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.19381465043773,43.19381465043773,0.0,0.0,86.38762930087546,0.15229216151946126,5.9145622018690424e-05,636.9257883620418,548.1781559247493,0.2937001379203099,0.2527767016845678,23.45283842080883,22.931554237905893,966.4477031534482,966.0668017016612,96.4,83.1937213917424,14513.121722547077,7,0.47993127389375256,1938-06-24
1937,40,500.81076280129577,0.55,9.80215118792177,0.0195114912376522,42.0,9.0,8.0,6.0,70.0,135.0,0.27001608146725586,365.81076280129577,365.81076280129577,,182.90538140064785,182.90538140064785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,424.81076280129577,990.0,965.8536484326058,24.146351567394195,0.18546066155440408,0.07166268004221156,989.7428766584035,0.1894222648908746,0.1894222648908746,0.01,0.01,23.699805960906698,23.699805960906698,23.879228225797572,23.879228225797572,,0.9504528539699838,0.9504528539699838,0.0,0.0,40.39940073587734,40.39940073587734,0.0,0.0,0.868804316900588,0.868804316900588,0.0,0.0,0.9761329880712937,0.9761329880712937,0.96,0.96,39.44253618350875,39.44253618350875,0.0,0.0,78.8850723670175,0.1574104054446205,5.9897761527210926e-05,537.7325322740754,479.5630976092969,0.2815062307191646,0.2510541800941145,23.827290486539788,23.478277890681653,966.0197963952334,965.7580339392418,86.79454079899784,74.16724041456263,13252.69215765894,7,0.4382504020389861,1938-07-01
1937,41,449.70035937520754,0.5964285714285714,6.295173212942156,0.013952241850840529,42.0,9.0,8.0,6.0,70.0,135.0,0.30043058831814956,314.70035937520754,314.70035937520754,,157.35017968760377,157.35017968760377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,373.70035937520754,990.0,965.6236516171883,24.37634838281162,0.1674222143917042,0.047538569625097934,989.7850392159833,0.15492274257826508,0.15492274257826508,0.01,0.01,24.006464856216553,24.006464856216553,24.151387598794816,24.151387598794816,,0.9430772801049309,0.9430772801049309,0.0,0.0,34.93494886592953,34.93494886592953,0.0,0.0,0.7512892229232156,0.7512892229232156,0.0,0.0,0.9700588565165368,0.9700588565165368,0.96,0.96,33.88910113797826,33.88910113797826,0.0,0.0,67.77820227595652,0.15067294754076538,5.9828335407822424e-05,472.4927083802066,435.49688511870175,0.3099907361293837,0.2857186949250608,24.09168472209696,23.869712334247225,965.7262171877107,965.559735983034,72.57047157734804,64.79454294944554,11386.737982360695,7,0.37654556819975843,1938-07-08
1937,42,426.4160313207557,0.6215714285714286,2.172565026015215,0.005109163497027942,42.0,9.0,8.0,6.0,70.0,135.0,0.3166508952043231,291.4160313207556,291.4160313207556,,145.70801566037784,145.70801566037784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,350.4160313207557,990.0,965.5188721409434,24.48112785905664,0.15920445258247515,0.03654836678339662,989.8042471806341,0.13920582114151006,0.13920582114151006,0.01,0.01,24.146169218549307,24.146169218549307,24.27537503969081,24.27537503969081,,0.9388390494346524,0.9388390494346524,0.0,0.0,32.39366704268404,32.39366704268404,0.0,0.0,0.6966380009179362,0.6966380009179362,0.0,0.0,0.97,0.97,0.96,0.96,31.421857031403512,31.421857031403512,0.0,0.0,62.843714062807024,0.14736400275469347,5.990270745103374e-05,435.49688511870175,420.28892993659525,0.321207603589193,0.3099907361293837,24.18293140424865,24.09168472209696,965.559735983034,965.4913001847146,64.79454294944554,61.526397222783146,10557.74396255158,7,0.34913174479337233,1938-07-15
1937,43,397.3432245488262,0.657,4.822547529463642,0.012133246443320185,42.0,9.0,8.0,6.0,70.0,135.0,0.3400094383183408,262.3432245488262,262.3432245488262,,242.13909798199552,20.20412656683063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,321.3432245488262,990.0,965.3850259422567,24.614974057743343,0.14894375703572177,0.022826001987045885,989.8282302409772,0.2590612851509356,0.0276327137223642,0.01,0.01,24.184143013569614,24.415571584998187,24.43320429872055,24.43320429872055,,0.9465451288283411,0.13384663032549357,0.0,0.0,54.38610134225856,4.4921586602611105,0.0,0.0,1.1695935772528723,0.09660556258626044,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.67167961473899,4.357393900453277,0.0,0.0,50.02907351519227,0.12577322578278208,5.291857335885242e-05,417.8577719356288,386.53109723034976,0.3492603854316745,0.3230764366895557,24.22449401411652,24.13058362477213,965.4803599737104,965.3326554861516,61.00351460634588,48.2,8404.884350552302,7,0.27793929730662376,1938-07-22
1937,44,363.2756782022524,0.6964285714285714,3.7403280553698437,0.0102583005457637,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3400424858435539,239.7042496308238,239.7042496308238,,239.7042496308238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,294.1328210593952,990.0,965.2163783910112,24.783621608988774,0.13934036139182618,0.016124861218619956,989.8445347773895,0.26610073700161213,0.01,0.01,0.01,24.36205564937674,24.61815638637835,24.61815638637835,24.61815638637835,,0.9563835223994442,0.0,0.0,0.0,54.766807932189465,0.0,0.0,0.0,1.17778081574601,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13273129944807754,5.593913598012889e-05,380.8369423592014,360.34880084276085,0.3746370174793716,0.3191352371120573,24.4007431894866,24.261671098005067,965.304184711796,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1938-07-29
1937,45,349.2664010475719,0.7115714285714285,2.247048159075478,0.0064532349213016855,39.0,7.0,5.0,4.0,60.0,115.0,0.32933382539079237,234.2664010475719,234.2664010475719,,234.2664010475719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,285.2664010475719,990.0,965.1463320052379,24.85366799476216,0.13621112667277596,0.01566264408904357,989.8481262292382,0.2587596414142221,0.01,0.01,0.01,24.443034582586115,24.691794224000343,24.691794224000343,24.691794224000343,,0.9575691507794696,0.0,0.0,0.0,53.77139332849971,0.0,0.0,0.0,1.1563740500752628,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13803382942466252,5.718009061801521e-05,360.34880084276085,344.6194637292325,0.3337014072146415,0.3191352371120573,24.474577672588904,24.367808017164727,965.2017440042138,965.1230973186462,48.2,48.2,8097.600000000001,7,0.26777777777777784,1938-08-05
1937,46,330.344628048264,0.7381428571428571,2.708381070492156,0.008168447565546527,39.0,7.0,5.0,4.0,60.0,115.0,0.3482003507122125,215.34462804826398,215.34462804826398,,215.34462804826398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,266.3446280482639,990.0,965.0517231402413,24.94827685975867,0.12953304589874715,0.014054293384102384,989.8564126607172,0.23321524786515635,0.01,0.01,0.01,24.571474272610683,24.794689520475835,24.794689520475835,24.794689520475835,,0.9574087462466656,0.0,0.0,0.0,49.681537249292674,0.0,0.0,0.0,1.0684201558987672,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.965896825121014,0.0,0.0,0.0,47.965896825121014,0.14522250851584714,6.189856653850703e-05,340.5953058875766,325.6607962357874,0.3531281668817662,0.3376441131515744,24.603267799894947,24.501893378459176,965.102976529438,965.028303981179,48.2,47.653759258615686,8058.270666620329,7,0.2664772045840056,1938-08-12
1937,47,311.98210372929236,0.7665714285714286,2.805810622629199,0.008986327086557873,44.714285714285715,7.714285714285714,5.714285714285714,4.714285714285714,80.71428571428571,143.57142857142858,0.4614481290635898,168.41067515786378,168.41067515786378,,168.41067515786378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.714285714285714,5.714285714285714,4.714285714285714,80.71428571428571,226.55353230072092,990.0,964.9599105186463,25.040089481353593,0.11548936816093648,0.010064907388418387,989.8744457244505,0.16985441146311603,0.01,0.01,0.01,24.744680794341097,24.904535205804216,24.904535205804216,24.904535205804216,,0.9449241840341782,0.0,0.0,0.0,38.64136487337796,0.0,0.0,0.0,0.830997094051139,0.0,0.0,0.0,0.9728571428571428,0.96,0.96,0.96,37.61809962830193,0.0,0.0,0.0,37.61809962830193,0.12027484945043258,6.196747396085174e-05,325.6607962357874,306.020121877383,0.5065026412286242,0.3531281668817662,24.80457553148685,24.603267799894947,965.028303981179,964.9301006093868,47.653759258615686,33.49042802856633,6319.840737554723,7,0.20898944237945513,1938-08-19
1937,48,289.3934428755695,0.8015714285714287,3.528263982593777,0.012213315392825958,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.517264511679086,139.67915716128383,139.67915716128383,,139.67915716128383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,199.1077285898552,990.0,964.8584337889133,25.14156621108665,0.10580269998204851,0.007622728358709058,989.8865745716593,0.13106686216773308,0.01,0.01,0.01,24.897073920578155,25.01814078274589,25.01814078274589,25.01814078274589,,0.9348622227312334,0.0,0.0,0.0,31.894190130139812,0.0,0.0,0.0,0.6858965619384907,0.0,0.0,0.0,0.9701267037250016,0.96,0.96,0.96,30.942130060035122,0.0,0.0,0.0,30.942130060035122,0.1069381356423258,6.151174801989307e-05,306.020121877383,281.3222739992266,0.5509695261471764,0.4194477682926891,24.95354524606398,24.80457553148685,964.9301006093868,964.8252890959968,36.517407442730736,27.87178188772376,5198.277850085901,7,0.1719007225557507,1938-08-26
1937,49,273.3431891515748,0.8297142857142857,1.5800040145951064,0.005795081834343414,40.0,6.0,4.0,3.0,65.0,118.0,0.431767020852185,155.34318915157476,155.34318915157476,,155.34318915157476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.34318915157476,990.0,964.7933727566063,25.206627243393704,0.10800341181102754,0.008954171077883785,989.8830424171111,0.15221330535462593,0.01,0.01,0.01,24.937456355150154,25.079669660504777,25.079669660504777,25.079669660504777,,0.9408991111808257,0.0,0.0,0.0,35.7461649359046,0.0,0.0,0.0,0.7687347298044,0.0,0.0,0.0,0.9701267037250016,0.96,0.96,0.96,34.678545621626974,0.0,0.0,0.0,34.678545621626974,0.1268502242023086,6.200967695652641e-05,281.3222739992266,270.26224589706084,0.4366129631178473,0.4194477682926891,24.95528867713447,24.89127387193363,964.8252890959968,964.7810489835882,36.517407442730736,33.97507694427253,5825.995664433331,7,0.1926585867868165,1938-09-02
1937,50,264.5958723481522,0.8501428571428571,1.2684744778462604,0.004818249762501757,40.0,6.0,4.0,3.0,65.0,118.0,0.44600232896197206,146.5958723481522,146.5958723481522,,146.5958723481522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.5958723481522,990.0,964.7583834893927,25.24161651060737,0.10491615057629144,0.008210649149592885,989.8868732002741,0.14040442767000544,0.01,0.01,0.01,24.98808528321151,25.118489710881516,25.118489710881516,25.118489710881516,,0.9377465221134861,0.0,0.0,0.0,33.688527265148934,0.0,0.0,0.0,0.7244844573150309,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.67787144719447,0.0,0.0,0.0,32.67787144719447,0.123491780854638,6.191931078182564e-05,270.26224589706084,261.382924552137,0.4514449450062029,0.4366129631178473,25.00668161084857,24.95528867713447,964.7810489835882,964.7455316982084,33.97507694427253,31.94021220029357,5489.88240312867,7,0.18154373026219148,1938-09-09
1937,51,256.6827889882703,0.865,0.6714479376952421,0.0026158666124121146,40.0,6.0,4.0,3.0,65.0,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827035,990.0,964.7267311559532,25.273268844046925,0.1021233644617007,0.0075380370640029,989.8903385984744,0.1297217651341649,0.01,0.01,0.01,25.033885677387037,25.1536074425212,25.1536074425212,25.1536074425212,,0.9344499358996164,0.0,0.0,0.0,31.8159993890255,0.0,0.0,0.0,0.6842150406242042,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.86151940735473,0.0,0.0,0.0,30.86151940735473,0.12023213371257631,6.181476693943491e-05,256.6827889882703,256.6827889882703,0.4597113833190906,0.4597113833190906,25.033885677387037,25.033885677387037,964.7267311559532,964.7267311559532,30.86151940735473,30.86151940735473,5184.735260435596,7,0.1714528855964152,1938-09-16
1937,52,247.98848395837481,0.8774285714285714,1.9147289677119574,0.007764988568426057,40.0,6.0,4.0,3.0,65.0,118.0,0.47599500977476766,129.98848395837481,129.98848395837481,,129.98848395837481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.98848395837481,990.0,964.686021535468,25.313978464532056,0.09905486321671195,0.006799021136461801,989.8941461156468,0.11798445334380595,0.01,0.01,0.01,25.090140126835074,25.19812458017888,25.19812458017888,25.19812458017888,,0.9308129911460198,0.0,0.0,0.0,29.772834410170056,0.0,0.0,0.0,0.6402760088208614,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.879649377864954,0.0,0.0,0.0,28.879649377864954,0.11641688252976969,6.171237637370226e-05,256.6827889882703,243.27968621428656,0.4850384421166294,0.4597113833190906,25.1249025566922,25.033885677387037,964.7267311559532,964.6596781172858,30.86151940735473,27.81238464169868,4851.781095481312,7,0.1604424965436942,1938-09-23
1937,53,239.64129376144416,0.89,3.638392452842453,0.0151826606998056,40.0,6.0,4.0,3.0,65.0,118.0,0.4924026162096484,121.64129376144416,121.64129376144416,,121.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,171.64129376144416,990.0,964.6378477625686,25.36215223743136,0.096108870015028,0.0060895099697227,989.8978016200152,0.1067157465779496,0.01,0.01,0.01,25.153238110868752,25.2499538574467,25.2499538574467,25.2499538574467,,0.9265360039176004,0.0,0.0,0.0,27.801993162872417,0.0,0.0,0.0,0.5978923260832778,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.967933367986245,0.0,0.0,0.0,26.967933367986245,0.1125345842725754,6.15834670166325e-05,239.64129376144416,239.64129376144416,0.4924026162096484,0.4924026162096484,25.153238110868752,25.153238110868752,964.6378477625686,964.6378477625686,26.967933367986245,26.967933367986245,647.2304008316698,1,0.14982185204436801,1938-09-30
1938,1,228.55949181972304,0.9098571428571428,1.8946032898518947,0.008234155944940971,37.0,5.0,3.0,2.0,50.0,97.0,0.4244335599368005,131.55949181972304,131.55949181972304,,131.55949181972304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.55949181972304,990.0,964.5713569509182,25.428643049081675,0.09784466106595581,0.0069325568046764005,989.8952227821294,0.12010531395662606,0.01,0.01,0.01,25.20376051725441,25.313865831211036,25.313865831211036,25.313865831211036,,0.931288496119011,0.0,0.0,0.0,30.283929911875134,0.0,0.0,0.0,0.6512673099327986,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.375412014518876,0.0,0.0,0.0,29.375412014518876,0.12851566603739742,6.202363951317363e-05,231.4334061521708,226.3790707324809,0.4284848404322142,0.4191270465778009,25.22074148911097,25.181378666939832,964.588600436913,964.5582744243948,30.02881196255919,28.87979060976382,4935.069218439172,7,0.16319673341399377,1938-10-01
1938,2,222.80568640395322,0.9214285714285715,1.085845050634069,0.004882250566085286,37.0,5.0,3.0,2.0,50.0,97.0,0.43538369215763,125.80568640395325,125.80568640395325,,125.80568640395325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.80568640395322,990.0,964.5368341184237,25.463165881576256,0.0958139571717396,0.006443483344335957,989.8977425594838,0.11233767664533682,0.01,0.01,0.01,25.24857076441483,25.350908441060167,25.350908441060167,25.350908441060167,,0.9287913520044621,0.0,0.0,0.0,28.933176590820572,0.0,0.0,0.0,0.6222188514154962,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.06518129309595,0.0,0.0,0.0,28.06518129309595,0.12595622714985297,6.196731459226052e-05,224.67104686473823,220.53049583159049,0.4398484646498716,0.431742324405504,25.26628979460746,25.23404346339388,964.5480262811884,964.5231829749896,28.49190094970825,27.540403494878607,4714.95045724012,7,0.15591767385053307,1938-10-08
1938,3,225.64706050344833,0.9151428571428573,0.8291797592978664,0.0036824449426062144,37.0,5.0,3.0,2.0,50.0,97.0,0.42988090499219556,128.64706050344833,128.64706050344833,,128.64706050344833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.64706050344833,990.0,964.5538823630205,25.44611763697932,0.09681676992466229,0.006685000142793043,989.8964982299325,0.11617353167965523,0.01,0.01,0.01,25.226442335232218,25.332615866911876,25.332615866911876,25.332615866911876,,0.9300800507937581,0.0,0.0,0.0,29.601600189717235,0.0,0.0,0.0,0.6365935524670373,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.71355218402572,0.0,0.0,0.0,28.71355218402572,0.12724843669048141,6.199893456676866e-05,226.3790707324809,224.67104686473823,0.431742324405504,0.4284848404322142,25.23404346339388,25.22074148911097,964.5582744243948,964.5480262811884,28.87979060976382,28.49190094970825,4823.876766916321,7,0.15951973435569844,1938-10-15
1938,4,221.0311645326042,0.9248571428571429,0.8418416409565452,0.0037962031510642286,37.0,5.0,3.0,2.0,50.0,97.0,0.43885775226235896,124.03116453260421,124.03116453260421,,124.03116453260421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.0311645326042,990.0,964.5261869871956,25.47381301280432,0.09518767105079366,0.006292648985271271,989.8985196799639,0.10994207211901562,0.01,0.01,0.01,25.26239062064922,25.36233269276823,25.36233269276823,25.36233269276823,,0.9278864070114464,0.0,0.0,0.0,28.512780071750036,0.0,0.0,0.0,0.6131780660591407,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.657396669597535,0.0,0.0,0.0,27.657396669597535,0.12512755844721032,6.194084612912702e-05,222.2828362851385,220.53049583159049,0.4398484646498716,0.4363809712935774,25.26628979460746,25.252642685753617,964.5336970177108,964.5231829749896,27.949879606394852,27.540403494878607,4646.442640492386,7,0.1536522037199863,1938-10-22
1938,5,230.2083158131642,0.907,1.7835776772669394,0.007745332448925958,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4117458331801661,135.49403009887848,135.49403009887848,,135.49403009887848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,179.9226015274499,990.0,964.581249894879,25.418750105121003,0.09903161117751838,0.007266992558404643,989.8937013962641,0.1254169406334859,0.01,0.01,0.01,25.187034560751577,25.302451501385065,25.302451501385065,25.302451501385065,,0.93291223433124,0.0,0.0,0.0,31.224975540423753,0.0,0.0,0.0,0.6715048503316936,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.28822627421104,0.0,0.0,0.0,30.28822627421104,0.13149452349287813,6.209032032569662e-05,234.76788002600708,224.67104686473823,0.431742324405504,0.39613596199658,25.23404346339388,25.14861121312748,964.608607280156,964.5480262811884,31.72865038971032,28.49190094970825,5088.422014067455,7,0.16826792374561692,1938-10-29
1938,6,241.15206354368638,0.8867142857142857,1.6325062738973608,0.006745990435607957,36.0,5.0,3.0,2.0,47.0,93.0,0.38573486290883324,148.15206354368638,148.15206354368638,,148.15206354368638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,192.15206354368638,990.0,964.6469123812622,25.353087618737828,0.10334778357926062,0.0083429254012133,989.8883092910195,0.14250528578397656,0.01,0.01,0.01,25.0988916239734,25.231396909757375,25.231396909757375,25.231396909757375,,0.9381478703574551,0.0,0.0,0.0,34.2118067093156,0.0,0.0,0.0,0.7357377786949592,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.18545250803613,0.0,0.0,0.0,33.18545250803613,0.137591988100796,6.222043253095304e-05,246.1954239432886,236.1943342291061,0.3937435684201931,0.3777486945550322,25.137502084336266,25.059614274515933,964.6771725436598,964.6171660053748,34.32938855024869,32.0542739526536,5575.15602135007,7,0.18436362504464515,1938-11-05
1938,7,258.7976520087449,0.862,1.8003182950651817,0.006956470744967758,36.0,5.0,3.0,2.0,47.0,93.0,0.35935411035667936,165.79765200874485,165.79765200874485,,165.79765200874485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.79765200874485,990.0,964.735190608035,25.264809391964945,0.109575580462664,0.0098428004207433,989.8805816191167,0.16632683021180558,0.01,0.01,0.01,24.979064180869724,25.135391011081527,25.135391011081527,25.135391011081527,,0.9440163278462678,0.0,0.0,0.0,38.341821872024056,0.0,0.0,0.0,0.8245553090757861,0.0,0.0,0.0,0.9724555309075786,0.96,0.96,0.96,37.285716744522965,0.0,0.0,0.0,37.285716744522965,0.14407285558859342,6.246857789999938e-05,258.7976520087449,258.7976520087449,0.3593541103566793,0.3593541103566793,24.979064180869724,24.979064180869724,964.735190608035,964.735190608035,37.285716744522965,37.285716744522965,6264.000413079858,7,0.20714287080290536,1938-11-12
1938,8,309.52016710035457,0.7724285714285715,9.551877746720363,0.031091253383268125,36.0,5.0,3.0,2.0,47.0,93.0,0.30234256922727987,216.5201671003546,216.5201671003546,,216.5201671003546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,260.52016710035457,990.0,964.9536039979472,25.046396002052784,0.12747737247018803,0.014154214203530099,989.8583684133264,0.23480222558547867,0.01,0.01,0.01,24.66996218979357,24.89476441537904,24.89476441537904,24.89476441537904,,0.9556935053299046,0.0,0.0,0.0,50.057428546174116,0.0,0.0,0.0,1.0765038397026692,0.0,0.0,0.0,0.9789222187010826,0.96,0.96,0.96,46.45095823720576,0.0,0.0,0.0,46.45095823720576,0.15003866141746805,5.980797617588529e-05,325.6607962357874,258.7976520087449,0.3593541103566793,0.2855732132174283,24.979064180869724,24.566403834492597,965.028303981179,964.735190608035,48.2,37.285716744522965,7803.760983850568,7,0.25806087909558756,1938-11-19
1938,9,318.65855697109197,0.7568571428571429,3.177814046244862,0.010056371714955086,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.30190476802985494,222.51569982823483,222.51569982823483,,222.51569982823483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,267.3728426853777,990.0,964.9932927848555,25.006707215144566,0.12989593474642197,0.01466383448539993,989.8554402307682,0.242896194768117,0.01,0.01,0.01,24.619251251144597,24.852147445912717,24.852147445912717,24.852147445912717,,0.9578397228963856,0.0,0.0,0.0,51.457436618969396,0.0,0.0,0.0,1.1066115401928902,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.04724357731054,0.0,0.0,0.0,48.04724357731054,0.1508258397064702,6.0063645732556914e-05,325.6607962357874,311.8155700798613,0.3335304903900848,0.2855732132174283,24.678992722904507,24.566403834492597,965.028303981179,964.9590778503992,48.2,47.13070504117374,8071.936920988171,7,0.26692913098505855,1938-11-26
1938,10,347.10418546593354,0.7142857142857143,6.352496476122561,0.018245297696805045,38.0,5.0,4.0,3.0,54.0,104.0,0.29982977759794577,243.10418546593357,243.10418546593357,,243.10418546593357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,290.1041854659336,990.0,965.1355209273297,24.864479072670356,0.13791853089511488,0.01700444637941236,989.8450770227255,0.2686304505599126,0.01,0.01,0.01,24.440925644835918,24.699556095395828,24.699556095395828,24.699556095395828,,0.9557018483485074,0.0,0.0,0.0,55.678558267197545,0.0,0.0,0.0,1.1973883498322053,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13895957000212486,5.5152249605227244e-05,364.6825175805071,335.4728177879068,0.3100102138998071,0.2851795602651586,24.518408957177787,24.330422794101167,965.2234125879024,965.0773640889396,48.2,48.2,8097.600000000001,7,0.26777777777777784,1938-12-03
1938,11,431.5727964796355,0.6171428571428572,13.511132173749672,0.031795816482207855,38.0,5.0,4.0,3.0,54.0,104.0,0.24210153992318456,327.57279647963554,327.57279647963554,,163.78639823981774,163.78639823981774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,374.5727964796355,990.0,965.5409085716046,24.45909142839535,0.16773012451481176,0.05361435993838789,989.7786555155469,0.16361163762375394,0.16361163762375394,0.01,0.01,24.074135306318386,24.074135306318386,24.22774694394214,24.22774694394214,,0.9446187219346356,0.9446187219346356,0.0,0.0,36.519609199760225,36.519609199760225,0.0,0.0,0.7853679397797897,0.7853679397797897,0.0,0.0,0.9724196517494111,0.9724196517494111,0.96,0.96,35.5188647064871,35.5188647064871,0.0,0.0,71.0377294129742,0.16435854458237115,6.023915878763283e-05,459.2604427967548,391.8169121240828,0.2654300944699005,0.2264510293259136,24.31559040174642,23.9068423255668,965.6666719925854,965.3590845606204,77.07954543800813,62.4334265086926,11934.338541379668,7,0.39465405229430117,1938-12-10
1938,12,491.8861248825797,0.5571428571428572,8.216079989594075,0.016576212934077114,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,110.0,0.22345644572064835,381.88612488257974,381.88612488257974,,190.94306244128984,190.94306244128984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,431.88612488257974,990.0,965.8134875619716,24.186512438028426,0.1879577763589228,0.0792502509445776,989.7327919726965,0.20027313429574128,0.20027313429574128,0.01,0.01,23.719031276429217,23.719031276429217,23.90930441072496,23.90930441072496,,0.9526274743720065,0.9526274743720065,0.0,0.0,42.30739168402134,42.30739168402134,0.0,0.0,0.909836380301534,0.909836380301534,0.0,0.0,0.9790099335158349,0.9790099335158349,0.96,0.96,41.42088556552607,41.42088556552607,0.0,0.0,82.84177113105214,0.1684661119556829,6.026128600983854e-05,516.7730027239134,470.1789493868897,0.2304157273836879,0.2125295903181833,23.84133203911011,23.580299450015477,965.9254785122577,965.715805272241,86.2878189309386,79.55707030477495,13917.417550016758,7,0.46023206183917853,1938-12-17
1938,13,547.2968122998253,0.5195714285714286,4.486450457262273,0.008259149831974429,42.0,7.0,5.0,3.0,61.0,118.0,0.21560851132815478,429.2968122998254,429.2968122998254,,214.6484061499127,214.6484061499127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,483.2968122998254,990.0,966.0628356553491,23.937164344650807,0.2061022030589615,0.10162809540551754,989.6922697015355,0.23227534830238208,0.23227534830238208,0.01,0.01,23.397158697883977,23.397158697883977,23.619434046186363,23.619434046186363,,0.9568622322090464,0.9568622322090464,0.0,0.0,47.127888275542325,47.127888275542325,0.0,0.0,1.013502973667577,1.013502973667577,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.18533051003148,46.18533051003148,0.0,0.0,92.37066102006295,0.16877571385919846,5.9768832525292995e-05,548.1781559247493,542.0087505502821,0.2177086622313732,0.2152584861776184,23.4288867036468,23.391870696923508,966.0668017016612,966.0390393774762,92.54516159876562,91.32365754784696,15518.271051370575,7,0.5131703390003497,1938-12-24
