WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1938,14,579.8652917004231,0.4944285714285714,7.657098033350962,0.013110223066840286,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.2345416360142655,443.86529170042314,443.86529170042314,,221.93264585021157,221.93264585021157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,502.1510059861374,990.0,966.2092668239263,23.790733176073736,0.2135179501469369,0.10850441768259968,989.6779776321706,0.24210907189778558,0.24210907189778558,0.01,0.01,23.226601736346417,23.226601736346417,23.4587108082442,23.4587108082442,,0.9575284972542853,0.9575284972542853,0.0,0.0,48.40152881657089,48.40152881657089,0.0,0.0,1.0408930928294815,1.0408930928294815,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.29452973162066,47.29452973162066,0.0,0.0,94.58905946324133,0.16315295576892813,5.920753035953063e-05,601.777842158206,562.8280752081156,0.2469670688488706,0.2096554972961635,23.33370608810401,23.09754001612973,966.3071113686328,966.1327263384364,96.4,90.90895924490178,15890.961989824542,7,0.5254947747957851,1938-12-31
1938,15,666.8609016952418,0.4522857142857143,11.504431573432125,0.017564583069110244,46.0,7.0,6.0,4.0,76.0,139.0,0.20860092401859212,527.8609016952418,527.8609016952418,,263.93045084762093,263.93045084762093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,586.8609016952418,990.0,966.5674436067809,23.432556393219038,0.2600284921005108,0.1536691602582844,989.5863023476412,0.2797999867349112,0.2797999867349112,0.01,0.01,22.739058754125267,22.739058754125267,23.00885874086018,23.00885874086018,,0.9511644910178244,0.9511644910178244,0.0,0.0,55.97000647946782,55.97000647946782,0.0,0.0,1.203656053321889,1.203656053321889,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1446699933481459,5.0791904073382626e-05,682.3088631722309,636.9257883620418,0.2182357859264281,0.2037200562715145,22.89665930531629,22.65802681023044,966.6292354526888,966.4477031534482,96.4,96.4,16195.200000000003,7,0.5355555555555557,1939-01-07
1938,16,705.4084588792018,0.43642857142857144,5.432122727798547,0.0076193223807833,46.0,7.0,6.0,4.0,76.0,139.0,0.19717124871898237,566.4084588792018,566.4084588792018,,214.6746702536497,214.6746702536497,137.05911837190243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,625.4084588792018,990.0,966.7216338355167,23.278366164483227,0.2819346892446167,0.17936085053130674,989.538704460224,0.22395838123063966,0.22395838123063966,0.1468155240877825,0.01,22.593112243476643,22.593112243476643,22.6702551006195,22.80707062470728,,0.9515205515511388,0.9515205515511388,0.6803764032572797,0.0,45.25965276669625,45.25965276669625,28.8923236192911,0.0,0.973325865950457,0.973325865950457,0.6213402928879806,0.0,0.9778483150030838,0.9778483150030838,0.972134029288798,0.96,41.99967082005764,41.99967082005764,28.22824224862907,0.0,112.22758388874435,0.15885891015742956,5.494658543602585e-05,720.3337222668207,682.3088631722309,0.2037200562715145,0.1929661151536546,22.696462323916823,22.5348174399897,966.7813348890672,966.6292354526888,119.70724018811504,96.4,18854.23409330905,7,0.6234865771596908,1939-01-14
1938,17,796.1244012378586,0.398,14.134316924060986,0.017974497086604514,46.0,7.0,6.0,4.0,76.0,139.0,0.17478563330574978,657.1244012378586,657.1244012378586,,219.0414670792862,219.0414670792862,219.0414670792862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,716.1244012378586,990.0,967.0844976049514,22.915502395048602,0.33348766594657453,0.23995910002688955,989.4265532340265,0.23820598055703643,0.23820598055703643,0.23820598055703643,0.01,22.103849648518125,22.103849648518125,22.103849648518125,22.332055629075164,,0.956296942787155,0.956296942787155,0.956296942787155,0.0,45.39657585582156,45.39657585582156,45.39657585582156,0.0,0.9762704485122915,0.9762704485122915,0.9762704485122915,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.48864433870513,44.48864433870513,44.48864433870513,0.0,133.46593301611537,0.16763778644645774,5.64313410196567e-05,819.2739407352476,760.52821131929,0.182767710561159,0.1696624206980831,22.30625991271256,21.972214650043032,967.177095762941,966.9421128452772,137.47854114664466,127.26449481012472,22422.276746707386,7,0.7414774056450856,1939-01-21
1938,18,873.3503265837979,0.36985714285714294,12.306750285799662,0.014089335012777815,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.17030140178242845,724.493183726655,724.493183726655,,241.497727908885,241.497727908885,241.497727908885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,785.6360408695122,990.0,967.3934013063351,22.606598693664846,0.3758494270858768,0.2849614467294055,989.3391891261847,0.2685219326769947,0.2685219326769947,0.2685219326769947,0.01,21.67726588717259,21.67726588717259,21.67726588717259,21.93578781984959,,0.956785447293065,0.956785447293065,0.956785447293065,0.0,49.117023559704535,49.117023559704535,49.117023559704535,0.0,1.0562800765527858,1.0562800765527858,1.0562800765527858,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.850598752541266,47.850598752541266,47.850598752541266,0.0,143.5517962576238,0.16443905278076024,5.505311615900494e-05,905.4211927358452,847.0875422650073,0.1830282124459299,0.15704272549373,21.814058441563542,21.509574722498947,967.5216847709434,967.28835016906,144.60000000000002,142.04612612456785,24116.7017712808,7,0.7975099792090212,1939-01-28
1938,19,988.834737006703,0.333,13.17964044664885,0.013444017735650815,49.0,8.0,7.0,5.0,93.0,162.0,0.16383462398978033,826.834737006703,826.834737006703,,216.40840978750606,216.40840978750606,216.40840978750606,177.60950764418482,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,890.834737006703,990.0,967.8553389480268,22.144661051973262,0.47042013928113263,0.3391880127112442,989.1903918480075,0.23048712103393523,0.23048712103393523,0.23048712103393523,0.19191569246250667,21.104565778946967,21.104565778946967,21.104565778946967,21.143137207518397,,0.9540851078242883,0.9540851078242883,0.9540851078242883,0.8175169181595884,42.739133675360925,42.739133675360925,42.739133675360925,35.056629753362095,0.9191211543088372,0.9191211543088372,0.9191211543088372,0.7539060162013355,0.9782477444772765,0.9782477444772765,0.9782477444772765,0.9753906016201336,41.16957155264657,41.16957155264657,41.16957155264657,34.28385726693229,157.792571924872,0.15955081973297705,5.300200140205764e-05,997.6786758623872,976.7769450097452,0.1658515803711805,0.1623769294858068,21.12015308278066,21.06276280084831,967.8907147034496,967.8071077800388,161.13084460323736,144.60000000000002,26509.1520833785,7,0.8766253995826223,1939-02-04
1938,20,1066.547969373573,0.31457142857142856,11.766000562633653,0.01115004488533257,49.0,8.0,7.0,5.0,93.0,162.0,0.15192837872005935,904.5479693735732,904.5479693735732,,226.1369923433933,226.1369923433933,226.1369923433933,226.1369923433933,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,968.5479693735732,990.0,968.1091507608884,21.890849239111652,0.5415288026509492,0.3768012171768094,989.081669980172,0.24778493966358095,0.24778493966358095,0.24778493966358095,0.24778493966358095,20.724734279620268,20.724734279620268,20.724734279620268,20.724734279620268,,0.9551436706455402,0.9551436706455402,0.9551436706455402,0.9551436706455402,43.89736777590361,43.89736777590361,43.89736777590361,43.89736777590361,0.9440294145355617,0.9440294145355617,0.9440294145355617,0.9440294145355617,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.019420420385536,43.019420420385536,43.019420420385536,43.019420420385536,172.07768168154215,0.16134302902626027,5.2846916167441074e-05,1080.0406798008228,1042.8375986738165,0.1553453770807808,0.14999435024047,20.840425968365334,20.65889834331864,968.1515564222312,968.0346324529748,174.12408904154162,168.46482922976134,28909.05052249908,7,0.9559871204530119,1939-02-11
1938,21,1276.7058349514664,0.26657142857142857,52.378239871921615,0.039327181669069865,49.0,8.0,7.0,5.0,93.0,162.0,0.12844851939076898,1114.7058349514666,1038.735804006378,,259.6839510015945,259.6839510015945,259.6839510015945,259.6839510015945,75.97003094508838,22.283942705340284,3.7516064664241178,3.282655658121102,2.344754041515073,44.30707207368779,71.2839427053403,11.751606466424118,10.282655658121103,7.344754041515073,137.3070720736878,1132.0540088362636,990.0,968.7719048717516,21.228095128248437,0.7500296632409352,0.5426624148533727,988.7073079219056,0.2737876195664383,0.2737876195664383,0.2737876195664383,0.2737876195664383,19.66161543058768,19.66161543058768,19.66161543058768,19.66161543058768,,0.9538278328976649,0.9538278328976649,0.9538278328976649,0.9538278328976649,47.64216540989305,47.64216540989305,47.64216540989305,47.64216540989305,1.0245626969869475,1.0245626969869475,1.0245626969869475,1.0245626969869475,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.67845937791121,46.67845937791121,46.67845937791121,46.67845937791121,186.7138375116448,0.1475211293241263,5.005850056513319e-05,1446.688358904274,1107.711819429938,0.1462474238862686,0.1119798877228121,20.523880594598975,18.86156545172659,969.3123777749216,968.2385228610656,192.8,178.20989253835273,31367.924701956334,7,1.0372990972869158,1939-02-18
1938,22,1878.4827526117354,0.18885714285714283,90.0133953525262,0.04894900915117776,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.10317071486321087,1683.4827526117354,1100.0,,275.0,275.0,275.0,275.0,583.4827526117352,46.714285714285715,8.714285714285714,15.857142857142858,24.613183025973083,487.5838553000479,100.0,18.0,25.0,33.04175445454451,602.4409981571907,1243.0,990.0,970.6984445069517,19.301555493048436,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.447266080530152,17.447266080530152,17.447266080530152,17.447266080530152,,0.9494586013895666,0.9494586013895666,0.9494586013895666,0.9494586013895666,44.67732229409115,44.67732229409115,44.67732229409115,44.67732229409115,0.9608026299804548,0.9608026299804548,0.9608026299804548,0.9608026299804548,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.783775848209324,43.783775848209324,43.783775848209324,43.783775848209324,175.1351033928373,0.09376987326485524,4.422603621031245e-05,2076.782126371957,1716.4923972873114,0.1224050094677742,0.0843024984292604,17.961658227015022,16.860374420376928,971.2853361671048,970.1840523604668,180.6099463378388,168.90444376842538,29422.69736999667,7,0.972972796626874,1939-02-25
1938,23,2721.368004142966,0.10742857142857143,119.69063987754778,0.045541531633491936,59.0,11.0,12.0,13.0,144.0,239.0,0.08812065512477832,2482.368004142966,1100.0,,275.0,275.0,275.0,275.0,1382.3680041429666,41.0,6.999999999999999,13.0,66.20925062546773,1255.1587535174988,100.0,18.0,25.0,79.20925062546773,1399.1587535174988,1243.0,990.0,972.8412331134485,17.15876688655146,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.30447747403318,15.30447747403318,15.30447747403318,15.30447747403318,,0.942182677166025,0.942182677166025,0.942182677166025,0.942182677166025,38.890415307614695,38.890415307614695,38.890415307614695,38.890415307614695,0.8363530173680579,0.8363530173680579,0.8363530173680579,0.8363530173680579,0.9736353017368058,0.9736353017368058,0.9736353017368058,0.9736353017368058,37.86733530065204,37.86733530065204,37.86733530065204,37.86733530065204,151.46934120260815,0.05594132529572356,3.824983363702226e-05,2873.0524012848505,2496.800686844093,0.0957224984995063,0.0831867876454733,15.8465365157891,14.938342722311376,973.2073678651705,972.2991740716926,157.69555777056516,147.26310696095322,25446.84932203817,7,0.8414963400144898,1939-03-04
1938,24,2750.09047825594,0.10542857142857143,18.385201259616874,0.006667962511301871,59.0,11.0,12.0,13.0,144.0,239.0,0.08690828719142098,2511.09047825594,1100.0,,275.0,275.0,275.0,275.0,1411.0904782559396,41.0,7.0,13.0,67.0,1283.0904782559396,100.0,18.0,25.0,80.0,1427.0904782559396,1243.0,990.0,972.9105632233765,17.089436776623593,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.23514736410531,15.23514736410531,15.23514736410531,15.23514736410531,,0.9419405894564212,0.9419405894564212,0.9419405894564212,0.9419405894564212,38.70273814356841,38.70273814356841,38.70273814356841,38.70273814356841,0.8323169493240519,0.8323169493240519,0.8323169493240519,0.8323169493240519,0.9732316949324051,0.9732316949324051,0.9732316949324051,0.9732316949324051,37.66674797886026,37.66674797886026,37.66674797886026,37.66674797886026,150.66699191544103,0.05478814258490453,3.804722018066692e-05,2782.206511497961,2742.499149867776,0.0871467909156956,0.0859030409900523,15.253471260214695,15.157625904555603,972.988084682926,972.892239327267,150.87635112487357,149.7814817515398,25312.054641794093,7,0.8370388439746724,1939-03-11
1938,25,2753.025841379368,0.10471428571428572,12.163229419941802,0.0044749599278785576,59.0,11.0,12.0,13.0,144.0,239.0,0.08682348254493807,2514.025841379368,1100.0,,275.0,275.0,275.0,275.0,1414.0258413793686,41.0,7.000000000000001,13.0,67.0,1286.0258413793686,100.0,18.0,25.0,80.0,1430.0258413793686,1243.0,990.0,972.9176485826398,17.08235141736015,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.22806200484187,15.22806200484187,15.22806200484187,15.22806200484187,,0.9419122480193675,0.9419122480193675,0.9419122480193675,0.9419122480193675,38.683617533360135,38.683617533360135,38.683617533360135,38.683617533360135,0.8319057534055944,0.8319057534055944,0.8319057534055944,0.8319057534055944,0.9731905753405595,0.9731905753405595,0.9731905753405595,0.9731905753405595,37.64661083321959,37.64661083321959,37.64661083321959,37.64661083321959,150.58644333287836,0.05470791870293761,3.802687962951473e-05,2782.206511497961,2697.0639055583683,0.0886148820973228,0.0859030409900523,15.363142539582189,15.157625904555603,972.988084682926,972.7825680478996,152.1316047009085,149.7814817515398,25298.522479923566,7,0.8365913518493243,1939-03-18
1938,26,2560.4779494061772,0.11985714285714286,27.777747315940356,0.010895963036242629,59.0,11.0,12.0,13.0,144.0,239.0,0.0933453164119491,2321.4779494061777,1100.0,,275.0,275.0,275.0,275.0,1221.4779494061775,41.0,7.0,13.0,66.3287694194563,1094.1491799867213,100.0,18.0,25.0,79.3287694194563,1238.1491799867213,1243.0,990.0,972.4528778089115,17.54712219108855,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.692832778570267,15.692832778570267,15.692832778570267,15.692832778570267,,0.943771331114281,0.943771331114281,0.943771331114281,0.943771331114281,39.9429082203709,39.9429082203709,39.9429082203709,39.9429082203709,0.8589872735563634,0.8589872735563634,0.8589872735563634,0.8589872735563634,0.9758987273556362,0.9758987273556362,0.9758987273556362,0.9758987273556362,38.98025511530966,38.98025511530966,38.98025511530966,38.98025511530966,155.92102046123864,0.06089848125378193,3.937399506596935e-05,2575.550311723379,2542.9744128795624,0.0939844297250973,0.0927957023056862,15.73508269432418,15.65645121435634,972.4892593731254,972.4106278931577,156.40817962090895,155.50155847343714,26194.73143748809,7,0.8662278914513257,1939-03-25
1938,27,2454.4307262340017,0.12785714285714286,24.576039108573827,0.010028704696620745,54.0,13.0,14.0,19.0,117.0,217.0,0.08847318308881705,2237.430726234002,1100.0,,275.0,275.0,275.0,275.0,1137.4307262340021,46.0,5.0,11.0,61.0,1014.430726234002,100.0,18.0,25.0,80.0,1131.4307262340021,1243.0,990.0,972.1969017529788,17.80309824702137,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.948808834503087,15.948808834503087,15.948808834503087,15.948808834503087,,0.9447488124898575,0.9447488124898575,0.9447488124898575,0.9447488124898575,40.63672204481512,40.63672204481512,40.63672204481512,40.63672204481512,0.8739080009637661,0.8739080009637661,0.8739080009637661,0.8739080009637661,0.9773908000963766,0.9773908000963766,0.9773908000963766,0.9773908000963766,39.71834812322576,39.71834812322576,39.71834812322576,39.71834812322576,158.87339249290304,0.06479376042805896,4.0119543558813885e-05,2542.9744128795624,2395.739198274402,0.0905774719369705,0.0853331433068875,16.090478039922772,15.73508269432418,972.4106278931577,972.055232547559,160.5060167860122,156.40817962090895,26690.729938807704,7,0.8826299582939056,1939-04-01
1938,28,2351.41765652633,0.1372857142857143,13.458223723034408,0.005784270854362257,54.0,13.0,14.0,19.0,117.0,217.0,0.09230681831541394,2134.41765652633,1100.0,,275.0,275.0,275.0,275.0,1034.4176565263301,46.000000000000014,5.0,10.999999999999998,61.0,911.41765652633,100.0,18.0,25.0,80.0,1028.4176565263301,1243.0,990.0,971.9482495157533,18.05175048424675,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.197461071728465,16.197461071728465,16.197461071728465,16.197461071728465,,0.9455923832151854,0.9455923832151854,0.9455923832151854,0.9455923832151854,41.306933913313934,41.306933913313934,41.306933913313934,41.306933913313934,0.8883211594261062,0.8883211594261062,0.8883211594261062,0.8883211594261062,0.9788321159426105,0.9788321159426105,0.9788321159426105,0.9788321159426105,40.432672809916944,40.432672809916944,40.432672809916944,40.432672809916944,161.73069123966778,0.06880313091261016,4.084108364638075e-05,2395.739198274402,2301.531632213161,0.0942850391290655,0.0905774719369705,16.317875613174095,16.090478039922772,972.055232547559,971.8278349743076,163.11017992122387,160.5060167860122,27170.756128264187,7,0.8985038402203765,1939-04-08
1938,29,2162.4958765803026,0.15957142857142856,26.97573944920337,0.012396939021975485,52.714285714285715,12.714285714285714,13.428571428571429,17.714285714285715,110.57142857142857,207.14285714285714,0.09572172664762076,1955.3530194374455,1100.0,,275.0,275.0,275.0,275.0,855.3530194374455,47.285714285714285,5.2857142857142865,11.57142857142857,60.63225343695693,730.5779088576313,100.0,18.0,25.0,78.34653915124264,841.14933742906,1243.0,990.0,971.4922314262284,18.507768573771678,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.653479161253394,16.653479161253394,16.653479161253394,16.653479161253394,,0.9469604374837601,0.9469604374837601,0.9469604374837601,0.9469604374837601,42.531345060790436,42.531345060790436,42.531345060790436,42.531345060790436,0.9146525819524826,0.9146525819524826,0.9146525819524826,0.9146525819524826,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.680718159574624,41.680718159574624,41.680718159574624,41.680718159574624,166.7228726382985,0.0771386821167803,4.2101735514721843e-05,2221.9458555412634,2112.7014560687376,0.1018742196680376,0.0700524911245125,16.77367259007437,16.509979212037223,971.6357313754444,971.3720379974072,167.98975429641962,165.21076474722008,28009.44260323415,7,0.9262381813238807,1939-04-15
1938,30,1989.0171397944493,0.178,30.08134045117286,0.015213195016557799,45.0,11.0,10.0,10.0,72.0,148.0,0.07447666334919568,1841.0171397944493,1100.0,,275.0,275.0,275.0,275.0,741.0171397944496,55.00000000000001,6.999999999999998,15.0,50.068725661787134,613.9484141326624,100.0,18.0,25.0,60.068725661787134,685.9484141326624,1243.0,990.0,971.0454481648595,18.954551835140414,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.10026242262213,17.10026242262213,17.10026242262213,17.10026242262213,,0.9483350401814974,0.9483350401814974,0.9483350401814974,0.9483350401814974,43.73594292738145,43.73594292738145,43.73594292738145,43.73594292738145,0.9405579124168054,0.9405579124168054,0.9405579124168054,0.9405579124168054,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.86122406883383,42.86122406883383,42.86122406883383,42.86122406883383,171.4448962753353,0.08630232309651405,4.3294165726094776e-05,2067.468969295266,1902.1320729105275,0.0778074257343967,0.0715851131010921,17.36189927500149,16.88285445469998,971.2628561327816,970.7838113124802,174.22140837438874,169.14168212760887,28802.742574256332,7,0.9524716459740851,1939-04-22
1938,31,1719.4686016706291,0.20500000000000002,38.67519607879711,0.022311591584085542,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.10496519062808904,1540.0400302420578,1100.0,,275.0,275.0,275.0,275.0,440.0400302420576,53.57142857142857,7.714285714285714,15.0,25.449517260481937,338.30479869586134,100.0,18.0,25.0,35.44951726048193,441.01908441014706,1243.0,990.0,970.1936677900128,19.806332209987204,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.95204279746892,17.95204279746892,17.95204279746892,17.95204279746892,,0.9509188151774787,0.9509188151774787,0.9509188151774787,0.9509188151774787,46.03971173294435,46.03971173294435,46.03971173294435,46.03971173294435,0.990101327590201,0.990101327590201,0.990101327590201,0.990101327590201,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.118917498285455,45.118917498285455,45.118917498285455,45.118917498285455,180.47566999314182,0.10522197022888811,4.5574664139682276e-05,1832.2961330880007,1631.4057003589478,0.1176899160998122,0.0807729696785273,18.236553709398976,17.58752308058203,970.5581875068996,969.9091568780829,183.45513730334363,176.62181726586016,30319.912558847827,7,1.0026426110730102,1939-04-29
1938,32,1478.6605289046136,0.23314285714285712,33.11188175608705,0.0223632645469094,47.0,10.0,10.0,10.0,115.0,192.0,0.1300474108756689,1286.6605289046136,1100.0,,275.0,275.0,275.0,275.0,186.6605289046137,42.02853705749919,7.529888699464607,9.721902547115295,9.721902547115295,117.6582980534193,89.0285370574992,17.529888699464607,19.721902547115295,19.721902547115295,232.65829805341932,1226.2803283040791,990.0,969.4156724779995,20.584327522000454,0.8904395874921835,0.648,988.4615604125078,0.28,0.28,0.28,0.28,18.765887934508267,18.765887934508267,18.765887934508267,18.765887934508267,,0.952218071040724,0.952218071040724,0.952218071040724,0.952218071040724,48.192384886543856,48.192384886543856,48.192384886543856,48.192384886543856,1.0363953739041691,1.0363953739041691,1.0363953739041691,1.0363953739041691,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.228537188812986,47.228537188812986,47.228537188812986,47.228537188812986,188.91414875525194,0.128016263314974,4.770559312001311e-05,1551.1556592265113,1399.6225280663384,0.1371798439578272,0.1237786800170277,19.059982286496705,18.49971455668512,969.649887514424,969.1603189368298,191.96113302535144,186.1668051066808,31737.576990882324,7,1.0495230486402884,1939-05-06
1938,33,1247.454783427857,0.26642857142857146,28.580149151485916,0.022622024599708412,47.0,10.0,10.0,10.0,115.0,192.0,0.15412060407896147,1055.4547834278571,1051.9445171671518,,262.98612929178796,262.98612929178796,262.98612929178796,262.98612929178796,3.510266260705196,0.8592839284017929,0.18282636774506233,0.18282636774506233,0.18282636774506233,2.1025032290682164,47.859283928401794,10.182826367745063,10.182826367745063,10.182826367745063,117.10250322906822,1120.1694538310437,990.0,968.6777150336304,21.32228496636961,0.728034183639072,0.5398751636260918,988.7320906527348,0.28,0.28,0.28,0.28,19.774375619104397,19.774375619104397,19.774375619104397,19.774375619104397,,0.9544658035245739,0.9544658035245739,0.9544658035245739,0.9544658035245739,48.647997999130226,48.647997999130226,48.647997999130226,48.647997999130226,1.0461935053576394,1.0461935053576394,1.0461935053576394,1.0461935053576394,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.35084634298939,47.35084634298939,47.35084634298939,47.35084634298939,189.40338537195757,0.1519495047782058,5.00608749449183e-05,1311.0784203230735,1199.561484005937,0.1600584901732721,0.1464443293580316,20.091595794879,19.38790620101869,968.8776750353012,968.5271932354472,192.8,185.84869996828292,31819.768742488875,7,1.0522410298442089,1939-05-13
1938,34,1115.1435099835878,0.29857142857142854,19.030479985367784,0.017102460952530957,47.0,10.0,10.0,10.0,115.0,192.0,0.172456113805285,923.1435099835878,923.1435099835878,,230.78587749589695,230.78587749589695,230.78587749589695,230.78587749589695,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,990.1435099835878,990.0,968.2618796028056,21.738120397194457,0.5642926707495145,0.38580145883205647,989.0499058704185,0.2540609346194609,0.2540609346194609,0.2540609346194609,0.2540609346194609,20.533965332993425,20.533965332993425,20.533965332993425,20.533965332993425,,0.9549835642385204,0.9549835642385204,0.9549835642385204,0.9549835642385204,44.359424459410505,44.359424459410505,44.359424459410505,44.359424459410505,0.9539661174066776,0.9539661174066776,0.9539661174066776,0.9539661174066776,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.4722359702223,43.4722359702223,43.4722359702223,43.4722359702223,173.88894388088917,0.15594966459053167,5.2351585455423e-05,1182.7486219934508,1066.3481241083623,0.1800537701142792,0.1623337338380455,20.775059765559437,20.193688103378904,968.4743528119794,968.1085226757692,183.68682533270345,166.6483385775177,29213.342571989386,7,0.9660496882271622,1939-05-20
1938,35,959.8565130611032,0.34128571428571425,21.756349389781626,0.022515396516019744,44.714285714285715,9.714285714285714,9.142857142857142,8.571428571428571,99.0,171.14285714285714,0.17777028887149318,788.7136559182461,788.7136559182461,,253.0473742563172,253.0473742563172,253.0473742563172,29.57153314929454,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,9.714285714285714,9.142857142857142,8.571428571428571,99.0,852.2850844896747,990.0,967.7394260522443,22.26057394775564,0.43514668352116653,0.3207374094644311,989.2441159070144,0.2717072840372619,0.2717072840372619,0.2717072840372619,0.04027871260869048,21.232982570732755,21.232982570732755,21.232982570732755,21.464411142161328,,0.955940510470311,0.955940510470311,0.955940510470311,0.1362817114832223,50.36602920837813,50.36602920837813,50.36602920837813,5.889293942294417,1.0831404130834008,1.0831404130834008,1.0831404130834008,0.12665148262998746,0.9798080054058558,0.9798080054058558,0.9798080054058558,0.9626651482629988,47.07787878953252,47.07787878953252,47.07787878953252,5.763593075246805,146.9972294438444,0.15330069880457028,5.1780822689936536e-05,997.6786758623872,914.0536783798912,0.2027448852443841,0.1256595903337589,21.40687438952804,21.0465297207538,967.8907147034496,967.5562147135196,161.38060610691056,144.60000000000002,24695.534546565857,7,0.8166512746880243,1939-05-27
1938,36,781.2796056047324,0.40299999999999997,23.688533580721728,0.029778208674924984,39.0,9.0,7.0,5.0,59.0,119.0,0.15251006260901329,662.2796056047324,662.2796056047324,,220.7598685349108,220.7598685349108,220.7598685349108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,717.2796056047324,990.0,967.0251184224189,22.974881577581105,0.3341441572121999,0.2434027765439612,989.4224530662439,0.24052582252212956,0.24052582252212956,0.24052582252212956,0.01,22.156808821302803,22.156808821302803,22.156808821302803,22.387334643824936,,0.956322882221388,0.956322882221388,0.956322882221388,0.0,45.8613429972924,45.8613429972924,45.8613429972924,0.0,0.986265440801987,0.986265440801987,0.986265440801987,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.94411613734655,44.94411613734655,44.94411613734655,0.0,134.83234841203964,0.17258011250372135,5.656816522782593e-05,817.7246825595828,748.233943314839,0.159041167623062,0.1455257527845616,22.344716045359213,21.94957153911342,967.1708987302384,966.8929357732592,141.0576743991375,129.11281844673778,22651.83453322266,7,0.7490686022891091,1939-06-03
1938,37,645.7682957318724,0.4612857142857143,19.919839900254313,0.030523081261369885,44.142857142857146,9.857142857142858,8.714285714285714,8.428571428571429,83.85714285714286,155.0,0.24109549938346309,490.76829573187246,490.76829573187246,,231.91535382037088,231.91535382037088,26.93758809113063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.142857142857146,9.857142857142858,8.714285714285714,8.428571428571429,83.85714285714286,553.4825814461582,990.0,966.4830731829273,23.516926817072527,0.24105992140156696,0.13341900274304072,989.6255210758554,0.25235858930031596,0.25235858930031596,0.03672288678016922,0.01,22.890089303627594,22.890089303627594,23.10572500614774,23.132447892927907,,0.9554073479197853,0.9554073479197853,0.13597694903598315,0.0,49.735808999744656,49.735808999744656,5.709555662864353,0.0,1.0695872903170893,1.0695872903170893,0.12278614328740543,0.0,0.9794214714715977,0.9794214714715977,0.9622786143287405,0.96,46.80147551720935,46.80147551720935,5.57224256375879,0.0,99.1751935981775,0.15362701931506512,5.624990731491411e-05,684.6893499137433,608.7950640130589,0.2644568090593889,0.1738014473497967,23.092329489755624,22.68238374282018,966.6387573996548,966.3351802560522,117.01709383893458,95.20926134830788,16661.432524493823,7,0.5509732977676529,1939-06-10
1938,38,544.9255658836069,0.5195714285714286,11.63678087355897,0.021179717476493585,45.0,10.0,9.0,9.0,88.0,161.0,0.29570360150175595,383.92556588360685,383.92556588360685,,191.96278294180343,191.96278294180343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,447.92556588360685,990.0,966.0521650464761,23.94783495352382,0.19361859274114274,0.08021286709706242,989.7261685401618,0.2016497569714346,0.2016497569714346,0.01,0.01,23.472353736714183,23.472353736714183,23.664003493685616,23.664003493685616,,0.9527935968539399,0.9527935968539399,0.0,0.0,42.0988987967439,42.0988987967439,0.0,0.0,0.9053526622955678,0.9053526622955678,0.0,0.0,0.9785517807079259,0.9785517807079259,0.96,0.96,41.19808777900952,41.19808777900952,0.0,0.0,82.39617555801904,0.1511558075756038,5.961708563030593e-05,563.9275439778775,527.3375978981461,0.3053072654817545,0.2854976702580002,23.57788033152895,23.35834317877521,966.1376739479005,965.9730191905415,86.38933983626436,78.64149955542702,13842.5574937472,7,0.4577565308778836,1939-06-17
1938,39,476.35651321495106,0.5677142857142857,9.253218664215249,0.019233303457986156,45.0,10.0,9.0,9.0,88.0,161.0,0.3381224383394073,315.35651321495106,315.35651321495106,,157.67825660747553,157.67825660747553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,379.35651321495106,990.0,965.7436043094673,24.25639569053273,0.16941844657425514,0.047848274237456856,989.7827332791883,0.15536564642009196,0.15536564642009196,0.01,0.01,23.8837633233009,23.8837633233009,24.02912896972099,24.02912896972099,,0.9432648984824923,0.9432648984824923,0.0,0.0,34.836415185031534,34.836415185031534,0.0,0.0,0.7491702190329362,0.7491702190329362,0.0,0.0,0.97,0.97,0.96,0.96,33.7913227294806,33.7913227294806,0.0,0.0,67.58264545896118,0.14184658403945286,5.953093683540969e-05,489.3436243127323,462.56506724863937,0.3480591410796241,0.3290121542425722,23.96651104785905,23.80584155247652,965.8020463094072,965.6815428026188,70.28439238648606,64.70982150811685,11353.884437105478,7,0.3754591414386732,1939-06-24
1938,40,430.4850490496229,0.6167142857142858,5.7278926111391115,0.013178872227929699,42.0,9.0,8.0,6.0,70.0,135.0,0.3136599915684579,295.48504904962283,295.48504904962283,,147.74252452481144,147.74252452481144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,354.48504904962283,990.0,965.5371827207233,24.462817279276724,0.16064053518770058,0.03846894315142196,989.8008905216609,0.14195240810849544,0.14195240810849544,0.01,0.01,24.1217553928291,24.1217553928291,24.253707800937594,24.253707800937594,,0.939700959363985,0.939700959363985,0.0,0.0,32.842835930552575,32.842835930552575,0.0,0.0,0.7062975468936038,0.7062975468936038,0.0,0.0,0.97,0.97,0.96,0.96,31.857550852636,31.857550852636,0.0,0.0,63.715101705272,0.14799500747586988,5.989707927699443e-05,440.0331111664572,422.4698189706656,0.3195494540389257,0.3067950946739818,24.16984622046689,24.064467678688317,965.580149000249,965.501114185368,65.7490100951416,61.995435216326,10704.137086485696,7,0.3539727872515111,1939-07-01
1938,41,415.3767607818315,0.6365714285714287,2.0664675310131315,0.005002426089708428,42.0,9.0,8.0,6.0,70.0,135.0,0.3250377078669855,280.3767607818315,280.3767607818315,,159.68870512331387,120.68805565851764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,339.3767607818315,990.0,965.4691954235183,24.530804576481778,0.15530835149575412,0.031337831089024416,989.8133538174152,0.15364316085328453,0.11507173228185595,0.01,0.01,24.190515233043747,24.229086661615177,24.33415839389703,24.33415839389703,,0.9369572849347882,0.802840654581528,0.0,0.0,35.488993569931935,26.833939425501427,0.0,0.0,0.7632041627942351,0.5770739661398157,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,32.914635528450674,26.028921242736384,0.0,0.0,58.943556771187055,0.1418306935399531,5.8356373385774104e-05,420.28892993659525,408.00454625357366,0.3308786660335345,0.321207603589193,24.222270236821416,24.103414927774992,965.4913001847146,965.436020458141,61.526397222783146,48.2,9902.517537559426,7,0.32746420428437256,1939-07-08
1938,42,387.21643127385954,0.6677142857142856,3.881086270624613,0.0099849351537398,42.0,9.0,8.0,6.0,70.0,135.0,0.34866582273209434,252.21643127385954,252.21643127385954,,252.21643127385954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,311.21643127385954,990.0,965.3360821563692,24.663917843630752,0.14536969748672537,0.018276313176545787,989.8363539893368,0.279197124597846,0.01,0.01,0.01,24.221074708369617,24.490271832967462,24.490271832967462,24.490271832967462,,0.9522322187507305,0.0,0.0,0.0,57.04740729983293,0.0,0.0,0.0,1.2268259634372674,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12448661226434775,5.309341327554028e-05,391.8169121240828,380.8369423592014,0.354482417497905,0.3445486803215054,24.261671098005067,24.19370450693984,965.3590845606204,965.304184711796,48.2,48.2,8097.600000000001,7,0.26777777777777784,1939-07-15
1938,43,372.446719427175,0.6858571428571428,2.307774968384893,0.006239545588602257,42.0,9.0,8.0,6.0,70.0,135.0,0.3625199373340208,237.44671942717505,237.44671942717505,,237.44671942717505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,296.446719427175,990.0,965.2622335971358,24.73776640286415,0.1401570079187395,0.015932971151309844,989.8439100209299,0.26305307122668625,0.01,0.01,0.01,24.318623352567442,24.571676423794127,24.571676423794127,24.571676423794127,,0.9565944427053414,0.0,0.0,0.0,54.16944961412383,0.0,0.0,0.0,1.164934400303738,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12943304429259114,5.640686454339487e-05,377.11676084070143,364.6825175805071,0.3701850061134271,0.3579793157404255,24.371326219180936,24.286923433559966,965.2855838042036,965.2234125879024,48.2,48.2,8097.600000000001,7,0.26777777777777784,1939-07-22
1938,44,342.5446924975055,0.7202857142857143,4.172814256085759,0.012102209386266957,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.36037213238014315,218.9732639260769,218.9732639260769,,218.9732639260769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,273.4018353546483,990.0,965.1127234624875,24.88727653751253,0.13202375331991875,0.014362727433716487,989.8536135192463,0.23811390630020382,0.01,0.01,0.01,24.50277615045865,24.730890056758852,24.730890056758852,24.730890056758852,,0.9580185131778309,0.0,0.0,0.0,50.41184224047889,0.0,0.0,0.0,1.084125639580191,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.13360383747523,0.0,0.0,0.0,48.13360383747523,0.1405612231801123,6.10819961795284e-05,350.2192051008483,335.4728177879068,0.3891179623631031,0.3399138268820847,24.53666447436552,24.469502186712337,965.1510960255042,965.0773640889396,48.2,47.735226862326606,8086.44544469584,7,0.26740891020819574,1939-07-29
1938,45,328.2111266694369,0.7417142857142858,1.4017173645884864,0.0042738296617867,39.0,7.0,5.0,4.0,60.0,115.0,0.3504123583879542,213.21112666943694,213.21112666943694,,213.21112666943694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,264.21112666943696,990.0,965.0410556333472,24.95894436665281,0.1287800670663814,0.013872945766902085,989.8573469871668,0.23033502100373987,0.01,0.01,0.01,24.58595633281579,24.806291353819528,24.806291353819528,24.806291353819528,,0.9570838201192405,0.0,0.0,0.0,49.20210459248881,0.0,0.0,0.0,1.058109776182555,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.887862433494675,0.0,0.0,0.0,47.887862433494675,0.14591000963151676,6.239673833009433e-05,331.6115672476363,325.6607962357874,0.3531281668817662,0.3467912803962049,24.603267799894947,24.56287437671025,965.0580578362382,965.028303981179,48.2,47.653759258615686,8045.160888827106,7,0.26604368018608154,1939-08-05
1938,46,314.8878269845901,0.7629999999999999,1.9778894508465896,0.006252537092857986,39.0,7.0,5.0,4.0,60.0,115.0,0.36526024630037784,199.88782698459013,199.88782698459013,,199.88782698459013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.88782698459013,990.0,964.9744391349229,25.0255608650771,0.1240778612278876,0.012740465293690129,989.8631816734785,0.21234856642919664,0.01,0.01,0.01,24.676393972126352,24.878742538555546,24.878742538555546,24.878742538555546,,0.9545446949987294,0.0,0.0,0.0,46.17442727596768,0.0,0.0,0.0,0.9929984360423157,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.25093873044833,0.0,0.0,0.0,45.25093873044833,0.1436936725400475,6.288395409040824e-05,320.2150422476492,311.8155700798613,0.3688077537967284,0.3591336596581894,24.69724824009235,24.6402332023556,965.0010752112382,964.9590778503992,46.445994477277246,44.559752611310536,7602.157706715319,7,0.2513941040580463,1939-08-12
1938,47,308.9968183881021,0.7701428571428571,0.8279211717826099,0.0026927809726091,39.0,7.0,5.0,4.0,60.0,115.0,0.3721814860867811,193.99681838810213,193.99681838810213,,193.99681838810213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.99681838810213,990.0,964.9449840919405,25.055015908059545,0.1219987415148837,0.0122397295629886,989.8657615289221,0.20439570482393782,0.01,0.01,0.01,24.716381732157764,24.910777436981697,24.910777436981697,24.910777436981697,,0.9529655706877743,0.0,0.0,0.0,44.812128464132876,0.0,0.0,0.0,0.963701687400707,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.91588589485021,0.0,0.0,0.0,43.91588589485021,0.1421218985461104,6.288170181048785e-05,311.8155700798613,306.020121877383,0.3757922822018825,0.3688077537967284,24.73658734276029,24.69724824009235,964.9590778503992,964.9301006093868,44.559752611310536,43.23585635793144,7377.868830334837,7,0.243977143860279,1939-08-19
1938,48,284.788579351954,0.8087142857142858,3.528263982593777,0.012257918852773842,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.39170548434409397,173.21715078052543,173.21715078052543,,173.21715078052543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,223.2171507805254,990.0,964.8391543174077,25.160845682592157,0.114311890084307,0.010473457816344598,989.8752146520993,0.17634315355370936,0.01,0.01,0.01,24.859717181137828,25.026060334691532,25.026060334691532,25.026060334691532,,0.9464775883930258,0.0,0.0,0.0,39.973725863086834,0.0,0.0,0.0,0.8596500185610072,0.0,0.0,0.0,0.9752628710959897,0.96,0.96,0.96,38.98995885085427,0.0,0.0,0.0,38.98995885085427,0.13692142905041962,6.251233887972634e-05,290.5219447532691,281.3222739992266,0.4087838419801631,0.3234724314799552,24.88555710247724,24.832309938384054,964.8620877790132,964.8252890959968,43.25272691167802,37.27532075814643,6550.313086943517,7,0.21661088250474594,1939-08-26
1938,49,271.2665846821853,0.8341428571428572,2.076604469389435,0.007656500256924171,34.0,6.0,4.0,3.0,44.0,91.0,0.3354907109903952,180.2665846821853,180.2665846821853,,180.2665846821853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,224.2665846821853,990.0,964.7850663387288,25.214933661271257,0.11468227976653288,0.011072659697985685,989.8742450605356,0.18585988932095018,0.01,0.01,0.01,24.90331883248581,25.07917872180676,25.07917872180676,25.07917872180676,,0.9485725829897153,0.0,0.0,0.0,41.76216452893872,0.0,0.0,0.0,0.8981110651384672,0.0,0.0,0.0,0.979348903498842,0.96,0.96,0.96,40.90017273800021,0.0,0.0,0.0,40.90017273800021,0.15076722230968495,6.302332621528824e-05,273.7644374568714,266.78604271350054,0.3410973043208418,0.3324025605565955,24.92925195116042,24.88886140459193,964.7950577498276,964.767144170854,41.50446046585453,39.79087813968553,6871.229019984035,7,0.22722318187777896,1939-09-02
1938,50,255.1721066438881,0.8665714285714285,2.4266946696670493,0.009525996011465985,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4335131226448703,144.88639235817382,144.88639235817382,,144.88639235817382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,193.1721066438881,990.0,964.7204589180337,25.279541081966304,0.10370783884463772,0.008065343350444728,989.8882268178049,0.13809662968353462,0.01,0.01,0.01,25.029671270087704,25.157767899771237,25.157767899771237,25.157767899771237,,0.9363169961689559,0.0,0.0,0.0,33.31876164394447,0.0,0.0,0.0,0.7165325084719241,0.0,0.0,0.0,0.9717656030337773,0.96,0.96,0.96,32.38995272123627,0.0,0.0,0.0,32.38995272123627,0.12661700039404508,6.204042904517334e-05,264.1051871975735,249.7991800258312,0.4723794529181316,0.344559684592352,25.074129180127297,24.94476858837317,964.7564207487904,964.698795080155,39.1189521124839,29.286290770867968,5441.512057167693,7,0.1799441817846459,1939-09-09
1938,51,243.27968621428656,0.884,0.9313562587920824,0.0038283354984752853,40.0,6.0,4.0,3.0,65.0,118.0,0.4850384421166294,125.27968621428656,125.27968621428656,,125.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.27968621428656,990.0,964.6596781172858,25.340321882714196,0.0973929763044801,0.0063987733282143,989.8962082503671,0.1116275763892868,0.01,0.01,0.01,25.1249025566922,25.22653013308149,25.22653013308149,25.22653013308149,,0.928843936163494,0.0,0.0,0.0,28.672561486287297,0.0,0.0,0.0,0.6166142255115548,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.81238464169868,0.0,0.0,0.0,27.81238464169868,0.1143226755776101,6.16673192113315e-05,243.27968621428656,243.27968621428656,0.4850384421166294,0.4850384421166294,25.1249025566922,25.1249025566922,964.6596781172858,964.6596781172858,27.81238464169868,27.81238464169868,4672.4806198053775,7,0.15451324800943708,1939-09-16
1938,52,243.27968621428656,0.884,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4850384421166294,125.27968621428656,125.27968621428656,,125.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.27968621428656,990.0,964.6596781172858,25.340321882714196,0.0973929763044801,0.0063987733282143,989.8962082503671,0.1116275763892868,0.01,0.01,0.01,25.1249025566922,25.22653013308149,25.22653013308149,25.22653013308149,,0.928843936163494,0.0,0.0,0.0,28.672561486287297,0.0,0.0,0.0,0.6166142255115548,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.81238464169868,0.0,0.0,0.0,27.81238464169868,0.1143226755776101,6.16673192113315e-05,243.27968621428656,243.27968621428656,0.4850384421166294,0.4850384421166294,25.1249025566922,25.1249025566922,964.6596781172858,964.6596781172858,27.81238464169868,27.81238464169868,4672.4806198053775,7,0.15451324800943708,1939-09-23
1938,53,236.1943342291061,0.893,7.085351985180466,0.0299979760662156,40.0,6.0,4.0,3.0,65.0,118.0,0.4995886136944385,118.19433422910612,118.19433422910612,,118.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,168.19433422910612,990.0,964.6171660053748,25.382833994625344,0.0948923265903338,0.005796518409474,989.8993111550002,0.1020623512092932,0.01,0.01,0.01,25.18008279841624,25.272145149625533,25.272145149625533,25.272145149625533,,0.9242311986583216,0.0,0.0,0.0,26.975725683990035,0.0,0.0,0.0,0.5801231329890331,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.16645391347033,0.0,0.0,0.0,26.16645391347033,0.1107835799655089,6.14958362244281e-05,236.1943342291061,236.1943342291061,0.4995886136944385,0.4995886136944385,25.18008279841624,25.18008279841624,964.6171660053748,964.6171660053748,26.16645391347033,26.16645391347033,627.994893923288,1,0.14536918840816854,1939-09-30
1939,1,235.1019054504618,0.8954285714285714,1.0924287786442946,0.004779879797164714,37.0,5.0,3.0,2.0,50.0,97.0,0.4126417708469933,138.10190545046183,138.10190545046183,,138.10190545046183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.1019054504618,990.0,964.6106114327029,25.38938856729721,0.10015369028705211,0.007488661963289228,989.8923576477497,0.12893757235812342,0.01,0.01,0.01,25.152808642688733,25.271746215046853,25.271746215046853,25.271746215046853,,0.9340179582819648,0.0,0.0,0.0,31.81872406660587,0.0,0.0,0.0,0.6842736358409864,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.864162344607696,0.0,0.0,0.0,30.864162344607696,0.13126715940947062,6.207964374590225e-05,236.1943342291061,228.5473327785961,0.4244197419445196,0.4106787756640723,25.20385521104376,25.144300881296225,964.6171660053748,964.5712839966716,31.112774167909624,29.3724914047961,5185.179273894092,7,0.17146756858115383,1939-10-01
1939,2,218.90014840286955,0.9262857142857143,1.9706046282446192,0.009000142390490143,37.0,5.0,3.0,2.0,50.0,97.0,0.44336344268124955,121.90014840286958,121.90014840286958,,121.90014840286958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.90014840286955,990.0,964.5134008904172,25.486599109582748,0.09443556658416898,0.006111512614243871,989.8994529208015,0.10706520034387387,0.01,0.01,0.01,25.278986830040488,25.37605203038436,25.37605203038436,25.37605203038436,,0.9260451474991019,0.0,0.0,0.0,27.98749025119206,0.0,0.0,0.0,0.6018815107783239,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.147865543656298,0.0,0.0,0.0,27.147865543656298,0.1239611241229532,6.185823070460928e-05,226.3790707324809,214.75310038088367,0.4516814883136117,0.4284848404322142,25.31128375936351,25.22074148911097,964.5582744243948,964.4885186022854,28.87979060976382,26.183768522796957,4560.841411334258,7,0.15082147524253497,1939-10-08
1939,3,220.9672378566453,0.9244285714285715,2.0874264395424444,0.009245043379049772,37.0,5.0,3.0,2.0,50.0,97.0,0.43911862496054416,123.96723785664528,123.96723785664528,,123.96723785664528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.9672378566453,990.0,964.52580342714,25.474196572860087,0.09516510926073758,0.006287215217814771,989.8985476755214,0.10985577110647109,0.01,0.01,0.01,25.26288847727505,25.362744248381517,25.362744248381517,25.362744248381517,,0.9275631298172591,0.0,0.0,0.0,28.489570388750543,0.0,0.0,0.0,0.6126789330914095,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.63488327708803,0.0,0.0,0.0,27.63488327708803,0.12502972689956243,6.192031989100087e-05,229.3650854576809,214.75310038088367,0.4516814883136117,0.4229065631608392,25.31128375936351,25.197486608524542,964.576190512746,964.4885186022854,29.558396942426207,26.183768522796957,4642.660390550789,7,0.15352712931715573,1939-10-15
1939,4,244.7248920884149,0.8832857142857142,3.9025290757984936,0.015734536420910227,37.0,5.0,3.0,2.0,50.0,97.0,0.3969805242832884,147.7248920884149,147.7248920884149,,147.7248920884149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.7248920884149,990.0,964.6664399842482,25.33356001575185,0.10354996000571867,0.008306615827515214,989.8881434241667,0.14192860431936008,0.01,0.01,0.01,25.079774835599245,25.211703439918608,25.211703439918608,25.211703439918608,,0.9378187746068912,0.0,0.0,0.0,34.07708630312859,0.0,0.0,0.0,0.7328405656586794,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.05477371403473,0.0,0.0,0.0,33.05477371403473,0.13492505786886605,6.21506225178404e-05,256.6827889882703,229.3650854576809,0.4229065631608392,0.3778983405250152,25.197486608524542,24.998103713232727,964.7267311559532,964.576190512746,35.77512076483967,29.558396942426207,5553.201983957835,7,0.1836376317446374,1939-10-22
