WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1939,5,261.59560733128166,0.8561428571428572,1.060342601329028,0.004041327771153243,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,102.14285714285714,0.39033152529347753,159.45275018842452,159.45275018842452,,159.45275018842452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,207.30989304556738,990.0,964.7463824293253,25.253617570674855,0.10869754493287173,0.009303483766016028,989.8819989713012,0.15776121275437308,0.01,0.01,0.01,24.977855329221587,25.125616541975955,25.125616541975955,25.125616541975955,,0.9420829105088858,0.0,0.0,0.0,36.79758235632602,0.0,0.0,0.0,0.7913458571252906,0.0,0.0,0.0,0.9702412932039184,0.96,0.96,0.96,35.70282050676739,0.0,0.0,0.0,35.70282050676739,0.13651116448733958,6.219570272856978e-05,264.1051871975735,256.6827889882703,0.4013552369976847,0.3711030480135736,24.998103713232727,24.969470069650047,964.7564207487904,964.7267311559532,36.91000644530981,35.364873893095634,5998.073845136921,7,0.19834900281537435,1939-10-29
1939,6,265.8680594511771,0.8478571428571428,1.3798928941854132,0.005077031194705686,40.0,6.0,4.0,3.0,53.0,106.0,0.39875607301562777,159.86805945117706,159.86805945117706,,159.86805945117706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,209.86805945117706,990.0,964.7634722378049,25.236527762195255,0.10960043023184667,0.009338785053349999,989.8810607847148,0.15832188025908903,0.01,0.01,0.01,24.959266666650937,25.107588546910026,25.107588546910026,25.107588546910026,,0.9422408742448777,0.0,0.0,0.0,36.872016244235475,0.0,0.0,0.0,0.7929465858975372,0.0,0.0,0.0,0.970468186757123,0.96,0.96,0.96,35.783985796496104,0.0,0.0,0.0,35.783985796496104,0.13457658311923398,6.217432121527339e-05,273.7644374568714,264.1051871975735,0.4013552369976847,0.3871941914175728,24.969470069650047,24.913562885868917,964.7950577498276,964.7564207487904,37.68913973471605,35.364873893095634,6011.709613811346,7,0.19879992109164502,1939-11-05
1939,7,286.8028619145376,0.8042857142857143,3.630824773761861,0.012494849293179316,40.0,6.0,4.0,3.0,53.0,106.0,0.3699058075541429,180.80286191453757,180.80286191453757,,180.80286191453757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.80286191453757,990.0,964.8472114476582,25.152788552341836,0.11698919528410408,0.011118243262735628,989.8718925614531,0.18658386358462573,0.01,0.01,0.01,24.838097250210414,25.01468111379504,25.01468111379504,25.01468111379504,,0.9488193507102368,0.0,0.0,0.0,41.78878444653175,0.0,0.0,0.0,0.8986835364845539,0.0,0.0,0.0,0.9782348637669731,0.96,0.96,0.96,40.88424803839521,0.0,0.0,0.0,40.88424803839521,0.14246678543627694,6.280291669651683e-05,299.18021087320443,273.7644374568714,0.3871941914175728,0.3543015084140169,24.913562885868917,24.76645794954491,964.8967208434927,964.7950577498276,43.80647373509901,37.68913973471605,6868.553670450396,7,0.22713471132441784,1939-11-12
1939,8,345.3620535085673,0.719857142857143,11.133792852499573,0.03195147457214397,40.0,6.0,4.0,3.0,53.0,106.0,0.3086594576964679,239.3620535085673,239.3620535085673,,239.3620535085673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,289.3620535085673,990.0,965.1269273802752,24.873072619724798,0.13765660950136063,0.018057394958921558,989.8442859955396,0.2587959103387983,0.01,0.01,0.01,24.458562704925704,24.707358615264496,24.707358615264496,24.707358615264496,,0.9525427012938322,0.0,0.0,0.0,54.634262181054396,0.0,0.0,0.0,1.1749303694850408,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.57235339072843,0.0,0.0,0.0,47.57235339072843,0.13825480868447068,5.5713111727621987e-05,377.11676084070143,299.18021087320443,0.3543015084140169,0.2810800553221119,24.76645794954491,24.258585253712997,965.2855838042036,964.8967208434927,48.2,43.80647373509901,7992.155369642377,7,0.2642908521707135,1939-11-19
1939,9,414.9018943211756,0.6354285714285715,8.340017754000046,0.020272398347872787,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2637678192443673,305.4733228926042,305.4733228926042,,152.7366614463021,152.7366614463021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,356.6161800354613,990.0,965.4662823770432,24.53371762295678,0.1613926774348349,0.04318340840530911,989.79542391416,0.1486944929525078,0.1486944929525078,0.01,0.01,24.180447044164175,24.180447044164175,24.319141537116682,24.319141537116682,,0.9412573195980369,0.9412573195980369,0.0,0.0,34.09081056137334,34.09081056137334,0.0,0.0,0.733135710997276,0.733135710997276,0.0,0.0,0.97,0.97,0.96,0.96,33.06808624453213,33.06808624453213,0.0,0.0,66.13617248906426,0.15940334433498732,6.0141946510179044e-05,435.49688511870175,389.1339363713416,0.27930989315995,0.25220745170707,24.33497062805921,24.067950549775027,965.559735983034,965.3456696818566,68.58021825911459,61.39928939015433,11110.876978162796,7,0.36742318049480144,1939-11-26
1939,10,463.94963518283464,0.5807142857142857,7.692391313432934,0.01634166366583293,42.0,7.0,5.0,3.0,61.0,118.0,0.2546926020791889,345.94963518283464,345.94963518283464,,172.97481759141732,172.97481759141732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,399.94963518283464,990.0,965.6877733583226,24.312226641677267,0.1766863982559492,0.06228822780629791,989.7610253739377,0.17601600374841336,0.17601600374841336,0.01,0.01,23.89723601186658,23.89723601186658,24.063252015614996,24.063252015614996,,0.9477306639682617,0.9477306639682617,0.0,0.0,38.41616416142646,38.41616416142646,0.0,0.0,0.8261540679876658,0.8261540679876658,0.0,0.0,0.9735084921906373,0.9735084921906373,0.96,0.96,37.40329972201106,37.40329972201106,0.0,0.0,74.80659944402211,0.16115559352971037,6.006225081351421e-05,489.3436243127323,435.49688511870175,0.2709548656538317,0.2411393428610156,24.067950549775027,23.7448738285912,965.8020463094072,965.559735983034,80.48795362399295,68.58021825911459,12567.508706595716,7,0.41559221913345623,1939-12-03
1939,11,517.4898220377896,0.5387142857142857,7.523589462507118,0.0143183789045178,42.0,7.0,5.0,3.0,61.0,118.0,0.2282843508169519,399.4898220377896,399.4898220377896,,199.7449110188948,199.7449110188948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,453.4898220377896,990.0,965.92870419917,24.071295800829976,0.19558239137916564,0.08755919600183666,989.716858412619,0.212155629875508,0.212155629875508,0.01,0.01,23.575998583573472,23.575998583573472,23.778154213448982,23.778154213448982,,0.95444933537064,0.95444933537064,0.0,0.0,44.07443110308969,44.07443110308969,0.0,0.0,0.9478372280234341,0.9478372280234341,0.0,0.0,0.9797314559377028,0.9797314559377028,0.96,0.96,43.18187038587458,43.18187038587458,0.0,0.0,86.36374077174916,0.16684490915808411,6.005679175904424e-05,542.0087505502821,489.3436243127323,0.2411393428610156,0.2177086622313732,23.7448738285912,23.4288867036468,966.0390393774762,965.8020463094072,91.32365754784696,80.48795362399295,14509.10844965386,7,0.4797985598430509,1939-12-10
1939,12,562.5714166526578,0.5067142857142858,6.746154938085754,0.0117396721008127,42.0,7.0,5.0,3.0,61.0,118.0,0.20985584832585658,444.5714166526579,444.5714166526579,,222.28570832632894,222.28570832632894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,498.57141665265783,990.0,966.1315713749369,23.868428625063093,0.21207921724969586,0.10883770866005447,989.6790830740903,0.24258570624054404,0.24258570624054404,0.01,0.01,23.30492599291285,23.30492599291285,23.53751169915339,23.53751169915339,,0.9574487997635314,0.9574487997635314,0.0,0.0,48.63757596730649,48.63757596730649,0.0,0.0,1.0459693756409998,1.0459693756409998,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.38850199532102,47.38850199532102,0.0,0.0,94.77700399064204,0.1685059877300806,5.9243961761141656e-05,589.2318351168824,548.1781559247493,0.2152584861776184,0.2002607343450698,23.391870696923508,23.141448526628448,966.251543258026,966.0668017016612,96.4,92.54516159876562,15922.536670427864,7,0.5265389110591225,1939-12-17
1939,13,651.4825854793909,0.4595714285714286,16.20345442128777,0.02438488370918656,42.0,7.0,5.0,3.0,61.0,118.0,0.18175761466992352,533.4825854793909,533.4825854793909,,239.6028695755502,239.6028695755502,54.27684632829048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,587.4825854793909,990.0,966.5051611872831,23.49483881271697,0.26038178887290736,0.15862609613653061,989.5809921149905,0.2525068185661471,0.2525068185661471,0.06398802825747786,0.01,22.823324109141392,22.823324109141392,23.011842899450063,23.065830927707538,,0.9515392338693138,0.9515392338693138,0.2720416866930958,0.0,51.021962697986844,51.021962697986844,11.497314432447695,0.0,1.0972465096341255,1.0972465096341255,0.24725407381607947,0.0,0.9790111216673222,0.9790111216673222,0.964725407381608,0.96,45.656688204771214,45.656688204771214,11.22811677619978,0.0,102.54149318574218,0.15739195399417238,5.3442942410121486e-05,702.6560160658968,589.2318351168824,0.2002607343450698,0.167934234251164,23.141448526628448,22.602767364238485,966.7106240642636,966.251543258026,120.88971272244116,96.4,17226.97085520469,7,0.5696749621430123,1939-12-24
1939,14,715.7414394657617,0.43242857142857144,2.5253866001319887,0.0035189028313784856,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.18995517035009182,579.7414394657617,579.7414394657617,,193.24714648858728,193.24714648858728,193.24714648858728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,638.027153751476,990.0,966.762965757863,23.237034242136993,0.28910576927581466,0.1882672815631288,989.5226269491611,0.20338364775959275,0.20338364775959275,0.20338364775959275,0.01,22.556277543538474,22.556277543538474,22.556277543538474,22.749661191298063,,0.952836854451155,0.952836854451155,0.952836854451155,0.0,40.73201319523866,40.73201319523866,40.73201319523866,0.0,0.8759572730158851,0.8759572730158851,0.8759572730158851,0.0,0.9775957273015885,0.9775957273015885,0.9775957273015885,0.96,39.8197281023515,39.8197281023515,39.8197281023515,0.0,119.45918430705447,0.16691658578546073,5.7237576473702576e-05,720.3337222668207,702.6560160658968,0.1969213824312056,0.167934234251164,22.61708824058234,22.5348174399897,966.7813348890672,966.7106240642636,120.88971272244116,116.78837648636494,20069.14296358515,7,0.6636621350391915,1939-12-31
1939,15,750.2102641564574,0.41428571428571426,5.742069864638471,0.0076175293233010566,46.0,7.0,6.0,4.0,76.0,139.0,0.1853726364583395,611.2102641564574,611.2102641564574,,203.7367547188191,203.7367547188191,203.7367547188191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,670.2102641564574,990.0,966.9008410566258,23.09915894337418,0.30739511399038466,0.20928845645651348,989.4833164295532,0.2175446188704058,0.2175446188704058,0.2175446188704058,0.01,22.36493075405688,22.36493075405688,22.36493075405688,22.572475372927283,,0.9545785700563904,0.9545785700563904,0.9545785700563904,0.0,42.65277687522291,42.65277687522291,42.65277687522291,0.0,0.9172640188219982,0.9172640188219982,0.9172640188219982,0.0,0.9795186551345877,0.9795186551345877,0.9795186551345877,0.96,41.779994629015015,41.779994629015015,41.779994629015015,0.0,125.33998388704504,0.1670634279977486,5.696726415765501e-05,760.52821131929,720.3337222668207,0.1929661151536546,0.182767710561159,22.5348174399897,22.30625991271256,966.9421128452772,966.7813348890672,127.26449481012472,119.70724018811504,21057.11729302357,7,0.696333243816917,1940-01-07
1939,16,824.6587591380012,0.3871428571428571,17.797319458344646,0.021129653233071873,46.0,7.0,6.0,4.0,76.0,139.0,0.1689327652976941,685.6587591380012,685.6587591380012,,228.55291971266706,228.55291971266706,228.55291971266706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,744.6587591380012,990.0,967.198635036552,22.80136496344806,0.3508353667371983,0.25902005110418475,989.3901445821585,0.2510464416121005,0.2510464416121005,0.2510464416121005,0.01,21.940463103994595,21.940463103994595,21.940463103994595,22.181509545606698,,0.9564691690798367,0.9564691690798367,0.9564691690798367,0.0,47.01179695959238,47.01179695959238,47.01179695959238,0.0,1.0110063862277932,1.0110063862277932,1.0110063862277932,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.90353237689083,45.90353237689083,45.90353237689083,0.0,137.71059713067248,0.16703091537618792,5.583662213149528e-05,885.1094475277025,760.52821131929,0.182767710561159,0.15704272549373,22.30625991271256,21.58993151274548,967.4404377901108,966.9421128452772,144.60000000000002,127.26449481012472,23135.38031795298,7,0.7650588729481805,1940-01-14
1939,17,924.0731061271538,0.3528571428571428,10.403421389621972,0.01114236386483963,46.0,7.0,6.0,4.0,76.0,139.0,0.15046579816403768,785.0731061271538,785.0731061271538,,261.69103537571795,261.69103537571795,261.69103537571795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,844.0731061271538,990.0,967.5962924245085,22.403707575491417,0.4276326117576344,0.31897538336554243,989.2533920048769,0.28,0.28,0.28,0.01,21.37709958036822,21.37709958036822,21.37709958036822,21.647099580368224,,0.9560796997080523,0.9560796997080523,0.9560796997080523,0.0,52.44848616795707,52.44848616795707,52.44848616795707,0.0,1.1279244337195071,1.1279244337195071,1.1279244337195071,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15652772960086225,5.118402128682703e-05,957.9333972550564,905.4211927358452,0.1535197111744135,0.1451040337442064,21.477801514158926,21.194287408567988,967.7317335890202,967.5216847709434,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1940-01-21
1939,18,993.1161613307041,0.333,12.129171631251422,0.011951017305627972,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.14979669300282542,844.2590184735612,844.2590184735612,,211.0647546183903,211.0647546183903,211.0647546183903,211.0647546183903,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,905.4018756164185,990.0,967.867219225077,22.132780774923,0.4837492690073247,0.34762136494120366,989.1686293660514,0.22743741873482692,0.22743741873482692,0.22743741873482692,0.22743741873482692,21.073972722239628,21.073972722239628,21.073972722239628,21.073972722239628,,0.9541675100369602,0.9541675100369602,0.9541675100369602,0.9541675100369602,41.61864024676352,41.61864024676352,41.61864024676352,41.61864024676352,0.8950245214357747,0.8950245214357747,0.8950245214357747,0.8950245214357747,0.9791024649208434,0.9791024649208434,0.9791024649208434,0.9791024649208434,40.74939271173958,40.74939271173958,40.74939271173958,40.74939271173958,162.99757084695833,0.1641609973197798,5.363321347936113e-05,1042.8375986738165,971.4321659369264,0.163722771614295,0.1404781805826358,21.177961517066528,20.840425968365334,968.0346324529748,967.7857286637476,168.46482922976134,159.76343177417334,27383.591902288998,7,0.9055420602608796,1940-01-28
1939,19,1050.6037917477133,0.3188571428571429,5.3147258752866415,0.004963775138680614,49.0,8.0,7.0,5.0,93.0,162.0,0.15422167593733538,888.6037917477133,888.6037917477133,,222.15094793692833,222.15094793692833,222.15094793692833,222.15094793692833,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,952.6037917477133,990.0,968.05904048835,21.940959511650057,0.526939663517558,0.36908423520589323,989.1039761012764,0.24240377971485322,0.24240377971485322,0.24240377971485322,0.24240377971485322,20.80253183321171,20.80253183321171,20.80253183321171,20.80253183321171,,0.9549712319744644,0.9549712319744644,0.9549712319744644,0.9549712319744644,43.27864403554862,43.27864403554862,43.27864403554862,43.27864403554862,0.9307235276462069,0.9307235276462069,0.9307235276462069,0.9307235276462069,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.41307115483765,42.41307115483765,42.41307115483765,42.41307115483765,169.6522846193506,0.1614821899377598,5.3035727357157194e-05,1080.0406798008228,1042.8375986738165,0.1553453770807808,0.14999435024047,20.840425968365334,20.65889834331864,968.1515564222312,968.0346324529748,174.12408904154162,168.46482922976134,28501.5838160509,7,0.9425126923297256,1940-02-04
1939,20,1100.211310323122,0.30114285714285716,3.953019947016466,0.0035770309996663143,49.0,8.0,7.0,5.0,93.0,162.0,0.14726180243429293,938.2113103231221,938.2113103231221,,234.55282758078053,234.55282758078053,234.55282758078053,234.55282758078053,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1002.2113103231221,990.0,968.2149498324442,21.785050167555955,0.5723312169448798,0.3930942741963911,989.0345745088588,0.25914631723405374,0.25914631723405374,0.25914631723405374,0.25914631723405374,20.560478359180678,20.560478359180678,20.560478359180678,20.560478359180678,,0.955305415708431,0.955305415708431,0.955305415708431,0.955305415708431,45.17929135971799,45.17929135971799,45.17929135971799,45.17929135971799,0.9715976636498495,0.9715976636498495,0.9715976636498495,0.9715976636498495,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.27570553252364,44.27570553252364,44.27570553252364,44.27570553252364,177.10282213009455,0.160973218990314,5.243698343943064e-05,1107.711819429938,1080.0406798008228,0.14999435024047,0.1462474238862686,20.65889834331864,20.523880594598975,968.2385228610656,968.1515564222312,178.20989253835273,174.12408904154162,29753.274117855886,7,0.9839045673894142,1940-02-11
1939,21,1130.1557542667867,0.29228571428571426,8.424518323662856,0.007336275255997586,49.0,8.0,7.0,5.0,93.0,162.0,0.14337236562149025,968.1557542667867,968.1557542667867,,242.0389385666967,242.0389385666967,242.0389385666967,242.0389385666967,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1032.1557542667867,990.0,968.3090609419813,21.690939058018653,0.6025763266071558,0.40876895201232344,988.9886547213804,0.26902675797971803,0.26902675797971803,0.26902675797971803,0.26902675797971803,20.410567021419467,20.410567021419467,20.410567021419467,20.410567021419467,,0.9553672281235126,0.9553672281235126,0.9553672281235126,0.9553672281235126,46.28262199523632,46.28262199523632,46.28262199523632,46.28262199523632,0.9953252041986307,0.9953252041986307,0.9953252041986307,0.9953252041986307,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.3569695553316,45.3569695553316,45.3569695553316,45.3569695553316,181.42787822132638,0.16053798813155043,5.2058019722856346e-05,1166.683447695578,1111.9159691599295,0.1456944629749257,0.1388551456009604,20.503366989469672,20.210016361721813,968.423862264186,968.251735903074,186.4438522017488,178.8250376010606,30479.883541182833,7,1.0079326567851465,1940-02-18
1939,22,1290.5813964899367,0.26085714285714284,35.35179154604683,0.0270312765378384,49.0,8.285714285714286,7.571428571428571,6.142857142857143,97.0,168.0,0.13037885592457618,1122.5813964899364,1073.967212989238,,268.4918032473095,268.4918032473095,268.4918032473095,268.4918032473095,48.61418350069854,13.555283582629686,2.3940006734985486,2.2982553828406247,2.106764801524776,28.259879060204906,62.555283582629684,10.679714959212834,9.869683954269195,8.249621944381918,125.2598790602049,1157.0718954853496,990.0,968.814483122091,21.185516877908885,0.782113152865961,0.5894262292257854,988.6284606179082,0.28,0.28,0.28,0.28,19.533977495817116,19.533977495817116,19.533977495817116,19.533977495817116,,0.9538423735955988,0.9538423735955988,0.9538423735955988,0.9538423735955988,49.029805153407345,49.029805153407345,49.029805153407345,49.029805153407345,1.0544044119012332,1.0544044119012332,1.0544044119012332,1.0544044119012332,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.84478904011553,47.84478904011553,47.84478904011553,47.84478904011553,191.3791561604621,0.14889283016040422,4.953620229586807e-05,1414.1459885179058,1172.2200796855432,0.1381993047273663,0.1207727554627167,20.17204439607221,18.997732499275088,969.2072408859808,968.4412631075832,192.8,187.10678070363352,32151.698234957636,7,1.0632175342247896,1940-02-25
1939,23,1875.0474457602536,0.18985714285714286,126.76937767075076,0.06512948480371163,49.0,9.0,9.0,9.0,107.0,183.0,0.09981586218783442,1692.0474457602536,1100.0,,275.0,275.0,275.0,275.0,592.0474457602535,49.60489115688663,8.796233652722616,14.3945169728152,29.11708749640591,490.1347164814232,98.60489115688664,17.796233652722616,23.394516972815204,38.117087496405915,597.1347164814232,1239.7956417824244,990.0,970.6577950883263,19.34220491167371,0.9185342145777702,0.648,988.4334657854222,0.28,0.28,0.28,0.28,17.495670697095942,17.495670697095942,17.495670697095942,17.495670697095942,,0.9492318962665648,0.9492318962665648,0.9492318962665648,0.9492318962665648,44.79393795744675,44.79393795744675,44.79393795744675,44.79393795744675,0.9633104937085324,0.9633104937085324,0.9633104937085324,0.9633104937085324,0.9799323659512783,0.9799323659512783,0.9799323659512783,0.9799323659512783,43.895243602915414,43.895243602915414,43.895243602915414,43.895243602915414,175.58097441166166,0.09651029712781879,4.433862990193476e-05,2301.531632213161,1436.9972565708524,0.1273488861326695,0.0795122680212856,18.911644849873795,16.317875613174095,971.8278349743076,969.2810680596904,190.4151012821746,163.11017992122387,29497.603701159158,7,0.9754498578425648,1940-03-03
1939,24,2651.7799320034796,0.1132857142857143,115.87023945030758,0.04121116136869787,49.0,9.0,9.0,9.0,107.0,183.0,0.06955709140008927,2468.7799320034796,1100.0,,275.0,275.0,275.0,275.0,1368.7799320034796,51.0,9.0,16.0,64.44698663171748,1228.3329453717622,100.0,18.0,25.0,73.44698663171748,1335.3329453717622,1243.0,990.0,972.6732619048361,17.326738095163996,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.472448682645716,15.472448682645716,15.472448682645716,15.472448682645716,,0.9426537662737307,0.9426537662737307,0.9426537662737307,0.9426537662737307,39.33934348994779,39.33934348994779,39.33934348994779,39.33934348994779,0.8460073868805976,0.8460073868805976,0.8460073868805976,0.8460073868805976,0.9748789001961287,0.9748789001961287,0.9748789001961287,0.9748789001961287,38.35555653176152,38.35555653176152,38.35555653176152,38.35555653176152,153.4222261270461,0.058532872711508324,3.874298639571871e-05,3112.6233083653137,2327.3604518173347,0.0786298486154575,0.0587928515179396,16.255530186543268,14.36006811901379,973.785642468468,971.8901804009384,162.39520621083972,140.82298704999465,25774.933989343743,7,0.8523457007058116,1940-03-10
1939,25,3502.6054558148035,0.056999999999999995,94.36070732515243,0.0266837807650857,53.285714285714285,9.857142857142858,10.285714285714286,10.714285714285714,122.85714285714286,207.0,0.05900206342762985,3295.6054558148035,1100.0,,275.0,275.0,275.0,275.0,2195.605455814804,46.714285714285715,8.142857142857142,14.714285714285714,69.28571428571429,2056.748312957661,100.0,18.0,25.0,80.0,2179.6054558148035,1243.0,990.0,974.6251266339996,15.374873366000413,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.52058395348213,13.52058395348213,13.52058395348213,13.52058395348213,,0.9321005409613637,0.9321005409613637,0.9321005409613637,0.9321005409613637,33.991481019668036,33.991481019668036,33.991481019668036,33.991481019668036,0.7309995918208181,0.7309995918208181,0.7309995918208181,0.7309995918208181,0.97,0.97,0.97,0.97,32.971736589078,32.971736589078,32.971736589078,32.971736589078,131.886946356312,0.03787417754733478,3.330478443341212e-05,3773.148259641381,3139.322872631896,0.0663832333132688,0.0508290029135071,14.29562089492194,12.946420227765516,975.1992903597162,973.8500896925598,140.13313651480587,125.78910987294245,22157.006987860415,7,0.7327052575350667,1940-03-17
1939,26,4573.691628855312,0.024571428571428574,176.50655674537464,0.03934997176063664,59.0,11.0,12.0,13.0,144.0,239.0,0.05252128797275257,4334.691628855311,1100.0,,275.0,275.0,275.0,275.0,3234.6916288553116,41.0,7.0,13.0,67.0,3106.6916288553116,100.0,18.0,25.0,80.0,3250.6916288553116,1243.0,990.0010345565445,976.7294954943067,13.271539062237789,0.9259029521081468,0.648,988.4271316044362,0.28,0.28,0.28,0.28,11.417636110129664,11.417636110129664,11.417636110129664,11.417636110129664,,0.9122146259719675,0.9122146259719675,0.9122146259719675,0.9122146259719675,28.102513192644246,28.102513192644246,28.102513192644246,28.102513192644246,0.6043551224224569,0.6043551224224569,0.6043551224224569,0.6043551224224569,0.97,0.97,0.97,0.97,27.25943779686492,27.25943779686492,27.25943779686492,27.25943779686492,109.03775118745966,0.024065297837891384,2.7534785653398907e-05,5008.694156859004,4110.977625580697,0.0581370228124848,0.0477170281345106,12.262621532669046,10.63226870460173,977.5233890015628,975.8830890548128,118.3555413814253,99.74195081807044,18318.342199493225,7,0.605765284374776,1940-03-24
1939,27,5174.124999534294,0.015285714285714286,56.499183938528276,0.010946270352966329,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.0554560945713833,4887.124999534294,1100.0,,275.0,275.0,275.0,275.0,3787.124999534294,31.571428571428573,4.428571428571429,7.857142857142857,56.714285714285715,3686.553570962866,100.0,18.0,25.0,80.0,3851.1249995342946,1243.0,990.0206925813371,977.7781524992828,12.242540082054331,0.9185596624981746,0.648,988.4541329188389,0.28,0.28,0.28,0.28,10.39598041955614,10.39598041955614,10.39598041955614,10.39598041955614,,0.8878204010061015,0.8878204010061015,0.8878204010061015,0.8878204010061015,24.89266491010429,24.89266491010429,24.89266491010429,24.89266491010429,0.5353261270990171,0.5353261270990171,0.5353261270990171,0.5353261270990171,0.97,0.97,0.97,0.97,24.145884962801166,24.145884962801166,24.145884962801166,24.145884962801166,96.58353985120466,0.018670391677088484,2.4389782790708247e-05,5259.545195770601,5114.9019471125,0.0576746148900342,0.0467262134193837,10.480569926963629,10.273972991252297,977.9096996014867,977.6869489985532,97.70795175652378,94.96631301394808,16226.034695002381,7,0.5365752213955814,1940-03-31
1939,28,4873.800826510143,0.019,69.4029693135491,0.014388271747674942,70.0,14.0,18.0,25.0,168.0,295.0,0.06057459964930516,4578.800826510143,1100.0,,275.0,275.0,275.0,275.0,3478.800826510143,30.0,4.0,7.0,55.0,3382.800826510143,100.0,18.0,25.0,80.0,3550.800826510143,1243.0,990.0016622861334,977.2764563849547,12.72520590117881,0.9256684626201587,0.648,988.4279938235132,0.28,0.28,0.28,0.28,10.871537438558681,10.871537438558681,10.871537438558681,10.871537438558681,,0.903796936370905,0.903796936370905,0.903796936370905,0.903796936370905,26.503336130434636,26.503336130434636,26.503336130434636,26.503336130434636,0.5699642178588095,0.5699642178588095,0.5699642178588095,0.5699642178588095,0.97,0.97,0.97,0.97,25.708236046521595,25.708236046521595,25.708236046521595,25.708236046521595,102.83294418608638,0.021132695335418974,2.5967915198506664e-05,5062.737561765161,4629.081161917657,0.0637275497407335,0.0582688706260227,11.314492061172446,10.555077394584917,977.6066158451184,976.8312185263092,108.11299253288864,98.70474870754376,17275.93462326251,7,0.5712941343671465,1940-04-07
1939,29,4332.708681804487,0.029,76.82553577594113,0.01782008832398677,70.0,14.0,18.0,25.0,168.0,295.0,0.06816412180421579,4037.7086818044877,1100.0,,275.0,275.0,275.0,275.0,2937.7086818044877,30.0,3.999999999999998,7.0,55.00000000000001,2841.7086818044877,100.0,18.0,25.0,80.0,3009.7086818044877,1243.0,990.0,976.2888568877022,13.711143112297805,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.856853699779522,11.856853699779522,11.856853699779522,11.856853699779522,,0.9185130338160776,0.9185130338160776,0.9185130338160776,0.9185130338160776,29.373351783864273,29.373351783864273,29.373351783864273,29.373351783864273,0.6316849845992316,0.6316849845992316,0.6316849845992316,0.6316849845992316,0.97,0.97,0.97,0.97,28.492151230348345,28.492151230348345,28.492151230348345,28.492151230348345,113.96860492139335,0.026356639537976345,2.8779950737725597e-05,4525.162733396875,4091.3024114860686,0.0721041786526966,0.0651910256890483,12.298627174462212,11.504662785365412,976.6410478021164,975.8470834130196,118.74476173075458,110.15906404661662,19146.725626794087,7,0.6331589162299632,1940-04-14
1939,30,3919.456605993015,0.04028571428571429,45.45059312066964,0.011638009807710643,70.0,14.0,18.0,25.0,168.0,295.0,0.07531134108934419,3624.456605993015,1100.0,,275.0,275.0,275.0,275.0,2524.456605993015,30.0,4.000000000000002,7.0,55.0,2428.456605993015,100.0,18.0,25.0,80.0,2596.456605993015,1243.0,990.0,975.5062677122578,14.493732287742253,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.639442875223972,12.639442875223972,12.639442875223972,12.639442875223972,,0.9257549858770158,0.9257549858770158,0.9257549858770158,0.9257549858770158,31.557951810870133,31.557951810870133,31.557951810870133,31.557951810870133,0.6786656303412932,0.6786656303412932,0.6786656303412932,0.6786656303412932,0.97,0.97,0.97,0.97,30.611213256544033,30.611213256544033,30.611213256544033,30.611213256544033,122.44485302617612,0.03127303383232983,3.0920417430852554e-05,4056.5448687282815,3773.148259641381,0.0781840467694842,0.0727219862090375,12.946420227765516,12.362233477709056,975.7834771097728,975.1992903597162,125.78910987294245,119.43294144258331,20570.73530839759,7,0.6802491834787563,1940-04-21
1939,31,3480.8845164569834,0.058428571428571434,65.72965985655063,0.0187896601543947,67.14285714285714,14.0,17.428571428571427,23.857142857142858,187.42857142857142,309.85714285714283,0.08919100747936552,3171.0273735998408,1100.0,,275.0,275.0,275.0,275.0,2071.0273735998403,32.85714285714287,4.0,7.571428571428571,56.142857142857146,1970.4559450284119,100.0,18.0,25.0,80.0,2157.8845164569834,1243.0,990.0,974.5799695705873,15.420030429412625,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.565741016894345,13.565741016894345,13.565741016894345,13.565741016894345,,0.9323944461013661,0.9323944461013661,0.9323944461013661,0.9323944461013661,34.11341621229072,34.11341621229072,34.11341621229072,34.11341621229072,0.7336218540277576,0.7336218540277576,0.7336218540277576,0.7336218540277576,0.97,0.97,0.97,0.97,33.090013725922006,33.090013725922006,33.090013725922006,33.090013725922006,132.36005490368802,0.03808179840366184,3.3424256288810104e-05,3670.338943913297,3313.0406406455268,0.0968898467654942,0.0803740484211173,13.921410182304358,13.164278063475054,974.9814325240068,974.2243004051774,136.137847950212,128.1080503861008,22236.48922381959,7,0.7353336383538224,1940-04-28
1939,32,3079.95054418849,0.08114285714285714,56.90597043593626,0.01848033058976483,65.0,14.0,17.0,23.0,202.0,321.0,0.10436911044769778,2758.95054418849,1100.0,,275.0,275.0,275.0,275.0,1658.9505441884899,35.0,4.0,8.0,57.0,1554.9505441884899,100.0,18.0,25.0,80.0,1756.9505441884899,1243.0,990.0,973.7008048047547,16.299195195245165,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.444905782726881,14.444905782726881,14.444905782726881,14.444905782726881,,0.9376694346963613,0.9376694346963613,0.9376694346963613,0.9376694346963613,36.530026536965536,36.530026536965536,36.530026536965536,36.530026536965536,0.7855919685368933,0.7855919685368933,0.7855919685368933,0.7855919685368933,0.9701637738290498,0.9701637738290498,0.9701637738290498,0.9701637738290498,35.44027564970667,35.44027564970667,35.44027564970667,35.44027564970667,141.76110259882668,0.046127624079301585,3.579825823202693e-05,3251.016842748816,2914.698847593973,0.1101314464322718,0.0987383380421328,14.837816817427298,14.052841563561602,974.09286902392,973.3078937700544,146.0879933248217,137.53908149989147,23815.86523660288,7,0.7875616811045926,1940-05-05
1939,33,2709.035365009943,0.10814285714285714,53.10349067348722,0.019713465562939927,65.0,14.0,17.0,23.0,202.0,321.0,0.11867578283696668,2388.035365009943,1100.0,,275.0,275.0,275.0,275.0,1288.0353650099428,34.99999999999999,3.999999999999999,8.0,57.0,1184.0353650099428,100.0,18.0,25.0,80.0,1386.0353650099428,1243.0,990.0,972.811464674162,17.188535325838075,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.334245913319792,15.334245913319792,15.334245913319792,15.334245913319792,,0.9423369836532791,0.9423369836532791,0.9423369836532791,0.9423369836532791,38.97157147707689,38.97157147707689,38.97157147707689,38.97157147707689,0.8380983113349869,0.8380983113349869,0.8380983113349869,0.8380983113349869,0.9738098311334987,0.9738098311334987,0.9738098311334987,0.9738098311334987,37.95193084134746,37.95193084134746,37.95193084134746,37.95193084134746,151.80772336538985,0.0561671139289485,3.833528367812875e-05,2840.311133494523,2542.9744128795624,0.1262301336475157,0.113015787677128,15.73508269432418,15.01737336870187,973.1283372187798,972.4106278931577,156.40817962090895,148.18292497447888,25503.697525385494,7,0.8433762409188325,1940-05-12
1939,34,2330.7104661273715,0.14042857142857143,57.67964950137775,0.025276659189941004,65.0,14.0,17.0,23.0,202.0,321.0,0.13799523019501764,2009.7104661273715,1100.0,,275.0,275.0,275.0,275.0,909.7104661273717,34.99999999999999,4.000000000000001,8.0,56.20871736827241,806.5017487590992,100.0,18.0,25.0,79.20871736827242,1008.5017487590992,1243.0,990.0,971.8982666423764,18.101733357623566,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.24744394510528,16.24744394510528,16.24744394510528,16.24744394510528,,0.945724701738029,0.945724701738029,0.945724701738029,0.945724701738029,41.44064035547745,41.44064035547745,41.44064035547745,41.44064035547745,0.8911965667844611,0.8911965667844611,0.8911965667844611,0.8911965667844611,0.9788639400001642,0.9788639400001642,0.9788639400001642,0.9788639400001642,40.56536964094924,40.56536964094924,40.56536964094924,40.56536964094924,162.26147856379697,0.06980737448136931,4.097512084944368e-05,2467.4434971899177,2139.216866369918,0.1500549126394612,0.1300941644116979,16.70966987555434,15.91739869771297,972.2283118897687,971.4360407119274,167.3148425282068,158.5154845900088,27259.928398717893,7,0.901452658687761,1940-05-19
1939,35,2060.88100873508,0.17057142857142857,26.668914101507557,0.013215673107916914,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.15118525660824553,1749.023865877937,1100.0,,275.0,275.0,275.0,275.0,649.0238658779369,35.42857142857143,4.285714285714285,8.428571428571429,45.70403648616726,555.1769722489125,100.0,18.0,25.0,67.70403648616727,750.1769722489125,1243.0,990.0,971.2414144151882,18.758585584811808,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.904296172293524,16.904296172293524,16.904296172293524,16.904296172293524,,0.9477199978300552,0.9477199978300552,0.9477199978300552,0.9477199978300552,43.20661262851803,43.20661262851803,43.20661262851803,43.20661262851803,0.92917446512942,0.92917446512942,0.92917446512942,0.92917446512942,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.34248037594767,42.34248037594767,42.34248037594767,42.34248037594767,169.3699215037907,0.08226032791438943,4.2770182197926944e-05,2130.077665449665,1952.5344676593647,0.1582491773182469,0.131623796791707,17.199060768889893,16.731730015706688,971.413980571775,970.9466498185918,172.4911449472741,167.54743844409623,28454.146812636835,7,0.9409440083543926,1940-05-26
1939,36,1845.001925314203,0.19185714285714286,39.26030919180331,0.022201728294111617,62.0,12.0,14.0,16.0,153.0,257.0,0.13957284936554157,1588.001925314203,1100.0,,275.0,275.0,275.0,275.0,488.0019253142029,38.0,6.000000000000001,11.0,30.38144282111769,402.62048249308515,100.0,18.0,25.0,46.38144282111769,555.6204824930852,1243.0,990.0,970.5992369894767,19.400763010523292,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.546473598005008,17.546473598005008,17.546473598005008,17.546473598005008,,0.9497511969759787,0.9497511969759787,0.9497511969759787,0.9497511969759787,44.94449168261681,44.94449168261681,44.94449168261681,44.94449168261681,0.9665482082283184,0.9665482082283184,0.9665482082283184,0.9665482082283184,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.045601848964466,44.045601848964466,44.045601848964466,44.045601848964466,176.18240739585787,0.09575036178755436,4.4490506918145924e-05,1952.5344676593647,1677.712303316742,0.1531847859087196,0.131623796791707,18.086947761381424,17.199060768889893,970.9466498185918,970.0587628261004,181.91438045420156,172.4911449472741,29598.644442504123,7,0.9787911521992104,1940-06-02
1939,37,1502.443368464774,0.2305714285714286,42.0191667051206,0.02825887845668984,62.0,12.0,14.0,16.0,153.0,257.0,0.17164626289246523,1245.443368464774,1100.0,,275.0,275.0,275.0,275.0,145.44336846477404,26.808984885645476,4.801739010124931,6.744885988002895,9.054840060063754,98.03291852093699,88.80898488564547,16.80173901012493,20.744885988002896,25.054840060063754,251.03291852093702,1226.3556098837732,990.0,969.4925093442708,20.50749065572919,0.8896646469045052,0.648,988.4623353530955,0.28,0.28,0.28,0.28,18.689826008824692,18.689826008824692,18.689826008824692,18.689826008824692,,0.9521342009284591,0.9521342009284591,0.9521342009284591,0.9521342009284591,47.99302348723726,47.99302348723726,47.99302348723726,47.99302348723726,1.032108031983597,1.032108031983597,1.032108031983597,1.032108031983597,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.033163017492505,47.033163017492505,47.033163017492505,47.033163017492505,188.13265206997002,0.12577711181997844,4.750824547221465e-05,1659.7232892169968,1383.5781363808978,0.1857502610385628,0.154845088738403,19.122743137598576,18.14506611462681,970.0006444728548,969.108483209846,192.62494431005405,182.5128575859801,31606.285547754967,7,1.0451814003887225,1940-06-09
1939,38,1296.2699244468133,0.2602857142857143,30.19400809933638,0.02421377993187897,62.0,12.0,14.0,16.0,153.0,257.0,0.19879391758121806,1039.2699244468133,1034.1951071138924,,258.5487767784731,258.5487767784731,258.5487767784731,258.5487767784731,5.074817332920962,1.2242749986035004,0.23695645134261298,0.2764491932330485,0.315941935123484,3.021194754618316,63.224274998603505,12.236956451342612,14.276449193233049,16.315941935123483,156.02119475461834,1123.9327877570715,990.0,968.8317560102248,21.168243989775256,0.7359212530933352,0.5240826222344278,988.7399961246722,0.2753859141905395,0.2753859141905395,0.2753859141905395,0.2753859141905395,19.632854200256954,19.632854200256954,19.632854200256954,19.632854200256954,,0.9539840764915982,0.9539840764915982,0.9539840764915982,0.9539840764915982,47.4339413058397,47.4339413058397,47.4339413058397,47.4339413058397,1.02008475926537,1.02008475926537,1.02008475926537,1.02008475926537,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.46664541439725,46.46664541439725,46.46664541439725,46.46664541439725,185.866581657589,0.14348618980531616,4.99838562896384e-05,1383.5781363808978,1172.2200796855432,0.2192421068823033,0.1857502610385628,20.352129342339307,19.122743137598576,969.108483209846,968.4412631075832,192.8,170.914447916406,31225.58571847495,7,1.0325921203199389,1940-06-16
1939,39,1088.7049462505788,0.306,24.934486260450853,0.023621380312008115,62.0,12.0,14.0,16.0,153.0,257.0,0.23659790853321175,831.7049462505787,831.7049462505787,,245.9751432242208,245.9751432242208,245.9751432242208,93.77951657791628,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,919.7049462505786,990.0,968.1785027301585,21.821497269841593,0.4968367729484527,0.3413001763222342,989.1618630507293,0.2613602622570547,0.2613602622570547,0.2613602622570547,0.10767377595161554,20.72200005831382,20.72200005831382,20.72200005831382,20.875686544619263,,0.9552370458887001,0.9552370458887001,0.9552370458887001,0.4089091987779489,47.77200422929038,47.77200422929038,47.77200422929038,18.023834697604528,1.027354929662159,1.027354929662159,1.027354929662159,0.38760934833558125,0.9794698783392083,0.9794698783392083,0.9794698783392083,0.9680413069106368,45.14851280306853,45.14851280306853,45.14851280306853,17.642087161462708,153.0876255706683,0.14053762270712447,5.114122912927905e-05,1172.2200796855432,997.6786758623872,0.2575979683818047,0.2192421068823033,21.12416003800829,20.352129342339307,968.4412631075832,967.8907147034496,170.914447916406,143.83493847372225,25718.72109587228,7,0.8504868087259352,1940-06-23
1939,40,912.5371298999564,0.3574285714285714,25.70771332897206,0.029365390040857944,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.2539130603431296,681.2514156142422,681.2514156142422,,227.08380520474742,227.08380520474742,227.08380520474742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,762.3942727570993,990.0,967.5501485195998,22.449851480400202,0.363764491497482,0.2560759456303138,989.3801595628721,0.24906313702640895,0.24906313702640895,0.24906313702640895,0.01,21.58094790624595,21.58094790624595,21.58094790624595,21.82001104327236,,0.9560406410761777,0.9560406410761777,0.9560406410761777,0.0,45.90907264036412,45.90907264036412,45.90907264036412,0.0,0.9872918847390134,0.9872918847390134,0.9872918847390134,0.0,0.9796529186099622,0.9796529186099622,0.9796529186099622,0.96,44.94370210354651,44.94370210354651,44.94370210354651,0.0,134.83110631063954,0.14776933285463364,5.5024333929658705e-05,989.4775076349576,817.7246825595828,0.2775995452276932,0.2336756059349374,22.117483621756968,21.17363779733938,967.8579100305398,967.1708987302384,144.60000000000002,119.42073716077964,22651.62586018744,7,0.7490617017257751,1940-06-30
1939,41,739.7024406539598,0.4218571428571428,19.005047520834218,0.026106123038034102,58.0,11.0,11.0,11.0,136.0,227.0,0.30794083468545097,512.7024406539598,512.7024406539598,,228.7802794090594,228.7802794090594,55.14188183584095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,592.7024406539598,990.0,966.8588097626158,23.14119023738421,0.26334818116521497,0.14546089647463753,989.5911909223602,0.25120901685843694,0.25120901685843694,0.065155826192671,0.01,22.481172142885946,22.481172142885946,22.667225333551706,22.722381159744376,,0.9553247493993657,0.9553247493993657,0.2721619383627802,0.0,48.23037511245217,48.23037511245217,11.427197872960864,0.0,1.037212368009724,1.037212368009724,0.24574619081636268,0.0,0.9788603333673506,0.9788603333673506,0.9645746190816362,0.96,45.54444041276285,45.54444041276285,11.153395744998436,0.0,102.24227657052414,0.13799482042510752,5.5388007169786336e-05,817.7246825595828,684.6893499137433,0.3315372146924694,0.2775995452276932,22.762688132545943,22.117483621756968,967.1708987302384,966.6387573996548,119.42073716077964,95.8746253487018,17176.702463848058,7,0.568012647614023,1940-07-07
1939,42,665.0130424286215,0.45285714285714285,7.796678747095939,0.012068429754565414,58.0,11.0,11.0,11.0,136.0,227.0,0.34155665130339,438.01304242862153,438.01304242862153,,219.00652121431077,219.00652121431077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,518.0130424286215,990.0,966.5600521697144,23.439947830285536,0.2216126224101833,0.10574215602630933,989.6726452215635,0.23815880363931954,0.23815880363931954,0.01,0.01,22.87443424820969,22.87443424820969,23.102593051849002,23.102593051849002,,0.9569875300085712,0.9569875300085712,0.0,0.0,47.01113202285177,47.01113202285177,0.0,0.0,1.0109920865129411,1.0109920865129411,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.07090938239473,46.07090938239473,0.0,0.0,92.14181876478946,0.13852263168275208,5.844096592440639e-05,682.3088631722309,630.1125986840717,0.360253072981031,0.3326939048462863,23.069642266214693,22.776293304977266,966.6292354526888,966.4204503947362,95.44484902138234,85.35041123115005,15479.825552484632,7,0.5118989931377192,1940-07-14
1939,43,576.1705716579032,0.4985714285714286,11.704920394188921,0.020429644735146944,58.0,11.0,11.0,11.0,136.0,227.0,0.3947650001283791,349.1705716579032,349.1705716579032,,174.5852858289516,174.5852858289516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,429.1705716579032,990.0,966.1904387098836,23.8095612901165,0.186999373370935,0.06380850982253027,989.7491921168065,0.17819013586908464,0.17819013586908464,0.01,0.01,23.38056327105391,23.38056327105391,23.54875340692299,23.54875340692299,,0.9481684726617765,0.9481684726617765,0.0,0.0,37.947325158365025,37.947325158365025,0.0,0.0,0.8160715087820437,0.8160715087820437,0.0,0.0,0.9727034722893281,0.9727034722893281,0.96,0.96,36.922912959605306,36.922912959605306,0.0,0.0,73.84582591921061,0.12799251735280437,5.8740988129871075e-05,623.8090120652902,548.1781559247493,0.4140989522230456,0.3638934282921859,23.54618697215001,23.10431155783961,966.3952360482612,966.0668017016612,84.09078201398101,67.9296498768245,12406.098754427383,7,0.41025458844005896,1940-07-21
1939,44,524.3855272431873,0.5347142857142858,7.642438962005087,0.014919411461407715,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.39725205202069497,315.8140986717588,315.8140986717588,,157.9070493358794,157.9070493358794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,391.9569558146159,990.0,965.9597348725944,24.040265127405696,0.17386553371942662,0.04806425457307011,989.7780702117076,0.15567451660343717,0.15567451660343717,0.01,0.01,23.662660822509746,23.662660822509746,23.80833533911318,23.80833533911318,,0.9433271990344665,0.9433271990344665,0.0,0.0,34.56951230817663,34.56951230817663,0.0,0.0,0.7434303722188522,0.7434303722188522,0.0,0.0,0.9700014824982874,0.9700014824982874,0.96,0.96,33.532482095021464,33.532482095021464,0.0,0.0,67.06496419004294,0.1280087878106017,5.898385546951775e-05,548.1781559247493,494.6810831907137,0.4340184562571151,0.3518035063934325,23.805845063779373,23.54618697215001,966.0668017016612,965.8260648743582,72.17813371719797,62.73833115171395,11266.913983927212,7,0.3725831343891274,1940-07-28
1939,45,472.6739718789137,0.5721428571428572,5.575132461189161,0.011878413603256215,54.0,9.0,8.0,6.0,107.0,184.0,0.389471742369902,288.6739718789137,288.6739718789137,,163.7409256510561,124.9330462278576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,359.6739718789137,990.0,965.7270328734551,24.272967126544895,0.16247186704996705,0.03525411472684722,989.8022740182232,0.15937389812189345,0.12080246955046488,0.01,0.01,23.91586724664622,23.95443867521764,24.065241144768105,24.065241144768105,,0.9390051614480616,0.8049014974917394,0.0,0.0,36.0555129122772,27.52179521552714,0.0,0.0,0.7753873744575743,0.5918665637747772,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.58185564477561,26.696141359061325,0.0,0.0,60.27799700383694,0.12737286909076942,5.7918410196555566e-05,489.3436243127323,455.65515596238953,0.4038141511015573,0.3760138905629397,23.97098677455876,23.837869448905707,965.8020463094072,965.6504482018308,65.2105173434086,48.2,10126.703496644606,7,0.33487776113242745,1940-08-04
1939,46,438.7144875547687,0.6087142857142858,5.0523180036848965,0.011666633515843471,54.0,9.0,8.0,6.0,107.0,184.0,0.4196917423627153,254.71448755476868,254.71448755476868,,254.71448755476868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,325.71448755476865,990.0,965.5742151939965,24.4257848060036,0.15048651137693894,0.020151452877419946,989.8293620357456,0.2767690183084796,0.01,0.01,0.01,23.978377823440773,24.24514684174925,24.24514684174925,24.24514684174925,,0.9482995507488656,0.0,0.0,0.0,56.77948571043238,0.0,0.0,0.0,1.221064208826503,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10994098903197214,5.267020038914826e-05,455.65515596238953,420.28892993659525,0.4377940671141593,0.4038141511015573,24.087391640419423,23.885865165681903,965.6504482018308,965.4913001847146,48.2,48.2,8097.600000000001,7,0.26777777777777784,1940-08-11
