WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1939,47,405.23340765303607,0.6471428571428571,4.822547529463642,0.012089557616648386,54.0,9.0,8.0,6.0,107.0,184.0,0.45437905642936355,221.23340765303607,221.23340765303607,,221.23340765303607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,292.23340765303607,990.0,965.4224558951927,24.5775441048073,0.13866999946795133,0.014554839650508014,989.8467751608815,0.24116510033159871,0.01,0.01,0.01,24.183154165357255,24.41431926568885,24.41431926568885,24.41431926568885,,0.9570122448427824,0.0,0.0,0.0,50.20672350464007,0.0,0.0,0.0,1.079714483970754,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.70383373422785,0.0,0.0,0.0,47.70383373422785,0.11774903233119881,5.998787912370833e-05,420.28892993659525,386.53109723034976,0.4760289697735415,0.4377940671141593,24.30639301547639,24.087391640419423,965.4913001847146,965.3326554861516,48.2,45.201109250316335,8014.24406735028,7,0.2650212985234881,1940-08-18
1939,48,373.27014136169157,0.6852857142857144,3.7403280553698437,0.0100823313822908,54.0,9.0,8.0,6.0,107.0,184.0,0.49319207125212916,189.2701413616916,189.2701413616916,,189.2701413616916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,260.27014136169157,990.0,965.2663507068083,24.73364929319158,0.1273891710750096,0.011837962015743744,989.8607728669093,0.19801469083828363,0.01,0.01,0.01,24.39640746926255,24.584422160100825,24.584422160100825,24.584422160100825,,0.9517871789322456,0.0,0.0,0.0,43.101009579463444,0.0,0.0,0.0,0.9269034318164182,0.0,0.0,0.0,0.9792562445165937,0.96,0.96,0.96,42.20891511971096,0.0,0.0,0.0,42.20891511971096,0.11301956464029618,6.19435108038943e-05,386.53109723034976,360.34880084276085,0.5106163793792917,0.4760289697735415,24.48411663747919,24.30639301547639,965.3326554861516,965.2017440042138,45.201109250316335,39.19256556371989,7091.0977401114405,7,0.23449397288728308,1940-08-25
1939,49,339.0363483739253,0.7255714285714285,4.955429229567634,0.014638677631708872,46.0,7.0,6.0,4.0,75.0,138.0,0.40722960567490823,201.03634837392536,201.03634837392536,,201.03634837392536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.03634837392536,990.0,965.0951817418696,24.904818258130426,0.1273066582757723,0.012838089611783602,989.8598552521124,0.2138990703047992,0.01,0.01,0.01,24.550774439938067,24.754673510242867,24.754673510242867,24.754673510242867,,0.9547456917678778,0.0,0.0,0.0,46.21258775974904,0.0,0.0,0.0,0.9938190916075064,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.28833600455406,0.0,0.0,0.0,45.28833600455406,0.13353678254119067,6.257683811194355e-05,350.2192051008483,325.6607962357874,0.4237538002581194,0.3940389275918259,24.64156676529743,24.47486597979272,965.1510960255042,965.028303981179,47.76756462895693,42.271659217792326,7608.440448765082,7,0.251601866691967,1940-09-01
1939,50,313.72389421888903,0.7637142857142856,3.3365720528093696,0.010774882043327985,46.0,7.0,6.0,4.0,75.0,138.0,0.4401332786958795,175.723894218889,175.723894218889,,175.723894218889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,234.723894218889,990.0,964.9686194710945,25.031380528905597,0.11837307209435824,0.010686531008605529,989.870940396897,0.17972725719550015,0.01,0.01,0.01,24.72259366860712,24.89232092580262,24.89232092580262,24.89232092580262,,0.9474358203144703,0.0,0.0,0.0,40.36627983946115,0.0,0.0,0.0,0.8680920395583043,0.0,0.0,0.0,0.976164929187578,0.96,0.96,0.96,39.4091544392802,0.0,0.0,0.0,39.4091544392802,0.12554978116469767,6.228758454059976e-05,325.6607962357874,302.30479186612183,0.4564929293648591,0.4237538002581194,24.80010584200533,24.64156676529743,965.028303981179,964.9115239593306,42.271659217792326,36.62864793048097,6620.737945799074,7,0.21893974688489,1940-09-08
1939,51,289.61409458272516,0.8005714285714286,4.0771934870357756,0.014368729605392202,46.0,7.0,6.0,4.0,75.0,138.0,0.476887503785402,151.61409458272513,151.61409458272513,,151.61409458272513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.61409458272513,990.0,964.858456378331,25.14154362166911,0.1098637451472465,0.008637198039531571,989.8814990568133,0.14717902768667893,0.01,0.01,0.01,24.875863650795623,25.013042678482297,25.013042678482297,25.013042678482297,,0.9395839346785065,0.0,0.0,0.0,34.755294612351676,0.0,0.0,0.0,0.7474256905882081,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.71263577398112,0.0,0.0,0.0,33.71263577398112,0.11631402024924252,6.176166315152517e-05,299.18021087320443,273.7644374568714,0.504083003920991,0.4612604543503239,24.96760050765672,24.82049552857043,964.8967208434927,964.7950577498276,35.882919167459434,30.096779224867586,5663.7228100288285,7,0.1872924209665618,1940-09-15
1939,52,261.8787184146492,0.854,3.1116834332096834,0.0120010522969192,46.0,7.0,6.0,4.0,75.0,138.0,0.5273245502064131,123.87871841464917,123.87871841464917,,123.87871841464917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,182.8787184146492,990.0,964.7475148736586,25.252485126341412,0.10007492036870884,0.0062796910652451144,989.8936453885661,0.10973626985977637,0.01,0.01,0.01,25.036394245047696,25.136130514907475,25.136130514907475,25.136130514907475,,0.9275899807440797,0.0,0.0,0.0,28.217100858609825,0.0,0.0,0.0,0.606819373303437,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.370587832851527,0.0,0.0,0.0,27.370587832851527,0.10443004622208951,6.136675486396658e-05,273.7644374568714,256.6827889882703,0.5376285669324958,0.504083003920991,25.06646793290707,24.96760050765672,964.7950577498276,964.7267311559532,30.096779224867586,26.17509418824426,4598.258755919057,7,0.1520588212936196,1940-09-22
1939,53,264.1051871975735,0.852,1.3611313227182507,0.0051537470246656,46.0,7.0,6.0,4.0,75.0,138.0,0.5225190821290612,126.10518719757351,126.10518719757351,,126.10518719757351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,185.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1008607131616739,0.0064689409117937,989.8926703459266,0.1127420027167242,0.01,0.01,0.01,25.023507594419545,25.12624959713627,25.12624959713627,25.12624959713627,,0.9293053605323972,0.0,0.0,0.0,28.7592978389661,0.0,0.0,0.0,0.6184795234186258,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.89651890379712,0.0,0.0,0.0,27.89651890379712,0.1056265467551309,6.144896336969744e-05,264.1051871975735,264.1051871975735,0.5225190821290612,0.5225190821290612,25.023507594419545,25.023507594419545,964.7564207487904,964.7564207487904,27.89651890379712,27.89651890379712,1339.0329073822616,2,0.15498066057665064,1940-09-29
1940,1,264.1051871975735,0.852,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4165007176391068,154.1051871975735,154.1051871975735,,154.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1079194108387203,0.0088489409117937,989.8832316482496,0.1505420027167242,0.01,0.01,0.01,24.97626889674248,25.1168108994592,25.1168108994592,25.1168108994592,,0.9404544430680246,0.0,0.0,0.0,35.49942190700901,0.0,0.0,0.0,0.7634284281077205,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.434439249798736,0.0,0.0,0.0,34.434439249798736,0.1303815332640127,6.206878683174909e-05,264.1051871975735,264.1051871975735,0.4165007176391068,0.4165007176391068,24.97626889674248,24.97626889674248,964.7564207487904,964.7564207487904,34.434439249798736,34.434439249798736,5784.985793966187,7,0.19130244027665963,1940-10-01
1940,2,260.16594008089663,0.859,2.120685202658056,0.008169255681703243,41.0,6.0,4.0,3.0,56.0,110.0,0.42288259695132996,150.16594008089663,150.16594008089663,,150.16594008089663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,201.16594008089663,990.0,964.7406637603237,25.25933623967639,0.10652909391360885,0.008514104906876156,989.8849568011796,0.1452240191092104,0.01,0.01,0.01,24.99906902174672,25.134293040855926,25.134293040855926,25.134293040855926,,0.9390415739267272,0.0,0.0,0.0,34.57193510822295,0.0,0.0,0.0,0.7434824754456548,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.53477705497626,0.0,0.0,0.0,33.53477705497626,0.12887985988641917,6.203204805021643e-05,264.1051871975735,256.6827889882703,0.4285445098737286,0.4165007176391068,25.019229286507088,24.97626889674248,964.7564207487904,964.7267311559532,34.434439249798736,32.73818716282709,5633.842545236012,7,0.18630431697209032,1940-10-08
1940,3,268.9361371530872,0.8401428571428572,1.6881848077246997,0.006194344697352258,41.0,6.0,4.0,3.0,56.0,110.0,0.4091558367584657,158.9361371530872,158.9361371530872,,158.9361371530872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.93613715308717,990.0,964.7757445486125,25.224255451387616,0.10962445773690181,0.009259571658012358,989.881115970605,0.15706378515666766,0.01,0.01,0.01,24.948307636836034,25.0953714219927,25.0953714219927,25.0953714219927,,0.9419749830828439,0.0,0.0,0.0,36.630914918788314,0.0,0.0,0.0,0.7877616111567379,0.0,0.0,0.0,0.9706731740221937,0.96,0.96,0.96,35.55757365105,0.0,0.0,0.0,35.55757365105,0.13218183769140365,6.214254685713984e-05,275.9224808516464,264.1051871975735,0.4165007176391068,0.3986626956255262,24.97626889674248,24.90787108217285,964.8036899234066,964.7564207487904,37.2075127256693,34.434439249798736,5973.672373376399,7,0.19754207583916664,1940-10-15
1940,4,298.4236876327845,0.7865714285714286,4.729418071463954,0.016009490727423772,41.0,6.0,4.0,3.0,56.0,110.0,0.3688337618226468,188.42368763278452,188.42368763278452,,188.42368763278452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,239.42368763278452,990.0,964.8961737964019,25.103826203598114,0.12003179483239321,0.011766013448786614,989.8682021917188,0.1968719783042591,0.01,0.01,0.01,24.775156417012635,24.9620283953169,24.9620283953169,24.9620283953169,,0.9512128918513446,0.0,0.0,0.0,43.548800883961164,0.0,0.0,0.0,0.9365333523432507,0.0,0.0,0.0,0.979664141443992,0.96,0.96,0.96,42.664047120802316,0.0,0.0,0.0,42.664047120802316,0.14290875272661224,6.289349396557162e-05,309.0284073518941,287.1870699602335,0.3830256007529573,0.3559543310034335,24.842672289657152,24.70722765331613,964.9451420367594,964.848748279841,45.11011027346114,40.01072750534343,7167.559916294789,7,0.23702248400445733,1940-10-22
1940,5,312.48797779379356,0.7655714285714285,1.0705738179276116,0.0034012886632272857,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3447201288916911,204.77369207950787,204.77369207950787,,204.77369207950787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,255.2022635080793,990.0,964.9624398889689,25.037560111031098,0.12560055974030152,0.013155763826758158,989.861243676433,0.2189444843073356,0.01,0.01,0.01,24.679859303156707,24.88880378746404,24.88880378746404,24.88880378746404,,0.9556300592954781,0.0,0.0,0.0,47.36371063981354,0.0,0.0,0.0,1.0185744223615816,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.416436427017274,0.0,0.0,0.0,46.416436427017274,0.1485335728118037,6.296433823392973e-05,316.52242407738737,311.8155700798613,0.3527726340664359,0.3348893851959246,24.688308584958147,24.649559991589246,964.9826121203868,964.9590778503992,47.71118079673577,45.73658124043171,7797.961319738901,7,0.25786909126120705,1940-10-29
1940,6,325.6607962357874,0.7459999999999999,1.305481736914292,0.004008716283949286,40.0,6.0,4.0,3.0,53.0,106.0,0.325492049473628,219.66079623578744,219.66079623578744,,219.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.6607962357874,990.0,965.028303981179,24.971696018821035,0.1307034245423,0.0144211676800419,989.8548754077776,0.239042074918313,0.01,0.01,0.01,24.58752935168035,24.81657142659866,24.81657142659866,24.81657142659866,,0.9581850897725814,0.0,0.0,0.0,50.752279489215695,0.0,0.0,0.0,1.0914468707358214,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1480067621191403,6.095256467393045e-05,325.6607962357874,325.6607962357874,0.325492049473628,0.325492049473628,24.58752935168035,24.58752935168035,965.028303981179,965.028303981179,48.2,48.2,8097.600000000001,7,0.26777777777777784,1940-11-05
1940,7,328.7175550648468,0.7411428571428571,0.8501101445498388,0.0025747323362364572,40.0,6.0,4.0,3.0,53.0,106.0,0.3224880670989079,222.71755506484686,222.71755506484686,,222.71755506484686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.71755506484686,990.0,965.0435877753242,24.956412224675756,0.13178224957460177,0.014680992180511929,989.8535367582448,0.24316869933754326,0.01,0.01,0.01,24.566780283583082,24.799948982920622,24.799948982920622,24.799948982920622,,0.9586094712632992,0.0,0.0,0.0,51.43763123593093,0.0,0.0,0.0,1.106185617977009,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1466408003223336,6.0125257823906496e-05,331.6115672476363,325.6607962357874,0.325492049473628,0.3196510932347628,24.58752935168035,24.54713592849554,965.0580578362382,965.028303981179,48.2,48.2,8097.600000000001,7,0.26777777777777784,1940-11-12
1940,8,332.1631744676749,0.7352857142857143,0.5516072200386476,0.001644268002623643,40.0,6.0,4.0,3.0,53.0,106.0,0.3191255011701532,226.16317446767493,226.16317446767493,,226.16317446767493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,276.16317446767493,990.0,965.0608158723384,24.939184127661655,0.1329983155684962,0.014973869829752285,989.8520278146017,0.24782028553136118,0.01,0.01,0.01,24.54339165673202,24.78121194226338,24.78121194226338,24.78121194226338,,0.9589092182609119,0.0,0.0,0.0,52.200089052488465,0.0,0.0,0.0,1.1225825602685693,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14511178449435264,5.920221562150898e-05,335.4728177879068,331.6115672476363,0.3196510932347628,0.3159719487824957,24.54713592849554,24.52092602615092,965.0773640889396,965.0580578362382,48.2,48.2,8097.600000000001,7,0.26777777777777784,1940-11-19
1940,9,338.6459365865107,0.7261428571428572,0.7317840142385421,0.0021565746639380717,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.32311324866021945,229.21736515793924,229.21736515793924,,229.21736515793924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,280.3602223007964,990.0,965.0932296829324,24.906770317067508,0.13447958396988074,0.015233476038424771,989.8502869399917,0.251943442963218,0.01,0.01,0.01,24.505113814095925,24.74705725705914,24.74705725705914,24.74705725705914,,0.958172078637694,0.0,0.0,0.0,52.78161524636237,0.0,0.0,0.0,1.1350884999217714,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1423323291778941,5.8439116247415605e-05,340.5953058875766,338.3210417029997,0.3487811441050956,0.313311875213052,24.52163592688093,24.50159247866629,965.102976529438,965.0916052085148,48.2,48.2,8097.600000000001,7,0.26777777777777784,1940-11-26
1940,10,357.52590997444224,0.7018571428571428,4.630688499267535,0.012855278220318702,42.0,7.0,5.0,3.0,61.0,118.0,0.33021720303289986,239.52590997444227,239.52590997444227,,239.52590997444227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,293.52590997444224,990.0,965.1876295498722,24.81237045012782,0.13912616363942115,0.01638669070825727,989.8444871456524,0.2648937399988818,0.01,0.01,0.01,24.391963855781306,24.646857595780183,24.646857595780183,24.646857595780183,,0.9562626675856624,0.0,0.0,0.0,54.78374393492656,0.0,0.0,0.0,1.1781450308586356,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13488533208632011,5.59615856663499e-05,373.01012538244936,350.2192051008483,0.3369318366364888,0.3163452999540265,24.440872014390504,24.290993570224344,965.2650506269122,965.1510960255042,48.2,48.2,8097.600000000001,7,0.26777777777777784,1940-12-03
1940,11,391.0814635738142,0.6631428571428571,4.270321723105416,0.01093122303584007,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,106.0,0.271395359204163,285.0814635738142,285.0814635738142,,161.04907184695716,124.03239172685699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,333.0814635738142,990.0,965.3549926925199,24.64500730748013,0.15308654578794886,0.03355845080684023,989.8133550034051,0.15815801454554262,0.11958658597411406,0.01,0.01,24.300204296339803,24.338775724911233,24.44836231088534,24.44836231088534,,0.9397323652086136,0.8041279898931574,0.0,0.0,36.09865962500244,27.73636818933493,0.0,0.0,0.7763152607527406,0.5964810363297834,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.78999142936916,26.904277143654877,0.0,0.0,60.69426857302404,0.15501196803073664,5.902797438267632e-05,402.90237744418727,377.11676084070143,0.3129004389434831,0.2581270447191808,24.38695944789489,24.24498683048764,965.4130606984988,965.2855838042036,64.8207899601374,48.2,10196.637120268038,7,0.33719038096124465,1940-12-10
1940,12,422.6207907322791,0.6267142857142858,10.635158496069325,0.023375331102138488,38.0,5.0,4.0,3.0,54.0,104.0,0.24714162261719874,318.6207907322791,318.6207907322791,,159.31039536613955,159.31039536613955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,365.6207907322791,990.0,965.5017935582953,24.498206441704756,0.1645706839342381,0.04938901322563566,989.7860403028401,0.15756903374428838,0.15756903374428838,0.01,0.01,24.126677710800628,24.126677710800628,24.27424674454491,24.27424674454491,,0.9433333269629826,0.9433333269629826,0.0,0.0,35.5495317102866,35.5495317102866,0.0,0.0,0.7645060582857334,0.7645060582857334,0.0,0.0,0.9719043526647013,0.9719043526647013,0.96,0.96,34.560613129362025,34.560613129362025,0.0,0.0,69.12122625872405,0.16331538316218114,6.0256578234321604e-05,477.3484869166725,402.90237744418727,0.2581270447191808,0.2178701783926563,24.24498683048764,23.79831530843725,965.748068191125,965.4130606984988,81.18528461181523,64.8207899601374,11612.36601146564,7,0.3840068125484669,1940-12-17
1940,13,466.37970843097844,0.5777142857142857,6.198094558366571,0.013418500657304358,38.0,5.0,4.0,3.0,54.0,104.0,0.22304599665337105,362.37970843097844,362.37970843097844,,181.18985421548922,181.18985421548922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,409.37970843097844,990.0,965.6987086879393,24.301291312060616,0.18001456369046823,0.07004322237942177,989.7499422139301,0.1871063031909104,0.1871063031909104,0.01,0.01,23.864127222799848,23.864127222799848,24.04123352599076,24.04123352599076,,0.9500789859593181,0.9500789859593181,0.0,0.0,40.287506077959684,40.287506077959684,0.0,0.0,0.866397980171176,0.866397980171176,0.0,0.0,0.9766397980171175,0.9766397980171175,0.96,0.96,39.3476168828578,39.3476168828578,0.0,0.0,78.69523376571559,0.16872289849210748,6.0321834398715514e-05,477.3484869166725,455.65515596238953,0.2282427810574019,0.2178701783926563,23.92847379790494,23.79831530843725,965.748068191125,965.6504482018308,81.18528461181523,76.26207434535088,13220.79927264022,7,0.43719574314286447,1940-12-24
1940,14,501.5969587139722,0.549,7.141301568781939,0.014071714695987359,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23471650713899,383.88267299968646,383.88267299968646,,191.94133649984323,191.94133649984323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,434.3112444282579,990.0,965.8571863142128,24.142813685787164,0.18881367629035667,0.08019262165585196,989.7309937020538,0.20162080427478837,0.20162080427478837,0.01,0.01,23.672186583566177,23.672186583566177,23.86380738784096,23.86380738784096,,0.9528208726777202,0.9528208726777202,0.0,0.0,42.454346596268294,42.454346596268294,0.0,0.0,0.9129967009950172,0.9129967009950172,0.0,0.0,0.9793193588061891,0.9793193588061891,0.96,0.96,41.57738857509057,41.57738857509057,0.0,0.0,83.15477715018115,0.16578120208283412,6.0173719170215406e-05,527.3375978981461,479.5630976092969,0.2469008661775898,0.2168640592206898,23.785027797030125,23.52097126277777,965.9730191905415,965.7580339392418,87.97716517009508,79.25614145171113,13970.002561230434,7,0.46197098416767307,1940-12-31
1940,15,575.3794548783942,0.4991428571428571,11.63678087355897,0.020249144476029744,41.0,6.0,4.0,3.0,66.0,120.0,0.20884332228217348,455.37945487839414,455.37945487839414,,227.68972743919707,227.68972743919707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,506.37945487839414,990.0,966.1884523393691,23.811547660630918,0.21634193804257176,0.11393910270260199,989.6697189592549,0.249881132042916,0.249881132042916,0.01,0.01,23.231385487842836,23.231385487842836,23.47126661988575,23.47126661988575,,0.956991876126186,0.956991876126186,0.0,0.0,49.62961909186333,49.62961909186333,0.0,0.0,1.0673036363841577,1.0673036363841577,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.5592482418828,47.5592482418828,0.0,0.0,95.1184964837656,0.16545781624672395,5.811116020387644e-05,608.7950640130589,548.1781559247493,0.2189069350958831,0.1971106651374327,23.395929352057653,23.02939036549024,966.3351802560522,966.0668017016612,96.4,92.11793648826448,15979.90740927262,7,0.5284360915764755,1941-01-07
1940,16,683.1236626440278,0.44542857142857145,24.36733337133939,0.034555580385478527,41.0,6.0,4.0,3.0,66.0,120.0,0.17680060354317587,563.1236626440278,563.1236626440278,,237.2363561521649,237.2363561521649,88.65095033969807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,614.1236626440278,990.0,966.632494650576,23.36750534942392,0.2755216506730921,0.17728902898353605,989.5471893203434,0.25461431827647657,0.25461431827647657,0.10075021153002095,0.01,22.66008035149084,22.66008035149084,22.813944458237295,22.904694669767313,,0.9531487998433664,0.9531487998433664,0.4092531915394867,0.0,50.28343660065487,50.28343660065487,18.584177280942757,0.0,1.0813642279710727,1.0813642279710727,0.3996597264718873,0.0,0.979751592722036,0.979751592722036,0.9683230212934646,0.96,45.745155887200305,45.745155887200305,18.20229874434316,0.0,109.69261051874378,0.15987181514717702,5.391379185942867e-05,779.3663976124346,615.6277736669467,0.1949229796525063,0.1539712263289979,22.990339447291834,22.17164732783047,967.0174655904495,966.3625110946678,134.40302268261473,96.4,18428.358567148953,7,0.6094033917707987,1941-01-14
1940,17,886.0401951840978,0.36628571428571427,23.10823691455239,0.026515917404088374,41.0,6.0,4.0,3.0,66.0,120.0,0.1357240151593255,766.0401951840978,766.0401951840978,,255.3467317280326,255.3467317280326,255.3467317280326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,817.0401951840978,990.0,967.4441607807364,22.55583921926364,0.40494099360617597,0.3076934869831112,989.2873655194107,0.2749375795179542,0.2749375795179542,0.2749375795179542,0.01,21.56826715915644,21.56826715915644,21.56826715915644,21.833204738674397,,0.9562655763960339,0.9562655763960339,0.9562655763960339,0.0,51.619188062912265,51.619188062912265,51.619188062912265,0.0,1.1100900658690809,1.1100900658690809,1.1100900658690809,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.02294404089217,48.02294404089217,48.02294404089217,0.0,144.06883212267653,0.16289787015604204,5.237345911289093e-05,941.1240560143012,817.7246825595828,0.1467486582701462,0.127507100932267,21.953530989875148,21.265780120848238,967.6644962240572,967.1708987302384,144.60000000000002,140.8818248587355,24203.563796609655,7,0.8003824006815362,1941-01-21
1940,18,1003.2869758744075,0.3298571428571429,20.98178078156343,0.020899373816856397,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.13731708196098874,865.2869758744075,865.2869758744075,,216.32174396860188,216.32174396860188,216.32174396860188,216.32174396860188,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,921.8584044458361,990.0,967.9010940932319,22.098905906768127,0.4988072164523934,0.3577988963232132,989.1433938872244,0.23453435435761255,0.23453435435761255,0.23453435435761255,0.23453435435761255,21.007765439634888,21.007765439634888,21.007765439634888,21.007765439634888,,0.9546506590056197,0.9546506590056197,0.9546506590056197,0.9546506590056197,42.540191482474874,42.540191482474874,42.540191482474874,42.540191482474874,0.9148428275801048,0.9148428275801048,0.9148428275801048,0.9148428275801048,0.9796517174589565,0.9796517174589565,0.9796517174589565,0.9796517174589565,41.67501780220608,41.67501780220608,41.67501780220608,41.67501780220608,166.7000712088243,0.16622819650009313,5.352174537657631e-05,1042.8375986738165,952.4350838829192,0.1623769294858068,0.1167541271605622,21.26126488691176,20.840425968365334,968.0346324529748,967.7097403355316,173.83954792697244,161.13084460323736,28005.611963082483,7,0.9261115067156905,1941-01-28
1940,19,1023.5891693532722,0.3242857142857143,14.514722271973417,0.0138629742976403,49.0,8.0,7.0,5.0,93.0,162.0,0.1584898138285895,861.5891693532722,861.5891693532722,,215.39729233831804,215.39729233831804,215.39729233831804,215.39729233831804,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,925.5891693532722,990.0,967.9699877402654,22.030012259734594,0.5022209170260924,0.3560091579669837,989.1417699250069,0.23328634465672932,0.23328634465672932,0.23328634465672932,0.23328634465672932,20.938495840084794,20.938495840084794,20.938495840084794,20.938495840084794,,0.9543618919887323,0.9543618919887323,0.9543618919887323,0.9543618919887323,42.195735175658875,42.195735175658875,42.195735175658875,42.195735175658875,0.9074351650679329,0.9074351650679329,0.9074351650679329,0.9074351650679329,0.9788646587593666,0.9788646587593666,0.9788646587593666,0.9788646587593666,41.30537904427943,41.30537904427943,41.30537904427943,41.30537904427943,165.2215161771177,0.16141726427719488,5.328573774962394e-05,1082.8793953113418,989.4775076349576,0.163722771614295,0.1496011473682375,21.10980891379996,20.645047197951243,968.16047809955,967.8579100305398,174.5462031773566,159.76343177417334,27757.21471775577,7,0.9178973120950983,1941-02-04
1940,20,1162.1954409241994,0.284,21.301361703120524,0.018245060668197116,49.0,8.0,7.0,5.0,93.0,162.0,0.13960772404930993,1000.1954409241995,1000.1954409241995,,250.0488602310499,250.0488602310499,250.0488602310499,250.0488602310499,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1064.1954409241996,990.0,968.4097571000475,21.590242899952518,0.6498783104283892,0.45880779385042325,988.8913138957213,0.27324081683312357,0.27324081683312357,0.27324081683312357,0.27324081683312357,20.208315978840577,20.208315978840577,20.208315978840577,20.208315978840577,,0.9551445766908966,0.9551445766908966,0.9551445766908966,0.9551445766908966,47.3027990032639,47.3027990032639,47.3027990032639,47.3027990032639,1.0172644946938474,1.0172644946938474,1.0172644946938474,1.0172644946938474,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.31487067278239,46.31487067278239,46.31487067278239,46.31487067278239,185.25948269112956,0.15946063182697098,5.148687938223616e-05,1231.9889272331854,1096.498822347363,0.1477429767349805,0.1314946883198223,20.578592964338032,19.76213081862815,968.6291080570186,968.2032820130916,192.8,176.56197651825528,31123.59309210977,7,1.0292193482840533,1941-02-11
1940,21,1370.8972819863247,0.2492857142857143,31.81278683095602,0.0233831159712072,49.0,8.0,7.0,5.0,93.0,162.0,0.11834961128023716,1208.8972819863247,1100.0,,275.0,275.0,275.0,275.0,108.89728198632471,31.847047693483166,5.377643554880232,4.705438110520204,3.3610272218001453,63.60612540564097,80.84704769348316,13.377643554880233,11.705438110520204,8.361027221800144,156.60612540564097,1205.9301293588835,990.0,969.068641033933,20.931358966067005,0.8553221106906296,0.648,988.4966778893094,0.28,0.28,0.28,0.28,19.148036855376343,19.148036855376343,19.148036855376343,19.148036855376343,,0.9529152549396139,0.9529152549396139,0.9529152549396139,0.9529152549396139,49.209850774761705,49.209850774761705,49.209850774761705,49.209850774761705,1.0582763607475634,1.0582763607475634,1.0582763607475634,1.0582763607475634,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.98705343459575,47.98705343459575,47.98705343459575,47.98705343459575,191.948213738383,0.1402593304147939,4.8471771146056323e-05,1454.6784350498776,1291.2130338573666,0.1254634175400488,0.1113648185720477,19.447580262039168,18.833834973600432,969.3381918670842,968.8152409635516,192.8,189.61229330985296,32247.29990804835,7,1.0663789652132392,1941-02-18
1940,22,1595.6080312332717,0.21914285714285714,29.292122023874168,0.018585525789991397,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.12157908970927243,1400.6080312332717,1100.0,,275.0,275.0,275.0,275.0,300.6080312332716,46.71428571428572,8.714285714285714,12.621344318230493,12.512168318524308,220.04594716794546,100.0,18.0,21.764201461087634,20.940739747095737,334.90309002508826,1239.7642014610876,990.0,969.7935028701382,20.20649712986174,0.9179076125322332,0.648,988.4340923874677,0.28,0.28,0.28,0.28,18.360589517329494,18.360589517329494,18.360589517329494,18.360589517329494,,0.9517007368966619,0.9517007368966619,0.9517007368966619,0.9517007368966619,47.12592276469377,47.12592276469377,47.12592276469377,47.12592276469377,1.0134607046170703,1.0134607046170703,1.0134607046170703,1.0134607046170703,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.1834043093999,46.1834043093999,46.1834043093999,46.1834043093999,184.7336172375996,0.11602447781121537,4.664990334282817e-05,1659.7232892169968,1492.9232463956196,0.1439999074259856,0.1006511518513145,18.70473779520429,18.14506611462681,970.0006444728548,969.4617520268166,188.28067857073492,182.5128575859801,31035.247695916725,7,1.0262978735422197,1941-02-25
1940,23,1719.5478605197643,0.20514285714285713,24.653263410143413,0.01392100193725807,59.0,11.0,12.0,13.0,144.0,239.0,0.1392047414484048,1480.5478605197643,1100.0,,275.0,275.0,275.0,275.0,380.54786051976436,41.00000000000001,7.0,13.0,20.6992560115353,298.848604508229,100.0,18.0,25.0,33.6992560115353,442.8486045082291,1243.0,990.0,970.1939238570639,19.80607614293613,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.951786730417847,17.951786730417847,17.951786730417847,17.951786730417847,,0.9509441222723547,0.9509441222723547,0.9509441222723547,0.9509441222723547,46.04022100750366,46.04022100750366,46.04022100750366,46.04022100750366,0.9901122797312615,0.9901122797312615,0.9901122797312615,0.9901122797312615,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.1194165873536,45.1194165873536,45.1194165873536,45.1194165873536,180.47766634941436,0.10517130439250554,4.557516827005413e-05,1832.2961330880007,1659.7232892169968,0.1439999074259856,0.1304374307646489,18.14506611462681,17.58752308058203,970.5581875068996,970.0006444728548,182.5128575859801,176.62181726586016,30320.247946701613,7,1.002653701941191,1941-03-04
1940,24,2015.962787035461,0.17485714285714285,48.132315784153626,0.023814634211189813,49.0,9.0,9.0,9.0,107.0,183.0,0.09101111689797371,1832.9627870354605,1100.0,,275.0,275.0,275.0,275.0,732.9627870354607,51.0,9.0,16.0,36.04735018207184,620.9154368533889,100.0,18.0,25.0,45.04735018207184,727.9154368533889,1243.0,990.0,971.1082767772328,18.891723222767137,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.037433810248853,17.037433810248853,17.037433810248853,17.037433810248853,,0.9481483803357369,0.9481483803357369,0.9481483803357369,0.9481483803357369,43.56709793800674,43.56709793800674,43.56709793800674,43.56709793800674,0.9369268373764891,0.9369268373764891,0.9369268373764891,0.9369268373764891,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.695755979246606,42.695755979246606,42.695755979246606,42.695755979246606,170.78302391698642,0.08501086490790084,4.312702624166324e-05,2169.222343577076,1871.701607458672,0.0977719948899711,0.0843620298038377,17.46021308646138,16.63724286160604,971.5084677258756,970.6854975010204,175.26693775593515,166.55140950104115,28691.54801805372,7,0.9487945773165912,1941-03-11
1940,25,2496.712508038215,0.12842857142857142,106.49664343098526,0.04004352584118746,49.0,9.0,9.0,9.0,107.0,183.0,0.07430891477520653,2313.712508038215,1100.0,,275.0,275.0,275.0,275.0,1213.7125080382154,51.0,9.0,16.0,57.4600357750204,1080.2524722631952,100.0,18.0,25.0,66.4600357750204,1187.2524722631952,1243.0,990.0,972.2989612262991,17.701038773700866,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.84674936118258,15.84674936118258,15.84674936118258,15.84674936118258,,0.944080861666576,0.944080861666576,0.944080861666576,0.944080861666576,40.353095691333145,40.353095691333145,40.353095691333145,40.353095691333145,0.8678085094910354,0.8678085094910354,0.8678085094910354,0.8678085094910354,0.9764810741757863,0.9764810741757863,0.9764810741757863,0.9764810741757863,39.41155383399397,39.41155383399397,39.41155383399397,39.41155383399397,157.64621533597588,0.0643946918517447,3.980965033736764e-05,2914.698847593973,2217.372657831301,0.0825301057779719,0.06278521712494,16.521017965130312,14.837816817427298,973.3078937700544,971.6246926223514,165.3270105722724,146.0879933248217,26484.564176443946,7,0.8758123074220882,1941-03-18
1940,26,3218.3362331913786,0.07314285714285715,63.03122909226723,0.019843311540948684,49.0,9.0,9.0,9.0,107.0,183.0,0.05696254252539923,3035.3362331913786,1100.0,,275.0,275.0,275.0,275.0,1935.3362331913788,50.99999999999999,9.0,16.0,71.0,1788.3362331913784,100.0,18.0,25.0,80.0,1895.3362331913784,1243.0,990.0,974.013204173045,15.98679582695497,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.132506414436687,14.132506414436687,14.132506414436687,14.132506414436687,,0.9357950384866202,0.9357950384866202,0.9357950384866202,0.9357950384866202,35.66883955022651,35.66883955022651,35.66883955022651,35.66883955022651,0.767071818284441,0.767071818284441,0.767071818284441,0.767071818284441,0.97,0.97,0.97,0.97,34.598774363719706,34.598774363719706,34.598774363719706,34.598774363719706,138.39509745487882,0.04312053775497393,3.494825693305021e-05,3355.917451239844,3004.2640135053875,0.0609134214494267,0.0545305427379897,14.621625037641111,13.830552178902026,974.3151584085796,973.5240855498406,143.62807610916036,135.1704486892288,23250.376372419647,7,0.7688616525271047,1941-03-25
1940,27,3207.38112760058,0.07414285714285715,50.236205390636584,0.016166157106839888,70.0,14.0,18.0,25.0,168.0,295.0,0.09218747300526779,2912.38112760058,1100.0,,275.0,275.0,275.0,275.0,1812.3811276005797,29.999999999999982,4.0,6.999999999999998,55.0,1716.38112760058,100.0,18.0,25.0,80.0,1884.38112760058,1243.0,990.0,973.9846234967101,16.01537650328971,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.161087090771428,14.161087090771428,14.161087090771428,14.161087090771428,,0.9359665225446285,0.9359665225446285,0.9359665225446285,0.9359665225446285,35.7479690175703,35.7479690175703,35.7479690175703,35.7479690175703,0.7687735272595763,0.7687735272595763,0.7687735272595763,0.7687735272595763,0.97,0.97,0.97,0.97,34.67552994704319,34.67552994704319,34.67552994704319,34.67552994704319,138.70211978817275,0.04339966560632733,3.5025787825296154e-05,3355.917451239844,3004.2640135053875,0.0981937668173819,0.0879044268180709,14.621625037641111,13.830552178902026,974.3151584085796,973.5240855498406,143.62807610916036,135.1704486892288,23301.956124413024,7,0.7705673321565153,1941-04-01
1940,28,2869.8465062359805,0.09614285714285715,31.722500286775226,0.011032883851893441,60.857142857142854,13.428571428571429,15.714285714285714,21.571428571428573,138.85714285714286,250.42857142857142,0.0870576758932381,2619.4179348074094,1100.0,,275.0,275.0,275.0,275.0,1519.4179348074092,39.142857142857146,4.571428571428571,9.285714285714286,58.42857142857143,1407.9893633788379,100.0,18.0,25.0,80.0,1546.8465062359808,1243.0,990.0,973.199629497811,16.800370502189026,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.946081089670743,14.946081089670743,14.946081089670743,14.946081089670743,,0.9405956596347252,0.9405956596347252,0.9405956596347252,0.9405956596347252,37.91449676460435,37.91449676460435,37.91449676460435,37.91449676460435,0.8153655218194483,0.8153655218194483,0.8153655218194483,0.8153655218194483,0.9715365521819448,0.9715365521819448,0.9715365521819448,0.9715365521819448,36.83567573904516,36.83567573904516,36.83567573904516,36.83567573904516,147.34270295618063,0.05137783881948186,3.720775327176279e-05,2963.5533446484865,2782.206511497961,0.1018837303507066,0.0755294264396138,15.157625904555603,14.719892169364671,973.425818418117,972.988084682926,149.7814817515398,144.71295451882804,24753.574096638346,7,0.8185705719787812,1941-04-08
1940,29,2697.8489781735816,0.10914285714285714,27.187102191426284,0.010225004431700987,54.0,13.0,14.0,19.0,117.0,217.0,0.08046592542130823,2480.8489781735816,1100.0,,275.0,275.0,275.0,275.0,1380.848978173582,46.0,5.0,11.0,61.0,1257.848978173582,100.0,18.0,25.0,80.0,1374.848978173582,1243.0,990.0,972.7844630507637,17.21553694923619,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.361247536717906,15.361247536717906,15.361247536717906,15.361247536717906,,0.9424449901468716,0.9424449901468716,0.9424449901468716,0.9424449901468716,39.04413868275576,39.04413868275576,39.04413868275576,39.04413868275576,0.8396588964033497,0.8396588964033497,0.8396588964033497,0.8396588964033497,0.973965889640335,0.973965889640335,0.973965889640335,0.973965889640335,38.02791641077666,38.02791641077666,38.02791641077666,38.02791641077666,152.11166564310665,0.056415469157602836,3.841203677856229e-05,2749.2151184112568,2591.896796157977,0.0837224693211796,0.0789316188997978,15.616994182962433,15.237260301661395,972.9084502858204,972.5287164045192,155.04712748538154,150.69102857852656,25554.75982804192,7,0.8450648091283703,1941-04-15
1940,30,2396.368025579134,0.13214285714285715,29.58065495537657,0.012281695830205842,54.0,13.0,14.0,19.0,117.0,217.0,0.09055449182208926,2179.3680255791346,1100.0,,275.0,275.0,275.0,275.0,1079.3680255791346,46.0,5.0,11.0,61.0,956.3680255791345,100.0,18.0,25.0,80.0,1073.3680255791346,1243.0,990.0,972.0567504065704,17.94324959342964,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.088960180911357,16.088960180911357,16.088960180911357,16.088960180911357,,0.9452668805427341,0.9452668805427341,0.9452668805427341,0.9452668805427341,41.01605028485242,41.01605028485242,41.01605028485242,41.01605028485242,0.8820655975237078,0.8820655975237078,0.8820655975237078,0.8820655975237078,0.9782065597523707,0.9782065597523707,0.9782065597523707,0.9782065597523707,40.12217394863819,40.12217394863819,40.12217394863819,40.12217394863819,160.48869579455277,0.06697246265364805,4.052744843296786e-05,2411.0479762115906,2384.832211470341,0.0909917263597388,0.0900023567100335,16.11680524944981,16.05352581731583,972.092184770166,972.028905338032,160.807006551907,160.0837800799014,26962.100893484865,7,0.8916038655252931,1941-04-22
1940,31,2189.1646326527757,0.15599999999999997,44.00715501405479,0.01997224422926164,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.11889996220447298,1930.0217755099184,1100.0,,275.0,275.0,275.0,275.0,830.0217755099185,45.285714285714285,5.000000000000002,11.714285714285717,51.37285357843799,716.6489219314806,100.0,18.0,25.0,68.94428214986657,877.2203505029091,1243.0,990.0,971.5566042857137,18.44339571428639,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.589106301768105,16.589106301768105,16.589106301768105,16.589106301768105,,0.9467673189053043,0.9467673189053043,0.9467673189053043,0.9467673189053043,42.35852920166228,42.35852920166228,42.35852920166228,42.35852920166228,0.9109361118637048,0.9109361118637048,0.9109361118637048,0.9109361118637048,0.9798977301471778,0.9798977301471778,0.9798977301471778,0.9798977301471778,41.50710322070773,41.50710322070773,41.50710322070773,41.50710322070773,166.0284128828309,0.07598250112572573,4.1926366889603765e-05,2310.3827547648234,2076.782126371957,0.1328979080160706,0.0939238312580326,16.860374420376928,16.296510834601094,971.8491997528806,971.2853361671048,168.90444376842538,162.86508539988068,27892.77336431559,7,0.9223800715712828,1941-04-29
1940,32,1910.0631808375695,0.18542857142857144,46.46638575038128,0.0246737794555205,52.714285714285715,12.142857142857142,12.142857142857142,15.0,160.0,252.0,0.13144640903635962,1658.0631808375695,1100.0,,275.0,275.0,275.0,275.0,558.0631808375695,47.285714285714285,5.857142857142855,12.857142857142856,33.0150144548404,459.0481663827291,100.0,18.0,25.0,48.0150144548404,619.0481663827292,1243.0,990.0,970.8040835543285,19.195916445671546,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.341627033153262,17.341627033153262,17.341627033153262,17.341627033153262,,0.9491122465588122,0.9491122465588122,0.9491122465588122,0.9491122465588122,44.39010605204813,44.39010605204813,44.39010605204813,44.39010605204813,0.9546259366031856,0.9546259366031856,0.9546259366031856,0.9546259366031856,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.50230393100717,43.50230393100717,43.50230393100717,43.50230393100717,174.00921572402868,0.09140227810257219,4.394172114243149e-05,2041.65817572948,1751.5174261192883,0.1474594021291367,0.10478655525863,17.84850044155789,16.945156370203648,971.200554217278,970.2972101459238,179.40271551555136,169.79933994063046,29233.548241636818,7,0.9667178651334927,1941-05-06
1940,33,1659.2520911324498,0.21157142857142855,27.411555533592132,0.01675541495741183,47.0,10.0,10.0,10.0,115.0,192.0,0.1158585420375083,1467.2520911324498,1100.0,,275.0,275.0,275.0,275.0,367.2520911324497,53.0,8.0,14.848486141251067,19.12771307981509,272.2758919113836,100.0,18.0,24.84848614125107,29.12771307981509,387.2758919113836,1242.848486141251,990.0,969.9991221405818,20.000877859418228,0.9258969409710625,0.648,988.4261030590288,0.28,0.28,0.28,0.28,18.146980918447188,18.146980918447188,18.146980918447188,18.146980918447188,,0.9513846093776085,0.9513846093776085,0.9513846093776085,0.9513846093776085,46.56218346947137,46.56218346947137,46.56218346947137,46.56218346947137,1.0013372789133628,1.0013372789133628,1.0013372789133628,1.0013372789133628,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.63093980008194,45.63093980008194,45.63093980008194,45.63093980008194,182.52375920032776,0.11018204897215374,4.609185838392115e-05,1745.9668486656192,1559.6365373841434,0.1231056053111109,0.1099677236980409,18.47117061368678,17.86643307640813,970.2792775110736,969.6772872746257,185.87259348057248,179.59397226512317,30663.991545655063,7,1.0140208844462653,1941-05-13
1940,34,1428.3271236785563,0.24100000000000002,31.182058805060574,0.021794065955202283,47.0,10.0,10.0,10.0,115.0,192.0,0.1346880860778213,1236.3271236785563,1100.0,,275.0,275.0,275.0,275.0,136.32712367855632,32.68995197410573,6.067568456379769,7.100371024924809,7.100371024924809,83.36886119822123,79.68995197410572,16.06756845637977,17.100371024924808,17.100371024924808,198.3688611982212,1212.8578914554105,990.0,969.2531653430525,20.74683465694745,0.8673029773923054,0.648,988.4846970226077,0.28,0.28,0.28,0.28,18.95153167955513,18.95153167955513,18.95153167955513,18.95153167955513,,0.9525435702529134,0.9525435702529134,0.9525435702529134,0.9525435702529134,48.68587014834015,48.68587014834015,48.68587014834015,48.68587014834015,1.047007960179358,1.047007960179358,1.047007960179358,1.047007960179358,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.6423589858919,47.6423589858919,47.6423589858919,47.6423589858919,190.5694359435676,0.13375041798309456,4.812359493524435e-05,1528.006983766956,1341.3621257487196,0.143138080548405,0.1256538759572076,19.277242247929024,18.57762564802769,969.5750994860164,968.9728523952102,192.8,186.9699694576852,32015.66523851936,7,1.0587190885753757,1941-05-20
1940,35,1235.1405974328586,0.269,24.954096864734506,0.02017478908322823,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.14820232603102737,1051.9977402900015,1046.8965539386318,,261.72413848465794,261.72413848465794,261.72413848465794,261.72413848465794,5.101186351369669,1.2487279089290335,0.2656867891338369,0.2656867891338369,0.2656867891338369,3.0553980750391245,47.677299337500465,10.265686789133838,9.979972503419551,9.979972503419551,110.34111236075341,1114.8195125686857,990.0,968.6390133062175,21.360986693782447,0.7201940707380611,0.5285172463619215,988.7512886828999,0.28,0.28,0.28,0.28,19.83227537668245,19.83227537668245,19.83227537668245,19.83227537668245,,0.9545897320537592,0.9545897320537592,0.9545897320537592,0.9545897320537592,48.56561737025998,48.56561737025998,48.56561737025998,48.56561737025998,1.044421878930322,1.044421878930322,1.044421878930322,1.044421878930322,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.4058755036292,47.4058755036292,47.4058755036292,47.4058755036292,189.6235020145168,0.15373236493837225,5.035210576454852e-05,1327.7083044595877,1166.683447695578,0.1600584901732721,0.1361235997287778,20.206300903968867,19.32713659927728,968.9299403854444,968.423862264186,192.8,185.84869996828292,31856.74833843882,7,1.053463900080649,1941-05-27
1940,36,1056.0499096952233,0.315,27.893040251235952,0.0265742434242166,45.0,10.0,9.0,9.0,88.0,161.0,0.15282495831672807,895.0499096952234,895.0499096952234,,233.41047939924542,233.41047939924542,233.41047939924542,194.81847149748705,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,959.0499096952234,990.0,968.07237451314,21.92762548686002,0.53283794901169,0.3722041562924881,989.0949578946959,0.2537192222358932,0.2537192222358932,0.2537192222358932,0.21514779366446463,20.768864159319957,20.768864159319957,20.768864159319957,20.807435587891383,,0.9551465487710724,0.9551465487710724,0.9551465487710724,0.8185799440318703,45.415854712495964,45.415854712495964,45.415854712495964,37.764471885167545,0.9766850475805583,0.9766850475805583,0.9766850475805583,0.8121391803261837,0.9798044728712038,0.9798044728712038,0.9798044728712038,0.9769473300140609,43.88683836428146,43.88683836428146,43.88683836428146,37.00112407856717,168.66163917141154,0.15957666320771874,5.231891231813208e-05,1127.726717014242,971.4321659369264,0.1657346808613433,0.1427650844579278,21.14761060401972,20.42448397561452,968.301426824902,967.7857286637476,181.2987872065768,144.60000000000002,28335.155380797143,7,0.9370091065078421,1941-06-03
1940,37,851.160489521411,0.3782857142857143,30.129136373948054,0.03566181753149084,45.0,10.0,9.0,9.0,88.0,161.0,0.1900523353472226,690.160489521411,690.160489521411,,230.05349650713697,230.05349650713697,230.05349650713697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,754.160489521411,990.0,967.3046419580857,22.695358041914396,0.35980291301856665,0.2612353746707837,989.3789617123106,0.2511356738265727,0.2511356738265727,0.2511356738265727,0.01,21.823184080398455,21.823184080398455,21.823184080398455,22.06431975422503,,0.9561200573297881,0.9561200573297881,0.9561200573297881,0.0,47.016706267167976,47.016706267167976,47.016706267167976,0.0,1.011111962734795,1.011111962734795,1.011111962734795,0.0,0.979978143994584,0.979978143994584,0.979978143994584,0.96,45.55351718030039,45.55351718030039,45.55351718030039,0.0,136.66055154090117,0.16070125201450575,5.5138917835573474e-05,941.1240560143012,760.52821131929,0.211694974103213,0.1710720270841249,22.340516845302187,21.311244501235336,967.6644962240572,966.9421128452772,144.60000000000002,122.81066908676716,22958.972658871397,7,0.7592252863383399,1941-06-10
