WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1940,38,673.811673814178,0.4492857142857143,20.70006252176333,0.030689779374312814,45.0,10.0,9.0,9.0,88.0,161.0,0.23976307768929775,512.811673814178,512.811673814178,,229.6454799984855,229.6454799984855,53.52071381720704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,576.811673814178,990.0,966.5952466952567,23.40475330474333,0.2543176148571603,0.1457230916647941,989.599959293478,0.24836876390362142,0.24836876390362142,0.06296724936751523,0.01,22.75634383431773,22.75634383431773,22.941745348853832,22.994712598221348,,0.9540103511477234,0.9540103511477234,0.2718512380369324,0.0,48.91617484844233,48.91617484844233,11.263371603215306,0.0,1.0519607494288674,1.0519607494288674,0.24222304523043667,0.0,0.9785080188087579,0.9785080188087579,0.9642223045230436,0.96,45.40815029115062,45.40815029115062,10.979578862579194,0.0,101.79587944488046,0.15101218849687076,5.5192063224199974e-05,733.8512888156049,615.6277736669467,0.2615216643671126,0.2193904983935437,23.05327857155699,22.49220956702956,966.8354051552624,966.3625110946678,117.47413786911848,96.4,17101.707746739918,7,0.5655326635826692,1941-06-17
1940,39,575.782335954658,0.4985714285714286,9.232778601192829,0.016012393748576485,45.0,10.0,9.0,9.0,88.0,161.0,0.2799833752639135,414.7823359546581,414.7823359546581,,207.39116797732905,207.39116797732905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,478.7823359546581,990.0,966.1902653042123,23.80973469578773,0.20468164649691642,0.09477726257059858,989.7005410909326,0.22247807676939418,0.22247807676939418,0.01,0.01,23.28779770995084,23.28779770995084,23.500275786720238,23.500275786720238,,0.9557096785531991,0.9557096785531991,0.0,0.0,45.258171020322735,45.258171020322735,0.0,0.0,0.973294000437048,0.973294000437048,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.35300759991628,44.35300759991628,0.0,0.0,88.70601519983256,0.1540051491396732,5.9417313092840523e-05,608.7950640130589,550.9983234585969,0.2921968963342914,0.2644568090593889,23.435917610121606,23.092329489755624,966.3351802560522,966.0794924555636,95.20926134830788,83.77003216071896,14902.610553571869,7,0.49281119555462527,1941-06-24
1940,40,527.179542524107,0.533,8.04532003826904,0.015566918319802416,42.0,9.0,8.0,6.0,70.0,135.0,0.256362991576237,392.17954252410703,392.17954252410703,,196.08977126205352,196.08977126205352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,451.17954252410703,990.0,965.9723079413585,24.027692058641556,0.19476702205814478,0.08410874407137847,989.7211242338706,0.20722119120377222,0.20722119120377222,0.01,0.01,23.541595101308285,23.541595101308285,23.73881629251206,23.73881629251206,,0.9537181874548883,0.9537181874548883,0.0,0.0,43.171905522474,43.171905522474,0.0,0.0,0.928428075752129,0.928428075752129,0.0,0.0,0.979282522013716,0.979282522013716,0.96,0.96,42.27980052991073,42.27980052991073,0.0,0.0,84.55960105982146,0.16034427663726536,5.989559661846671e-05,548.1781559247493,494.6810831907137,0.2729030977478345,0.2462703019828685,23.736583615786795,23.41560486924544,966.0668017016612,965.8260648743582,88.87148513620373,77.57386268020913,14206.012978050003,7,0.46977556144345245,1941-07-01
1940,41,463.5175257330055,0.5815714285714285,7.411700260226813,0.015970780825423442,42.0,9.0,8.0,6.0,70.0,135.0,0.29150418923051674,328.5175257330055,328.5175257330055,,164.25876286650276,164.25876286650276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,387.5175257330055,990.0,965.6858288657985,24.31417113420152,0.1722987211021982,0.05406027214597856,989.7736410067517,0.16424932986977872,0.16424932986977872,0.01,0.01,23.923562811083517,23.923562811083517,24.07781214095329,24.07781214095329,,0.945203878088418,0.945203878088418,0.0,0.0,36.424447747863134,36.424447747863134,0.0,0.0,0.7833214569432931,0.7833214569432931,0.0,0.0,0.970723326110603,0.970723326110603,0.96,0.96,35.35960614500804,35.35960614500804,0.0,0.0,70.71921229001607,0.15251692101779996,5.979696575389562e-05,486.0250263913084,442.799181369126,0.3048786124278341,0.2777634744497885,24.04787144825689,23.788519359547514,965.7871126187608,965.592596316161,75.62725537514812,66.33058604943886,11880.8276647227,7,0.3928845127223115,1941-07-08
1940,42,429.83661284165527,0.6172857142857142,2.9041946283514823,0.006746606567664229,42.0,9.0,8.0,6.0,70.0,135.0,0.3141264158974118,294.83661284165527,294.83661284165527,,147.41830642082763,147.41830642082763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.83661284165527,990.0,965.5342647577874,24.46573524221258,0.16041168193099095,0.03816288126126126,989.8014254368078,0.14151471366811733,0.14151471366811733,0.01,0.01,24.125645965352202,24.125645965352202,24.25716067902032,24.25716067902032,,0.9395596220755646,0.9395596220755646,0.0,0.0,32.77112941413559,32.77112941413559,0.0,0.0,0.7047554712717332,0.7047554712717332,0.0,0.0,0.97,0.97,0.96,0.96,31.787995531711523,31.787995531711523,0.0,0.0,63.57599106342305,0.1478960782079474,5.9897743977758285e-05,440.0331111664572,422.4698189706656,0.3195494540389257,0.3067950946739818,24.16984622046689,24.064467678688317,965.580149000249,965.501114185368,65.7490100951416,61.995435216326,10680.766498655072,7,0.35319995035235024,1941-07-15
1940,43,406.56304403895905,0.6458571428571428,4.7622689427605644,0.011834879016440545,42.0,9.0,8.0,6.0,70.0,135.0,0.33224942869208307,271.56304403895905,271.56304403895905,,211.3663515477533,60.19669249120573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,330.56304403895905,990.0,965.4286251760108,24.571374823989135,0.15219771739553184,0.027177756786388615,989.8206245258181,0.2166226777202706,0.06233696343455632,0.01,0.01,24.175376672086973,24.329662386372686,24.38199934980724,24.38199934980724,,0.9410738453182051,0.4013546072867936,0.0,0.0,47.19519391998592,13.38429966522199,0.0,0.0,1.0149504068814177,0.2878344014026234,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.52562781812247,12.98277067526533,0.0,0.0,53.50839849338781,0.1313840809084114,5.461584646398151e-05,420.28892993659525,389.1339363713416,0.3469242525051133,0.321207603589193,24.222270236821416,24.103414927774992,965.4913001847146,965.3456696818566,61.526397222783146,48.2,8989.410946889151,7,0.2972688805188211,1941-07-22
1940,44,373.27014136169157,0.6852857142857144,4.112162218368683,0.011044308738480713,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.33071535392242213,249.69871279026302,249.69871279026302,,249.69871279026302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,304.12728421883446,990.0,965.2663507068083,24.73364929319158,0.1428677175372694,0.017798477670123086,989.8393338047925,0.27671853988446865,0.01,0.01,0.01,24.296264558099722,24.56298309798419,24.56298309798419,24.56298309798419,,0.9535890709856226,0.0,0.0,0.0,56.73295172188034,0.0,0.0,0.0,1.2200634778899,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12919487953452513,5.3644166037328875e-05,386.53109723034976,360.34880084276085,0.3579793157404255,0.3083026228365513,24.367808017164727,24.22449401411652,965.3326554861516,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1941-07-29
1940,45,339.80894987725617,0.7241428571428571,4.44900083415772,0.013020749019662927,39.0,7.0,5.0,4.0,60.0,115.0,0.3385855357574898,224.80894987725614,224.80894987725614,,224.80894987725614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,275.80894987725617,990.0,965.0990447493863,24.900955250613737,0.1328732987200724,0.014858760739566728,989.8522679405404,0.24599208233429581,0.01,0.01,0.01,24.50723110881981,24.743223191154105,24.743223191154105,24.743223191154105,,0.9579903377598927,0.0,0.0,0.0,51.75832593635057,0.0,0.0,0.0,1.1130822782010876,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1419115028131392,5.9621223705421636e-05,350.2192051008483,329.2057950036568,0.3493255639643967,0.3283657729931883,24.57920459276851,24.436567014390462,965.1510960255042,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1941-08-05
1940,46,316.6806675202453,0.7597142857142857,2.4843178462565043,0.007823207060785157,39.0,7.0,5.0,4.0,60.0,115.0,0.36326295591262775,201.68066752024538,201.68066752024538,,201.68066752024538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.68066752024538,990.0,964.9834033376012,25.016596662398815,0.12471061027907306,0.012892856739220828,989.8623965329817,0.21476890115233124,0.01,0.01,0.01,24.6642242942282,24.868993195380533,24.868993195380533,24.868993195380533,,0.954856158305114,0.0,0.0,0.0,46.580419035136465,0.0,0.0,0.0,1.001729441615838,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.648810654433746,0.0,0.0,0.0,45.648810654433746,0.14412122535992597,6.287337987377236e-05,325.6607962357874,311.8155700798613,0.3688077537967284,0.3531281668817662,24.69724824009235,24.603267799894947,965.028303981179,964.9590778503992,47.653759258615686,44.559752611310536,7669.000189944868,7,0.253604503635743,1941-08-12
1940,47,307.8239149908792,0.7722857142857142,1.8050513152366938,0.005953135793494572,39.0,7.0,5.0,4.0,60.0,115.0,0.3736882548311593,192.82391499087922,192.82391499087922,,192.82391499087922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,243.82391499087922,990.0,964.9392366876867,25.06076331231327,0.12158478751453326,0.012140032774224698,989.8662751797112,0.20281228523768693,0.01,0.01,0.01,24.724226206786835,24.91703849202452,24.91703849202452,24.91703849202452,,0.9525992730479541,0.0,0.0,0.0,44.5383806634016,0.0,0.0,0.0,0.9578146379226149,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.64761305013356,0.0,0.0,0.0,43.64761305013356,0.14177132783020888,6.287735811470575e-05,311.8155700798613,299.18021087320443,0.3843837119586032,0.3688077537967284,24.78219639775951,24.69724824009235,964.9590778503992,964.8967208434927,44.559752611310536,41.67151027661112,7332.7989924224385,7,0.24248673916740868,1941-08-19
1940,48,279.7903966502502,0.8170000000000001,3.630824773761861,0.012824455177597015,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.3987270119395699,168.21896807882166,168.21896807882166,,168.21896807882166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,218.21896807882166,990.0,964.819161586601,25.180838413398988,0.11254781966532904,0.010048612286699786,989.877403568048,0.16959560690640924,0.01,0.01,0.01,24.88864637454058,25.048241981446985,25.048241981446985,25.048241981446985,,0.944907453092405,0.0,0.0,0.0,38.800947891823284,0.0,0.0,0.0,0.8344289869209309,0.0,0.0,0.0,0.9737214507815498,0.96,0.96,0.96,37.788824868976796,0.0,0.0,0.0,37.788824868976796,0.13506665306110405,6.238255290247906e-05,290.5219447532691,273.7644374568714,0.4200691699341591,0.3324025605565955,24.929301424781737,24.832309938384054,964.8620877790132,964.7950577498276,41.50446046585453,35.465372133777635,6348.522577988102,7,0.20993791593876,1941-08-26
1940,49,273.40844795452614,0.8290000000000001,0.3559895023452587,0.0013122947884070572,34.0,6.0,4.0,3.0,44.0,91.0,0.3328387707044671,182.40844795452614,182.40844795452614,,182.40844795452614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.40844795452614,990.0,964.7936337918181,25.206366208181894,0.11543823405346679,0.011254718076134656,989.8733070478704,0.1887514047386103,0.01,0.01,0.01,24.890921851313728,25.06967325605234,25.06967325605234,25.06967325605234,,0.9492523892827809,0.0,0.0,0.0,42.26749261477086,0.0,0.0,0.0,0.9089783358015241,0.0,0.0,0.0,0.9799734275501429,0.96,0.96,0.96,41.42103300378845,0.0,0.0,0.0,41.42103300378845,0.1514978830204035,6.307730876904814e-05,273.7644374568714,271.2725109404546,0.3354560315916966,0.3324025605565955,24.90328453164454,24.88886140459193,964.7950577498276,964.7850900437618,41.50446046585453,40.92046823139199,6958.7335446364605,7,0.23011685002104698,1941-09-02
1940,50,264.1051871975735,0.852,1.0239033918401543,0.003876877249950357,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.41758253768492265,153.81947291185924,153.81947291185924,,153.81947291185924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,202.1051871975735,990.0,964.7564207487904,25.243579251209667,0.10686061168919682,0.008824655197507986,989.8843147331133,0.15015628843100992,0.01,0.01,0.01,24.977737695891985,25.11789398432299,25.11789398432299,25.11789398432299,,0.9400673069628376,0.0,0.0,0.0,35.430403199483365,0.0,0.0,0.0,0.7619441548275993,0.0,0.0,0.0,0.9717656030337773,0.96,0.96,0.96,34.438245030108995,0.0,0.0,0.0,34.438245030108995,0.13039594335701635,6.216020489027504e-05,264.1051871975735,264.1051871975735,0.4467916789219509,0.344559684592352,24.99092533889951,24.94476858837317,964.7564207487904,964.7564207487904,39.1189521124839,32.56596219715903,5785.625165058311,7,0.19132358350060552,1941-09-09
1940,51,263.3469678848837,0.8534285714285714,0.7582193126898054,0.0029297766297515858,40.0,6.0,4.0,3.0,65.0,118.0,0.4481006787412239,145.3469678848837,145.3469678848837,,145.3469678848837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,195.34696788488372,990.0,964.7533878715396,25.24661212846042,0.10447536858057749,0.008104492270215072,989.8874201391492,0.13871840664459298,0.01,0.01,0.01,24.995313860965062,25.124032267609653,25.124032267609653,25.124032267609653,,0.937254541213307,0.0,0.0,0.0,33.39357509914115,0.0,0.0,0.0,0.71814139998153,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.391767846166914,0.0,0.0,0.0,32.391767846166914,0.12299495792586222,6.190474299654517e-05,264.1051871975735,258.7976520087449,0.4559546776568619,0.4467916789219509,25.02164499335839,24.99092533889951,964.7564207487904,964.735190608035,32.56596219715903,31.3466017402142,5441.816998156041,7,0.1799542658120384,1941-09-16
1940,52,240.91368211839858,0.8887142857142857,4.204652364437716,0.017422800872603943,40.0,6.0,4.0,3.0,65.0,118.0,0.4904928648750803,122.91368211839858,122.91368211839858,,122.91368211839858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.91368211839858,990.0,964.643572724428,25.356427275571964,0.09655793698978889,0.006197662980063828,989.8972444000301,0.10843347085983804,0.01,0.01,0.01,25.145238204742277,25.243671675602116,25.243671675602116,25.243671675602116,,0.9265834182691851,0.0,0.0,0.0,28.090571146850472,0.0,0.0,0.0,0.6040983042333435,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.247854012444957,0.0,0.0,0.0,27.247854012444957,0.11293730165450976,6.156612983336705e-05,256.6827889882703,229.3650854576809,0.514463654154423,0.4597113833190906,25.23326852564456,25.033885677387037,964.7267311559532,964.576190512746,30.86151940735473,24.5801115490202,4577.639474090753,7,0.1513769667358053,1941-09-23
1940,53,224.67104686473823,0.918,4.694038592942633,0.0208929395151154,40.0,6.0,4.0,3.0,65.0,118.0,0.5252123121633966,106.67104686473824,106.67104686473824,,106.67104686473824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,156.67104686473823,990.0,964.5480262811884,25.451973718811587,0.0908253860468008,0.0048170389835027,989.9043575749696,0.0865059132673966,0.01,0.01,0.01,25.2698253805139,25.346331293781294,25.346331293781294,25.346331293781294,,0.9161164087834994,0.0,0.0,0.0,24.21799357162664,0.0,0.0,0.0,0.5208170660564868,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.49145376447784,0.0,0.0,0.0,23.49145376447784,0.1045593283705163,6.11731488089777e-05,224.67104686473823,224.67104686473823,0.5252123121633966,0.5252123121633966,25.2698253805139,25.2698253805139,964.5480262811884,964.5480262811884,23.49145376447784,23.49145376447784,563.7948903474681,1,0.13050807646932133,1941-09-30
1941,1,208.45633822838414,0.9412857142857144,3.357276292302702,0.015989265314310386,37.0,5.0,3.0,2.0,50.0,97.0,0.4659356400326256,111.45633822838415,111.45633822838415,,111.45633822838415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,156.45633822838414,990.0,964.4507380293702,25.549261970629704,0.09074960842964827,0.0052237887494126145,989.9040266028209,0.09296605660831857,0.01,0.01,0.01,25.360322516842295,25.443288573450612,25.443288573450612,25.443288573450612,,0.5273156321933724,0.0,0.0,0.0,15.310138556142713,0.0,0.0,0.0,0.32925029152995083,0.0,0.0,0.0,0.9657142857142856,0.96,0.96,0.96,14.85083439945843,0.0,0.0,0.0,14.85083439945843,0.06937723837759711,3.527772972694488e-05,222.2828362851385,201.1701128186193,0.4821789809675056,0.4363809712935774,25.41706714720183,25.252642685753617,964.5336970177108,964.4070206769117,27.949879606394852,0.0,2494.940179109016,7,0.08250463555254682,1941-10-01
1941,2,203.7799686456208,0.946,1.550437269859385,0.007605470301871972,33.57142857142857,4.428571428571429,3.0,2.0,40.285714285714285,83.28571428571429,0.40887985563141765,120.49425435990653,120.49425435990653,,120.49425435990653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,4.428571428571429,3.0,2.0,40.285714285714285,161.49425435990653,990.0,964.4226798118736,25.577320188126286,0.09252765185791188,0.0059920116205920285,989.9014803365216,0.10516724338587378,0.01,0.01,0.01,25.373633281261924,25.468800524647794,25.468800524647794,25.468800524647794,,0.6630147783288264,0.0,0.0,0.0,20.918971300950584,0.0,0.0,0.0,0.44987035055807717,0.0,0.0,0.0,0.9671428571428571,0.96,0.96,0.96,20.29140216192207,0.0,0.0,0.0,20.29140216192207,0.09919351037168175,4.442646266732032e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.3533455280153085,25.41706714720183,25.334365845927632,964.4395798595788,964.4070206769117,30.004940651126898,0.0,3408.955563202908,7,0.11273001201067817,1941-10-08
1941,3,201.1701128186193,0.952,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,76.42857142857143,0.37992011018794625,124.74154139004786,124.74154139004786,,124.74154139004786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,163.74154139004784,990.0,964.4070206769117,25.592979323088343,0.09332079208316557,0.006353031018154029,989.9003261768987,0.11090108087656457,0.01,0.01,0.01,25.38240441911048,25.48330549998704,25.48330549998704,25.48330549998704,,0.7968780028276025,0.0,0.0,0.0,25.41857536766318,0.0,0.0,0.0,0.5466360294121113,0.0,0.0,0.0,0.9685714285714285,0.96,0.96,0.96,24.656018106633287,0.0,0.0,0.0,24.656018106633287,0.12256302768425573,5.343596699646742e-05,201.1701128186193,201.1701128186193,0.4821789809675056,0.3628769650580197,25.41706714720183,25.37662729776192,964.4070206769117,964.4070206769117,28.76535445773883,0.0,4142.211041914392,7,0.1369778783701849,1941-10-15
1941,4,203.7799686456208,0.946,2.0414559825766503,0.009963618924850372,37.0,5.0,3.0,2.0,50.0,97.0,0.476073258862491,106.77996864562081,106.77996864562081,,106.77996864562081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.7799686456208,990.0,964.4226798118736,25.577320188126286,0.08909916646362617,0.004826297334877743,989.9060745362015,0.08665295767158808,0.01,0.01,0.01,25.39674176665619,25.473394724327772,25.473394724327772,25.473394724327772,,0.3932069250551558,0.0,0.0,0.0,10.724074824629781,0.0,0.0,0.0,0.23062526504580177,0.0,0.0,0.0,0.9642857142857143,0.96,0.96,0.96,10.40235257989089,0.0,0.0,0.0,10.40235257989089,0.050351024177300696,2.6365245296478756e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.4695139207874647,25.41706714720183,25.374805695367545,964.4395798595788,964.4070206769117,24.27215601974541,0.0,1747.595233421669,7,0.057790847666060484,1941-10-22
1941,5,217.02178600566998,0.9285714285714286,2.5820576573730096,0.011768924426445102,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4373018274744102,122.30750029138424,122.30750029138424,,122.30750029138424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,166.73607171995567,990.0,964.502130716034,25.497869283965965,0.09437765861981033,0.006146137524767614,989.8994762038554,0.1076151253933687,0.01,0.01,0.01,25.289730362427992,25.387345487821356,25.387345487821356,25.387345487821356,,0.9256747928757042,0.0,0.0,0.0,28.088328689774034,0.0,0.0,0.0,0.6040500793499791,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.24567882908081,0.0,0.0,0.0,27.24567882908081,0.12533112819051787,6.185908155198701e-05,224.67104686473823,206.5966432631272,0.4695139207874647,0.4139385172135244,25.374805695367545,25.22724466643381,964.5480262811884,964.4395798595788,29.427924329275104,24.27215601974541,4577.274043285575,7,0.15136488238378226,1941-10-29
1941,6,223.98870098485258,0.9191428571428572,0.34117293994281844,0.0015348595764054856,36.0,5.0,3.0,2.0,47.0,93.0,0.415209192207901,130.98870098485258,130.98870098485258,,130.98870098485258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,174.98870098485258,990.0,964.5439322059091,25.456067794090877,0.09729027821237032,0.006884039583712414,989.895825682204,0.11933474632955098,0.01,0.01,0.01,25.232558729965195,25.34189347629474,25.34189347629474,25.34189347629474,,0.9310164389418725,0.0,0.0,0.0,30.178081900534373,0.0,0.0,0.0,0.6489910086136425,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.272739443518336,0.0,0.0,0.0,29.272739443518336,0.13068620993732277,6.207639754780241e-05,224.67104686473823,222.2828362851385,0.4183858796938423,0.4139385172135244,25.24584388879365,25.22724466643381,964.5480262811884,964.5336970177108,29.427924329275104,28.884777229126424,4917.820226511081,7,0.16262633024176856,1941-11-05
1941,7,231.1082969472408,0.9051428571428571,2.479779639472237,0.010662925874491186,36.0,5.0,3.0,2.0,47.0,93.0,0.4026422017682725,138.1082969472408,138.1082969472408,,138.1082969472408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,182.1082969472408,990.0,964.5866497816834,25.41335021831656,0.09980301373283859,0.007489205240515428,989.8927077810266,0.128946200878775,0.01,0.01,0.01,25.1771117984644,25.29605799934317,25.29605799934317,25.29605799934317,,0.9339868863574472,0.0,0.0,0.0,31.850539842924242,0.0,0.0,0.0,0.6849578460843924,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.895023647636517,0.0,0.0,0.0,30.895023647636517,0.13362730674493162,6.21373534201031e-05,239.64129376144416,224.67104686473823,0.4139385172135244,0.3880800280296381,25.22724466643381,25.110657396788664,964.6378477625686,964.5480262811884,32.841731214842824,29.427924329275104,5190.363972802935,7,0.1716390202646473,1941-11-12
1941,8,256.5372583892272,0.8642857142857142,5.538557229695954,0.021874158219731727,36.0,5.0,3.0,2.0,47.0,93.0,0.3627147334104723,163.5372583892272,163.5372583892272,,163.5372583892272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.5372583892272,990.0,964.725004634691,25.274995365309014,0.10877779581898792,0.00965066696308427,989.8815715372178,0.1632752988254567,0.01,0.01,0.01,24.99329160370149,25.146566902526946,25.146566902526946,25.146566902526946,,0.9432984344670121,0.0,0.0,0.0,37.81247617623667,0.0,0.0,0.0,0.8131715306717563,0.0,0.0,0.0,0.9721715984290226,0.96,0.96,0.96,36.762510326713496,0.0,0.0,0.0,36.762510326713496,0.14325179795899226,6.243827057079746e-05,264.1051871975735,246.1954239432886,0.3777486945550322,0.352132424913063,25.059614274515933,24.948344473101372,964.7564207487904,964.6771725436598,38.60624705012543,34.32938855024869,6176.101734887868,7,0.20423616848174164,1941-11-19
1941,9,260.7008300992872,0.8572857142857142,2.4266946696670493,0.0092931426188346,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.3397948911133734,172.27225867071576,172.27225867071576,,172.27225867071576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,214.84368724214434,990.0,964.7427459432618,25.257254056738297,0.11135654006730712,0.010393141987010785,989.8782503179457,0.17506754920546627,0.01,0.01,0.01,24.9604368254785,25.125504374683963,25.125504374683963,25.125504374683963,,0.9460380183247441,0.0,0.0,0.0,39.90077150770511,0.0,0.0,0.0,0.8580811076925832,0.0,0.0,0.0,0.974719070033251,0.96,0.96,0.96,38.90303738622617,0.0,0.0,0.0,38.90303738622617,0.14907016453342234,6.270140445886388e-05,266.78604271350054,249.7991800258312,0.3722990603507308,0.2886207959637892,25.03154845802024,24.905985469883447,964.767144170854,964.698795080155,43.2264130379807,35.140828386523715,6535.710280885995,7,0.21612798547903425,1941-11-26
1941,10,290.890358382334,0.7997142857142857,6.034623519770507,0.020702921831395698,31.0,5.0,3.0,2.0,36.0,77.0,0.2654236731255448,213.89035838233397,213.89035838233397,,213.89035838233397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,252.890358382334,990.0,964.8664702344679,25.13352976553212,0.12478461262875891,0.013930680462498315,989.8612847069088,0.2312519838161509,0.01,0.01,0.01,24.763562488624725,24.98481447244087,24.98481447244087,24.98481447244087,,0.9564685833493645,0.0,0.0,0.0,49.67876652762679,0.0,0.0,0.0,1.0683605704865977,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.89344325632696,0.0,0.0,0.0,46.89344325632696,0.16137037011264563,6.10652310724131e-05,309.0284073518941,270.26224589706084,0.28490845898368,0.2491680317024034,24.885865406211177,24.65246110175283,964.9451420367594,964.7810489835882,48.2,44.03308608229793,7878.09846706293,7,0.26051912920181647,1941-12-03
1941,11,322.6116781586289,0.7527142857142856,2.0854494981345346,0.006518246947661615,31.0,5.0,3.0,2.0,36.0,77.0,0.2386914379413349,245.6116781586289,245.6116781586289,,245.6116781586289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.61167815862893,990.0,965.013058390793,24.986941609206887,0.13598005465129434,0.016626992643483413,989.8473929527051,0.2740757655141491,0.01,0.01,0.01,24.560258796398,24.824334561912146,24.824334561912146,24.824334561912146,,0.9567296222670488,0.0,0.0,0.0,56.59854683726464,0.0,0.0,0.0,1.2171730502637559,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1494146403736667,5.451813064473689e-05,323.62655383883583,316.52242407738737,0.2432687043404358,0.2379285602081514,24.601592233106334,24.553369890279946,965.0181327691942,964.9826121203868,48.2,48.2,8097.600000000001,7,0.26777777777777784,1941-12-10
1941,12,333.4424681015538,0.7345714285714285,2.9989871271995248,0.008924952230550214,31.0,5.0,3.0,2.0,36.0,77.0,0.2309986192664255,256.44246810155374,256.44246810155374,,256.44246810155374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.4424681015538,990.0,965.0672123405077,24.93278765949224,0.13980257646719582,0.020114883780611957,989.8400825397522,0.27974172498833044,0.01,0.01,0.01,24.49312847425613,24.762870199244464,24.762870199244464,24.762870199244464,,0.9529123189242386,0.0,0.0,0.0,58.692494791606975,0.0,0.0,0.0,1.2622041890668165,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1445991356966456,5.223840308089748e-05,344.6194637292325,325.6607962357874,0.2364423378251826,0.2234348552654556,24.53956159319756,24.42783900946276,965.1230973186462,965.028303981179,48.2,48.2,8097.600000000001,7,0.26777777777777784,1941-12-17
1941,13,407.40035584312045,0.6437142857142858,16.37728272393176,0.040107203064470597,31.0,5.0,3.0,2.0,36.0,77.0,0.19055101114723158,330.40035584312045,330.40035584312045,,184.71583542876368,145.68452041435677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,369.40035584312045,990.0,965.4270418346407,24.572958165359232,0.165904609729766,0.05494896795795281,989.7791464223122,0.18738838827366736,0.1488169597022388,0.01,0.01,24.164716199397816,24.203287627969246,24.342104587671486,24.342104587671486,,0.9461411614514148,0.8112479173894581,0.0,0.0,41.43272680594368,32.615238807562406,0.0,0.0,0.8910263829235199,0.701402985108869,0.0,0.0,0.9746637426434852,0.9718065997863423,0.96,0.96,38.656544479224145,31.77083019350986,0.0,0.0,70.427374672734,0.17186696569181598,5.891854509129064e-05,459.2604427967548,350.2192051008483,0.2198623001780478,0.1676608582509168,24.40015852889369,23.86916763605703,965.6666719925854,965.1510960255042,83.54657922667981,48.2,11831.798945019314,7,0.3912631926263001,1941-12-24
1941,14,431.49486558166234,0.6167142857142858,8.387956298574505,0.0195524445444294,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.20661798330360712,342.49486558166234,342.49486558166234,,171.24743279083117,171.24743279083117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,384.9234370102337,990.0,965.5417268951174,24.45827310488255,0.17138318670559063,0.06065757655454458,989.7679592367398,0.17368403426762208,0.17368403426762208,0.01,0.01,24.052548307354794,24.052548307354794,24.216232341622412,24.216232341622412,,0.9471092152010631,0.9471092152010631,0.0,0.0,38.25680556670454,38.25680556670454,0.0,0.0,0.8227270014345063,0.8227270014345063,0.0,0.0,0.9724493870998786,0.9724493870998786,0.96,0.96,37.208492564590266,37.208492564590266,0.0,0.0,74.41698512918053,0.17237301414731035,6.0347650753761746e-05,453.0726139176065,420.28892993659525,0.2165177179749375,0.1699506825941213,24.12258133549752,23.906294182537764,965.6388267626292,965.4913001847146,82.25116926342693,71.41485304925104,12502.05350170233,7,0.4134276951621141,1941-12-31
1941,15,454.36324582661,0.5917142857142856,3.874862451262743,0.008487676384278971,34.0,5.0,4.0,3.0,45.0,91.0,0.20036366031400185,363.36324582661,363.36324582661,,181.681622913305,181.681622913305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,406.36324582661,990.0,965.6446346062197,24.35536539378029,0.17894996044612393,0.07050745203015987,989.7505425875237,0.18777019093296168,0.18777019093296168,0.01,0.01,23.91813779037104,23.91813779037104,24.095907981304006,24.095907981304006,,0.9501953395300885,0.9501953395300885,0.0,0.0,40.49277900100698,40.49277900100698,0.0,0.0,0.8708124516345588,0.8708124516345588,0.0,0.0,0.9770779704100113,0.9770779704100113,0.96,0.96,39.56670237428488,39.56670237428488,0.0,0.0,79.13340474856976,0.17414100509116182,6.0492761644347034e-05,467.1571483252964,440.0331111664572,0.2068026193728321,0.1947952639196988,24.004117609937182,23.84137525781494,965.7022071674638,965.580149000249,82.0468922720261,75.86975158542265,13294.411997759718,7,0.43963002638094306,1942-01-07
1941,16,474.5595922814502,0.5677142857142857,1.7722784691429183,0.0037306014335478288,34.0,5.0,4.0,3.0,45.0,91.0,0.1917655555889064,383.5595922814502,383.5595922814502,,191.7797961407251,191.7797961407251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,426.5595922814502,990.0,965.7355181652664,24.26448183473352,0.18607787773857992,0.08004012755684446,989.7338819947046,0.20140272478997884,0.20140272478997884,0.01,0.01,23.796961104648116,23.796961104648116,23.988363829438093,23.988363829438093,,0.9528829008529841,0.9528829008529841,0.0,0.0,42.648236554404214,42.648236554404214,0.0,0.0,0.917166377514069,0.917166377514069,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,41.79527182331613,41.79527182331613,0.0,0.0,83.59054364663226,0.17614192972820644,6.053731479530075e-05,479.5630976092969,470.1789493868897,0.1935433309353032,0.1897560518181035,23.82324465986853,23.76694041778866,965.7580339392418,965.715805272241,84.63230670782666,82.67767170847296,14043.211332634219,7,0.46439190914795697,1942-01-14
1941,17,510.79089038036994,0.5431428571428571,6.824928612692751,0.013451144645896099,29.0,5.0,4.0,2.0,33.0,73.0,0.1430427455054625,437.79089038036994,437.79089038036994,,218.89544519018497,218.89544519018497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,475.79089038036994,990.0,965.8985590067116,24.101440993288374,0.2034531303286465,0.10563730025953456,989.6909095694118,0.2380088510067497,0.2380088510067497,0.01,0.01,23.554341711693457,23.554341711693457,23.782350562700202,23.782350562700202,,0.9573063822514447,0.9573063822514447,0.0,0.0,48.40054127577303,48.40054127577303,0.0,0.0,1.0408718553929683,1.0408718553929683,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.12282439118262,47.12282439118262,0.0,0.0,94.24564878236524,0.18453444630033775,5.9818632461055874e-05,527.3375978981461,486.0250263913084,0.1501980269247004,0.1384312445973172,23.70293518744761,23.455062607865656,965.9730191905415,965.7871126187608,96.4,89.9393689319728,15833.268995437362,7,0.5235869376798069,1942-01-21
1941,18,545.8564381559772,0.5198571428571429,5.0700681871384985,0.009246780644983441,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.14302827766637147,467.71358101312006,467.71358101312006,,233.85679050656003,233.85679050656003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,506.9992952988344,990.0,966.0563539717017,23.94364602829814,0.21528292446279695,0.11976081023819263,989.6649562652991,0.25820666718385604,0.25820666718385604,0.01,0.01,23.35039562641335,23.35039562641335,23.5986022935972,23.5986022935972,,0.9567877519789132,0.9567877519789132,0.0,0.0,51.2366770564704,51.2366770564704,0.0,0.0,1.1018640227197933,1.1018640227197933,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.17667501158222376,5.726431886568825e-05,562.8280752081156,532.5192229643311,0.1542654421640668,0.1331683855166622,23.42397321486183,23.256338752527377,966.1327263384364,965.9963365033394,96.4,96.4,16195.200000000003,7,0.5355555555555557,1942-01-28
1941,19,585.3360957632739,0.4907142857142857,7.542814065547304,0.0126929969568988,31.0,6.0,4.0,3.0,41.0,85.0,0.14533691150183783,500.3360957632739,500.3360957632739,,250.16804788163694,250.16804788163694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,541.3360957632739,990.0,966.2327691726615,23.767230827338544,0.2341571932025401,0.13660448582664222,989.6292383209709,0.2752475390136565,0.2752475390136565,0.01,0.01,23.12122160929572,23.12122160929572,23.386469148309374,23.386469148309374,,0.9537969162055716,0.9537969162055716,0.0,0.0,54.093318687122164,54.093318687122164,0.0,0.0,1.1632971760671431,1.1632971760671431,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16482915610326082,5.358059414015797e-05,615.6277736669467,563.9275439778775,0.1507285836765839,0.1380704439205252,23.249505235109748,22.95065789706993,966.3625110946678,966.1376739479005,96.4,96.4,16195.200000000003,7,0.5355555555555557,1942-02-04
1941,20,665.9513927735903,0.45271428571428574,10.896974725102998,0.016503531837162584,31.0,6.0,4.0,3.0,41.0,85.0,0.1277629250702985,580.9513927735903,580.9513927735903,,206.62933565510323,206.62933565510323,167.69272146338383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,621.9513927735903,990.0,966.5638055710943,23.43619442890567,0.27997007262083634,0.1890755303727583,989.5309543970064,0.2170994596898539,0.2170994596898539,0.17852803111842533,0.01,22.750049366222218,22.750049366222218,22.788620794793648,22.957148825912075,,0.9525204613474607,0.9525204613474607,0.8172368434055123,0.0,43.90849021946787,43.90849021946787,35.6367354604837,0.0,0.9442686068702768,0.9442686068702768,0.7663814077523377,0.0,0.978951559685849,0.978951559685849,0.9760944168287062,0.96,41.767471675080124,41.767471675080124,34.88175738936584,0.0,118.41670073952609,0.17758679625271587,5.65454306838544e-05,691.9065967426677,630.1125986840717,0.1348965251250556,0.1228489515783775,22.874811150474528,22.61563187843284,966.6676263869706,966.4204503947362,125.9426727609792,96.4,19894.005724240385,7,0.657870559664034,1942-02-11
1941,21,728.0648226742229,0.42528571428571427,8.046763796024477,0.011103284961297841,31.0,6.0,4.0,3.0,41.0,85.0,0.11680082047564182,643.0648226742229,643.0648226742229,,214.35494089140767,214.35494089140767,214.35494089140767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,684.0648226742229,990.0,966.8122592906968,23.18774070930314,0.3152685231609406,0.2305673015463809,989.4541641752927,0.23187917020340026,0.23187917020340026,0.23187917020340026,0.01,22.410025714392393,22.410025714392393,22.410025714392393,22.63190488459579,,0.9561109156170976,0.9561109156170976,0.9561109156170976,0.0,45.03884894047602,45.03884894047602,45.03884894047602,0.0,0.9685773965693768,0.9685773965693768,0.9685773965693768,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.138071961666505,44.138071961666505,44.138071961666505,0.0,132.4142158849995,0.18187330717940378,5.720208643051245e-05,748.233943314839,702.6560160658968,0.1209695755199063,0.1136008340164728,22.554507561191837,22.29533824231243,966.8929357732592,966.7106240642636,135.98634120232262,127.8834835007912,22245.588268679916,7,0.7356345326944417,1942-02-18
1941,22,806.8403322032822,0.39371428571428574,13.613230153076058,0.0169029752272085,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,103.85714285714286,0.12814572987157877,702.9831893461394,702.9831893461394,,234.32772978204645,234.32772978204645,234.32772978204645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,750.4117607747108,990.0,967.1273613288131,22.872638671186923,0.35297283472084023,0.27059277048322106,989.376434394796,0.2588424352057627,0.2588424352057627,0.2588424352057627,0.01,21.99023063077709,21.99023063077709,21.99023063077709,22.239073065982847,,0.9570183337213034,0.9570183337213034,0.9570183337213034,0.0,48.356152594809274,48.356152594809274,48.356152594809274,0.0,1.0399172601034252,1.0399172601034252,1.0399172601034252,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.21391007761061,47.21391007761061,47.21391007761061,0.0,141.64173023283186,0.17571650320832724,5.598411168208109e-05,843.5265543863715,760.52821131929,0.1574564911514584,0.1039469662746869,22.22542946722869,21.819149220804075,967.2741062175454,966.9421128452772,144.60000000000002,138.13277578834047,23795.810679115755,7,0.7868985012935105,1942-02-25
1941,23,879.9896863425059,0.36742857142857144,8.984946230715034,0.010160772724900128,41.0,8.0,7.0,6.0,67.0,129.0,0.14669351256372873,750.9896863425059,750.9896863425059,,250.329895447502,250.329895447502,250.329895447502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,806.9896863425059,990.0,967.4199587453701,22.58004125463,0.3945101154779577,0.3007471475247003,989.3047427369974,0.2757644711995508,0.2757644711995508,0.2757644711995508,0.01,21.609019520427754,21.609019520427754,21.609019520427754,21.874783991627307,,0.9565543755360718,0.9565543755360718,0.9565543755360718,0.0,50.735584462187134,50.735584462187134,50.735584462187134,0.0,1.0910878378964974,1.0910878378964974,1.0910878378964974,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.13835844976321,48.13835844976321,48.13835844976321,0.0,144.41507534928965,0.16421488673055018,5.3464096763559766e-05,906.4211780013768,847.0875422650073,0.1522865035354787,0.1423179457086825,21.798900410497104,21.46115748502845,967.5256847120056,967.28835016906,144.60000000000002,143.95276372251374,24261.732658680663,7,0.8023059741627203,1942-03-04
1941,24,957.5618114833638,0.34242857142857147,11.865189947654406,0.012427629474661113,41.0,8.0,7.0,6.0,67.0,129.0,0.134781605167205,828.5618114833638,828.5618114833638,,245.82195360657806,245.82195360657806,245.82195360657806,91.09595066362962,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,884.5618114833638,990.0,967.7302472459334,22.26975275406658,0.4646803272079803,0.3400239167579481,989.195295756034,0.25833667625304285,0.25833667625304285,0.25833667625304285,0.10405096196732855,21.206711833847628,21.206711833847628,21.206711833847628,21.360997548133337,,0.9551554708716274,0.9551554708716274,0.9551554708716274,0.4090311521410229,48.855472999941654,48.855472999941654,48.855472999941654,18.00648508304642,1.0506553333320785,1.0506553333320785,1.0506553333320785,0.38723623834508436,0.979957412100254,0.979957412100254,0.979957412100254,0.9685288406716825,45.18743612432683,45.18743612432683,45.18743612432683,17.644578981469685,153.20688735445017,0.15986680431296924,5.131927789688764e-05,989.4775076349576,924.6839937244496,0.1395071190541676,0.1303718366558275,21.36255629483466,21.05982407416857,967.8579100305398,967.5987359748976,166.26182150455372,144.60000000000002,25738.75707554763,7,0.8511493741913899,1942-03-11
1941,25,1027.2958263902444,0.3245714285714286,10.074337347018709,0.009760284007968115,41.0,8.0,7.0,6.0,67.0,129.0,0.12564400168526332,898.2958263902445,898.2958263902445,,224.57395659756114,224.57395659756114,224.57395659756114,224.57395659756114,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,954.2958263902445,990.0,967.984214170716,22.015785829284077,0.5284878982021972,0.3737751799728783,989.0977369218248,0.24567484140670753,0.24567484140670753,0.24567484140670753,0.24567484140670753,20.867847909702288,20.867847909702288,20.867847909702288,20.867847909702288,,0.9552179881880951,0.9552179881880951,0.9552179881880951,0.9552179881880951,43.894727967093594,43.894727967093594,43.894727967093594,43.894727967093594,0.9439726444536258,0.9439726444536258,0.9439726444536258,0.9439726444536258,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.016833407751726,43.016833407751726,43.016833407751726,43.016833407751726,172.0673336310069,0.16750361508342285,5.321592600041916e-05,1059.9978690640885,989.4775076349576,0.1303718366558275,0.1216983578598124,21.05982407416857,20.70670980770515,968.0885647313444,967.8579100305398,177.02798377987537,166.26182150455372,28907.312050009157,7,0.9559296312833716,1942-03-18
1941,26,1095.2762724147556,0.30328571428571427,9.67554970716479,0.0087973129446172,41.0,8.0,7.0,6.0,67.0,129.0,0.11781225464214028,966.2762724147557,966.2762724147557,,241.56906810368892,241.56906810368892,241.56906810368892,241.56906810368892,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1022.2762724147557,990.0,968.1994397133036,21.80056028669649,0.5932065977158907,0.4066777158487417,989.0001156864354,0.26861824193998,0.26861824193998,0.26861824193998,0.26861824193998,20.532057731191873,20.532057731191873,20.532057731191873,20.532057731191873,,0.9555435284691597,0.9555435284691597,0.9555435284691597,0.9555435284691597,46.47555503130804,46.47555503130804,46.47555503130804,46.47555503130804,0.9994743017485599,0.9994743017485599,0.9994743017485599,0.9994743017485599,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.54604393068188,45.54604393068188,45.54604393068188,45.54604393068188,182.1841757227275,0.16634287023376895,5.237754442463311e-05,1127.726717014242,1073.2959927204863,0.1201905167585908,0.1143894154973459,20.64182333239729,20.36448855947744,968.301426824902,968.1303588342644,186.79741929995257,178.99826548096783,30606.941521418223,7,1.0121343095707085,1942-03-25
1941,27,1234.201168629645,0.27014285714285713,38.84225872172806,0.030191662281684403,45.0,11.0,10.0,10.0,72.0,148.0,0.12053490197354759,1086.201168629645,1053.153906840227,,263.2884767100567,263.2884767100567,263.2884767100567,263.2884767100567,33.047261789418016,10.04815392245818,1.8463236959994827,2.2329230938795956,2.2329230938795956,16.686937983201158,55.04815392245818,12.846323695999484,12.232923093879595,12.232923093879595,88.68693798320116,1133.2813075525644,990.0,968.6366840185574,21.36331598144256,0.747662397629334,0.5465636190415993,988.7057739833291,0.27924180440558194,0.27924180440558194,0.27924180440558194,0.27924180440558194,19.78984816036606,19.78984816036606,19.78984816036606,19.78984816036606,,0.954399914499317,0.954399914499317,0.954399914499317,0.954399914499317,48.72288113279925,48.72288113279925,48.72288113279925,48.72288113279925,1.047803895329016,1.047803895329016,1.047803895329016,1.047803895329016,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.52367808981328,47.52367808981328,47.52367808981328,47.52367808981328,190.09471235925312,0.15469116904764504,5.019775496463462e-05,1399.6225280663384,1132.2744617454025,0.1307103577800896,0.1057427963841585,20.36859276717058,19.02075953203095,969.1603189368298,968.3157197369142,192.8,184.1034269898541,31935.911676354524,7,1.056081735329184,1942-04-01
1941,28,1752.5986951344496,0.20199999999999999,78.98741994186096,0.04630530681776886,45.0,11.0,10.0,10.0,72.0,148.0,0.0851861531811569,1604.5986951344496,1100.0,,275.0,275.0,275.0,275.0,504.5986951344497,55.0,7.000000000000001,15.0,34.094506428003356,393.50418870644637,100.0,18.0,25.0,44.094506428003356,465.50418870644637,1243.0,990.0,970.3007034765882,19.699296523411768,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.845007110893484,17.845007110893484,17.845007110893484,17.845007110893484,,0.95041942430286,0.95041942430286,0.95041942430286,0.95041942430286,45.742520542424934,45.742520542424934,45.742520542424934,45.742520542424934,0.9837101191919341,0.9837101191919341,0.9837101191919341,0.9837101191919341,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.82767013157644,44.82767013157644,44.82767013157644,44.82767013157644,179.31068052630576,0.10350531893556751,4.528047488038024e-05,1952.5344676593647,1492.9232463956196,0.0991343663227952,0.0757989179967806,18.683958560665104,17.199060768889893,970.9466498185918,969.4617520268166,188.06638556886563,172.4911449472741,30124.194328419366,7,0.9961704473683652,1942-04-08
1941,29,2104.586362950167,0.1657142857142857,30.955410845387274,0.014875932582988943,45.0,11.0,10.0,10.0,72.0,148.0,0.07036757372615474,1956.5863629501669,1100.0,,275.0,275.0,275.0,275.0,856.5863629501667,55.0,6.999999999999998,15.000000000000002,57.87745695609236,721.7089059940745,100.0,18.0,25.0,67.87745695609235,793.7089059940745,1243.0,990.0,971.3524498416037,18.647550158396143,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.79326074587786,16.79326074587786,16.79326074587786,16.79326074587786,,0.9473810532881091,0.9473810532881091,0.9473810532881091,0.9473810532881091,42.90742550321824,42.90742550321824,42.90742550321824,42.90742550321824,0.9227403334025428,0.9227403334025428,0.9227403334025428,0.9227403334025428,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.049276993153875,42.049276993153875,42.049276993153875,42.049276993153875,168.1971079726155,0.07998671180143703,4.2474017164801895e-05,2169.222343577076,2004.1930578689712,0.0738451814404377,0.0682272153604807,17.03558941331525,16.63724286160604,971.5084677258756,971.1101211741664,170.75598987917485,166.55140950104115,28257.114139399408,7,0.9344283776256418,1942-04-15
1941,30,2165.3137673094693,0.15885714285714286,10.906716663370714,0.005049357040763128,45.0,11.0,10.0,10.0,72.0,148.0,0.0683578139006635,2017.3137673094695,1100.0,,275.0,275.0,275.0,275.0,917.3137673094697,55.0,7.0,15.000000000000004,61.980659953342546,778.333107356127,100.0,18.0,25.0,71.98065995334254,850.333107356127,1243.0,990.0,971.4990332314366,18.500966768563348,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.646677356045064,16.646677356045064,16.646677356045064,16.646677356045064,,0.9469400320681352,0.9469400320681352,0.9469400320681352,0.9469400320681352,42.5129926064724,42.5129926064724,42.5129926064724,42.5129926064724,0.9142579055155355,0.9142579055155355,0.9142579055155355,0.9142579055155355,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.66273275434295,41.66273275434295,41.66273275434295,41.66273275434295,166.6509310173718,0.07697502240838053,4.208356843873026e-05,2187.823512835168,2130.077665449665,0.0694810346123021,0.067647138414839,16.731730015706688,16.592343487534748,971.553367099947,971.413980571775,167.54743844409623,166.078304752361,27997.356410918463,7,0.9258385056520656,1942-04-22
