WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1941,31,2030.1835757024946,0.17371428571428568,25.363313970042814,0.0125510795469056,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.08866164620877504,1850.7550042739233,1100.0,,275.0,275.0,275.0,275.0,750.7550042739232,53.57142857142857,7.714285714285714,15.0,42.86403714526626,631.6052528429427,100.0,18.0,25.0,52.86403714526626,734.3195385572284,1243.0,990.0,971.161777419213,18.838222580787,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.983933168268717,16.983933168268717,16.983933168268717,16.983933168268717,,0.9479672891816309,0.9479672891816309,0.9479672891816309,0.9479672891816309,43.42152730973645,43.42152730973645,43.42152730973645,43.42152730973645,0.9337962862308914,0.9337962862308914,0.9337962862308914,0.9337962862308914,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.55309676354172,42.55309676354172,42.55309676354172,42.55309676354172,170.21238705416687,0.08393555421345315,4.298292602377952e-05,2102.056335477332,1952.5344676593647,0.098333731455283,0.0704072471808384,17.199060768889893,16.799367708743347,971.3463428787384,970.9466498185918,172.4911449472741,168.26078368381846,28595.681025100035,7,0.9456243725231493,1942-04-29
1941,32,1793.3631158710773,0.197,39.26030919180331,0.021916373306208686,47.0,10.0,10.0,10.0,115.0,192.0,0.10725568491880158,1601.3631158710773,1100.0,,275.0,275.0,275.0,275.0,501.3631158710772,53.0,8.0,15.0,26.112662284951934,399.2504535861252,100.0,18.0,25.0,36.11266228495193,514.2504535861252,1243.0,990.0,970.4324039128143,19.567596087185734,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.71330667466745,17.71330667466745,17.71330667466745,17.71330667466745,,0.9502934044751318,0.9502934044751318,0.9502934044751318,0.9502934044751318,45.39767228157985,45.39767228157985,45.39767228157985,45.39767228157985,0.9762940275608569,0.9762940275608569,0.9762940275608569,0.9762940275608569,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.48971883594826,44.48971883594826,44.48971883594826,44.48971883594826,177.95887534379304,0.09947427758119128,4.493910993530127e-05,1902.1320729105275,1677.712303316742,0.1144415521185765,0.100939363114893,18.086947761381424,17.36189927500149,970.7838113124802,970.0587628261004,181.91438045420156,174.22140837438874,29897.09105775723,7,0.9886604185766279,1942-05-06
1941,33,1554.935900255647,0.22342857142857145,26.39843670301749,0.016849306781567173,47.0,10.0,10.0,10.0,115.0,192.0,0.12358840613468382,1362.935900255647,1100.0,,275.0,275.0,275.0,275.0,262.935900255647,52.45490519389443,8.0,13.092455491037123,13.69457813831495,175.69396143240056,99.45490519389443,18.0,23.092455491037125,23.69457813831495,290.69396143240056,1240.5473606849316,990.0,969.662100600826,20.337899399174066,0.9199362567424868,0.648,988.4320637432575,0.28,0.28,0.28,0.28,18.489963142431588,18.489963142431588,18.489963142431588,18.489963142431588,,0.9518624539280395,0.9518624539280395,0.9518624539280395,0.9518624539280395,47.465973899437685,47.465973899437685,47.465973899437685,47.465973899437685,1.0207736322459717,1.0207736322459717,1.0207736322459717,1.0207736322459717,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.51665442144893,46.51665442144893,46.51665442144893,46.51665442144893,186.06661768579573,0.1198001697798923,4.698651961762518e-05,1631.4057003589478,1492.9232463956196,0.1286067454998424,0.1176899160998122,18.705590212561415,18.236553709398976,969.9091568780829,969.4617520268166,188.28946966153856,183.45513730334363,31259.191771213682,7,1.033703431587754,1942-05-13
1941,34,1323.6055509650348,0.2555714285714286,44.31066062888125,0.03401226327560713,47.0,10.0,10.0,10.0,115.0,192.0,0.14601146214258792,1131.6055509650348,1064.6272098263275,,266.1568024565819,266.1568024565819,266.1568024565819,266.1568024565819,66.97834113870742,16.395739757912754,3.3339125877490288,3.488455267641012,3.488455267641012,40.27177825776362,63.39573975791275,13.333912587749028,13.488455267641013,13.488455267641013,155.2717782577636,1154.8453174396304,990.0,968.9201290472995,21.079870952700503,0.7788501968062046,0.5707452126177464,988.650404590576,0.2795539514175414,0.2795539514175414,0.2795539514175414,0.2795539514175414,19.450721591859008,19.450721591859008,19.450721591859008,19.450721591859008,,0.9536607596700926,0.9536607596700926,0.9536607596700926,0.9536607596700926,48.3652281422104,48.3652281422104,48.3652281422104,48.3652281422104,1.040112433165815,1.040112433165815,1.040112433165815,1.040112433165815,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.34578274504706,47.34578274504706,47.34578274504706,47.34578274504706,189.38313098018824,0.14389123033379322,4.9470325154002124e-05,1466.3705361774826,1182.7486219934508,0.1623337338380455,0.130935527728553,20.193688103378904,18.81178636302954,969.3759663476504,968.4743528119794,192.8,183.68682533270345,31816.366004671625,7,1.0521285054454903,1942-05-20
1941,35,1093.2950276859394,0.3044285714285714,22.859921107656128,0.021027839756473713,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.16737396060932913,910.1521705430822,910.1521705430822,,227.53804263577055,227.53804263577055,227.53804263577055,227.53804263577055,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,976.2950276859393,990.0,968.1932129441558,21.80678705584418,0.5492699660477015,0.37951365054285174,989.0712163834096,0.24967635755829024,0.24967635755829024,0.24967635755829024,0.24967635755829024,20.628327081695367,20.628327081695367,20.628327081695367,20.628327081695367,,0.9549494032648431,0.9549494032648431,0.9549494032648431,0.9549494032648431,43.93962032454738,43.93962032454738,43.93962032454738,43.93962032454738,0.9449380714956425,0.9449380714956425,0.9449380714956425,0.9449380714956425,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.060827918056425,43.060827918056425,43.060827918056425,43.060827918056425,172.2433116722257,0.157642186872258,5.25902891903652e-05,1166.683447695578,1022.729174239858,0.1788882109895305,0.1543864550000352,20.936805912351648,20.28091902608609,968.423862264186,967.971434547611,181.48051194444204,165.50613942408637,28936.87636093392,7,0.9569072870679206,1942-05-27
1941,36,866.6610489906344,0.3737142857142857,40.44023296921858,0.047527578999063784,45.0,10.0,9.0,9.0,88.0,161.0,0.1873487720238531,705.6610489906344,705.6610489906344,,235.2203496635448,235.2203496635448,235.2203496635448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,769.6610489906344,990.0,967.3666441959624,22.633355804037496,0.3731773217857644,0.27000124574874007,989.3568214324654,0.25422600063463513,0.25422600063463513,0.25422600063463513,0.01,21.735951235868356,21.735951235868356,21.735951235868356,21.98017723650299,,0.9557300896512556,0.9557300896512556,0.9557300896512556,0.0,47.81740457727499,47.81740457727499,47.81740457727499,0.0,1.0283312812317202,1.0283312812317202,1.0283312812317202,0.0,0.9795774643535441,0.9795774643535441,0.9795774643535441,0.96,45.70937177718816,45.70937177718816,45.70937177718816,0.0,137.1281153315645,0.1585371267306914,5.423963901985241e-05,971.4321659369264,739.6475434553279,0.2176712427758152,0.1657346808613433,22.4592503813512,21.14761060401972,967.7857286637476,966.8585901738212,144.60000000000002,118.63631902496682,23037.523375702836,7,0.7618228629531362,1942-06-03
1941,37,632.5637342942466,0.46885714285714286,24.684788892943953,0.03877212030716471,45.0,10.0,9.0,9.0,88.0,161.0,0.25590525351230003,471.56373429424656,471.56373429424656,,235.78186714712328,235.78186714712328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,535.5637342942466,990.0,966.4266733309303,23.57332666906968,0.23261516643787866,0.12334109920555195,989.6440437343566,0.2547339072935113,0.2547339072935113,0.01,0.01,22.962636496132735,22.962636496132735,23.207370403426243,23.207370403426243,,0.9549328355209509,0.9549328355209509,0.0,0.0,50.637899949209505,50.637899949209505,0.0,0.0,1.0889870956819248,1.0889870956819248,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.99514127903877,46.99514127903877,0.0,0.0,93.99028255807754,0.14903849793595167,5.5729169965738344e-05,702.6560160658968,566.8540212047202,0.2840237415231365,0.2291306077494695,23.3407845172626,22.575840146495096,966.7106240642636,966.1508430954212,96.4,86.96881513834307,15790.367469757026,7,0.5221682364337641,1942-06-10
1941,38,519.3089735779597,0.5375714285714286,11.546999259058834,0.022250133691025704,42.42857142857143,9.571428571428571,8.142857142857142,7.285714285714286,75.57142857142857,143.0,0.27444629536371973,376.30897357795976,376.30897357795976,,188.15448678897988,188.15448678897988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.571428571428571,8.142857142857142,7.285714285714286,75.57142857142857,436.4518307208169,990.0,965.9368903811007,24.06310961889923,0.18956915560860083,0.07661783552879695,989.7338130088626,0.1965085571651228,0.1965085571651228,0.01,0.01,23.600414070596702,23.600414070596702,23.78692262776182,23.78692262776182,,0.9519024033266776,0.9519024033266776,0.0,0.0,41.452162474497854,41.452162474497854,0.0,0.0,0.8914443542902762,0.8914443542902762,0.0,0.0,0.9782214191752097,0.9782214191752097,0.96,0.96,40.55215242843326,40.55215242843326,0.0,0.0,81.10430485686652,0.15640029679008355,5.986638201953202e-05,556.2195342976412,486.0250263913084,0.3115487828337938,0.2323684030394819,23.765932187225527,23.4045907052109,966.1029879043392,965.7871126187608,85.10527346605826,76.28118192222102,13625.523215953575,7,0.45057947142703625,1942-06-17
1941,39,458.28571791985013,0.5867142857142857,6.570273603550163,0.014308515976428886,39.0,9.0,7.0,5.0,59.0,119.0,0.25984832622648607,339.28571791985013,339.28571791985013,,169.64285895992506,169.64285895992506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,394.28571791985013,990.0,965.6622857306393,24.3377142693607,0.17468742612046223,0.05914285885816923,989.7661697150214,0.17151785959589883,0.17151785959589883,0.01,0.01,23.93236612478617,23.93236612478617,24.093883984382067,24.093883984382067,,0.9467854691513573,0.9467854691513573,0.0,0.0,37.695644560312886,37.695644560312886,0.0,0.0,0.8106590228024277,0.8106590228024277,0.0,0.0,0.9718067999523855,0.9718067999523855,0.96,0.96,36.63533693487227,36.63533693487227,0.0,0.0,73.27067386974454,0.15983658112456883,5.998598908271492e-05,477.3484869166725,440.0331111664572,0.2704341945644728,0.249293761814674,24.04188050636633,23.81799082562492,965.748068191125,965.580149000249,77.53241055631979,69.31095239465726,12309.473210117083,7,0.4070592992763586,1942-06-24
1941,40,419.3922541679613,0.631,4.575509273269079,0.010873583375832399,37.0,8.0,6.0,4.0,53.0,108.0,0.2576206300063762,311.3922541679613,311.3922541679613,,155.69612708398066,155.69612708398066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,362.3922541679613,990.0,965.4872651437557,24.5127348562442,0.16343123320944566,0.04597714396727769,989.7905916228234,0.15268977156337388,0.15268977156337388,0.01,0.01,24.150636707504077,24.150636707504077,24.293326479067453,24.293326479067453,,0.9423739207994625,0.9423739207994625,0.0,0.0,34.750336428966044,34.750336428966044,0.0,0.0,0.7473190629885172,0.7473190629885172,0.0,0.0,0.97,0.97,0.96,0.96,33.707826336097064,33.707826336097064,0.0,0.0,67.41565267219413,0.16072550687109638,6.0139310813876604e-05,435.49688511870175,408.00454625357366,0.2647029328268276,0.2479925889035069,24.21896216954406,24.05401003258719,965.559735983034,965.436020458141,70.81287034351077,65.00939360357607,11325.829648928613,7,0.3745314037344118,1942-07-01
1941,41,390.84273086946325,0.6635714285714285,3.881086270624613,0.009906185783216228,39.857142857142854,8.571428571428571,7.142857142857143,5.142857142857143,62.714285714285715,123.42857142857143,0.31641116533442937,267.41415944089186,267.41415944089186,,205.3522992341061,62.06186020678576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.857142857142854,8.571428571428571,7.142857142857143,5.142857142857143,62.714285714285715,322.9855880123204,990.0,965.3540063416727,24.645993658327306,0.14952339805931558,0.025449640871385053,989.8250269610692,0.2183377787341496,0.06485493985058934,0.01,0.01,24.252682840662423,24.406165679545982,24.461020619396574,24.461020619396574,,0.9466440783517562,0.40209838673633236,0.0,0.0,46.313427652542664,13.866675938183759,0.0,0.0,0.9959876914525305,0.29820808469212384,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.993532802895395,13.450675660038245,0.0,0.0,54.44420846293364,0.1390560830904142,5.631639076917078e-05,402.90237744418727,380.8369423592014,0.354482417497905,0.2680550079776108,24.32017840174643,24.20933265564642,965.4130606984988,965.304184711796,63.90690014094702,48.2,9146.627021772852,7,0.3024678247940758,1942-07-08
1941,42,364.24635225085314,0.694857142857143,4.373962465479012,0.012050709603614243,42.0,9.0,8.0,6.0,70.0,135.0,0.3708678855686974,229.24635225085314,229.24635225085314,,229.24635225085314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,288.24635225085314,990.0,965.2212317612541,24.778768238745766,0.13726284391084367,0.015235939941322472,989.8475012161479,0.2519825755386517,0.01,0.01,0.01,24.374286879354962,24.616269454893615,24.616269454893615,24.616269454893615,,0.9573598667196174,0.0,0.0,0.0,52.455582216040284,0.0,0.0,0.0,1.1280770369040922,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1324135709956386,5.849963378917607e-05,377.11676084070143,350.2192051008483,0.3854728639485253,0.3579793157404255,24.469502186712337,24.286923433559966,965.2855838042036,965.1510960255042,48.2,48.2,8097.600000000001,7,0.26777777777777784,1942-07-15
1941,43,338.45289399813197,0.7258571428571428,2.6582339790302854,0.007836682378080771,42.0,9.0,8.0,6.0,70.0,135.0,0.39898160283741985,203.45289399813197,203.45289399813197,,203.45289399813197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,262.452893998132,990.0,965.0922644699906,24.907735530009372,0.12815953220429732,0.013043495989841157,989.8587969718058,0.21716140689747818,0.01,0.01,0.01,24.549371094917717,24.756532501815194,24.756532501815194,24.756532501815194,,0.9553050647127186,0.0,0.0,0.0,46.79285564047462,0.0,0.0,0.0,1.0062979707628952,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.85699852766512,0.0,0.0,0.0,45.85699852766512,0.1354666405179147,6.26100369859536e-05,346.9384943839358,331.6115672476363,0.4071028074216318,0.3891179623631031,24.59580954903201,24.4917714247777,965.1346924719196,965.0580578362382,47.735226862326606,44.33098835100868,7703.9757526477415,7,0.2547611029314729,1942-07-22
1941,44,321.594818857903,0.7525714285714286,3.2261656993917427,0.0101556244084461,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3838779629914463,198.02339028647444,198.02339028647444,,198.02339028647444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,252.45196171504585,990.0,965.0079740942895,24.992025905710502,0.12462989290440273,0.012581988174350271,989.8627881189212,0.20983157688674045,0.01,0.01,0.01,24.644982447745026,24.844814024631766,24.844814024631766,24.844814024631766,,0.9539723378362712,0.0,0.0,0.0,45.65973125047354,0.0,0.0,0.0,0.9819297043112589,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.74653662546406,0.0,0.0,0.0,44.74653662546406,0.1392280820448983,6.276626789445871e-05,331.6115672476363,309.0284073518941,0.4145417611220733,0.3553478496615248,24.716167308450338,24.59580954903201,965.0580578362382,964.9451420367594,47.2029103999011,42.978654833547694,7517.418153077962,7,0.248591870141467,1942-07-29
1941,45,298.9695257436261,0.7861428571428571,2.6437803712321397,0.0088955357983961,38.285714285714285,7.0,5.0,3.857142857142857,57.714285714285715,111.85714285714286,0.3739779904619786,187.11238288648323,187.11238288648323,,187.11238288648323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,7.0,5.0,3.857142857142857,57.714285714285715,237.39809717219754,990.0,964.8978263874151,25.10217361258492,0.11931690392531306,0.011654552545350999,989.8690285435293,0.19510171689675235,0.01,0.01,0.01,24.776100439217508,24.96120215611426,24.96120215611426,24.96120215611426,,0.9508239868194719,0.0,0.0,0.0,43.230823561227,0.0,0.0,0.0,0.9296951303489677,0.0,0.0,0.0,0.9797697834944052,0.96,0.96,0.96,42.35665878615651,0.0,0.0,0.0,42.35665878615651,0.14171449019561094,6.287714989152106e-05,309.0284073518941,290.5219447532691,0.3901965435886989,0.320113511834646,24.807992928828988,24.716167308450338,964.9451420367594,964.8620877790132,44.903359983360446,40.612397120940834,7115.918676074294,7,0.23531477103420284,1942-08-05
1941,46,280.7019688136923,0.8152857142857143,2.3939296137711006,0.008544247478117299,34.0,7.0,5.0,3.0,44.0,93.0,0.33142444529179965,187.70196881369228,187.70196881369228,,187.70196881369228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,233.70196881369228,990.0,964.8228078752547,25.17719212474521,0.11801240602427232,0.011704667349163799,989.8702829266266,0.1958976578984846,0.01,0.01,0.01,24.8515773934733,25.03747505137178,25.03747505137178,25.03747505137178,,0.9509218835117036,0.0,0.0,0.0,43.50221716930417,0.0,0.0,0.0,0.9355315520280466,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,42.63217282591808,0.0,0.0,0.0,42.63217282591808,0.15185012514898769,6.30899505991155e-05,287.1870699602335,273.7644374568714,0.3397081113380591,0.3238307351820457,24.89173140459184,24.81404204270276,964.848748279841,964.7950577498276,44.13186405412647,41.02813741565969,7162.205034754237,7,0.23684540458843378,1942-08-12
1941,47,267.4096378506688,0.8438571428571429,1.768787557819199,0.006645662922005043,37.57142857142857,7.0,5.0,3.7142857142857144,55.42857142857143,108.71428571428571,0.40695488317961054,158.69535213638306,158.69535213638306,,158.69535213638306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.57142857142857,7.0,5.0,3.7142857142857144,55.42857142857143,208.26678070781165,990.0,964.7696385514026,25.230361448597314,0.10903527488173848,0.009239104931592515,989.8817256201867,0.15673872538411712,0.01,0.01,0.01,24.95534834339987,25.102087068783987,25.102087068783987,25.102087068783987,,0.9418237381283318,0.0,0.0,0.0,36.58755090911228,0.0,0.0,0.0,0.7868290518088663,0.0,0.0,0.0,0.9725055625669368,0.96,0.96,0.96,35.593348500075756,0.0,0.0,0.0,35.593348500075756,0.1330031311982558,6.22678913988489e-05,271.2725109404546,261.382924552137,0.4399675311501131,0.3428286916266789,25.000964881568542,24.906154531644567,964.7850900437618,964.7455316982084,40.40145339918798,32.644349199526935,5979.682548012727,7,0.19774082500042087,1942-08-19
1941,48,251.9073661735711,0.8717142857142858,2.5861769054072,0.010344034935235686,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4426646153029447,140.33593760214254,140.33593760214254,,140.33593760214254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,190.33593760214254,990.0,964.7045075990399,25.29549240096016,0.10270681403729934,0.007678554696182072,989.8896146312665,0.13195351576289238,0.01,0.01,0.01,25.0531535164638,25.175107032226695,25.175107032226695,25.175107032226695,,0.9350641252688818,0.0,0.0,0.0,32.24487871519583,0.0,0.0,0.0,0.6934382519396952,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.277532353739954,0.0,0.0,0.0,31.277532353739954,0.12421940764812367,6.19029129384292e-05,258.7976520087449,243.27968621428656,0.4671086007938571,0.3740550697679091,25.096478259315763,25.01592826407847,964.735190608035,964.6596781172858,34.13864847684271,29.169401904730037,5254.625435428312,7,0.17376406863188862,1942-08-26
1941,49,233.0546769367394,0.9015714285714286,2.1046219193843614,0.008979425711666543,34.0,6.0,4.0,3.0,44.0,91.0,0.3905635411482569,142.0546769367394,142.0546769367394,,142.0546769367394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,186.0546769367394,990.0,964.5983280616204,25.401671938379568,0.1011958187781339,0.007824647539622814,989.8909795336822,0.13427381386459816,0.01,0.01,0.01,25.158377658197203,25.282651472061797,25.282651472061797,25.282651472061797,,0.9356146005331001,0.0,0.0,0.0,32.79282537972184,0.0,0.0,0.0,0.7052220511768138,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.809040618330183,0.0,0.0,0.0,31.809040618330183,0.13646457103540757,6.219947702428764e-05,239.64129376144416,228.5473327785961,0.3981669744015596,0.3797342209752373,25.19348054944383,25.107081532148698,964.6378477625686,964.5712839966716,33.314093542516886,30.78007306967491,5343.91882387947,7,0.17671689232405657,1942-09-02
1941,50,220.17121359144343,0.9248571428571429,2.356554794987752,0.010787633321215798,31.142857142857142,6.0,4.0,2.2857142857142856,34.0,77.42857142857143,0.35124411089923196,142.74264216287202,142.74264216287202,,142.74264216287202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,6.0,4.0,2.2857142857142856,34.0,183.88549930572916,990.0,964.5210272815486,25.47897271845131,0.10043024588432935,0.007883124583844056,989.8916866295319,0.13520256691987717,0.01,0.01,0.01,25.23545678106327,25.360659347983148,25.360659347983148,25.360659347983148,,0.935748254611677,0.0,0.0,0.0,33.06049796869906,0.0,0.0,0.0,0.7109784509397648,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.06868302963809,0.0,0.0,0.0,32.06868302963809,0.14575469370295968,6.239903966449262e-05,226.3790707324809,212.05144921368185,0.4050366136175347,0.3239116487952327,25.28939038940585,25.20970903935367,964.5582744243948,964.472308695282,33.83520559532828,29.89673489875916,5387.538748979199,7,0.17815935016465606,1942-09-09
1941,51,205.57489880585302,0.9441428571428572,1.554476627866072,0.0075853733378068,30.0,6.0,4.0,2.0,30.0,72.0,0.350364780802809,133.57489880585302,133.57489880585302,,133.57489880585302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,173.57489880585302,990.0,964.4334493928351,25.566550607164896,0.09679130172931491,0.0071038663984974715,989.8961048318722,0.12282611338790154,0.01,0.01,0.01,25.33982932564917,25.45265543903707,25.45265543903707,25.45265543903707,,0.9319032182712036,0.0,0.0,0.0,30.934555319281205,0.0,0.0,0.0,0.6652592541780905,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.00651865970277,0.0,0.0,0.0,30.00651865970277,0.14593381340235087,6.239955883162615e-05,212.05144921368185,201.1701128186193,0.3579060477284578,0.3395402401963611,25.37413350080188,25.28939038940585,964.472308695282,964.4070206769117,31.48835693056144,28.99946257225575,5041.095134830065,7,0.16670288144279316,1942-09-16
1941,52,195.2475995380125,0.966,1.5299398979353052,0.007855471832343386,30.0,6.0,4.0,2.0,30.0,72.0,0.36885261645205975,123.24759953801251,123.24759953801251,,123.24759953801251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.2475995380125,990.0,964.4097882092307,25.59021179076938,0.09314646403938164,0.006226045960731,989.9006274899999,0.10888425937631684,0.01,0.01,0.01,25.38195502139295,25.480839280769263,25.480839280769263,25.480839280769263,,0.9269324555484726,0.0,0.0,0.0,28.438826605798706,0.0,0.0,0.0,0.6115876689419075,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.585661807624742,0.0,0.0,0.0,27.585661807624742,0.14126097845918606,6.217003319762238e-05,200.2479822683398,191.21938009017487,0.376530872373116,0.3595541846884494,25.38305382133751,25.38131499111764,964.4175612398196,964.40148789361,28.788918097119577,26.606433269699824,4634.391183680957,7,0.15325367670902634,1942-09-23
1941,53,189.2396047272552,0.977,1.979775362919696,0.0104617390517861,30.0,6.0,4.0,2.0,30.0,72.0,0.3804700401048249,117.2396047272552,117.2396047272552,,117.2396047272552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,157.2396047272552,990.0,964.4215207905456,25.578479209454485,0.0910260484922731,0.0057153664018166,989.903258585106,0.1007734663817945,0.01,0.01,0.01,25.38096432817865,25.471737794560443,25.471737794560443,25.471737794560443,,0.9228928307652188,0.0,0.0,0.0,26.932237528206464,0.0,0.0,0.0,0.579187903832397,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.12427040236027,0.0,0.0,0.0,26.12427040236027,0.1380486417735458,6.189667557576133e-05,189.2396047272552,189.2396047272552,0.3804700401048249,0.3804700401048249,25.38096432817865,25.38096432817865,964.4215207905456,964.4215207905456,26.12427040236027,26.12427040236027,626.9824896566465,1,0.14513483556866819,1942-09-30
1942,1,184.94457482711928,0.9781428571428571,5.694125275050559,0.031265176713517404,24.0,4.0,2.0,2.0,20.0,52.0,0.28173829575937115,132.94457482711928,132.94457482711928,,132.94457482711928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,162.94457482711928,990.0,964.4301108503457,25.569889149654255,0.09303951682514876,0.0070502888603051,989.8999101943145,0.12197517601661094,0.01,0.01,0.01,25.347824167952187,25.4597993439688,25.4597993439688,25.4597993439688,,0.9312974690834197,0.0,0.0,0.0,30.78579048582807,0.0,0.0,0.0,0.6620600104479155,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.862216771253227,0.0,0.0,0.0,29.862216771253227,0.161307604182409,6.237882125476499e-05,192.89523707448373,171.1379824381925,0.3038483874775146,0.2695763814008582,25.34951024644944,25.34489623593548,964.4577240351236,964.414209525851,31.76132824091764,26.551509853447417,5016.8524175705425,7,0.16590120428474017,1942-10-01
1942,2,193.22558945978213,0.9701428571428571,0.330352385298385,0.0016923122341777716,28.0,4.0,2.5714285714285716,2.0,27.428571428571427,64.0,0.331145870554803,129.22558945978213,129.22558945978213,,129.22558945978213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.0,4.0,2.5714285714285716,2.0,27.428571428571427,163.79701803121068,990.0,964.4135488210804,25.58645117891961,0.09334037158283696,0.006734175104081456,989.899925453313,0.11695454577070583,0.01,0.01,0.01,25.369422086461952,25.47637663223266,25.47637663223266,25.47637663223266,,0.9293110622941345,0.0,0.0,0.0,29.888885411131135,0.0,0.0,0.0,0.6427717292716374,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.9922188487972,0.0,0.0,0.0,28.9922188487972,0.15006047933755015,6.229857365923571e-05,195.20770377157243,192.89523707448373,0.3784437661973587,0.2695763814008582,25.384723766057043,25.34951024644944,964.414209525851,964.4095845924568,31.76132824091764,26.77398793869381,4870.69276659793,7,0.1610678824933178,1942-10-08
1942,3,199.71947335015994,0.9571428571428571,0.9835056567609156,0.004924507088793001,31.0,4.0,3.0,2.0,33.0,73.0,0.36551820895510806,126.71947335015996,126.71947335015996,,126.71947335015996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.71947335015994,990.0,964.4024651417056,25.59753485829429,0.09366593587865009,0.006521155234763515,989.8998129088867,0.11357128902271592,0.01,0.01,0.01,25.38377647815821,25.48734776718092,25.48734776718092,25.48734776718092,,0.9291041510708459,0.0,0.0,0.0,29.309154605877218,0.0,0.0,0.0,0.6303044001263919,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.429879967700895,0.0,0.0,0.0,28.429879967700895,0.14234769525232802,6.232015898087607e-05,201.1701128186193,199.0925590239552,0.366663628002373,0.3628769650580197,25.385547618297547,25.37662729776192,964.4070206769117,964.40148789361,28.76535445773883,28.283495432592662,4776.219834573751,7,0.1579437775983383,1942-10-15
1942,4,202.48035193347954,0.949,2.4472771925582686,0.011941374024940627,31.0,4.0,3.0,2.0,33.0,73.0,0.360598007982112,129.48035193347954,129.48035193347954,,129.48035193347954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.48035193347954,990.0,964.4148821116008,25.58511788839915,0.09464033916229939,0.006755829914345714,989.8986038309233,0.11729847511019732,0.01,0.01,0.01,25.36642324421231,25.4737217193225,25.4737217193225,25.4737217193225,,0.9302289318331464,0.0,0.0,0.0,29.96365534013344,0.0,0.0,0.0,0.6443796847340525,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.064745679929437,0.0,0.0,0.0,29.064745679929437,0.14352722679825475,6.23528824936567e-05,209.2745177174335,200.2479822683398,0.3645479928091223,0.3488241224790015,25.38380878807768,25.31351074091597,964.4556471063046,964.40148789361,30.617397885958244,28.554911792898405,4882.877274228145,7,0.1614708093329413,1942-10-22
1942,5,213.53306091553964,0.9344285714285715,2.76576900185302,0.012847686772265372,33.857142857142854,4.571428571428571,3.0,2.0,41.0,84.42857142857143,0.39423344925383574,129.10448948696822,129.10448948696822,,129.10448948696822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.857142857142854,4.571428571428571,3.0,2.0,41.0,170.53306091553964,990.0,964.4811983654932,25.51880163450674,0.09571773882562269,0.006723881606392228,989.897558379568,0.11679106080740705,0.01,0.01,0.01,25.299568953267322,25.406360014074725,25.406360014074725,25.406360014074725,,0.9301650959710924,0.0,0.0,0.0,29.796930920666224,0.0,0.0,0.0,0.6407942133476607,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.90302299304624,0.0,0.0,0.0,28.90302299304624,0.13562756822907213,6.218438367898154e-05,220.53049583159049,201.1701128186193,0.4217103836333821,0.3488241224790015,25.37662729776192,25.259490997647497,964.5231829749896,964.4070206769117,30.617397885958244,28.48649631347753,4855.707862831768,7,0.160572349961368,1942-10-29
1942,6,216.0178346286282,0.9314285714285715,2.4225847479738962,0.011203004185301213,36.0,5.0,3.0,2.0,47.0,93.0,0.43060219539343464,123.01783462862821,123.01783462862821,,123.01783462862821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,167.0178346286282,990.0,964.4961070077718,25.503892992228185,0.09447710185685805,0.006206515943433357,989.8993163821998,0.10857407674864805,0.01,0.01,0.01,25.294635297679303,25.39320937442795,25.39320937442795,25.39320937442795,,0.9269473197223786,0.0,0.0,0.0,28.287861616186962,0.0,0.0,0.0,0.608341110025526,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.439225767701352,0.0,0.0,0.0,27.439225767701352,0.1270028521984634,6.195703627153243e-05,220.53049583159049,212.05144921368185,0.4385728102536331,0.4217103836333821,25.32552523884595,25.259490997647497,964.5231829749896,964.472308695282,28.48649631347753,26.511879717820367,4609.789928973827,7,0.1524401431538964,1942-11-05
1942,7,228.61896166719816,0.9101428571428573,2.0339120277738028,0.0088881508897616,36.0,5.0,3.0,2.0,47.0,93.0,0.40691853609912776,135.61896166719816,135.61896166719816,,135.61896166719816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,179.61896166719816,990.0,964.5717137700032,25.42828622999681,0.09892444685719529,0.0072776117417118,989.8937979414012,0.1255855982507175,0.01,0.01,0.01,25.196498573147164,25.31208417139788,25.31208417139788,25.31208417139788,,0.9329441224992149,0.0,0.0,0.0,31.26519820188421,0.0,0.0,0.0,0.6723698538039615,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.327242255827684,0.0,0.0,0.0,30.327242255827684,0.13262413834300762,6.211589898377407e-05,234.76788002600708,222.2828362851385,0.4183858796938423,0.39613596199658,25.24584388879365,25.14861121312748,964.608607280156,964.5336970177108,31.72865038971032,28.884777229126424,5094.9766989790505,7,0.16848467919904267,1942-11-12
1942,8,239.03116204409847,0.8908571428571428,2.147328571403445,0.008782526993526685,36.0,5.0,3.0,2.0,47.0,93.0,0.3892580861575087,146.03116204409847,146.03116204409847,,146.03116204409847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.03116204409847,990.0,964.6341869722646,25.365813027735367,0.10259925003924096,0.008162648773748343,989.8892381011871,0.1396420687595329,0.01,0.01,0.01,25.115409060162836,25.245051128922366,25.245051128922366,25.245051128922366,,0.9372090187718793,0.0,0.0,0.0,33.71069484807597,0.0,0.0,0.0,0.7249611795285155,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.69937400263369,0.0,0.0,0.0,32.69937400263369,0.1367560337242695,6.219895594928402e-05,249.7991800258312,234.76788002600708,0.39613596199658,0.3722990603507308,25.14861121312748,25.03154845802024,964.698795080155,964.608607280156,35.140828386523715,31.72865038971032,5493.49483244246,7,0.1816631889035205,1942-11-19
1942,9,255.09513675147895,0.867,6.054176038337557,0.0237872525734724,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.34691145001682544,166.6665653229075,166.6665653229075,,166.6665653229075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,209.23799389433609,990.0,964.7202084155996,25.279791584400478,0.10937805340467285,0.009916658052447085,989.8807052885429,0.1674998631859251,0.01,0.01,0.01,24.992997009757435,25.150496872943357,25.150496872943357,25.150496872943357,,0.9442638690531789,0.0,0.0,0.0,38.578708573955886,0.0,0.0,0.0,0.8296496467517394,0.0,0.0,0.0,0.9730635129465839,0.96,0.96,0.96,37.54749579880285,0.0,0.0,0.0,37.54749579880285,0.14712190892519558,6.255909899190202e-05,264.1051871975735,249.7991800258312,0.3722990603507308,0.2915505023473747,25.03154845802024,24.9215021070962,964.7564207487904,964.698795080155,42.60443093337279,35.140828386523715,6307.979294198879,7,0.20859719888223807,1942-11-26
1942,10,257.0618821693187,0.8641428571428571,2.043715310248903,0.007869391819725843,31.0,5.0,3.0,2.0,36.0,77.0,0.29960749805513875,180.0618821693187,180.0618821693187,,180.0618821693187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,219.0618821693187,990.0,964.7281901515419,25.271809848458183,0.11284531975716815,0.011055259984392028,989.8760994202585,0.1855835409285802,0.01,0.01,0.01,24.962325727788038,25.137909268716616,25.137909268716616,25.137909268716616,,0.9484282118378564,0.0,0.0,0.0,41.80740828093985,0.0,0.0,0.0,0.89908404905247,0.0,0.0,0.0,0.9792965277308127,0.96,0.96,0.96,40.942792266423176,0.0,0.0,0.0,40.942792266423176,0.15925302989828313,6.315963200120389e-05,264.1051871975735,249.7991800258312,0.3082476091075943,0.2915505023473747,25.004706092015056,24.9215021070962,964.7564207487904,964.698795080155,42.60443093337279,39.13724414226181,6878.389100759093,7,0.22745995703568428,1942-12-03
1942,11,291.44208841237923,0.7985714285714286,7.010448195471416,0.024238773610852887,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,61.57142857142857,0.21222506155608747,229.8706598409507,229.8706598409507,,229.8706598409507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,263.7278026980935,990.0,964.8669576270414,25.133042372958585,0.1286094846155347,0.015289006086480757,989.8561015092979,0.25282539078528343,0.01,0.01,0.01,24.736318491471252,24.97914388225653,24.97914388225653,24.97914388225653,,0.9575409010905072,0.0,0.0,0.0,53.39067223961796,0.0,0.0,0.0,1.1481864997767304,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.63822229414471,0.0,0.0,0.0,47.63822229414471,0.1635622154079531,5.776948456240378e-05,306.020121877383,271.2725109404546,0.2838474113468202,0.192797779564444,24.880018050367568,24.64281596374083,964.9301006093868,964.7850900437618,48.2,44.267556059012975,8003.221345416312,7,0.2646567905230262,1942-12-10
1942,12,346.1063948952274,0.7178571428571429,12.096884095188077,0.035279723945509746,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,66.71428571428571,0.1920956979002813,279.3921091809417,279.3921091809417,,178.21550912500112,101.1766000559406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,314.9635377523703,990.0,965.1305319744761,24.86946802552388,0.14669216762381546,0.030873075533404442,989.8224347568428,0.17551698150409117,0.09837412436123404,0.01,0.01,24.516385800862526,24.59352865800538,24.681902782366617,24.681902782366617,,0.9397413041021087,0.668929904942397,0.0,0.0,40.334597277283756,22.78428469344857,0.0,0.0,0.8674106941351346,0.48998461706341007,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.87218472407368,22.10075615264511,0.0,0.0,57.972940876718795,0.16718660925354983,5.753029919505806e-05,364.6825175805071,325.6607962357874,0.2136818544141601,0.1712033306579465,24.619267266869,24.45428740522467,965.2234125879024,965.028303981179,62.74294021935698,48.2,9739.454067288758,7,0.32207189375954887,1942-12-17
1942,13,375.8906488266991,0.6828571428571429,3.1212256642632332,0.008260521564702857,31.0,5.0,3.0,2.0,36.0,77.0,0.20489122550885774,298.8906488266991,298.8906488266991,,149.44532441334954,149.44532441334954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,337.8906488266991,990.0,965.2794532441334,24.720546755866557,0.15478385647744974,0.040076386246201946,989.8051397572763,0.1442511879580219,0.1442511879580219,0.01,0.01,24.3814353251849,24.3814353251849,24.515686513142917,24.515686513142917,,0.9399082868939453,0.9399082868939453,0.0,0.0,33.58629492181267,33.58629492181267,0.0,0.0,0.7222859122970468,0.7222859122970468,0.0,0.0,0.97,0.97,0.96,0.96,32.57870607415829,32.57870607415829,0.0,0.0,65.15741214831658,0.1733326625330366,6.055527202084944e-05,386.53109723034976,370.3647452958713,0.2079031575710248,0.1992077753943625,24.41735331699616,24.31227314446671,965.3326554861516,965.2518237264792,67.4226613461563,63.97162174132541,10946.445240917186,7,0.36198562304620324,1942-12-24
1942,14,408.78387285592345,0.6424285714285715,5.1341031057594035,0.01260349112576103,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.21766748049359688,319.78387285592345,319.78387285592345,,159.89193642796172,159.89193642796172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,362.21244428449484,990.0,965.4388105468124,24.5611894531876,0.1633677727226403,0.0499379879879958,989.7866942392893,0.15835411417774828,0.15835411417774828,0.01,0.01,24.189529578299215,24.189529578299215,24.337883692476964,24.337883692476964,,0.9435621130795745,0.9435621130795745,0.0,0.0,35.78910270210343,35.78910270210343,0.0,0.0,0.7696581226258802,0.7696581226258802,0.0,0.0,0.97,0.97,0.96,0.96,34.71542962104032,34.71542962104032,0.0,0.0,69.43085924208064,0.16986415742398414,6.0312076790589e-05,422.4698189706656,391.8169121240828,0.2285589402391103,0.1965203584055994,24.27791571223665,24.109496151715767,965.501114185368,965.3590845606204,71.87527510455547,66.73101685154806,11664.38435266955,7,0.38572699578933695,1942-12-31
1942,15,444.05874540945814,0.6022857142857143,5.255803403727035,0.01183678089767887,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,83.28571428571429,0.18815017603014983,360.77303112374386,360.77303112374386,,180.38651556187193,180.38651556187193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,401.63017398088675,990.0,965.5982643543426,24.40173564565748,0.17727951253956792,0.06928487069040708,989.75343561677,0.1860217960085271,0.1860217960085271,0.01,0.01,23.96914946641897,23.96914946641897,24.1451712624275,24.1451712624275,,0.9497507931568469,0.9497507931568469,0.0,0.0,40.27084868849941,40.27084868849941,0.0,0.0,0.8660397567419229,0.8660397567419229,0.0,0.0,0.9757863279420806,0.9757863279420806,0.96,0.96,39.30416073323256,39.30416073323256,0.0,0.0,78.60832146646511,0.1768772429928098,6.05129371097833e-05,459.2604427967548,426.6328809909446,0.2132981400510747,0.1589512032768432,24.08451806673373,23.86352084297656,965.6666719925854,965.5198479644592,84.44781013000126,72.80227095887848,13206.19800636614,7,0.4367128970359173,1943-01-07
1942,16,477.21469872526535,0.5664285714285715,6.327561372094506,0.0132164158824091,29.0,5.0,4.0,2.0,33.0,73.0,0.15300053981333445,404.21469872526535,404.21469872526535,,202.10734936263265,202.10734936263265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,442.21469872526535,990.0,965.7474661442637,24.252533855736324,0.19160305053087798,0.08978933779832521,989.7186076116708,0.21534492163955407,0.21534492163955407,0.01,0.01,23.755796545767577,23.755796545767577,23.961141467407135,23.961141467407135,,0.9552354123210014,0.9552354123210014,0.0,0.0,44.97720531993389,44.97720531993389,0.0,0.0,0.9672517273104063,0.9672517273104063,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.077661213535215,44.077661213535215,0.0,0.0,88.15532242707043,0.1847252650728086,6.0581758289484096e-05,489.3436243127323,467.1571483252964,0.1562643325949232,0.1491794239733402,23.81614115446617,23.683023828813223,965.8020463094072,965.7022071674638,90.60631824363756,86.09623783251153,14810.094167747831,7,0.48975179126150237,1943-01-14
1942,17,514.7779244109704,0.5417142857142857,6.645752939288124,0.012953604296603015,29.0,5.0,4.0,2.0,33.0,73.0,0.1418115665795095,441.77792441097046,441.77792441097046,,220.88896220548517,220.88896220548517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,479.77792441097046,990.0,965.9165006598494,24.083499340150702,0.20486027834305962,0.10751918032197803,989.6876205413349,0.24070009897740505,0.24070009897740505,0.01,0.01,23.530419782508286,23.530419782508286,23.761119881485687,23.761119881485687,,0.9577636753233768,0.9577636753233768,0.0,0.0,48.82022058911059,48.82022058911059,0.0,0.0,1.0498972169701202,1.0498972169701202,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.84381617732837,47.84381617732837,0.0,0.0,95.68763235465674,0.18588112419730277,6.016587969874428e-05,516.7730027239134,512.1178199937132,0.1425453228729595,0.141261249359422,23.546380225535994,23.518449450237505,965.9254785122577,965.9045301899716,96.08419467041551,95.15888260031171,16075.522235582335,7,0.5315979575258709,1943-01-21
1942,18,528.456851236728,0.532,2.9942185071660106,0.0056375263522767715,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.14778332324498564,450.31399409387086,450.31399409387086,,225.15699704693543,225.15699704693543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,489.59970837958514,990.0,965.9780558305653,24.021944169434732,0.20832669064437354,0.11154820521230703,989.6801251041433,0.24646194601336285,0.24646194601336285,0.01,0.01,23.455607327564678,23.455607327564678,23.692069273578035,23.692069273578035,,0.9580922844318563,0.9580922844318563,0.0,0.0,49.622218587858995,49.622218587858995,0.0,0.0,1.0671444857604084,1.0671444857604084,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.140909332815575,48.140909332815575,0.0,0.0,96.28181866563115,0.1822181892473278,5.9394349275120776e-05,537.7325322740754,523.0192327708844,0.1611870656270132,0.1384312445973172,23.480972500777977,23.409634097823044,966.0197963952334,965.953586547469,96.4,95.57273065941804,16175.345535826034,7,0.5348989925868398,1943-01-28
1942,19,557.6548016053033,0.5094285714285715,4.879937109470412,0.008672558400135429,31.0,6.0,4.0,3.0,41.0,85.0,0.15250706093469235,472.65480160530336,472.65480160530336,,236.32740080265168,236.32740080265168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,513.6548016053033,990.0,966.1094466072237,23.890553392776173,0.21887074500934306,0.12209306635770314,989.659036188633,0.2615419910835798,0.2615419910835798,0.01,0.01,23.28804759032554,23.28804759032554,23.53958958140912,23.53958958140912,,0.9564943172231481,0.9564943172231481,0.0,0.0,51.61985728513452,51.61985728513452,0.0,0.0,1.1101044577448282,1.1101044577448282,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.17296094910710993,5.669695842622369e-05,571.8920920403683,537.7325322740754,0.1580711504296277,0.1486294375862782,23.409634097823044,23.200003257969215,966.1735144141816,966.0197963952334,96.4,96.4,16195.200000000003,7,0.5355555555555557,1943-02-04
1942,20,598.7728140049778,0.484,6.24795451808263,0.010443116962327614,31.0,6.0,4.0,3.0,41.0,85.0,0.14202019893481113,513.7728140049778,513.7728140049778,,256.8864070024889,256.8864070024889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,554.7728140049778,990.0,966.291977967033,23.708022032967,0.24179314785896253,0.14439763180473048,989.6138092203363,0.27932020595230306,0.27932020595230306,0.01,0.01,23.042511047351024,23.042511047351024,23.31183125330333,23.31183125330333,,0.9520848424220205,0.9520848424220205,0.0,0.0,55.26274024324658,55.26274024324658,0.0,0.0,1.1884460267364856,1.1884460267364856,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16106761385077406,5.215143036644116e-05,615.6277736669467,577.9502839498093,0.1470714737245143,0.1380704439205252,23.16234983745348,22.95065789706993,966.3625110946678,966.200776277774,96.4,96.4,16195.200000000003,7,0.5355555555555557,1943-02-11
1942,21,670.2237867550547,0.45071428571428573,12.432606056992865,0.01864530431668593,31.0,6.0,4.0,3.0,41.0,85.0,0.126955780377728,585.2237867550547,585.2237867550547,,208.05346698225804,208.05346698225804,169.11685279053862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,626.2237867550547,990.0,966.5808951470201,23.419104852979803,0.2823980320473858,0.19192948955237651,989.5256724784003,0.21902203698151287,0.21902203698151287,0.1804506084100843,0.01,22.72575529439853,22.72575529439853,22.764326722969958,22.934777331380044,,0.9527857662997227,0.9527857662997227,0.8175021483577741,0.0,44.17819667562468,44.17819667562468,35.90644191664051,0.0,0.9500687457123588,0.9500687457123588,0.7721815465944195,0.0,0.9793287656722326,0.9793287656722326,0.9764716228150897,0.96,42.046658349833805,42.046658349833805,35.16094406411951,0.0,119.25426076378712,0.17768106785299337,5.65221202655807e-05,702.6560160658968,630.1125986840717,0.1348965251250556,0.1209695755199063,22.874811150474528,22.554507561191837,966.7106240642636,966.4204503947362,127.8834835007912,96.4,20034.715808316236,7,0.6625236709099285,1943-02-18
1942,22,713.4497835781416,0.43242857142857144,5.284503912775871,0.007249216461238486,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.13215375661851167,619.0212121495703,619.0212121495703,,206.34040404985672,206.34040404985672,206.34040404985672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,663.878355006713,990.0,966.7537991343125,23.246200865687456,0.30379675237512294,0.21450616971591283,989.481697077909,0.22105954546730655,0.22105954546730655,0.22105954546730655,0.01,22.506838398129112,22.506838398129112,22.506838398129112,22.717897943596416,,0.9551659430634425,0.9551659430634425,0.9551659430634425,0.0,43.50204435699421,43.50204435699421,43.50204435699421,0.0,0.9355278356342841,0.9355278356342841,0.9355278356342841,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,42.632003469854325,42.632003469854325,42.632003469854325,0.0,127.89601040956299,0.1793141306465946,5.739254033258961e-05,739.6475434553279,702.6560160658968,0.1485422613053312,0.1204195504075717,22.554507561191837,22.37614677525789,966.8585901738212,966.7106240642636,130.01925475946004,126.57080463172068,21486.529748806584,7,0.7105333911642389,1943-02-25
1942,23,793.9031756212233,0.39885714285714285,14.839858704434798,0.0185242862512362,36.0,8.0,6.0,4.0,53.0,107.0,0.13500037941809892,686.9031756212233,686.9031756212233,,228.96772520707447,228.96772520707447,228.96772520707447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,736.9031756212233,990.0,967.0756127024848,22.92438729751518,0.34550749864136476,0.2598513213149772,989.3946411800437,0.2516064290295505,0.2516064290295505,0.2516064290295505,0.01,22.067422048529313,22.067422048529313,22.067422048529313,22.30902847755886,,0.9568076738360308,0.9568076738360308,0.9568076738360308,0.0,47.39368166430277,47.39368166430277,47.39368166430277,0.0,1.0192189605226403,1.0192189605226403,1.0192189605226403,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.232302963507905,46.232302963507905,46.232302963507905,0.0,138.69690889052373,0.17476084545724063,5.612610578674305e-05,843.5265543863715,748.233943314839,0.1430034028207364,0.1268484073721162,22.32732201429285,21.78398035952045,967.2741062175454,966.8929357732592,144.60000000000002,131.5405381082591,23301.080693607986,7,0.7705383827251319,1943-03-04
