WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1942,24,899.9168195013614,0.3608571428571428,14.782339113410801,0.016339116762193115,36.0,8.0,6.0,4.0,53.0,107.0,0.11903302514268328,792.9168195013614,792.9168195013614,,254.30557164116507,254.30557164116507,254.30557164116507,30.000104577865972,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,842.9168195013614,990.0,967.4996672780054,22.500332721994578,0.4265745937865848,0.3225111846067676,989.2509142216066,0.27164862604001244,0.27164862604001244,0.27164862604001244,0.040857284037261916,21.47959831756123,21.47959831756123,21.47959831756123,21.710389659563983,,0.9557299498263621,0.9557299498263621,0.9557299498263621,0.13632878010836222,51.20551787341971,51.20551787341971,51.20551787341971,5.972143083381234,1.1011939327617142,1.1011939327617142,1.1011939327617142,0.12843318458884376,0.9799861756017415,0.9799861756017415,0.9799861756017415,0.9628433184588844,47.166408007008236,47.166408007008236,47.166408007008236,5.852122292722521,147.35134631374723,0.16376677242283427,5.163987683694603e-05,947.0029281802472,847.0875422650073,0.1263151618472575,0.1129880350059849,21.76249687127163,21.270766858874456,967.6880117127208,967.28835016906,163.85942419623058,144.60000000000002,24755.026180709538,7,0.8186185906319291,1943-03-11
1942,25,1028.9733725032704,0.324,19.410923875870676,0.018850171763611073,38.857142857142854,8.0,6.571428571428571,5.142857142857143,61.0,119.57142857142857,0.11603475674494954,909.4019439318417,909.4019439318417,,227.35048598296044,227.35048598296044,227.35048598296044,227.35048598296044,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,8.0,6.571428571428571,5.142857142857143,61.0,962.8305153604132,990.0,967.9824100560135,22.017589943986632,0.5362972545558333,0.3791505408630114,989.0845522045811,0.2494231560769966,0.2494231560769966,0.2494231560769966,0.2494231560769966,20.852718992490804,20.852718992490804,20.852718992490804,20.852718992490804,,0.9552643240911408,0.9552643240911408,0.9552643240911408,0.9552643240911408,44.395123680819246,44.395123680819246,44.395123680819246,44.395123680819246,0.9547338425982632,0.9547338425982632,0.9547338425982632,0.9547338425982632,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.50722120720286,43.50722120720286,43.50722120720286,43.50722120720286,174.02888482881144,0.16923992298124607,5.317982181582716e-05,1082.8793953113418,957.9333972550564,0.1255106866976043,0.104622027703011,21.20806407453356,20.59506235831985,968.16047809955,967.7317335890202,180.40896391497148,165.56007862957006,29236.85265124032,7,0.9668271379378413,1943-03-18
1942,26,1183.9101530110036,0.27871428571428575,26.695407133640238,0.022419467972022728,41.0,8.0,7.0,6.0,67.0,129.0,0.10914037845375914,1054.9101530110033,1049.089117975743,,262.27227949393574,262.27227949393574,262.27227949393574,262.27227949393574,5.821035035260528,1.850096406555672,0.3609944207913505,0.3158701181924317,0.2707458155935129,3.0233282741275613,42.85009640655567,8.360994420791352,7.315870118192431,6.270745815593513,70.02332827412756,1107.6160789212822,990.0,968.4780033380346,21.52199666196543,0.7096377430512614,0.5364687986032278,988.7538934583455,0.2794231763500795,0.2794231763500795,0.2794231763500795,0.2794231763500795,19.996466943960872,19.996466943960872,19.996466943960872,19.996466943960872,,0.9548935465949129,0.9548935465949129,0.9548935465949129,0.9548935465949129,49.08571705690905,49.08571705690905,49.08571705690905,49.08571705690905,1.0556068184281515,1.0556068184281515,1.0556068184281515,1.0556068184281515,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.66783303610572,47.66783303610572,47.66783303610572,47.66783303610572,190.67133214442285,0.16123651197977454,5.053148880490061e-05,1269.7472452468237,1117.0362502238706,0.1154841662248172,0.1015950225392487,20.422535815299454,19.517758526629308,968.74777705649,968.2678282149892,192.8,185.31953396180572,32032.783800263045,7,1.0592851785801272,1943-03-25
1942,27,1482.563422252017,0.233,45.62930197365735,0.03142756561805909,45.0,11.0,10.0,10.0,72.0,148.0,0.10015348824904538,1334.563422252017,1100.0,,275.0,275.0,275.0,275.0,234.56342225201712,49.96471349805716,6.846323695999483,13.052363215781623,15.848879881893051,148.85114196028582,94.96471349805714,17.846323695999484,23.052363215781618,25.84887988189305,220.85114196028582,1235.8634004098383,990.0,969.428561784237,20.571438215762992,0.9118573530845507,0.648,988.4401426469154,0.28,0.28,0.28,0.28,18.73158086267846,18.73158086267846,18.73158086267846,18.73158086267846,,0.9522171139593466,0.9522171139593466,0.9522171139593466,0.9522171139593466,48.10443564948975,48.10443564948975,48.10443564948975,48.10443564948975,1.034503992462145,1.034503992462145,1.034503992462145,1.034503992462145,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.083577848441166,47.083577848441166,47.083577848441166,47.083577848441166,188.33431139376466,0.12754970018904352,4.755916954387997e-05,1589.152359062425,1327.7083044595877,0.1114702676053833,0.0931314100602145,19.294772133591408,18.37306450435696,969.7726460831248,968.9299403854444,192.8,184.8615463701847,31640.164314152462,7,1.0463017299653592,1943-04-01
1942,28,1643.571848775314,0.21357142857142855,10.081561450653128,0.006158827267794599,45.0,11.0,10.0,10.0,72.0,148.0,0.09006006698303928,1495.571848775314,1100.0,,275.0,275.0,275.0,275.0,395.5718487753139,55.0,7.000000000000001,15.0,26.727827619953647,291.84402115536034,100.0,18.0,25.0,36.72782761995364,363.8440211553603,1243.0,990.0,969.9484628960433,20.051537103956694,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.19724769143841,18.19724769143841,18.19724769143841,18.19724769143841,,0.951496559614298,0.951496559614298,0.951496559614298,0.951496559614298,46.69651200236522,46.69651200236522,46.69651200236522,46.69651200236522,1.0042260645669938,1.0042260645669938,1.0042260645669938,1.0042260645669938,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.76258176231791,45.76258176231791,45.76258176231791,45.76258176231791,183.05032704927163,0.11139322031366673,4.622483006294738e-05,1659.7232892169968,1617.3520421001313,0.0915075976951944,0.0891714907909869,18.28195783608132,18.14506611462681,970.0006444728548,969.8637527514004,183.9228608488187,182.5128575859801,30752.454944277633,7,1.0169462613848423,1943-04-08
1942,29,1694.9225279033228,0.20728571428571427,15.477527597042059,0.0091349243025783,45.0,11.0,10.0,10.0,72.0,148.0,0.08732639519866926,1546.9225279033228,1100.0,,275.0,275.0,275.0,275.0,446.9225279033229,55.0,7.000000000000002,15.000000000000002,30.19746810157587,339.725059801747,100.0,18.0,25.0,40.197468101575865,411.7250598017471,1243.0,990.0,970.1143650901494,19.88563490985075,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.031345497332467,18.031345497332467,18.031345497332467,18.031345497332467,,0.951277346213718,0.951277346213718,0.951277346213718,0.951277346213718,46.26012145801935,46.26012145801935,46.26012145801935,46.26012145801935,0.9948413216778355,0.9948413216778355,0.9948413216778355,0.9948413216778355,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.33491902885896,45.33491902885896,45.33491902885896,45.33491902885896,181.33967611543588,0.10700083372928361,4.5792847503897944e-05,1707.8301963432584,1677.712303316742,0.0882153630914027,0.0866596692791192,18.086947761381424,17.98964379929575,970.156066788186,970.0587628261004,181.91438045420156,180.9086478613616,30465.065587393223,7,1.0074426450857548,1943-04-15
1942,30,1678.6078381387129,0.20942857142857144,13.744830607503316,0.008163978893381944,45.0,11.0,10.0,10.0,72.0,148.0,0.08818064815914349,1530.6078381387129,1100.0,,275.0,275.0,275.0,275.0,430.607838138713,55.0,7.000000000000001,15.0,29.095124198561695,324.5127139401514,100.0,18.0,25.0,39.09512419856169,396.51271394015146,1243.0,990.0,970.0616560924482,19.938343907551825,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.084054495033538,18.084054495033538,18.084054495033538,18.084054495033538,,0.9513491502898181,0.9513491502898181,0.9513491502898181,0.9513491502898181,46.398856756161315,46.398856756161315,46.398856756161315,46.398856756161315,0.9978248764765875,0.9978248764765875,0.9978248764765875,0.9978248764765875,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.470879621038094,45.470879621038094,45.470879621038094,45.470879621038094,181.88351848415238,0.10837363342839883,4.593018143539201e-05,1707.8301963432584,1659.7232892169968,0.0891714907909869,0.0866596692791192,18.14506611462681,17.98964379929575,970.156066788186,970.0006444728548,182.5128575859801,180.9086478613616,30556.431105337597,7,1.0104639915786242,1943-04-22
1942,31,1707.8301963432584,0.206,0.0,0.0,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.10506230175151898,1528.4016249146869,1100.0,,275.0,275.0,275.0,275.0,428.401624914687,53.57142857142856,7.714285714285714,15.0,24.34690419330269,327.7690064356701,100.0,18.0,25.0,34.34690419330269,430.48329214995584,1243.0,990.0,970.156066788186,19.843933211814036,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.98964379929575,17.98964379929575,17.98964379929575,17.98964379929575,,0.9512163423477112,0.9512163423477112,0.9512163423477112,0.9512163423477112,46.15016527075551,46.15016527075551,46.15016527075551,46.15016527075551,0.9924766724893658,0.9924766724893658,0.9924766724893658,0.9924766724893658,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.22716196534039,45.22716196534039,45.22716196534039,45.22716196534039,180.90864786136157,0.1059289431986367,4.568400198519232e-05,1707.8301963432584,1707.8301963432584,0.1124233547404789,0.0866596692791192,17.98964379929575,17.98964379929575,970.156066788186,970.156066788186,180.9086478613616,180.9086478613616,30392.65284070875,7,1.005048043674231,1943-04-29
1942,32,1703.5276401966132,0.2064285714285714,4.302556146645201,0.002564537518226029,47.0,10.0,10.0,10.0,115.0,192.0,0.1127116686516357,1511.5276401966132,1100.0,,275.0,275.0,275.0,275.0,411.5276401966133,52.99999999999999,8.0,15.0,21.433731260240275,314.093908936373,100.0,18.0,25.0,31.433731260240275,429.093908936373,1243.0,990.0,970.1421662221737,19.857833777826276,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.003544365307988,18.003544365307988,18.003544365307988,18.003544365307988,,0.9512366769697135,0.9512366769697135,0.9512366769697135,0.9512366769697135,46.18681733317679,46.18681733317679,46.18681733317679,46.18681733317679,0.9932648888855223,0.9932648888855223,0.9932648888855223,0.9932648888855223,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.26308098651326,45.26308098651326,45.26308098651326,45.26308098651326,181.05232394605304,0.10628624004218568,4.572028382476086e-05,1707.8301963432584,1677.712303316742,0.1144415521185765,0.1124233547404789,18.086947761381424,17.98964379929575,970.156066788186,970.0587628261004,181.91438045420156,180.9086478613616,30416.79042293691,7,1.005846244144739,1943-05-06
1942,33,1634.41536155284,0.2144285714285714,12.651420607759585,0.007795705216651614,47.0,10.0,10.0,10.0,115.0,192.0,0.11750492164062139,1442.41536155284,1100.0,,275.0,275.0,275.0,275.0,342.4153615528403,53.0,8.0,15.0,17.834133414210434,248.5812281386299,100.0,18.0,25.0,27.834133414210434,363.58122813862985,1243.0,990.0,969.9188803988629,20.08111960113698,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.226830188618695,18.226830188618695,18.226830188618695,18.226830188618695,,0.9515335377357734,0.9515335377357734,0.9515335377357734,0.9515335377357734,46.77425452826246,46.77425452826246,46.77425452826246,46.77425452826246,1.0058979468443539,1.0058979468443539,1.0058979468443539,1.0058979468443539,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.838769437697216,45.838769437697216,45.838769437697216,45.838769437697216,183.3550777507888,0.11222317495481661,4.6301787310805264e-05,1659.7232892169968,1589.152359062425,0.1208191265646026,0.1156819339991182,18.37306450435696,18.14506611462681,970.0006444728548,969.7726460831248,184.8615463701847,182.5128575859801,30803.653062132526,7,1.0186393208377158,1943-05-13
1942,34,1531.513518211293,0.226,17.54026041213462,0.01158751473294777,47.0,10.0,10.0,10.0,115.0,192.0,0.1254722599995158,1339.513518211293,1100.0,,275.0,275.0,275.0,275.0,239.51351821129296,50.699042210947184,7.999999999999999,12.338466587456853,12.474662406838178,156.0013470060508,97.69904221094717,18.0,22.338466587456853,22.474662406838178,271.0013470060508,1238.0375087984041,990.0,969.5864282896057,20.413571710394276,0.9134361454047589,0.648,988.4385638545953,0.28,0.28,0.28,0.28,18.572135564989516,18.572135564989516,18.572135564989516,18.572135564989516,,0.951965169456237,0.951965169456237,0.951965169456237,0.951965169456237,47.682065208926986,47.682065208926986,47.682065208926986,47.682065208926986,1.0254207571812255,1.0254207571812255,1.0254207571812255,1.0254207571812255,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.72842390474845,46.72842390474845,46.72842390474845,46.72842390474845,186.91369561899378,0.12217918682442631,4.720042818661459e-05,1589.152359062425,1466.3705361774826,0.130935527728553,0.1208191265646026,18.81178636302954,18.37306450435696,969.7726460831248,969.3759663476504,189.38483457023827,184.8615463701847,31401.500863990957,7,1.0384094201055212,1943-05-20
1942,35,1400.549766996426,0.24457142857142858,19.808890245413586,0.014332381330691243,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.13063840648488736,1217.4069098535688,1100.0,,275.0,275.0,275.0,275.0,117.40690985356862,29.540071544930218,6.1833836258130805,6.202903083269449,6.202903083269449,69.27764851628642,75.96864297350164,16.183383625813082,15.917188797555164,15.917188797555164,176.5633628020007,1208.06921539687,990.0,969.1635945903344,20.836405409665677,0.856847570712459,0.648,988.4951524292875,0.28,0.28,0.28,0.28,19.051557838953194,19.051557838953194,19.051557838953194,19.051557838953194,,0.9526940176622448,0.9526940176622448,0.9526940176622448,0.9526940176622448,48.9504502002081,48.9504502002081,48.9504502002081,48.9504502002081,1.0526978537679164,1.0526978537679164,1.0526978537679164,1.0526978537679164,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.8811345397301,47.8811345397301,47.8811345397301,47.8811345397301,191.5245381589204,0.13693035629646005,4.8364782363363737e-05,1466.3705361774826,1327.7083044595877,0.1387706230327006,0.1187675431450805,19.31093321395153,18.81178636302954,969.3759663476504,968.9299403854444,192.8,189.38483457023827,32176.122410698626,7,1.0640252119940021,1943-05-27
1942,36,1232.1742039561468,0.2691428571428572,22.212603539149182,0.01800457374527716,45.0,10.0,9.0,9.0,88.0,161.0,0.13084273079012518,1071.1742039561468,1061.6447071905427,,265.4111767976357,265.4111767976357,265.4111767976357,265.4111767976357,9.529496765604206,2.6635239406968276,0.5918942090437395,0.5327047881393655,0.5327047881393655,5.208669039584907,47.66352394069683,10.59189420904374,9.532704788139366,9.532704788139366,93.20866903958492,1129.4328301284224,990.0,968.6296903552908,21.37030964470926,0.7416092702530113,0.5617005911787208,988.6966901385683,0.28,0.28,0.28,0.28,19.78699978327752,19.78699978327752,19.78699978327752,19.78699978327752,,0.954480665796748,0.954480665796748,0.954480665796748,0.954480665796748,49.13720750411772,49.13720750411772,49.13720750411772,49.13720750411772,1.0567141398734992,1.0567141398734992,1.0567141398734992,1.0567141398734992,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.781851287870154,47.781851287870154,47.781851287870154,47.781851287870154,191.12740515148062,0.155271501209918,5.004217414455634e-05,1297.4934435018629,1172.2200796855432,0.1373462225994196,0.124085405445649,20.168328938319263,19.42349563748175,968.834979393863,968.4412631075832,192.8,187.2561668050137,32109.404065448747,7,1.0618189175082258,1943-06-03
1942,37,1085.2875683381278,0.30671428571428566,21.355843635097894,0.019705199522340157,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,203.0,0.18760729585990468,882.2875683381279,882.2875683381279,,230.24723939691128,230.24723939691128,230.24723939691128,191.54585014739422,0.0,0.0,0.0,0.0,0.0,0.0,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,957.4304254809851,990.0,968.1680466433484,21.83195335665162,0.5322479272728687,0.3660271830756539,989.1017248896516,0.24930118341326787,0.24930118341326787,0.24930118341326787,0.21072975484183928,20.684377062889837,20.684377062889837,20.684377062889837,20.722948491461263,,0.9548306916512456,0.9548306916512456,0.9548306916512456,0.8182341927779136,44.600873665016515,44.600873665016515,44.600873665016515,36.9990031889749,0.9591585734412151,0.9591585734412151,0.9591585734412151,0.7956774879349443,0.9797480924482961,0.9797480924482961,0.9797480924482961,0.9768909495911533,43.134401633755424,43.134401633755424,43.134401633755424,36.24868734804114,165.65189224930742,0.1524812238883005,5.213463367992455e-05,1141.726989184771,1022.729174239858,0.2053329515666571,0.1410144469957385,20.946795997726756,20.34992865917189,968.345427680295,967.971434547611,183.25933011640936,144.60000000000002,27829.517897883645,7,0.92028829027393,1943-06-10
1942,38,880.1883467367921,0.36814285714285716,37.45728041722399,0.04337898142578661,53.0,12.0,12.0,13.0,120.0,210.0,0.24035262506157049,670.1883467367921,670.1883467367921,,223.3961155789307,223.3961155789307,223.3961155789307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,747.1883467367921,990.0,967.420753386947,22.579246613052874,0.35704182470410023,0.24824482163706385,989.3947133536589,0.24300623813807282,0.24300623813807282,0.24300623813807282,0.01,21.730953728573628,21.730953728573628,21.730953728573628,21.963959966711702,,0.9551255407774585,0.9551255407774585,0.9551255407774585,0.0,45.38181115915637,45.38181115915637,45.38181115915637,0.0,0.9759529281539006,0.9759529281539006,0.9759529281539006,0.0,0.9786728683529161,0.9786728683529161,0.9786728683529161,0.96,44.199776244426474,44.199776244426474,44.199776244426474,0.0,132.5993287332794,0.1505710578641731,5.509042649249761e-05,976.7769450097452,760.52821131929,0.2761238792650604,0.2149927893700489,22.415757290786196,21.175410558264588,967.8071077800388,966.9421128452772,144.60000000000002,111.87341583435668,22276.687227190945,7,0.736662937407108,1943-06-17
1942,39,671.2781782238118,0.4507142857142857,21.676163900890156,0.03231842325172952,53.0,12.0,12.0,13.0,120.0,210.0,0.3142469473955944,461.2781782238118,461.2781782238118,,230.6390891119059,230.6390891119059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,538.2781782238118,990.0,966.5851127128952,23.41488728710478,0.2338271338314938,0.11784277556185928,989.6483300906066,0.25000743396358005,0.25000743396358005,0.01,0.01,22.813209943747825,22.813209943747825,23.053217377711402,23.053217377711402,,0.9555125698245984,0.9555125698245984,0.0,0.0,49.24879961326725,49.24879961326725,0.0,0.0,1.0591139701777903,1.0591139701777903,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.4337794222237,46.4337794222237,0.0,0.0,92.8675588444474,0.13856532137237826,5.621934711740613e-05,739.6475434553279,608.7950640130589,0.3449436639905073,0.2839190123162807,23.16244720219163,22.435332221389984,966.8585901738212,966.3351802560522,96.4,84.74774466789576,15601.749885867164,7,0.5159308824691523,1943-06-24
1942,40,560.4275251559517,0.5087142857142857,11.63678087355897,0.020781317696545086,50.0,10.0,9.0,9.0,108.0,186.0,0.33239469821056694,374.4275251559516,374.4275251559516,,187.2137625779758,187.2137625779758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,443.4275251559516,990.0,966.1219238632018,23.87807613679825,0.19203109460842271,0.0757297918736091,989.732239113518,0.19523857948026732,0.19523857948026732,0.01,0.01,23.415076670835962,23.415076670835962,23.600315250316232,23.600315250316232,,0.951522226315339,0.951522226315339,0.0,0.0,40.89898120816347,40.89898120816347,0.0,0.0,0.8795479829712571,0.8795479829712571,0.0,0.0,0.9766971877588004,0.9766971877588004,0.96,0.96,39.95303079496927,39.95303079496927,0.0,0.0,79.90606158993855,0.1424708086349888,5.9278889026250285e-05,595.7090611902229,527.3375978981461,0.3527152259602878,0.3122329541678839,23.6136139520655,23.203389888109797,966.280690775356,965.9730191905415,87.29661099405821,72.66821686187545,13424.218347109678,7,0.44392256438854755,1943-07-01
1942,41,485.2309429041625,0.5615714285714286,9.253218664215249,0.018934803507005327,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,156.85714285714286,0.32195739586040417,328.37380004701964,328.37380004701964,,164.18690002350982,164.18690002350982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,391.6595143327339,990.0,965.7835392430687,24.2164607569313,0.1737605573918051,0.0539924336221932,989.772247008986,0.16415231503173816,0.16415231503173816,0.01,0.01,23.82455545088556,23.82455545088556,23.9787077659173,23.9787077659173,,0.9452252516421674,0.9452252516421674,0.0,0.0,36.26438930180324,36.26438930180324,0.0,0.0,0.7798793398237256,0.7798793398237256,0.0,0.0,0.970350767467247,0.970350767467247,0.96,0.96,35.189794813212416,35.189794813212416,0.0,0.0,70.37958962642483,0.1453440473088176,5.952868971346473e-05,512.1178199937132,462.56506724863937,0.3759998235636831,0.2815062307191646,23.929277496295548,23.70493156973572,965.9045301899716,965.6815428026188,74.16724041456263,65.88038572557227,11823.771057239372,7,0.3909977201468046,1943-07-08
1942,42,440.5842692860343,0.6061428571428572,5.7278926111391115,0.013054323282539257,42.0,9.0,8.0,6.0,70.0,135.0,0.3066265630781976,305.5842692860343,305.5842692860343,,152.79213464301716,152.79213464301716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,364.5842692860343,990.0,965.5826292117871,24.41737078821289,0.16420486335588702,0.043235775103008176,989.7925593615411,0.14876938176807317,0.14876938176807317,0.01,0.01,24.061160767985914,24.061160767985914,24.199930149753985,24.199930149753985,,0.9414961502348058,0.9414961502348058,0.0,0.0,33.94375867929289,33.94375867929289,0.0,0.0,0.7299733049310299,0.7299733049310299,0.0,0.0,0.97,0.97,0.96,0.96,32.9254459189141,32.9254459189141,0.0,0.0,65.8508918378282,0.1494191670391449,5.986049299394561e-05,459.2604427967548,422.4698189706656,0.3195494540389257,0.293950855374984,24.16984622046689,23.949105015076466,965.6666719925854,965.501114185368,69.77959262197763,61.995435216326,11062.949828755138,7,0.36583828798793444,1943-07-15
1942,43,409.70864689664734,0.6417142857142857,3.4747236634192973,0.008537842923594385,42.0,9.0,8.0,6.0,70.0,135.0,0.3296353740350922,274.70864689664734,274.70864689664734,,213.9226130532293,60.78603384341807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,333.70864689664734,990.0,965.4435565362726,24.5564434637275,0.15330789824208502,0.028662481335217514,989.8180296204226,0.21741828854575723,0.06313257426004294,0.01,0.01,24.15705479560444,24.311340509890158,24.364473084150198,24.364473084150198,,0.9400601986940675,0.40161748730267494,0.0,0.0,47.66107330336955,13.514979855336886,0.0,0.0,1.0249693183520334,0.29064472807176095,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.65238760253392,13.109530459676778,0.0,0.0,53.761918062210704,0.13097623605088862,5.422835867326525e-05,420.28892993659525,398.1467533267305,0.339070955299779,0.321207603589193,24.197518184569702,24.103414927774992,965.4913001847146,965.3907337666336,61.526397222783146,48.2,9032.002234451398,7,0.29867732256783724,1943-07-22
1942,44,378.57196183748056,0.6791428571428572,3.968858290122739,0.010409090294495557,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3261031942855378,255.00053326605203,255.00053326605203,,255.00053326605203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,309.4291046946234,990.0,965.2928598091873,24.707140190812652,0.1447388944818408,0.019590409316860645,989.8356706962013,0.279197124597846,0.01,0.01,0.01,24.263613762416096,24.53281088701394,24.53281088701394,24.53281088701394,,0.9511887857571416,0.0,0.0,0.0,57.71483149832033,0.0,0.0,0.0,1.241179172006889,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12735984683756998,5.252464208225804e-05,389.1339363713416,370.3647452958713,0.354482417497905,0.3049453430381402,24.30498672676842,24.20933265564642,965.3456696818566,965.2518237264792,48.2,48.2,8097.600000000001,7,0.26777777777777784,1943-07-29
1942,45,349.92684783426375,0.7108571428571429,4.577671941838803,0.013023199153053014,39.0,7.0,5.0,4.0,60.0,115.0,0.3288690307362784,234.92684783426375,234.92684783426375,,234.92684783426375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,285.92684783426375,990.0,965.1496342391713,24.85036576082871,0.13644421883536753,0.01571878206591237,989.8478369990987,0.25965124457625605,0.01,0.01,0.01,24.438551515351172,24.688202759927425,24.688202759927425,24.688202759927425,,0.9572841306355908,0.0,0.0,0.0,53.89120740073717,0.0,0.0,0.0,1.1589506967900467,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13783901983903143,5.707955009499449e-05,364.6825175805071,338.3210417029997,0.3399138268820847,0.3153427829855119,24.517330926880888,24.33839104685907,965.2234125879024,965.0916052085148,48.2,48.2,8097.600000000001,7,0.26777777777777784,1943-08-05
1942,46,325.1948893467158,0.748,3.114088232230334,0.009574046585940157,39.0,7.0,5.0,4.0,60.0,115.0,0.35374093605736995,210.19488934671583,210.19488934671583,,210.19488934671583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.1948893467158,990.0,965.0259744467336,24.974025553266433,0.1277155433309202,0.0136165655944708,989.8586678910746,0.22626310061806637,0.01,0.01,0.01,24.606430343722973,24.82269344434104,24.82269344434104,24.82269344434104,,0.9565635654640239,0.0,0.0,0.0,48.519475411668836,0.0,0.0,0.0,1.0434295787455663,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.2831421582502,0.0,0.0,0.0,47.2831421582502,0.1453997761034211,6.250192065870642e-05,335.4728177879068,316.52242407738737,0.3633233895993522,0.3427997557545943,24.665298439803845,24.53666447436552,965.0773640889396,964.9826121203868,48.2,45.625571713341664,7943.567882586033,7,0.26268412310139,1943-08-12
1942,47,303.7312535395043,0.7787142857142857,2.4774590291689913,0.0081141568742914,39.0,7.0,5.0,4.0,60.0,115.0,0.3787059392068363,188.73125353950425,188.73125353950425,,188.73125353950425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,239.73125353950425,990.0,964.9188904931623,25.081109506837738,0.12014036030604515,0.0117921565508578,989.8680674831431,0.19728719227833075,0.01,0.01,0.01,24.751889797702525,24.939176989980854,24.939176989980854,24.939176989980854,,0.9513386456325087,0.0,0.0,0.0,43.584057498094076,0.0,0.0,0.0,0.9372915590987975,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,42.71237634813219,0.0,0.0,0.0,42.71237634813219,0.1406065683446734,6.286443327665595e-05,311.8155700798613,299.18021087320443,0.3843837119586032,0.3688077537967284,24.78219639775951,24.69724824009235,964.9590778503992,964.8967208434927,44.559752611310536,41.67151027661112,7175.679226486209,7,0.23729097971184554,1943-08-19
1942,48,286.55003261148005,0.8064285714285715,3.630824773761861,0.012792537185037143,39.142857142857146,6.857142857142857,4.857142857142857,3.857142857142857,60.714285714285715,115.42857142857143,0.40313841159587466,171.1214611829086,171.1214611829086,,171.1214611829086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.142857142857146,6.857142857142857,4.857142857142857,3.857142857142857,60.714285714285715,221.97860404005147,990.0,964.8462001304459,25.153799869554064,0.11387475446966712,0.01029532420054717,989.8758299213298,0.1735139725969266,0.01,0.01,0.01,24.856115818286916,25.019629790883844,25.019629790883844,25.019629790883844,,0.9458401801584737,0.0,0.0,0.0,39.455760931177906,0.0,0.0,0.0,0.8485109877672666,0.0,0.0,0.0,0.9752675681708028,0.96,0.96,0.96,38.48577442548751,0.0,0.0,0.0,38.48577442548751,0.13422247437736992,6.246120079434187e-05,294.72326674738565,273.7644374568714,0.4310274961063546,0.3901965435886989,24.935018194238012,24.807992928828988,964.8788930669896,964.7950577498276,40.612397120940834,34.76906035861349,6465.610103481901,7,0.21380985791937504,1943-08-26
1942,49,267.62130377538637,0.843,1.768787557819199,0.006650568400189614,40.0,6.0,4.0,3.0,65.0,118.0,0.4410134348984414,149.6213037753864,149.6213037753864,,149.6213037753864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.62130377538637,990.0,964.7704852151016,25.229514784898438,0.10598393462617271,0.008467810820907787,989.8855482545529,0.1444887600967716,0.01,0.01,0.01,24.970574279354604,25.105063039451377,25.105063039451377,25.105063039451377,,0.9388999462054605,0.0,0.0,0.0,34.40222699837795,0.0,0.0,0.0,0.7398328386747944,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.3701601884266,0.0,0.0,0.0,33.3701601884266,0.12467007694378099,6.195197856048285e-05,273.7644374568714,261.382924552137,0.4514449450062029,0.4310274961063546,25.00668161084857,24.935018194238012,964.7950577498276,964.7455316982084,34.76906035861349,31.94021220029357,5606.18691165567,7,0.18538977882459226,1943-09-02
1942,50,250.45623956437294,0.8738571428571429,3.105947255813265,0.012512986463779343,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.39344850387976305,151.7419538500872,151.7419538500872,,151.7419538500872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,197.45623956437294,990.0,964.6958008393847,25.304199160615358,0.10521981663796308,0.008648066077257372,989.8861321172848,0.1473516376976177,0.01,0.01,0.01,25.04297964020253,25.180331277900144,25.180331277900144,25.180331277900144,,0.9393080752265809,0.0,0.0,0.0,35.01112810446528,0.0,0.0,0.0,0.7529274861175328,0.0,0.0,0.0,0.9703460954922917,0.96,0.96,0.96,33.97405890434682,0.0,0.0,0.0,33.97405890434682,0.1358093062378662,6.218089073902805e-05,258.7976520087449,239.64129376144416,0.4559546776568619,0.3545231854409936,25.107081532148698,24.98772900141209,964.735190608035,964.6378477625686,37.2695971036957,31.3466017402142,5707.6418959302655,7,0.18874477169081566,1943-09-09
1942,51,231.63642705743555,0.9037142857142858,1.894603289851895,0.008178761984072644,34.0,6.0,4.0,3.0,44.0,91.0,0.3929437767654057,140.63642705743555,140.63642705743555,,140.63642705743555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,184.63642705743555,990.0,964.5898185623446,25.41018143765538,0.10069527255789146,0.007704096299881986,989.8916006311422,0.13235917652753798,0.01,0.01,0.01,25.169422892270056,25.29178206879759,25.29178206879759,25.29178206879759,,0.9350194505116717,0.0,0.0,0.0,32.4589730022978,0.0,0.0,0.0,0.6980424301569419,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.485203812228864,0.0,0.0,0.0,31.485203812228864,0.13590471758525893,6.218721736689994e-05,236.1943342291061,226.3790707324809,0.4019806234982627,0.3852759647982534,25.21036682751093,25.133926219696185,964.6171660053748,964.5582744243948,32.5258130155661,30.285833748137406,5289.5142404544495,7,0.17491779895682702,1943-09-16
1942,52,213.9343559865053,0.9334285714285714,2.8260610670505337,0.0131783245123868,34.0,6.0,4.0,3.0,44.0,91.0,0.42562310722337376,122.93435598650528,122.93435598650528,,122.93435598650528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.9343559865053,990.0,964.483606135919,25.516393864080946,0.09444763954602317,0.0061994202588529,989.8993529401952,0.10846138058178209,0.01,0.01,0.01,25.307285423694285,25.40574680427607,25.40574680427607,25.40574680427607,,0.9266030708370063,0.0,0.0,0.0,28.27360634208318,0.0,0.0,0.0,0.6080345449910362,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.42539815182068,0.0,0.0,0.0,27.42539815182068,0.12813212467748167,6.19647715805178e-05,222.2828362851385,206.5966432631272,0.4404718225944256,0.4093883338939747,25.364431033767616,25.24226802415369,964.5336970177108,964.4395798595788,29.35302693720772,25.71061443008589,4607.466889505875,7,0.15236332306567046,1943-09-23
1942,53,206.5966432631272,0.942,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4404718225944256,115.5966432631272,115.5966432631272,,115.5966432631272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,159.5966432631272,990.0,964.4395798595788,25.56042014042123,0.0918579235710678,0.0055757146773658,989.9025663617516,0.0985554684052217,0.01,0.01,0.01,25.364431033767616,25.45298650217284,25.45298650217284,25.45298650217284,,0.921789323921574,0.0,0.0,0.0,26.50578807225349,0.0,0.0,0.0,0.5700169477903977,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.71061443008589,0.0,0.0,0.0,25.71061443008589,0.1244483648136535,6.178239384887585e-05,206.5966432631272,206.5966432631272,0.4404718225944256,0.4404718225944256,25.364431033767616,25.364431033767616,964.4395798595788,964.4395798595788,25.71061443008589,25.71061443008589,617.0547463220614,1,0.1428367468338105,1943-09-30
1943,1,200.1583667105039,0.9552857142857142,1.0720120341674229,0.005324975812362571,31.0,4.0,3.0,2.0,33.0,73.0,0.364722193912812,127.1583667105039,127.1583667105039,,127.1583667105039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.1583667105039,990.0,964.4040614264666,25.595938573533413,0.09382083553054887,0.006558461170392757,989.8996207032991,0.11416379505918024,0.01,0.01,0.01,25.38139548177333,25.485559276832504,25.485559276832504,25.485559276832504,,0.929282065088152,0.0,0.0,0.0,29.41356225258175,0.0,0.0,0.0,0.6325497258619732,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.531155385004297,0.0,0.0,0.0,28.531155385004297,0.1425402378116944,6.232624161450855e-05,202.1648125463628,199.0925590239552,0.366663628002373,0.3610915227063007,25.385547618297547,25.368880643603376,964.4129888752782,964.40148789361,28.992423353716458,28.283495432592662,4793.234104680722,7,0.15850641880557945,1943-10-01
1943,2,195.373469338465,0.9652857142857142,0.8853317070673532,0.004552642551554601,31.0,4.0,3.0,2.0,33.0,73.0,0.37367166384945183,122.37346933846501,122.37346933846501,,122.37346933846501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.373469338465,990.0,964.409253061323,25.590746938676975,0.0921320906000733,0.006151744893769471,989.9017161645062,0.1077041836069277,0.01,0.01,0.01,25.384758919576218,25.48246310318314,25.48246310318314,25.48246310318314,,0.9264944821015213,0.0,0.0,0.0,28.22599205439019,0.0,0.0,0.0,0.6070105818148427,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.379212292758478,0.0,0.0,0.0,27.379212292758478,0.140129995404209,6.214752257964872e-05,199.0925590239552,192.89523707448373,0.3784437661973587,0.366663628002373,25.385547618297547,25.384233366609436,964.414209525851,964.401814881952,28.283495432592662,26.77398793869381,4599.707665183425,7,0.15210673495976934,1943-10-08
1943,3,187.6168027797707,0.9775714285714285,1.9753676292944289,0.010698166795326588,31.0,4.0,3.0,2.0,33.0,73.0,0.3892747085065332,114.61680277977072,114.61680277977072,,114.61680277977072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.6168027797707,990.0,964.4247663944404,25.57523360555958,0.08939451227604689,0.005492428236280471,989.9051130594877,0.09723268375269038,0.01,0.01,0.01,25.383113981294542,25.470346665047234,25.470346665047234,25.470346665047234,,0.9210155116536024,0.0,0.0,0.0,26.281338239929617,0.0,0.0,0.0,0.5651900696759057,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.49289809273173,0.0,0.0,0.0,25.49289809273173,0.13582740113068453,6.177600559000617e-05,193.27466035303507,179.8265102265254,0.4059468201214756,0.377700831897251,25.384313830023903,25.38146191202622,964.4403469795468,964.413450679294,26.866660130357143,23.61292724686328,4282.80687957893,7,0.14162721162628739,1943-10-15
1943,4,178.94242944195506,0.9835714285714285,0.2210201961425875,0.0012397407370461002,31.0,4.0,3.0,2.0,33.0,73.0,0.40795989536139127,105.94242944195506,105.94242944195506,,105.94242944195506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,143.94242944195506,990.0,964.442115141116,25.55788485888393,0.08633304556938547,0.004755106502566143,989.9089118479279,0.08552227974663926,0.01,0.01,0.01,25.381274427065282,25.45679670681192,25.45679670681192,25.45679670681192,,0.9148403934122282,0.0,0.0,0.0,24.12510843285603,0.0,0.0,0.0,0.5188195361904523,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.401355179870354,0.0,0.0,0.0,23.401355179870354,0.1307739038031167,6.135736371668522e-05,179.8265102265254,178.2793688535273,0.409469701791328,0.4059468201214756,25.38146191202622,25.381133813344576,964.4434412622928,964.4403469795468,23.61292724686328,23.242676129625657,3931.4276702182187,7,0.13000752877705749,1943-10-22
1943,5,186.75734231446503,0.9767142857142856,2.418333559720732,0.012814301934322514,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.37349570073309063,117.18591374303648,117.18591374303648,,117.18591374303648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,153.47162802875076,990.0,964.426485315371,25.573514684628954,0.089696207734364,0.0057108026681580715,989.9045929895975,0.10070098355309919,0.01,0.01,0.01,25.377406690673308,25.46810767422641,25.46810767422641,25.46810767422641,,0.9226749521332814,0.0,0.0,0.0,26.924383301437466,0.0,0.0,0.0,0.579018995729838,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.11665180239434,0.0,0.0,0.0,26.11665180239434,0.1395936576846388,6.187333252736119e-05,195.20770377157243,178.2793688535273,0.409469701791328,0.3432241592186436,25.382071394222404,25.37367910050836,964.4434412622928,964.4095845924568,28.772535395829664,23.242676129625657,4387.597502802249,7,0.1450925100133019,1943-10-29
1943,6,197.08503992469036,0.9621428571428571,1.5578023096609692,0.007877539367944815,29.0,4.0,2.0,2.0,30.0,67.0,0.34000654059263635,130.08503992469034,130.08503992469034,,130.08503992469034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,165.08503992469036,990.0,964.4063967367639,25.593603263236055,0.09379495613791357,0.006807228393598615,989.8993978154685,0.11811480389833193,0.01,0.01,0.01,25.374886274806254,25.483001078704582,25.483001078704582,25.483001078704582,,0.9304563084272155,0.0,0.0,0.0,30.121358984224912,0.0,0.0,0.0,0.6477711609510735,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.217718214698163,0.0,0.0,0.0,29.217718214698163,0.14823576639122654,6.238899909178687e-05,200.2479822683398,194.7956741845264,0.3439501430433825,0.3345851440850849,25.37587882133756,25.37413999111769,964.410408651631,964.40148789361,29.96723986819976,28.67490747562512,4908.576660069291,7,0.16232065674832313,1943-11-05
1943,7,202.91658830829164,0.95,2.4062493488727705,0.011708918946729485,29.0,4.0,2.0,2.0,30.0,67.0,0.3303382345944616,135.91658830829164,135.91658830829164,,135.91658830829164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.91658830829164,990.0,964.4195736806521,25.580426319347875,0.0958530980381302,0.007302910006204729,989.8968439919556,0.12598739421619368,0.01,0.01,0.01,25.351282917087353,25.467270311303544,25.467270311303544,25.467270311303544,,0.9328218896052842,0.0,0.0,0.0,31.522315861365605,0.0,0.0,0.0,0.6778992658358195,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.57664638552464,0.0,0.0,0.0,30.57664638552464,0.15064910109601043,6.248927843786503e-05,212.05144921368185,199.0925590239552,0.3365268914542327,0.3159610568493916,25.37587882133756,25.282215389405906,964.472308695282,964.40148789361,32.67375508176572,29.694662023578065,5136.87659276814,7,0.1698702576973591,1943-11-12
1943,8,229.87482171855268,0.9075714285714286,4.765998756415973,0.020613150007354898,29.0,4.0,2.0,2.0,30.0,67.0,0.29175300729136244,162.87482171855268,162.87482171855268,,162.87482171855268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,197.87482171855268,990.0,964.5792489303113,25.42075106968868,0.10536754483455159,0.009594359846076943,989.8850380953193,0.1623810093200461,0.01,0.01,0.01,25.14340815568799,25.295789165008035,25.295789165008035,25.295789165008035,,0.9427918412961337,0.0,0.0,0.0,37.864830744248415,0.0,0.0,0.0,0.8142974353601808,0.0,0.0,0.0,0.9723131998769776,0.96,0.96,0.96,36.819342611643265,0.0,0.0,0.0,36.819342611643265,0.16009546482855594,6.278850464860862e-05,239.64129376144416,214.75310038088367,0.3119861826496081,0.2795845363224274,25.261175112963382,25.06734747059863,964.6378477625686,964.4885186022854,39.19812834204582,33.294619121871484,6185.649558756069,7,0.20455190339801818,1943-11-19
1943,9,263.4624393343673,0.8518571428571429,6.703417389813077,0.025555439991652957,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.2944885587779677,185.8910107629387,185.8910107629387,,185.8910107629387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,224.3195821915101,990.0,964.753792380202,25.24620761979798,0.1147009775144645,0.011550735914849742,989.8737482865707,0.1934528645299672,0.01,0.01,0.01,24.926503041838707,25.109955906368672,25.109955906368672,25.109955906368672,,0.9502173813375381,0.0,0.0,0.0,43.19637689787196,0.0,0.0,0.0,0.9289543418897195,0.0,0.0,0.0,0.9772562188955475,0.96,0.96,0.96,42.23117833123015,0.0,0.0,0.0,42.23117833123015,0.16027940590044293,6.30570374503641e-05,271.2725109404546,249.7991800258312,0.3978836803444501,0.2469841111719085,24.9882384378304,24.86355044722921,964.7850900437618,964.698795080155,46.64098272454116,35.21288990927083,7094.837959646665,7,0.23461765739572304,1943-11-26
1943,10,311.9000476450351,0.769,14.388708688250103,0.04503320151625551,38.0,5.0,4.0,3.0,54.0,104.0,0.33638809440176837,207.9000476450351,207.9000476450351,,207.9000476450351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,254.90004764503513,990.0,964.9667679133767,25.033232086623343,0.1254938645242289,0.013772502039277728,989.8607336334364,0.22194065272969357,0.01,0.01,0.01,24.67202506733015,24.883965720059845,24.883965720059845,24.883965720059845,,0.9522584655126168,0.0,0.0,0.0,47.864864178583346,0.0,0.0,0.0,1.0293519178189967,0.0,0.0,0.0,0.9797980583518312,0.96,0.96,0.96,44.38495043646204,0.0,0.0,0.0,44.38495043646204,0.14258699749921755,5.986421566260323e-05,360.34880084276085,283.6079686159883,0.3667033775796984,0.2886092579100344,24.854072037224714,24.355666395188425,965.2017440042138,964.834431874464,48.2,40.661566060857886,7456.671673325624,7,0.24658305798034472,1943-12-03
1943,11,358.02274206770704,0.7018571428571428,7.4526163500081415,0.021153738980347857,38.0,5.0,4.0,3.0,54.0,104.0,0.29078220445092207,254.02274206770704,254.02274206770704,,254.02274206770704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,301.02274206770704,990.0,965.1901137103386,24.8098862896615,0.14177202828804497,0.02023924667322861,989.8379887250387,0.275323793893241,0.01,0.01,0.01,24.37255122080697,24.637875014700207,24.637875014700207,24.637875014700207,,0.9515098542518923,0.0,0.0,0.0,57.75331131470375,0.0,0.0,0.0,1.2420066949398656,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13476636783206195,5.281518435885386e-05,373.01012538244936,340.5953058875766,0.3053477197196846,0.278812806739142,24.483637861271333,24.281915053036613,965.2650506269122,965.102976529438,48.2,48.2,8097.600000000001,7,0.26777777777777784,1943-12-10
1943,12,401.29653770249587,0.6511428571428571,8.278243754354191,0.020252397525943242,38.0,5.0,4.0,3.0,54.0,104.0,0.25974591516516604,297.29653770249587,297.29653770249587,,168.15660891129804,129.13992879119783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,344.29653770249587,990.0,965.4016855432908,24.598314456709254,0.15704469341612284,0.039323965795578,989.8036313407882,0.16505318958240275,0.12648176101097416,0.01,0.01,24.23689260791513,24.275464036486557,24.391945797497527,24.391945797497527,,0.9404373545400476,0.8059103184016517,0.0,0.0,37.595367372770134,28.854560709957703,0.0,0.0,0.8085025241455944,0.6205281873109183,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.87463817437326,27.98892388865897,0.0,0.0,62.86356206303223,0.15627920590125838,5.8609393650658126e-05,430.9578316629287,377.11676084070143,0.2757766580518834,0.2413229145846989,24.34994783397637,24.07665604024891,965.5393102424832,965.2855838042036,70.75399521500745,48.2,10561.078426589414,7,0.34924201146129014,1943-12-17
1943,13,486.01588791242483,0.5621428571428572,13.768538033602486,0.028390598779534353,38.0,5.0,4.0,3.0,54.0,104.0,0.21466676786846575,382.01588791242483,382.01588791242483,,191.00794395621242,191.00794395621242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,429.01588791242483,990.0,965.7870714956059,24.212928504394117,0.1869447806778099,0.07931149909466449,989.7337437202276,0.20036072434088675,0.20036072434088675,0.01,0.01,23.746311500280772,23.746311500280772,23.936672224621663,23.936672224621663,,0.9522758798142279,0.9522758798142279,0.0,0.0,42.34738325413895,42.34738325413895,0.0,0.0,0.9106964140675042,0.9106964140675042,0.0,0.0,0.9778402190945971,0.9778402190945971,0.96,0.96,41.41639135534614,41.41639135534614,0.0,0.0,82.83278271069229,0.170294151252544,6.023504177095257e-05,527.3375978981461,445.541354005931,0.2334238989600403,0.1972171155906985,23.989155912062667,23.498384090455783,965.9730191905415,965.6049360930268,91.44797890700796,73.96044782239638,13915.907495396303,7,0.46018212617051263,1943-12-24
1943,14,571.6999960973359,0.5002857142857143,9.767351898868112,0.017221657761515484,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.20592209797521882,453.98571038305005,453.98571038305005,,226.99285519152505,226.99285519152505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,504.41428181162155,990.0,966.172649982438,23.827350017562043,0.21505140227127437,0.1132812553007996,989.6716673424279,0.2489403545085588,0.2489403545085588,0.01,0.01,23.250077005481412,23.250077005481412,23.489017359989965,23.489017359989965,,0.957192616102703,0.957192616102703,0.0,0.0,49.53328330363672,49.53328330363672,0.0,0.0,1.0652318990029401,1.0652318990029401,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.688591081376174,47.688591081376174,0.0,0.0,95.37718216275235,0.16695434309420887,5.8406748480055505e-05,595.7090611902229,542.0087505502821,0.217786506584565,0.1918788209496849,23.410358186459067,23.106326137961887,966.280690775356,966.0390393774762,96.4,92.67552117282516,16023.366603342396,7,0.5298732342375131,1943-12-31
1943,15,654.3096453925092,0.45785714285714285,27.81217981603408,0.04286604200123207,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,128.14285714285714,0.1959685758454907,526.166788249652,526.166788249652,,249.46657039285773,249.46657039285773,27.23364746393656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,580.5953596782234,990.0,966.51723858157,23.48276141842999,0.2564678462732158,0.15247941455076752,989.591052739176,0.26855113836202865,0.26855113836202865,0.03712256693345721,0.01,22.805263019243956,22.805263019243956,23.036691590672522,23.063814157605982,,0.952253001296213,0.952253001296213,0.1360427178856304,0.0,53.13681302253632,53.13681302253632,5.765667874053359,0.0,1.1427271617749746,1.1427271617749746,0.12399285750652386,0.0,0.9795421428935096,0.9795421428935096,0.9623992857506524,0.96,46.94616126678942,46.94616126678942,5.631875552503699,0.0,99.52419808608252,0.15200260829742018,5.2494847753278136e-05,691.9065967426677,623.8090120652902,0.2146224315457959,0.1734338139930036,22.945405812819075,22.66896913224112,966.6676263869706,966.3952360482612,118.26938660257768,96.4,16720.065278461865,7,0.5529122115893473,1944-01-07
