WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1943,16,701.044506503743,0.43800000000000006,7.646771211650178,0.010919579945341085,46.0,7.0,6.0,4.0,76.0,139.0,0.19838640381655667,562.044506503743,562.044506503743,,213.0021359774485,213.0021359774485,136.04023454884603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,621.044506503743,990.0,966.7041780260149,23.295821973985053,0.2794546980843968,0.1764457303445003,989.544099571571,0.22258288806951357,0.22258288806951357,0.14544003092665642,0.01,22.617338657486616,22.617338657486616,22.694481514629473,22.82992154555613,,0.9514579901990343,0.9514579901990343,0.6801540650743314,0.0,44.95565336092049,44.95565336092049,28.699646107895994,0.0,0.9667882443208707,0.9667882443208707,0.6171966904923869,0.0,0.9774339547635245,0.9774339547635245,0.9717196690492386,0.96,41.794394788978614,41.794394788978614,28.02296621755005,0.0,111.61175579550728,0.15898347617484512,5.5073732540179814e-05,720.3337222668207,673.1577568282033,0.2064894871819388,0.1929661151536546,22.705944658262723,22.5348174399897,966.7813348890672,966.5926310273128,119.70724018811504,96.4,18750.774973645224,7,0.6200653099750405,1944-01-14
1943,17,790.0366495444304,0.39999999999999997,18.107688571169515,0.0228505422753624,46.0,7.0,6.0,4.0,76.0,139.0,0.17637800288282612,651.0366495444304,651.0366495444304,,217.0122165148101,217.0122165148101,217.0122165148101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,710.0366495444304,990.0,967.0601465981778,22.93985340182233,0.3300280566093557,0.23589248189567943,989.4340794614949,0.2354664922949936,0.2354664922949936,0.2354664922949936,0.01,22.138466371022293,22.138466371022293,22.138466371022293,22.363932863317284,,0.9558221864199529,0.9558221864199529,0.9558221864199529,0.0,45.00971618747216,45.00971618747216,45.00971618747216,0.0,0.9679508857520893,0.9679508857520893,0.9679508857520893,0.0,0.979941323231971,0.979941323231971,0.979941323231971,0.96,44.1070774478256,44.1070774478256,44.1070774478256,0.0,132.32123234347682,0.16747309288723697,5.6487952131069296e-05,847.0875422650073,733.8512888156049,0.189411672526103,0.1640916588483065,22.45795263443982,21.814058441563542,967.28835016906,966.8354051552624,142.04612612456785,122.42614819915433,22229.967033704106,7,0.7351179574637601,1944-01-21
1943,18,912.1484813290688,0.35714285714285715,17.763517667417013,0.019350999194432485,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.16302527767846015,763.2913384719259,763.2913384719259,,254.43044615730864,254.43044615730864,254.43044615730864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,824.434195614783,990.0,967.5485939253161,22.451406074683746,0.4098474822837895,0.30752975481081485,989.2826227629054,0.27779095731348485,0.27779095731348485,0.27779095731348485,0.01,21.45623788027566,21.45623788027566,21.45623788027566,21.724028837589138,,0.9564627499940345,0.9564627499940345,0.9564627499940345,0.0,51.19142506897576,51.19142506897576,51.19142506897576,0.0,1.1008908616984032,1.1008908616984032,1.1008908616984032,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.16693234656308,48.16693234656308,48.16693234656308,0.0,144.50079703968925,0.15865317686281816,5.2648262988371025e-05,971.4321659369264,858.5276662376176,0.1751949867191873,0.1533503446008284,21.7490065772765,21.149009617604836,967.7857286637476,967.3341106649503,144.60000000000002,143.9055792778246,24276.133902667796,7,0.8027822057760514,1944-01-28
1943,19,1065.1406394158196,0.3127142857142857,22.977470829782305,0.021599219645115384,49.0,8.0,7.0,5.0,93.0,162.0,0.15241049931136416,903.1406394158195,903.1406394158195,,225.78515985395487,225.78515985395487,225.78515985395487,225.78515985395487,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,967.1406394158195,990.0,968.1034392554254,21.89656074457459,0.5403109716865274,0.37612006947725657,989.0835689588363,0.24730996580283904,0.24730996580283904,0.24730996580283904,0.24730996580283904,20.732819737607965,20.732819737607965,20.732819737607965,20.732819737607965,,0.9548982421910274,0.9548982421910274,0.9548982421910274,0.9548982421910274,43.81163004255107,43.81163004255107,43.81163004255107,43.81163004255107,0.9421855923129263,0.9421855923129263,0.9421855923129263,0.9421855923129263,0.979691542858955,0.979691542858955,0.979691542858955,0.979691542858955,42.92279820995191,42.92279820995191,42.92279820995191,42.92279820995191,171.69119283980763,0.16120803120701804,5.283674153288148e-05,1132.2744617454025,989.4775076349576,0.163722771614295,0.1430748510836116,21.10980891379996,20.40354109121852,968.3157197369142,967.8579100305398,181.778435188121,159.76343177417334,28844.12039708768,7,0.9538399602211535,1944-02-04
1943,20,1236.3748827045256,0.2692857142857143,29.869666286188153,0.023866988291707397,49.0,8.0,7.0,5.0,93.0,162.0,0.13136747643333982,1074.3748827045256,1056.8601949191818,,264.21504872979546,264.21504872979546,264.21504872979546,264.21504872979546,17.514687785343735,5.2976524782829815,0.8649228535972214,0.7568074968975688,0.5405767834982633,10.054728173067701,54.297652478282984,8.864922853597223,7.7568074968975695,5.540576783498264,103.0547281730677,1127.7795777479596,990.0,968.6428924885,21.35710751150007,0.7391864987343981,0.5536065344190956,988.7072069668465,0.2794895272651806,0.2794895272651806,0.2794895272651806,0.2794895272651806,19.784824951081415,19.784824951081415,19.784824951081415,19.784824951081415,,0.9544319851497435,0.9544319851497435,0.9544319851497435,0.9544319851497435,48.895224469119285,48.895224469119285,48.895224469119285,48.895224469119285,1.051510203636974,1.051510203636974,1.051510203636974,1.051510203636974,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.61680661768397,47.61680661768397,47.61680661768397,47.61680661768397,190.46722647073588,0.15434926076897013,5.0109889028244736e-05,1341.3621257487196,1151.4124173518942,0.1406967630005067,0.1207727554627167,20.299625534790284,19.2609352005463,968.9728523952102,968.3758675973916,192.8,184.428650901015,31998.49404708363,7,1.058151258170755,1944-02-11
1943,21,1530.1134627478027,0.2277142857142857,53.590038791227414,0.0345522381879962,49.0,8.0,7.0,5.0,93.0,162.0,0.10642395021349053,1368.1134627478027,1100.0,,275.0,275.0,275.0,275.0,268.1134627478028,49.18978330514027,9.109011434876573,11.351069571103315,8.275106874932186,190.1884915617505,98.18978330514027,17.109011434876574,18.351069571103316,13.275106874932186,283.1884915617505,1233.6498643111202,990.0,969.581905033493,20.418094966507088,0.9041122596927764,0.648,988.4478877403071,0.28,0.28,0.28,0.28,18.585982706814292,18.585982706814292,18.585982706814292,18.585982706814292,,0.9519860378156955,0.9519860378156955,0.9519860378156955,0.9519860378156955,47.719095740774456,47.719095740774456,47.719095740774456,47.719095740774456,1.0262171127048272,1.0262171127048272,1.0262171127048272,1.0262171127048272,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.76471382595897,46.76471382595897,46.76471382595897,46.76471382595897,187.05885530383588,0.12306775715576827,4.7237084672685837e-05,1716.4923972873114,1388.7186585312054,0.1166542978340488,0.0943785129814845,19.081279656970622,17.961658227015022,970.1840523604668,969.1250910506392,192.18636849950283,180.6099463378388,31425.88769104443,7,1.0392158627990884,1944-02-18
1943,22,1858.9933263698185,0.19057142857142859,38.13589793290417,0.020316355691724772,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.09850876509074959,1674.9933263698185,1100.0,,275.0,275.0,275.0,275.0,574.9933263698185,48.142857142857146,9.142857142857142,16.571428571428573,21.975150982444795,479.16103253023084,100.0,18.0,25.0,29.260865268159083,586.7324611016594,1243.0,990.0,970.6444399775025,19.35556002249749,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.501270609979205,17.501270609979205,17.501270609979205,17.501270609979205,,0.9496291294824325,0.9496291294824325,0.9496291294824325,0.9496291294824325,44.82305759357241,44.82305759357241,44.82305759357241,44.82305759357241,0.9639367224424175,0.9639367224424175,0.9639367224424175,0.9639367224424175,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.92659644170096,43.92659644170096,43.92659644170096,43.92659644170096,175.70638576680383,0.0947909076990847,4.4370299436061575e-05,1983.4436828176408,1745.9668486656192,0.1224050094677742,0.0861224012628484,17.86643307640813,17.099200227609316,971.0465103598724,970.2792775110736,179.59397226512317,171.4309640840271,29518.67280882305,7,0.9761465875933548,1944-02-25
1943,23,2083.259599859592,0.1681428571428571,15.89918971154842,0.007716494801611971,59.0,11.0,12.0,13.0,144.0,239.0,0.11473415199688719,1844.2595998595918,1100.0,,275.0,275.0,275.0,275.0,744.259599859592,41.0,7.0,13.0,40.48273974131672,642.7768601182753,100.0,18.0,25.0,53.48273974131672,786.7768601182753,1243.0,990.0,971.300971447937,18.699028552063034,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.844739139544753,16.844739139544753,16.844739139544753,16.844739139544753,,0.9475342174186341,0.9475342174186341,0.9475342174186341,0.9475342174186341,43.04579812516961,43.04579812516961,43.04579812516961,43.04579812516961,0.925716088713325,0.925716088713325,0.925716088713325,0.925716088713325,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.18488216266622,42.18488216266622,42.18488216266622,42.18488216266622,168.73952865066488,0.08100720621704252,4.2610992083501234e-05,2094.7380107984795,2041.65817572948,0.1170617113291287,0.1140954137309501,16.945156370203648,16.81703263038193,971.3286779570998,971.200554217278,169.79933994063046,168.447135697283,28348.240813311706,7,0.9374418258370273,1944-03-03
1943,24,2069.00774144014,0.16971428571428568,7.582833581285643,0.0036846720139180997,50.42857142857143,9.285714285714286,9.428571428571429,9.571428571428571,112.28571428571429,191.0,0.09227166152533764,1878.00774144014,1100.0,,275.0,275.0,275.0,275.0,778.0077414401402,49.571428571428555,8.714285714285714,15.571428571428571,38.82548227988151,665.3251163031158,100.0,18.0,25.0,48.39691085131009,777.6108305888301,1243.0,990.0,971.2665704103728,18.733429589627203,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.87914017710892,16.87914017710892,16.87914017710892,16.87914017710892,,0.9476374205313267,0.9476374205313267,0.9476374205313267,0.9476374205313267,43.13839824769586,43.13839824769586,43.13839824769586,43.13839824769586,0.9277074891977602,0.9277074891977602,0.9277074891977602,0.9277074891977602,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.275630282741936,42.275630282741936,42.275630282741936,42.275630282741936,169.10252113096774,0.08173651795363525,4.270265685125448e-05,2094.7380107984795,2041.65817572948,0.1140954137309501,0.0881170911845685,16.945156370203648,16.81703263038193,971.3286779570998,971.200554217278,169.79933994063046,168.447135697283,28409.223550002585,7,0.9394584507275987,1944-03-10
1943,25,2092.5147459072687,0.16714285714285712,16.406101859308396,0.007863158211398156,49.0,9.0,9.0,9.0,107.0,183.0,0.08747667096091338,1909.5147459072687,1100.0,,275.0,275.0,275.0,275.0,809.5147459072687,51.0,9.0,16.0,39.81220061839026,693.7025452888784,100.0,18.0,25.0,48.81220061839026,800.7025452888784,1243.0,990.0,971.3233114556382,18.676688544361756,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.822399131843476,16.822399131843476,16.822399131843476,16.822399131843476,,0.9474671973955304,0.9474671973955304,0.9474671973955304,0.9474671973955304,42.985702643954234,42.985702643954234,42.985702643954234,42.985702643954234,0.9244237127732092,0.9244237127732092,0.9244237127732092,0.9244237127732092,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.12598859107514,42.12598859107514,42.12598859107514,42.12598859107514,168.50395436430057,0.08055378307518286,4.255150362734863e-05,2130.077665449665,2028.446564081993,0.0902168207141407,0.0859123603652114,16.97704646728377,16.731730015706688,971.413980571775,971.168664120198,170.13606645591824,167.54743844409623,28308.664333202498,7,0.9361330798016699,1944-03-17
1943,26,2186.3727904212524,0.15671428571428572,13.124027155942647,0.006002539561716929,49.0,9.0,9.0,9.0,107.0,183.0,0.08371411291207465,2003.3727904212521,1100.0,,275.0,275.0,275.0,275.0,903.372790421252,51.0,9.0,16.0,44.42817002071731,782.9446204005346,100.0,18.0,25.0,53.42817002071731,889.9446204005347,1243.0,990.0,971.5498653561892,18.450134643810753,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.59584523129247,16.59584523129247,16.59584523129247,16.59584523129247,,0.9467875356938773,0.9467875356938773,0.9467875356938773,0.9467875356938773,42.37636309269262,42.37636309269262,42.37636309269262,42.37636309269262,0.9113196364019919,0.9113196364019919,0.9113196364019919,0.9113196364019919,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,41.528835830838766,41.528835830838766,41.528835830838766,41.528835830838766,166.11534332335506,0.07599436166347147,4.194831902104926e-05,2221.9458555412634,2139.216866369918,0.085545324028104,0.082360242732117,16.70966987555434,16.509979212037223,971.6357313754444,971.4360407119274,167.3148425282068,165.21076474722008,27907.377678323654,7,0.9228630184630838,1944-03-24
1943,27,2301.157335424919,0.14314285714285716,15.059228039438755,0.006577719533762772,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.09216046892904635,2089.0144782820616,1100.0,,275.0,275.0,275.0,275.0,989.0144782820618,46.71428571428572,5.571428571428576,11.71428571428571,59.1576680629107,865.856810219151,100.0,18.0,25.0,76.72909663433927,981.4282387905796,1243.0,990.0,971.8269314993015,18.173068500698474,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.31877908818019,16.31877908818019,16.31877908818019,16.31877908818019,,0.9459563372645405,0.9459563372645405,0.9459563372645405,0.9459563372645405,41.632297055311156,41.632297055311156,41.632297055311156,41.632297055311156,0.8953182162432507,0.8953182162432507,0.8953182162432507,0.8953182162432507,0.9795189984216689,0.9795189984216689,0.9795189984216689,0.9795189984216689,40.77966405727626,40.77966405727626,40.77966405727626,40.77966405727626,163.11865622910503,0.0708940619957139,4.1191579855834605e-05,2327.3604518173347,2261.108087620956,0.0945961120642157,0.0809337691558765,16.41544968632772,16.255530186543268,971.8901804009384,971.730260901154,164.2156189366118,162.39520621083972,27403.934246489644,7,0.9062147568283613,1944-03-31
1943,28,2377.6945199133484,0.13471428571428573,17.538464066597953,0.007280435255105758,54.0,13.0,14.0,19.0,117.0,217.0,0.09128690289592219,2160.6945199133484,1100.0,,275.0,275.0,275.0,275.0,1060.6945199133481,46.0,5.000000000000004,11.0,61.0,937.694519913348,100.0,18.0,25.0,80.0,1054.6945199133481,1243.0,990.0,972.0116764273771,17.98832357262292,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.134034160104637,16.134034160104637,16.134034160104637,16.134034160104637,,0.9453962725690681,0.9453962725690681,0.9453962725690681,0.9453962725690681,41.13665430134841,41.13665430134841,41.13665430134841,41.13665430134841,0.8846592322870624,0.8846592322870624,0.8846592322870624,0.8846592322870624,0.9784659232287062,0.9784659232287062,0.9784659232287062,0.9784659232287062,40.250939118601714,40.250939118601714,40.250939118601714,40.250939118601714,161.00375647440686,0.0677372454917036,4.0657514261213855e-05,2450.1297002835204,2327.3604518173347,0.0932386729483841,0.0885667399464157,16.255530186543268,15.95919062128016,972.1865199662016,971.8901804009384,162.39520621083972,158.99956312358978,27048.631087700353,7,0.8944653137467048,1944-04-07
1943,29,2495.461669464629,0.12457142857142857,13.263530370863139,0.005271955579154629,54.0,13.0,14.0,19.0,117.0,217.0,0.08696657972684563,2278.461669464629,1100.0,,275.0,275.0,275.0,275.0,1178.4616694646286,46.0,5.0,11.0,61.0,1055.4616694646286,100.0,18.0,25.0,80.0,1172.4616694646286,1243.0,990.0,972.2959419607768,17.704058039223323,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.849768626705043,15.849768626705043,15.849768626705043,15.849768626705043,,0.9443990745068201,0.9443990745068201,0.9443990745068201,0.9443990745068201,40.369214189232125,40.369214189232125,40.369214189232125,40.369214189232125,0.8681551438544542,0.8681551438544542,0.8681551438544542,0.8681551438544542,0.9768155143854454,0.9768155143854454,0.9768155143854454,0.9768155143854454,39.43333259078629,39.43333259078629,39.43333259078629,39.43333259078629,157.73333036314517,0.06321721549255062,3.983164908160232e-05,2542.9744128795624,2450.1297002835204,0.0885667399464157,0.0853331433068875,15.95919062128016,15.73508269432418,972.4106278931577,972.1865199662016,158.99956312358978,156.40817962090895,26499.19950100839,7,0.8762962797952509,1944-04-14
1943,30,2532.6772092857186,0.12242857142857143,6.596246576495624,0.0026299444311819,54.0,13.0,14.0,19.0,117.0,217.0,0.0856840523194975,2315.677209285719,1100.0,,275.0,275.0,275.0,275.0,1215.677209285719,46.0,5.0,11.0,61.0,1092.677209285719,100.0,18.0,25.0,80.0,1209.677209285719,1243.0,990.0,972.3857725741381,17.614227425862072,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.75993801334379,15.75993801334379,15.75993801334379,15.75993801334379,,0.9440397520533752,0.9440397520533752,0.9440397520533752,0.9440397520533752,40.12512337482797,40.12512337482797,40.12512337482797,40.12512337482797,0.8629058790285585,0.8629058790285585,0.8629058790285585,0.8629058790285585,0.9762905879028558,0.9762905879028558,0.9762905879028558,0.9762905879028558,39.17380751412312,39.17380751412312,39.17380751412312,39.17380751412312,156.69523005649248,0.061873559325957915,3.95695025395183e-05,2542.9744128795624,2496.800686844093,0.0869112224869994,0.0853331433068875,15.8465365157891,15.73508269432418,972.4106278931577,972.2991740716926,157.69555777056516,156.40817962090895,26324.798649490738,7,0.8705290558694028,1944-04-21
1943,31,2412.7888488061567,0.1315714285714286,26.631133154181374,0.011165526634799444,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.10423482432164796,2162.074563091871,1100.0,,275.0,275.0,275.0,275.0,1062.074563091871,45.42857142857143,5.0,11.571428571428571,60.86972149326745,939.2048415986035,100.0,18.0,25.0,78.72686435041031,1091.0619844557464,1243.0,990.0,972.0963868764286,17.903613123571354,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.04932371105307,16.04932371105307,16.04932371105307,16.04932371105307,,0.9451084176809852,0.9451084176809852,0.9451084176809852,0.9451084176809852,40.9083409388154,40.9083409388154,40.9083409388154,40.9083409388154,0.8797492675014065,0.8797492675014065,0.8797492675014065,0.8797492675014065,0.9779749267501406,0.9779749267501406,0.9779749267501406,0.9779749267501406,40.007679782105406,40.007679782105406,40.007679782105406,40.007679782105406,160.03071912842162,0.06638858428528228,4.041179775970243e-05,2496.800686844093,2310.3827547648234,0.1194607254710461,0.0869112224869994,16.296510834601094,15.8465365157891,972.2991740716926,971.8491997528806,162.86508539988068,157.69555777056516,26885.160813574832,7,0.8890595507134534,1944-04-28
1943,32,2194.945366439189,0.15557142857142855,28.240185528012262,0.012867605987685085,55.0,13.0,13.0,17.0,178.0,276.0,0.12584290362086614,1918.945366439189,1100.0,,275.0,275.0,275.0,275.0,818.9453664391891,45.0,5.0,12.0,50.44228706328339,706.5030793759057,100.0,18.0,25.0,67.44228706328339,884.5030793759057,1243.0,990.0,971.5705577810602,18.429442218939894,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.57515280642161,16.57515280642161,16.57515280642161,16.57515280642161,,0.9467254584192648,0.9467254584192648,0.9467254584192648,0.9467254584192648,42.320895007747986,42.320895007747986,42.320895007747986,42.320895007747986,0.9101267743601716,0.9101267743601716,0.9101267743601716,0.9101267743601716,0.9799474262245041,0.9799474262245041,0.9799474262245041,0.9799474262245041,41.4722858919146,41.4722858919146,41.4722858919146,41.4722858919146,165.8891435676584,0.07565786337678429,4.189119787062081e-05,2293.9632006513275,2112.7014560687376,0.1306384293943612,0.1203157923028734,16.77367259007437,16.336144241081996,971.8095663463996,971.3720379974072,167.98975429641962,163.31982561518777,27869.376119366614,7,0.9216063531536579,1944-05-05
1943,33,1977.7999525208795,0.1787142857142857,33.093965690703534,0.0167341599673176,55.0,13.0,13.0,17.0,178.0,276.0,0.1396935632763383,1701.7999525208795,1100.0,,275.0,275.0,275.0,275.0,601.7999525208795,45.0,5.0,12.0,37.06738837990925,502.7325641409703,100.0,18.0,25.0,54.06738837990925,680.7325641409703,1243.0,990.0,971.0139641228959,18.98603587710415,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.131746464585866,17.131746464585866,17.131746464585866,17.131746464585866,,0.9484351213388118,0.9484351213388118,0.9484351213388118,0.9484351213388118,43.82113818613231,43.82113818613231,43.82113818613231,43.82113818613231,0.9423900685189743,0.9423900685189743,0.9423900685189743,0.9423900685189743,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.944715422409665,42.944715422409665,42.944715422409665,42.944715422409665,171.77886168963866,0.08697576333050591,4.3378500426676426e-05,2076.782126371957,1881.0436962338129,0.1467270540033714,0.1328979080160706,17.43003095349556,16.860374420376928,971.2853361671048,970.7156796339862,174.94589178428407,168.90444376842538,28858.848763859292,7,0.9543270093868813,1944-05-12
1943,34,1783.1931212375187,0.198,29.047341845295836,0.01654008922053403,55.0,13.0,13.0,17.0,178.0,276.0,0.15502110221101315,1507.1931212375187,1100.0,,275.0,275.0,275.0,275.0,407.1931212375186,45.0,5.0,12.0,25.080735728397887,320.11238550912077,100.0,18.0,25.0,42.08073572839789,498.11238550912077,1243.0,990.0,970.3995470070751,19.60045299292491,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.746163580406627,17.746163580406627,17.746163580406627,17.746163580406627,,0.9504001894187839,0.9504001894187839,0.9504001894187839,0.9504001894187839,45.48691625721296,45.48691625721296,45.48691625721296,45.48691625721296,0.9782132528432894,0.9782132528432894,0.9782132528432894,0.9782132528432894,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.5771779320687,44.5771779320687,44.5771779320687,44.5771779320687,178.3087117282748,0.10020457779068369,4.5027452456635046e-05,1881.0436962338129,1677.712303316742,0.1645097311704537,0.1467270540033714,18.086947761381424,17.43003095349556,970.7156796339862,970.0587628261004,181.91438045420156,174.94589178428407,29955.863570350168,7,0.9906039540459711,1944-05-19
1943,35,1521.7393782743184,0.228,39.727110750057655,0.026251704953012028,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.17521477872199706,1255.1679497028897,1100.0,,275.0,275.0,275.0,275.0,155.16794970288987,30.13221605569398,4.572273222077617,7.33663977009049,9.561422332101971,103.5653983229258,84.8465017699797,17.429416079220474,20.193782627233343,25.9899937606734,273.2796840372115,1222.4697004764334,990.0,969.5548502990401,20.445149700959877,0.884146008043867,0.648,988.4678539919561,0.28,0.28,0.28,0.28,18.633003692915985,18.633003692915985,18.633003692915985,18.633003692915985,,0.9520505772657678,0.9520505772657678,0.9520505772657678,0.9520505772657678,47.842875144786895,47.842875144786895,47.842875144786895,47.842875144786895,1.0288790353717612,1.0288790353717612,1.0288790353717612,1.0288790353717612,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.88601764189115,46.88601764189115,46.88601764189115,46.88601764189115,187.5440705675646,0.12375529962610173,4.735961377968803e-05,1645.7136786211431,1399.6225280663384,0.1927649781327797,0.1500404543288735,19.052206837888065,18.19032793347489,969.9553826540068,969.1603189368298,191.8789078693107,182.97900564039583,31507.403855350854,7,1.0419115031531367,1944-05-26
1943,36,1239.7812008954002,0.2704285714285714,39.119151260723875,0.03175470819831224,53.0,12.0,12.0,13.0,120.0,210.0,0.17031878091569302,1029.7812008954,1014.7897348768831,,253.6974337192208,253.6974337192208,253.6974337192208,253.6974337192208,14.991466018516771,3.783560471339947,0.8566552010581011,0.8566552010581011,0.9280431344796096,8.566552010581011,56.783560471339946,12.856655201058102,12.856655201058102,13.92804313447961,128.566552010581,1097.2866057503393,990.0,968.6540197633966,21.345980236603427,0.6996317149322911,0.50110426279357,988.7992640222741,0.2714330499599679,0.2714330499599679,0.2714330499599679,0.2714330499599679,19.873811208917598,19.873811208917598,19.873811208917598,19.873811208917598,,0.954310469362668,0.954310469362668,0.954310469362668,0.954310469362668,47.09705936436918,47.09705936436918,47.09705936436918,47.09705936436918,1.01283998633052,1.01283998633052,1.01283998633052,1.01283998633052,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.08275379093014,46.08275379093014,46.08275379093014,46.08275379093014,184.33101516372056,0.14903697936123134,5.0560703184671526e-05,1383.5781363808978,1125.7884692412713,0.1865359308054826,0.1517803689420163,20.507135394131097,19.112663770207263,969.108483209846,968.295335189044,192.8,172.3710849192288,30967.61054750505,7,1.0240611953540029,1944-06-02
1943,37,988.5437708015243,0.33499999999999996,38.180114714807665,0.03956436632261316,47.285714285714285,10.571428571428571,9.857142857142858,10.142857142857142,97.14285714285714,175.0,0.17691608181224977,813.5437708015243,813.5437708015243,,229.90917826173478,229.90917826173478,229.90917826173478,123.81623601632,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,10.571428571428571,9.857142857142858,10.142857142857142,97.14285714285714,881.2580565158099,990.0,967.8273125810646,22.172687418935407,0.4626841295977215,0.3312292693609544,989.2060866010413,0.25056291669889746,0.25056291669889746,0.25056291669889746,0.13858049005060344,21.128211103277852,21.128211103277852,21.128211103277852,21.24019352992614,,0.9553402887877674,0.9553402887877674,0.9553402887877674,0.545391501546448,45.54924571610844,45.54924571610844,45.54924571610844,24.13829152311044,0.9795536713141599,0.9795536713141599,0.9795536713141599,0.5191030435077514,0.9797060258035633,0.9797060258035633,0.9797060258035633,0.9711345972321348,44.068393659696504,44.068393659696504,44.068393659696504,23.643504172323052,155.84868515141258,0.15784179516493382,5.3272867715956705e-05,1096.498822347363,858.5276662376176,0.1944371206820908,0.1543864550000352,21.78326350986624,20.65005043982196,968.2032820130916,967.3341106649503,168.6464984516882,139.72267923484247,26182.57910543731,7,0.8658260286189587,1944-06-09
1943,38,722.6492383796475,0.42842857142857144,31.657411125082263,0.04377137602494804,45.0,10.0,9.0,9.0,88.0,161.0,0.22408633144036058,561.6492383796474,561.6492383796474,,223.38284474399944,223.38284474399944,114.88354889164853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,625.6492383796475,990.0,966.7905969535185,23.209403046481448,0.28207152186360335,0.1768557691634673,989.5410727089729,0.23991420631006527,0.23991420631006527,0.12652136243229695,0.01,22.510561549144317,22.510561549144317,22.623954393022085,22.74047575545438,,0.9538631958162104,0.9538631958162104,0.5451021767264258,0.0,47.077192219378276,47.077192219378276,23.981786473586915,0.0,1.012412735900608,1.012412735900608,0.5157373435179983,0.0,0.9790429990012953,0.9790429990012953,0.9704715704298666,0.96,44.12075404656233,44.12075404656233,23.46361118941947,0.0,111.70511928254413,0.15408091664163145,5.513755392118918e-05,803.6892968412517,636.9257883620418,0.2527767016845678,0.2003261716098248,22.931554237905893,22.09509038973477,967.114757187365,966.4477031534482,130.44716101746485,96.4,18766.460039467413,7,0.620583996014134,1944-06-16
1943,39,584.6170263842235,0.49328571428571427,12.678233205327501,0.021722491868220756,45.0,10.0,9.0,9.0,88.0,161.0,0.2759283651942422,423.6170263842236,423.6170263842236,,211.8085131921118,211.8085131921118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,487.6170263842236,990.0,966.2283207674263,23.77167923257363,0.20843433803237565,0.09894723645335349,989.6926184255143,0.22844149280935092,0.22844149280935092,0.01,0.01,23.23585616527856,23.23585616527856,23.45429765808791,23.45429765808791,,0.9560722081131817,0.9560722081131817,0.0,0.0,46.131207658183726,46.131207658183726,0.0,0.0,0.9920689818964242,0.9920689818964242,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.09649533555165,45.09649533555165,0.0,0.0,90.1929906711033,0.1542212232722186,5.9172618787174795e-05,623.8090120652902,548.1781559247493,0.2937001379203099,0.2580918147799204,23.45283842080883,23.00652042030507,966.3952360482612,966.0668017016612,96.4,83.1937213917424,15152.422432745354,7,0.5010721703950183,1944-06-23
1943,40,515.0401587771979,0.5404285714285715,8.404933087430996,0.016399020752875713,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,138.71428571428572,0.26925621276592693,376.3258730629122,376.3258730629122,,188.16293653145607,188.16293653145607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,436.0401587771979,990.0,965.9176807144974,24.08231928550265,0.1894238638068236,0.07662581208569451,989.7339503241075,0.1965199643174657,0.1965199643174657,0.01,0.01,23.61974964529265,23.61974964529265,23.80626960961012,23.80626960961012,,0.951902264379058,0.951902264379058,0.0,0.0,41.48684045578767,41.48684045578767,0.0,0.0,0.8921901173287672,0.8921901173287672,0.0,0.0,0.9784517604294709,0.9784517604294709,0.96,0.96,40.59583667955736,40.59583667955736,0.0,0.0,81.19167335911472,0.1576587564268462,5.9929208614687945e-05,542.0087505502821,489.3436243127323,0.297043174739416,0.2560029865840799,23.76860800091313,23.48985442753201,966.0390393774762,965.8020463094072,84.67821754649309,76.37336687478464,13640.201124331272,7,0.45106485199508173,1944-06-30
1943,41,459.73587246788674,0.5847142857142857,6.649206134800904,0.014413104553901272,42.0,9.0,8.0,6.0,70.0,135.0,0.29392228004848137,324.73587246788674,324.73587246788674,,162.36793623394337,162.36793623394337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,383.73587246788674,990.0,965.6688114261054,24.331188573894547,0.17096405833223702,0.0522753318048425,989.7767606098629,0.16169671391582355,0.16169671391582355,0.01,0.01,23.946252469841617,23.946252469841617,24.097949183757436,24.097949183757436,,0.9446262038447141,0.9446262038447141,0.0,0.0,36.017100234092304,36.017100234092304,0.0,0.0,0.7745612953568237,0.7745612953568237,0.0,0.0,0.9705632325805045,0.9705632325805045,0.96,0.96,34.958378811097006,34.958378811097006,0.0,0.0,69.91675762219401,0.1520221780607172,5.980720084488345e-05,486.0250263913084,442.799181369126,0.3048786124278341,0.2777634744497885,24.04787144825689,23.788519359547514,965.7871126187608,965.592596316161,75.62725537514812,66.33058604943886,11746.015280528592,7,0.3884264312344111,1944-07-07
1943,42,418.9563238568552,0.6312857142857143,6.37891829177078,0.015321114165424114,42.0,9.0,8.0,6.0,70.0,135.0,0.32258961547981135,283.95632385685514,283.95632385685514,,179.91024269777884,104.0460811590763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.9563238568552,990.0,965.4851710825934,24.514828917406557,0.15657169036741345,0.033027384860435584,989.8104009247721,0.17939078099332445,0.1022479238504673,0.01,0.01,24.145839061185406,24.222981918328262,24.315229842178727,24.315229842178727,,0.9402463038399524,0.670543459027969,0.0,0.0,40.085877826267854,23.129830544826348,0.0,0.0,0.8620618887369432,0.4974157106414268,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,36.20736419991013,22.43593562848156,0.0,0.0,58.64329982839168,0.1396151925006098,5.7192995648860054e-05,440.0331111664572,398.1467533267305,0.339070955299779,0.3067950946739818,24.222270236821416,24.064467678688317,965.580149000249,965.3907337666336,65.7490100951416,48.2,9852.074371169803,7,0.3257961101577316,1944-07-14
1943,43,372.9268252394726,0.6849999999999999,6.309206087699555,0.01697022843545213,42.0,9.0,8.0,6.0,70.0,135.0,0.3623717095508167,237.92682523947255,237.92682523947255,,237.92682523947255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,296.9268252394726,990.0,965.2646341261973,24.73536587380269,0.14032645215605916,0.016286975574477187,989.8433865722694,0.26260867187867604,0.01,0.01,0.01,24.316143774193485,24.56875244607216,24.56875244607216,24.56875244607216,,0.9557415592237897,0.0,0.0,0.0,54.212090432699206,0.0,0.0,0.0,1.1658514071548216,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12938012148406935,5.641541048448858e-05,389.1339363713416,353.9823107128336,0.3813749894115982,0.3469242525051133,24.443958485371464,24.20933265564642,965.3456696818566,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1944-07-21
1943,44,345.038732486429,0.7160000000000001,2.237324144261988,0.006495386231391814,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,126.42857142857143,0.36612918620925405,218.61016105785757,218.61016105785757,,218.61016105785757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,274.1815896292862,990.0,965.1251936624321,24.87480633756788,0.13229895279673926,0.014331863689917857,989.8533691835133,0.23762371742810773,0.01,0.01,0.01,24.49055180365309,24.718175521081196,24.718175521081196,24.718175521081196,,0.9578977897922641,0.0,0.0,0.0,50.29684948977327,0.0,0.0,0.0,1.0816526771994253,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.994246539907046,0.0,0.0,0.0,47.994246539907046,0.13913125724172787,6.1021101344841276e-05,353.9823107128336,338.3210417029997,0.3917364345563183,0.3376441131515744,24.517330926880888,24.443958485371464,965.169911553564,965.0916052085148,48.2,47.224498917022686,8063.033418704384,7,0.2666347029994836,1944-07-28
1943,45,327.57134359403915,0.7435714285714285,5.577073884519775,0.017244125885916128,39.0,7.0,5.0,4.0,60.0,115.0,0.35128333332701495,212.57134359403912,212.57134359403912,,212.57134359403912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,263.57134359403915,990.0,965.0378567179703,24.962143282029825,0.12855426776863485,0.01381856420549327,989.8576271680259,0.22947131385195285,0.01,0.01,0.01,24.59029913620375,24.8097704500557,24.8097704500557,24.8097704500557,,0.9568970268163887,0.0,0.0,0.0,49.052394510862705,0.0,0.0,0.0,1.0548902045346817,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.429392441226824,0.0,0.0,0.0,47.429392441226824,0.14478325811107054,6.200502984011723e-05,335.4728177879068,311.8155700798613,0.3688077537967284,0.3427997557545943,24.69724824009235,24.53666447436552,965.0773640889396,964.9590778503992,48.2,44.559752611310536,7968.137930126108,7,0.2634966246734824,1944-08-04
1943,46,299.2516088045671,0.7852857142857143,3.5183571599468286,0.011842867051993,39.0,7.0,5.0,4.0,60.0,115.0,0.38460114304242043,184.2516088045671,184.2516088045671,,184.2516088045671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,235.2516088045671,990.0,964.9003134022607,25.0996865977392,0.11855931601729806,0.011411386748388142,989.8700292972343,0.1912396718861656,0.01,0.01,0.01,24.778476223087363,24.959715894973527,24.959715894973527,24.959715894973527,,0.9499378665513023,0.0,0.0,0.0,42.53337063032651,0.0,0.0,0.0,0.9146961425876668,0.0,0.0,0.0,0.97880830963542,0.96,0.96,0.96,41.63485443578337,0.0,0.0,0.0,41.63485443578337,0.13905189061438908,6.276268097757239e-05,311.8155700798613,287.1870699602335,0.4004358553326371,0.3688077537967284,24.85161200147766,24.69724824009235,964.9590778503992,964.848748279841,44.559752611310536,38.72955385319524,6994.6555452116045,7,0.23130474686546312,1944-08-11
1943,47,279.8159477347713,0.8185714285714286,1.9175189290517258,0.006907399367240214,39.0,7.0,5.0,4.0,60.0,115.0,0.4110669270431959,164.8159477347713,164.8159477347713,,164.8159477347713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,215.8159477347713,990.0,964.8192637909391,25.18073620906091,0.1116996919841027,0.009759355557455513,989.8785409524586,0.16500152944194127,0.01,0.01,0.01,24.89427563207745,25.049277161519388,25.049277161519388,25.049277161519388,,0.9438580907305063,0.0,0.0,0.0,37.97936760644704,0.0,0.0,0.0,0.816760593687033,0.0,0.0,0.0,0.9720679246140657,0.96,0.96,0.96,36.91980302263981,0.0,0.0,0.0,36.91980302263981,0.13192133270618006,6.222124993185313e-05,283.6079686159883,273.7644374568714,0.4200691699341591,0.4054893117467819,24.929301424781737,24.87232763377348,964.834431874464,964.7950577498276,37.84095730824206,35.465372133777635,6202.526907803489,7,0.20511001679244342,1944-08-18
1943,48,265.31205671078885,0.8481428571428572,2.440235495514441,0.009269539817364,39.0,7.0,5.0,4.0,60.0,115.0,0.4336449790208402,150.31205671078888,150.31205671078888,,150.31205671078888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,201.31205671078882,990.0,964.7612482268432,25.238751773156814,0.10658067236131825,0.008526524820417,989.8848928028183,0.14542127655956497,0.01,0.01,0.01,24.978223299415536,25.113644575975098,25.113644575975098,25.113644575975098,,0.9390594420724906,0.0,0.0,0.0,34.578056652349844,0.0,0.0,0.0,0.7436141215559104,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.54071495277934,0.0,0.0,0.0,33.54071495277934,0.12637436627401108,6.198139140006704e-05,273.7644374568714,256.6827889882703,0.4480238057770799,0.4200691699341591,25.028168948107115,24.929301424781737,964.7950577498276,964.7267311559532,35.465372133777635,31.563756300213782,5634.84011206693,7,0.18633730529321857,1944-08-25
1943,49,243.37783563703312,0.8841428571428571,3.13070128032332,0.012886763375697014,34.0,6.0,4.0,3.0,44.0,91.0,0.3742218641065797,152.37783563703312,152.37783563703312,,152.37783563703312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,196.37783563703312,990.0,964.6583576455398,25.341642354460127,0.10483921303798992,0.008702116029147772,989.8864586709329,0.1482100781099947,0.01,0.01,0.01,25.07989094728301,25.218101025393,25.218101025393,25.218101025393,,0.9395433286015693,0.0,0.0,0.0,35.21371812183452,0.0,0.0,0.0,0.7572842606846132,0.0,0.0,0.0,0.9703460954922917,0.96,0.96,0.96,34.17057122119498,0.0,0.0,0.0,34.17057122119498,0.1403249943807339,6.228781396096469e-05,256.6827889882703,234.76788002600708,0.387616909050417,0.3545231854409936,25.145035348487514,24.98772900141209,964.7267311559532,964.608607280156,37.2695971036957,32.19984970971469,5740.655965160757,7,0.18983650678441655,1944-09-01
1943,50,229.218415352765,0.9087142857142858,1.4424047373241213,0.0063119861203664,34.0,6.0,4.0,3.0,44.0,91.0,0.3970710816331763,138.218415352765,138.218415352765,,138.218415352765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,182.218415352765,990.0,964.5753104921166,25.424689507883418,0.09984187807717491,0.007498565304984972,989.8926595566179,0.1290948607262327,0.01,0.01,0.01,25.18825420377504,25.307349064501267,25.307349064501267,25.307349064501267,,0.9340073573533813,0.0,0.0,0.0,31.890141197913145,0.0,0.0,0.0,0.6858094881271644,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.933436961975747,0.0,0.0,0.0,30.933436961975747,0.1349354145958403,6.216640315224011e-05,234.76788002600708,224.67104686473823,0.4050366136175347,0.387616909050417,25.22366880179396,25.145035348487514,964.608607280156,964.5480262811884,32.19984970971469,29.89673489875916,5196.8174096119255,7,0.17185242756653193,1944-09-08
1943,51,215.3959827109991,0.9314285714285715,2.5820576573730096,0.012080608585438113,34.0,6.0,4.0,3.0,44.0,91.0,0.42280127822039226,124.39598271099909,124.39598271099909,,124.39598271099909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,168.3959827109991,990.0,964.492375896266,25.507624103733974,0.09496349485687276,0.006323658530434872,989.8987128466127,0.11043457665984872,0.01,0.01,0.01,25.295902373686832,25.396336950346683,25.396336950346683,25.396336950346683,,0.9273702150315534,0.0,0.0,0.0,28.620991629594517,0.0,0.0,0.0,0.6155051963353658,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.76236188070668,0.0,0.0,0.0,27.76236188070668,0.128810979347553,6.198809546323492e-05,222.2828362851385,206.5966432631272,0.4404718225944256,0.4093883338939747,25.364431033767616,25.24226802415369,964.5336970177108,964.4395798595788,29.35302693720772,25.71061443008589,4664.076795958722,7,0.15423534378170378,1944-09-15
1943,52,201.55013264628636,0.9522857142857142,0.9069515706839094,0.004511396750900815,34.0,6.0,4.0,3.0,44.0,91.0,0.4515488386440761,110.55013264628634,110.55013264628634,,110.55013264628634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,154.55013264628636,990.0,964.4093007958776,25.59069920412232,0.09007684687116155,0.005146761274934285,989.904776391854,0.09174267907248654,0.01,0.01,0.01,25.403732916903756,25.485475595976247,25.485475595976247,25.485475595976247,,0.13168418913165342,0.0,0.0,0.0,3.78654115317907,0.0,0.0,0.0,0.08143099254148538,0.0,0.0,0.0,0.9614285714285714,0.96,0.96,0.96,3.6729449185836986,0.0,0.0,0.0,3.6729449185836986,0.017778337830521927,8.826056264125122e-06,206.5966432631272,200.2479822683398,0.4544365389812347,0.4404718225944256,25.41387397591766,25.364431033767616,964.4395798595788,964.40148789361,25.71061443008589,0.0,617.0547463220614,7,0.020405249547687215,1944-09-22
1943,53,199.0925590239552,0.959,0.5777116221922965,0.00290172382646795,34.0,6.0,4.0,3.0,44.0,91.0,0.4570738376467937,108.0925590239552,108.0925590239552,,108.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,152.0925590239552,990.0,964.401814881952,25.598185118047923,0.0892094897110614,0.0049378675170361,989.905852642772,0.0884249546823395,0.01,0.01,0.01,25.41561280613753,25.494037760819868,25.494037760819868,25.494037760819868,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.0925590239552,199.0925590239552,0.4570738376467937,0.4570738376467937,25.41561280613753,25.41561280613753,964.401814881952,964.401814881952,0.0,0.0,0.0,2,0.0,1944-09-29
1944,1,197.4276210586483,0.9615714285714285,0.5549793217689682,0.0028430195686251713,31.0,4.0,3.0,2.0,33.0,73.0,0.36979092361091453,124.42762105864831,124.42762105864831,,124.42762105864831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.4276210586483,990.0,964.4051447578826,25.594855242117337,0.09285706713230957,0.006326347789985029,989.9008165850777,0.11047728842917516,0.01,0.01,0.01,25.385194538765905,25.485671827195073,25.485671827195073,25.485671827195073,,0.9278121703421974,0.0,0.0,0.0,28.741197634552115,0.0,0.0,0.0,0.6180902717107981,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.878961705515543,0.0,0.0,0.0,27.878961705515543,0.14120137264381255,6.223697888850395e-05,199.0925590239552,195.20770377157243,0.37396065108897,0.366663628002373,25.385547618297547,25.384723766057043,964.4095845924568,964.401814881952,28.283495432592662,27.339583402746054,4683.665566526612,7,0.15488312058619746,1944-10-01
1944,2,194.70076727754005,0.9667142857142856,0.330352385298385,0.0017096229829294287,31.0,4.0,3.0,2.0,33.0,73.0,0.3749400949479888,121.70076727754004,121.70076727754004,,121.70076727754004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.70076727754005,990.0,964.410598465445,25.589401534555105,0.09189467230104227,0.006094565218590857,989.9020107624804,0.10679603582467899,0.01,0.01,0.01,25.3846162612108,25.48141229703548,25.48141229703548,25.48141229703548,,0.9260638093272339,0.0,0.0,0.0,28.0572526285785,0.0,0.0,0.0,0.6033817769586773,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.215535049721144,0.0,0.0,0.0,27.215535049721144,0.13977973084056874,6.21182839247073e-05,195.20770377157243,192.89523707448373,0.3784437661973587,0.37396065108897,25.384723766057043,25.384233366609436,964.414209525851,964.4095845924568,27.339583402746054,26.77398793869381,4572.209888353152,7,0.15119741694289524,1944-10-08
1944,3,193.1662537020204,0.9702857142857143,0.0542033255073347,0.00028044713884544287,31.0,4.0,3.0,2.0,33.0,73.0,0.37791309884013896,120.1662537020204,120.1662537020204,,120.1662537020204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1662537020204,990.0,964.413667492596,25.58633250740409,0.09135309286476265,0.005964131564671672,989.9026827755705,0.1047244424977275,0.01,0.01,0.01,25.384290840476915,25.479015282974636,25.479015282974636,25.479015282974636,,0.924969449449242,0.0,0.0,0.0,27.670291094134512,0.0,0.0,0.0,0.5950600235297745,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.840182361310475,0.0,0.0,0.0,26.840182361310475,0.13894852655766513,6.204408110742955e-05,193.27466035303507,192.89523707448373,0.3784437661973587,0.377700831897251,25.384313830023903,25.384233366609436,964.414209525851,964.413450679294,26.866660130357143,26.77398793869381,4509.15063670016,7,0.14911212422950265,1944-10-15
1944,4,193.27513474121878,0.9701428571428571,0.3256943412277166,0.0016747207713678715,31.0,4.0,3.0,2.0,33.0,73.0,0.37770405385349826,120.27513474121876,120.27513474121876,,120.27513474121876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.27513474121878,990.0,964.4134497305175,25.586550269482473,0.09139152050253092,0.005973386453003557,989.9026350930444,0.10487143190064531,0.01,0.01,0.01,25.38431393062627,25.479185362526913,25.479185362526913,25.479185362526913,,0.9250471117211011,0.0,0.0,0.0,27.697782191830367,0.0,0.0,0.0,0.5956512299318358,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.866848726075457,0.0,0.0,0.0,26.866848726075457,0.1390071452494685,6.204934704639786e-05,194.7956741845264,192.89523707448373,0.3784437661973587,0.3747516483905511,25.38463638789835,25.384233366609436,964.414209525851,964.410408651631,27.23866906703867,26.77398793869381,4513.630585980677,7,0.14926027070041922,1944-10-22
1944,5,196.25880104553238,0.9635714285714286,0.6138406913469713,0.003089076269554572,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.35459643598774904,126.6873724741038,126.6873724741038,,126.6873724741038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,162.97308675981807,990.0,964.4074823979089,25.592517602091107,0.09304957960770387,0.0065184266602987566,989.9004319937321,0.11352795284004005,0.01,0.01,0.01,25.379421642983097,25.482949595823133,25.482949595823133,25.482949595823133,,0.9287011111527473,0.0,0.0,0.0,29.28604281463126,0.0,0.0,0.0,0.6298073723576615,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.407461530192318,0.0,0.0,0.0,28.407461530192318,0.1447183759537579,6.228241579977086e-05,199.0925590239552,194.7956741845264,0.3747516483905511,0.3365268914542327,25.384723766057043,25.375054969097057,964.410408651631,964.401814881952,29.694662023578065,27.23866906703867,4772.45353707231,7,0.15781923072329065,1944-10-29
1944,6,203.08164877177515,0.9495714285714286,1.8512700271038025,0.008921374678426672,29.0,4.0,2.0,2.0,30.0,67.0,0.3300608421131548,136.08164877177515,136.08164877177515,,136.08164877177515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.08164877177515,990.0,964.4195269680318,25.58047303196817,0.09591135321044772,0.007316940145600829,989.896771706644,0.12621022584189642,0.01,0.01,0.01,25.351034512770223,25.467244738612123,25.467244738612123,25.467244738612123,,0.9328880207605151,0.0,0.0,0.0,31.562459873828306,0.0,0.0,0.0,0.6787625779317914,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.61558607761345,0.0,0.0,0.0,30.61558607761345,0.15072061701403847,6.24931012632327e-05,212.05144921368185,199.0925590239552,0.3365268914542327,0.3159610568493916,25.37587882133756,25.282215389405906,964.472308695282,964.40148789361,32.67375508176572,29.694662023578065,5143.41846103906,7,0.17008658932007475,1944-11-05
