WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1944,7,227.63235366036542,0.9117142857142858,4.4611767143721135,0.019398032747038284,29.0,4.0,2.0,2.0,30.0,67.0,0.29478173737454344,160.63235366036542,160.63235366036542,,160.63235366036542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,195.63235366036542,990.0,964.5657941219622,25.43420587803777,0.10457611060087868,0.009403750061131014,989.886020139338,0.15935367744149329,0.01,0.01,0.01,25.160872339934254,25.31022601737575,25.31022601737575,25.31022601737575,,0.9420670512614591,0.0,0.0,0.0,37.3407995248259,0.0,0.0,0.0,0.8030279467704494,0.0,0.0,0.0,0.9720393828547298,0.96,0.96,0.96,36.30220537898776,0.0,0.0,0.0,36.30220537898776,0.159357072855224,6.276596560515788e-05,243.27968621428656,214.75310038088367,0.3119861826496081,0.2754031832357133,25.261175112963382,25.039011879877897,964.6596781172858,964.4885186022854,40.10353066360582,33.294619121871484,6098.7705036699435,7,0.20167891877215421,1944-11-12
1944,8,257.00700912363993,0.8635714285714285,3.358050928459132,0.013057749935502542,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,85.57142857142857,0.3321524679947593,171.43558055221135,171.43558055221135,,171.43558055221135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,212.86415198078276,990.0,964.7268836376287,25.27311636237136,0.11065787821232902,0.010322024346937913,989.8790200974408,0.17393803374548528,0.01,0.01,0.01,24.978198426066605,25.14213645981209,25.14213645981209,25.14213645981209,,0.9457521704576212,0.0,0.0,0.0,39.72103593981494,0.0,0.0,0.0,0.8542158266626868,0.0,0.0,0.0,0.9752146557658683,0.96,0.96,0.96,38.74237934971786,0.0,0.0,0.0,38.74237934971786,0.1509407724645353,6.27593649608154e-05,266.78604271350054,246.1954239432886,0.3623149038023341,0.268215452080634,25.016304282495536,24.932827835888624,964.767144170854,964.6771725436598,41.673076119587286,36.76171099920748,6508.719730752599,7,0.21523544083176585,1944-11-19
1944,9,288.41701179961694,0.8038571428571428,5.604868451983212,0.019380212630054017,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.33341919917589014,192.27415465675978,192.27415465675978,,192.27415465675978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,237.13129751390264,990.0,964.8548573205904,25.14514267940961,0.11922271310942292,0.012093303145824515,989.8686839837447,0.2020701087866257,0.01,0.01,0.01,24.81175655436771,25.00382666315434,25.00382666315434,25.00382666315434,,0.952273614569032,0.0,0.0,0.0,44.5536017392001,0.0,0.0,0.0,0.9581419728860237,0.0,0.0,0.0,0.9797513714947416,0.96,0.96,0.96,43.652325812985985,0.0,0.0,0.0,43.652325812985985,0.1513320190450826,6.306202547364679e-05,306.020121877383,270.26224589706084,0.3441102166945746,0.3155502482934695,24.912707772216358,24.71833182557256,964.9301006093868,964.7810489835882,45.86662938212792,40.14847269106543,7333.5907365816465,7,0.24251292118325551,1944-11-26
1944,10,344.3041083555635,0.7205714285714286,10.688117211688336,0.030731535516802817,38.0,5.0,4.0,3.0,54.0,104.0,0.3031583217632539,240.3041083555635,240.3041083555635,,220.53004104419196,19.774067311371528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,287.30410835556347,990.0,965.1215205417777,24.87847945822219,0.13693029680535782,0.018250139352603886,989.844819563842,0.23815535559056136,0.027052133727494414,0.01,0.01,24.485143666473665,24.69624688833673,24.713299022064227,24.713299022064227,,0.9531441251867159,0.13362098408505046,0.0,0.0,50.52397947657573,4.423490202262557,0.0,0.0,1.0865371930446395,0.09512882155403349,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.60178602399492,4.2907854961946805,0.0,0.0,49.892571520189605,0.14494481642409207,5.782852143027368e-05,380.8369423592014,316.52242407738737,0.3285707175507185,0.2730827512576453,24.647042922616,24.330422794101167,965.304184711796,964.9826121203868,60.07099694672552,48.17700369460167,8381.952015391853,7,0.2771809528899422,1944-12-03
1944,11,407.63120015394026,0.6445714285714287,5.635998225341983,0.013938504394180486,38.0,5.0,4.0,3.0,54.0,104.0,0.25539619527706175,303.63120015394026,303.63120015394026,,151.81560007697013,151.81560007697013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,350.63120015394026,990.0,965.4327938299323,24.56720617006769,0.1592803923397121,0.04231392647265973,989.7984056811875,0.14745106010390965,0.14745106010390965,0.01,0.01,24.218160791151405,24.218160791151405,24.35561185125531,24.35561185125531,,0.9408191362423899,0.9408191362423899,0.0,0.0,33.922361825471924,33.922361825471924,0.0,0.0,0.7295131575370306,0.7295131575370306,0.0,0.0,0.97,0.97,0.96,0.96,32.90469097070776,32.90469097070776,0.0,0.0,65.80938194141552,0.1613897518621696,6.020761836105053e-05,420.28892993659525,386.53109723034976,0.2690598524806973,0.2474488205427857,24.34994783397637,24.14066871473887,965.4913001847146,965.3326554861516,68.50352776275128,61.29632114431664,11055.976166157809,7,0.3656076774523085,1944-12-10
1944,12,420.88705752093585,0.6305714285714286,4.693896594681064,0.010975392625237184,38.0,5.0,4.0,3.0,54.0,104.0,0.24722835225910453,316.88705752093585,316.88705752093585,,158.44352876046793,158.44352876046793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,363.88705752093585,990.0,965.4939917588442,24.5060082411558,0.16395879569171506,0.04857069114988168,989.7874705131583,0.15639876382663173,0.15639876382663173,0.01,0.01,24.137079990487553,24.137079990487553,24.28347875431418,24.28347875431418,,0.9432184257548387,0.9432184257548387,0.0,0.0,35.375121540278755,35.375121540278755,0.0,0.0,0.7607553019414784,0.7607553019414784,0.0,0.0,0.9700786050779635,0.9700786050779635,0.96,0.96,34.316812114828835,34.316812114828835,0.0,0.0,68.63362422965767,0.16304295642091482,6.016422413095697e-05,440.0331111664572,413.7323824701425,0.2513702199936097,0.2363458507118082,24.18000754731164,24.022204989178537,965.580149000249,965.4617957211155,72.70558657643463,67.11806501335259,11530.44887058249,7,0.38129791238698707,1944-12-17
1944,13,455.9819066982894,0.5889999999999999,3.6909400762952407,0.008111346733280015,38.0,5.0,4.0,3.0,54.0,104.0,0.22812033309809485,351.98190669828944,351.98190669828944,,175.9909533491447,175.9909533491447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,398.9819066982894,990.0,965.6519185801424,24.34808141985772,0.1763448568482091,0.06513545996159252,989.7585196831902,0.1800877870213453,0.1800877870213453,0.01,0.01,23.92651331602655,23.92651331602655,24.0966011030479,24.0966011030479,,0.9486534708953867,0.9486534708953867,0.0,0.0,39.17518074281228,39.17518074281228,0.0,0.0,0.8424770052217693,0.8424770052217693,0.0,0.0,0.9742477005221769,0.9742477005221769,0.96,0.96,38.167246462428565,38.167246462428565,0.0,0.0,76.33449292485713,0.16739604714008746,6.024092331665867e-05,462.56506724863937,442.799181369126,0.2348694495740352,0.2248332339893224,24.00560875874711,23.88701480678588,965.6815428026188,965.592596316161,77.82911638383496,73.33612969941795,12824.194811375999,7,0.42408051624920634,1944-12-24
1944,14,472.8069127746275,0.5704285714285715,3.8235119420790755,0.00803907068726543,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2489177896005502,355.0926270603418,355.0926270603418,,177.5463135301709,177.5463135301709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,405.5211984889132,990.0,965.7276311074858,24.272368892514187,0.17865277581459388,0.06660371997248128,989.7547435042128,0.18218752326573068,0.18218752326573068,0.01,0.01,23.844924873461387,23.844924873461387,24.01711239672711,24.01711239672711,,0.9491004594237518,0.9491004594237518,0.0,0.0,39.40500463312581,39.40500463312581,0.0,0.0,0.8474194544758239,0.8474194544758239,0.0,0.0,0.9747419454475824,0.9747419454475824,0.96,0.96,38.410932709220425,38.410932709220425,0.0,0.0,76.82186541844085,0.16249161867763115,6.009422310793704e-05,486.0250263913084,459.2604427967548,0.259422962295372,0.2264510293259136,23.909601979107872,23.76884384235972,965.7871126187608,965.6666719925854,79.25614145171113,73.94939055441212,12906.073390298061,7,0.42678814121356023,1944-12-31
1944,15,506.7698355580834,0.5458571428571429,5.28488662565372,0.0103672196959712,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.21298342141977739,399.19840698665485,399.19840698665485,,199.59920349332742,199.59920349332742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,446.7698355580834,990.0,965.8804642600114,24.119535739988674,0.1932106996506209,0.08742164809770106,989.7193676522517,0.211958924715992,0.211958924715992,0.01,0.01,23.62694446752436,23.62694446752436,23.828903392240353,23.828903392240353,,0.9541211649426135,0.9541211649426135,0.0,0.0,44.12343668638963,44.12343668638963,0.0,0.0,0.9488911115352607,0.9488911115352607,0.0,0.0,0.9794760286469886,0.9794760286469886,0.96,0.96,43.219403143905915,43.219403143905915,0.0,0.0,86.43880628781183,0.17041639068084982,6.015009710864463e-05,523.0192327708844,489.3436243127323,0.2452264503671345,0.173989777618491,23.748932483725337,23.50620660412675,965.953586547469,965.8020463094072,93.41226860911632,80.00637782468822,14521.719456352388,7,0.4802155904878435,1945-01-07
1944,16,552.4529341511623,0.5135714285714286,6.9818370384977015,0.012646358458906428,34.0,5.0,4.0,3.0,45.0,91.0,0.16482725574007415,461.4529341511622,461.4529341511622,,230.72646707558116,230.72646707558116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,504.4529341511622,990.0,966.0860382036801,23.9139617963198,0.214679704253058,0.11680578491934852,989.6685145108275,0.2539807305520345,0.2539807305520345,0.01,0.01,23.328495576595397,23.328495576595397,23.572476307147433,23.572476307147433,,0.9570674726625424,0.9570674726625424,0.0,0.0,50.513789229236856,50.513789229236856,0.0,0.0,1.0863180479405776,1.0863180479405776,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.04784663354098,48.04784663354098,0.0,0.0,96.09569326708196,0.1740311513103004,5.788987911031101e-05,571.8920920403683,527.3375978981461,0.1725649761418612,0.1591209272982508,23.480296711214432,23.20915841857855,966.1735144141816,965.9730191905415,96.4,94.2698528695736,16144.076468869769,7,0.5338649625948998,1945-01-14
1944,17,616.714730134672,0.47500000000000003,10.82241331398276,0.0175852849677472,34.0,5.0,4.0,3.0,45.0,91.0,0.1476791377901692,525.714730134672,525.714730134672,,249.60381779975864,249.60381779975864,26.507094535154643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,568.714730134672,990.0,966.3660897659041,23.633910234095847,0.24971620150010881,0.15222694834668812,989.5980568501533,0.2673997902944439,0.2673997902944439,0.036141720479601624,0.01,22.96456729395462,22.96456729395462,23.195825363769465,23.221967084249062,,0.9511393823746843,0.9511393823746843,0.13588736135546273,0.0,53.46977522305759,53.46977522305759,5.656701139745968,0.0,1.1498876392055395,1.1498876392055395,0.12164948687625736,0.0,0.9793078058304828,0.9793078058304828,0.9621649486876257,0.96,46.83044408240333,46.83044408240333,5.516158368117617,0.0,99.17704653292428,0.1607304035385917,5.238019028344717e-05,647.6489852382476,589.2318351168824,0.1544383629271301,0.1405082105803412,23.101386884191168,22.87627465950549,966.490595940953,966.251543258026,115.83932573046994,96.4,16661.743817531282,7,0.5509835918495795,1945-01-21
1944,18,688.9431035257574,0.4428571428571429,10.383533861224723,0.015045879851459599,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.14065604683758598,591.9431035257574,591.9431035257574,,197.31436784191914,197.31436784191914,197.31436784191914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,636.657389240043,990.0,966.6557724141029,23.344227585897006,0.28832734559295314,0.19641799315520592,989.5152546612518,0.20887439658659082,0.20887439658659082,0.20887439658659082,0.01,22.650607850562235,22.650607850562235,22.650607850562235,22.849482247148824,,0.9537419394631236,0.9537419394631236,0.9537419394631236,0.0,41.799200899339404,41.799200899339404,41.799200899339404,0.0,0.8989075462223529,0.8989075462223529,0.8989075462223529,0.0,0.9792248051488983,0.9792248051488983,0.9792248051488983,0.96,40.93175485603649,40.93175485603649,40.93175485603649,0.0,122.79526456810946,0.1782801295852677,5.7626975559905245e-05,720.3337222668207,659.9420006160087,0.1494330050540019,0.1329069891498445,22.80637300722039,22.484303056638367,966.7813348890672,966.539768002464,126.9854145872298,118.3566909218193,20629.60444744239,7,0.6821959142672748,1945-01-28
1944,19,774.061371791817,0.40714285714285714,13.912994327537442,0.017848632898849186,36.0,6.0,5.0,4.0,54.0,105.0,0.13595634661216985,669.061371791817,669.061371791817,,223.020457263939,223.020457263939,223.020457263939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,716.061371791817,990.0,966.9962454871672,23.003754512832774,0.33345184693308205,0.24793299635693372,989.41861515671,0.2435776173063176,0.2435776173063176,0.2435776173063176,0.01,22.17879205223645,22.17879205223645,22.17879205223645,22.412369669542766,,0.9564211285270512,0.9564211285270512,0.9564211285270512,0.0,46.37270743537868,46.37270743537868,46.37270743537868,0.0,0.9972625254920146,0.9972625254920146,0.9972625254920146,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.44525328667111,45.44525328667111,45.44525328667111,0.0,136.33575986001333,0.17613927295535423,5.6629947121791825e-05,817.7246825595828,720.3337222668207,0.145765770439811,0.1284050759863779,22.484303056638367,21.93050979819952,967.1708987302384,966.7813348890672,143.75660492339972,126.9854145872298,22904.40765648224,7,0.7574208881111851,1945-02-04
1944,20,865.3421391249724,0.37242857142857144,12.528072882323206,0.014409299867717943,43.0,7.0,5.0,4.0,78.0,137.0,0.15846792183293948,728.3421391249724,728.3421391249724,,242.78071304165746,242.78071304165746,242.78071304165746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,783.3421391249724,990.0,967.3613685564998,22.63863144350015,0.3761259176042705,0.28692053385443794,989.3369535485414,0.2687571865928157,0.2687571865928157,0.2687571865928157,0.01,21.706827805448626,21.706827805448626,21.706827805448626,21.96558499204144,,0.9567522831144143,0.9567522831144143,0.9567522831144143,0.0,49.434976154755496,49.434976154755496,49.434976154755496,0.0,1.0631177667689353,1.0631177667689353,1.0631177667689353,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.68421837179598,47.68421837179598,47.68421837179598,0.0,143.05265511538795,0.1654118933040752,5.4607966232613e-05,905.4211927358452,834.6935677067364,0.1641320902668486,0.151310794466868,21.883434757347217,21.478663541329382,967.5216847709434,967.2387742708268,144.60000000000002,140.4145789084098,24032.846059385178,7,0.7947369728632665,1945-02-11
1944,21,1022.2752724437004,0.3244285714285714,30.230722498289342,0.029500657488623315,43.0,7.0,5.0,4.0,78.0,137.0,0.13462188673400866,885.2752724437005,885.2752724437005,,240.26891394114833,240.26891394114833,240.26891394114833,164.46853062025545,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,940.2752724437004,990.0,967.952287863277,22.04771213672304,0.5157886990805921,0.367473231862751,989.1167380690566,0.26096108776591626,0.26096108776591626,0.26096108776591626,0.1838182306230591,20.903489118013812,20.903489118013812,20.903489118013812,20.980631975156665,,0.955406516806142,0.955406516806142,0.955406516806142,0.6822956031094264,47.083643536813554,47.083643536813554,47.083643536813554,31.926960580314404,1.0125514739099688,1.0125514739099688,1.0125514739099688,0.6866013028024602,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9742857142857143,45.05984994013669,45.05984994013669,45.05984994013669,31.28842136870811,166.46797118911815,0.1625988862836876,5.218567843032267e-05,1117.0362502238706,924.6839937244496,0.1481587233365966,0.1226459749829454,21.374663417101917,20.442296935076516,968.2678282149892,967.5987359748976,183.9866916543334,144.60000000000002,27966.61915977185,7,0.9248220621617675,1945-02-18
1944,22,1091.7502859495125,0.3038571428571429,53.36195472323055,0.051713426274684185,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.14609756333313392,935.036000235227,935.036000235227,,252.59482280817187,252.59482280817187,252.59482280817187,177.25153181071133,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,995.178857378084,990.0,968.1820163000388,21.817983699961133,0.5808105440399851,0.4187868307246658,989.0004026252354,0.27301433148449805,0.27301433148449805,0.27301433148449805,0.19587147434164093,20.545371993711992,20.545371993711992,20.545371993711992,20.62251485085485,,0.9553911347837519,0.9553911347837519,0.9553911347837519,0.6822026340063203,48.61531690698603,48.61531690698603,48.61531690698603,33.664898736204314,1.0454906861717426,1.0454906861717426,1.0454906861717426,0.7239763169076198,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9742857142857143,46.734167042680454,46.734167042680454,46.734167042680454,32.96273847125188,173.16523959929324,0.1581432415169751,5.144639470118602e-05,1195.2983332432605,971.4321659369264,0.1883816558858747,0.1146157375023449,21.17564386213948,19.93406914187912,968.5137947616216,967.7857286637476,192.8,144.60000000000002,29091.760252681266,7,0.9620291088849625,1945-02-25
1944,23,1533.518800525898,0.23828571428571427,151.3169624005022,0.09133535435530195,49.0,9.0,9.0,9.0,107.0,183.0,0.12829109561438798,1350.518800525898,1030.6800539600388,,257.6700134900097,257.6700134900097,257.6700134900097,257.6700134900097,319.83874656585914,25.70439397553786,4.563780817664387,7.563780817664387,15.729774421271761,266.2770165337207,74.70439397553785,13.563780817664385,16.563780817664387,24.729774421271763,373.2770165337207,1135.5120095709055,990.0,969.5891248283061,20.410875171693778,0.7663371626815438,0.5387634318309444,988.6948994054875,0.2710688039257988,0.2710688039257988,0.2710688039257988,0.2710688039257988,18.8347057732555,18.8347057732555,18.8347057732555,18.8347057732555,,0.9518935873596354,0.9518935873596354,0.9518935873596354,0.9518935873596354,45.03401562235007,45.03401562235007,45.03401562235007,45.03401562235007,0.9684734542440875,0.9684734542440875,0.9684734542440875,0.9684734542440875,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.13333530990307,44.13333530990307,44.13333530990307,44.13333530990307,176.53334123961227,0.1242070309520464,4.787778298008201e-05,2102.056335477332,1080.0406798008228,0.1694380623086791,0.0870576096898205,20.69262008785329,16.799367708743347,971.3463428787384,968.1515564222312,192.5207245851049,168.26078368381846,29657.60132825486,7,0.9807407846645125,1945-03-04
1944,24,2436.2627122671156,0.13214285714285715,95.29896274577153,0.03857049426088194,49.0,9.0,9.0,9.0,107.0,183.0,0.07566471090227808,2253.2627122671156,1100.0,,275.0,275.0,275.0,275.0,1153.2627122671158,51.0,9.0,16.0,56.419367057415066,1020.8433452097006,100.0,18.0,25.0,65.41936705741507,1127.8433452097006,1243.0,990.0,972.153047926162,17.84695207383798,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.992662661319697,15.992662661319697,15.992662661319697,15.992662661319697,,0.9447510660307613,0.9447510660307613,0.9447510660307613,0.9447510660307613,40.75074538889042,40.75074538889042,40.75074538889042,40.75074538889042,0.8763601158901165,0.8763601158901165,0.8763601158901165,0.8763601158901165,0.9773340572092598,0.9773340572092598,0.9773340572092598,0.9773340572092598,39.83058221237321,39.83058221237321,39.83058221237321,39.83058221237321,159.3223288494928,0.06607548014946112,4.02329113256295e-05,2769.1490746977324,2161.5709846171685,0.0846606478817121,0.0660852829022848,16.65571165909543,15.189143855452672,972.956566732029,971.4899989283864,166.74605235666007,150.1413005652234,26766.15124671479,7,0.8851240491638489,1945-03-11
1944,25,3186.568130799503,0.0757142857142857,97.5856153190075,0.03094114242644097,54.714285714285715,10.142857142857142,10.714285714285714,11.285714285714286,128.14285714285714,215.0,0.067252436540381,2971.568130799503,1100.0,,275.0,275.0,275.0,275.0,1871.5681307995026,45.2857142857143,7.857142857142857,14.285714285714286,68.71428571428571,1735.4252736566455,100.0,18.0,25.0,80.0,1863.5681307995026,1243.0,990.0,973.9354195514735,16.064580448526467,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.210291036008185,14.210291036008185,14.210291036008185,14.210291036008185,,0.9362617462160491,0.9362617462160491,0.9362617462160491,0.9362617462160491,35.88454795818379,35.88454795818379,35.88454795818379,35.88454795818379,0.7717107087781461,0.7717107087781461,0.7717107087781461,0.7717107087781461,0.9701676555385175,0.9701676555385175,0.9701676555385175,0.9701676555385175,34.814339798246706,34.814339798246706,34.814339798246706,34.814339798246706,139.25735919298683,0.04394525872299526,3.51659997962088e-05,3452.248381930785,2895.457390346268,0.0750195079769849,0.0596513664225588,14.884261714232112,13.626422349580794,974.5192882379008,973.2614488732496,146.63058066478905,133.00078242377398,23395.236344421788,7,0.7736519955165935,1945-03-18
1944,26,3731.6717569720813,0.047,61.97211950010401,0.01671980757818367,59.0,11.0,12.0,13.0,144.0,239.0,0.06413143546986201,3492.6717569720813,1100.0,,275.0,275.0,275.0,275.0,2392.6717569720813,41.0,7.0,12.999999999999998,67.0,2264.6717569720813,100.0,18.0,25.0,80.0,2408.6717569720813,1243.0,990.0,975.1113996754884,14.888600324511604,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.034310911993321,13.034310911993321,13.034310911993321,13.034310911993321,,0.9288759874068994,0.9288759874068994,0.9288759874068994,0.9288759874068994,32.65409813261665,32.65409813261665,32.65409813261665,32.65409813261665,0.7022386695186377,0.7022386695186377,0.7022386695186377,0.7022386695186377,0.97,0.97,0.97,0.97,31.674475188638155,31.674475188638155,31.674475188638155,31.674475188638155,126.69790075455262,0.034027229033657444,3.1994419382462784e-05,3886.053218431513,3496.366435549196,0.068356679543075,0.0615019884098409,13.53293409310365,12.707169243662609,975.4385413438192,974.612776494378,132.0088562542921,123.17819837672045,21285.24732676484,7,0.7038772264141812,1945-03-25
1944,27,3778.5420303640885,0.045571428571428575,35.22943952763555,0.0094274097245831,70.0,14.0,18.0,25.0,168.0,295.0,0.07810261242996895,3483.5420303640885,1100.0,,275.0,275.0,275.0,275.0,2383.5420303640885,30.0,4.0,7.0,55.0,2287.5420303640885,100.0,18.0,25.0,80.0,2455.5420303640885,1243.0,990.0,975.2107200167239,14.789279983276142,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.93499057075786,12.93499057075786,12.93499057075786,12.93499057075786,,0.9282820452955516,0.9282820452955516,0.9282820452955516,0.9282820452955516,32.383529311510856,32.383529311510856,32.383529311510856,32.383529311510856,0.6964199851937819,0.6964199851937819,0.6964199851937819,0.6964199851937819,0.97,0.97,0.97,0.97,31.412023432165533,31.412023432165533,31.412023432165533,31.412023432165533,125.64809372866213,0.03327471611660516,3.1729316598147e-05,3866.688601822888,3639.447141738064,0.0810562672052214,0.0762926706487114,13.22973926332256,12.748203788380891,975.3975067991008,974.9159713241592,128.79945923906055,123.62523643635402,21108.879746415238,7,0.6980449651592341,1945-04-01
1944,28,3444.817853639292,0.06028571428571428,51.54036840483741,0.015090516484792716,70.0,14.0,18.0,25.0,168.0,295.0,0.08568710178268034,3149.817853639292,1100.0,,275.0,275.0,275.0,275.0,2049.8178536392925,30.000000000000025,4.0,6.999999999999996,55.0,1953.8178536392923,100.0,18.0,25.0,80.0,2121.8178536392925,1243.0,990.0,974.5035425946164,15.496457405383435,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.642167992865152,13.642167992865152,13.642167992865152,13.642167992865152,,0.932853007957191,0.932853007957191,0.932853007957191,0.932853007957191,34.32214537106455,34.32214537106455,34.32214537106455,34.32214537106455,0.7381106531411731,0.7381106531411731,0.7381106531411731,0.7381106531411731,0.97,0.97,0.97,0.97,33.292481009932615,33.292481009932615,33.292481009932615,33.292481009932615,133.16992403973046,0.03869463644610049,3.362876869690163e-05,3573.2680912123824,3278.6645629042023,0.0899756575703775,0.0825574774883204,13.994254727994276,13.369975822769762,974.775734764712,974.1514558594874,136.91419986483592,130.28246530167073,22372.547238674717,7,0.7398329113318359,1945-04-08
1944,29,3031.251239828494,0.08428571428571428,57.944594517050255,0.019093235285473527,67.71428571428571,13.857142857142858,17.428571428571427,24.142857142857142,160.71428571428572,283.85714285714283,0.09357328368018113,2747.3940969713512,1100.0,,275.0,275.0,275.0,275.0,1647.3940969713515,32.285714285714285,4.142857142857143,7.571428571428569,55.857142857142854,1547.5369541142086,100.0,18.0,25.0,80.0,1708.2512398284944,1243.0,990.0,973.5870871602344,16.412912839765664,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.558623427247383,14.558623427247383,14.558623427247383,14.558623427247383,,0.9383517405634842,0.9383517405634842,0.9383517405634842,0.9383517405634842,36.844346696572316,36.844346696572316,36.844346696572316,36.844346696572316,0.7923515418617703,0.7923515418617703,0.7923515418617703,0.7923515418617703,0.970381461454755,0.970381461454755,0.970381461454755,0.970381461454755,35.75344695028438,35.75344695028438,35.75344695028438,35.75344695028438,143.0137878011375,0.047279546721885855,3.6114592879075126e-05,3210.822806441037,2873.0524012848505,0.1018837303507066,0.0755294264396138,14.938342722311376,14.138014640499565,974.0076959469822,973.2073678651705,147.26310696095322,138.4482982320496,24026.3163505911,7,0.7945210433396528,1945-04-15
1944,30,2690.7023906670297,0.10942857142857143,43.611561321490235,0.01623616669587394,54.0,13.0,14.0,19.0,117.0,217.0,0.08075338338511732,2473.7023906670297,1100.0,,275.0,275.0,275.0,275.0,1373.7023906670295,46.0,5.0,11.0,61.0,1250.7023906670297,100.0,18.0,25.0,80.0,1367.7023906670297,1243.0,990.0,972.7672126671274,17.23278733287267,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.37849792035439,15.37849792035439,15.37849792035439,15.37849792035439,,0.9424963753163637,0.9424963753163637,0.9424963753163637,0.9424963753163637,39.0905651159513,39.0905651159513,39.0905651159513,39.0905651159513,0.8406573143215335,0.8406573143215335,0.8406573143215335,0.8406573143215335,0.9740657314321534,0.9740657314321534,0.9740657314321534,0.9740657314321534,38.07766624568651,38.07766624568651,38.07766624568651,38.07766624568651,152.31066498274603,0.05671634073872441,3.846228913705708e-05,2873.0524012848505,2567.771472034419,0.0845090781494169,0.0755294264396138,15.675227723950316,14.938342722311376,973.2073678651705,972.4704828635314,155.71792894563217,147.26310696095322,25588.191717101334,7,0.8461703610152558,1945-04-22
1944,31,2419.293231541346,0.13128571428571428,36.76981675279934,0.015214448459327415,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.10746511763922169,2160.1503743984886,1100.0,,275.0,275.0,275.0,275.0,1060.1503743984886,45.285714285714285,5.000000000000001,11.714285714285717,60.967068965534104,937.1833054329545,100.0,18.0,25.0,78.53849753696268,1097.7547340043832,1243.0,990.0,972.112087110617,17.887912889382942,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.03362347686466,16.03362347686466,16.03362347686466,16.03362347686466,,0.945038234904808,0.945038234904808,0.945038234904808,0.945038234904808,40.86537871086151,40.86537871086151,40.86537871086151,40.86537871086151,0.8788253486206775,0.8788253486206775,0.8788253486206775,0.8788253486206775,0.9778825348620678,0.9778825348620678,0.9778825348620678,0.9778825348620678,39.962034686687716,39.962034686687716,39.962034686687716,39.962034686687716,159.84813874675086,0.06615984555228581,4.036569160271486e-05,2517.067713758129,2310.3827547648234,0.1194607254710461,0.0862114272150455,16.296510834601094,15.797616105996529,972.3480944814852,971.8491997528806,162.86508539988068,157.13015452033744,26854.48730945414,7,0.8880452152597268,1945-04-29
1944,32,2188.9186764851333,0.15628571428571428,30.80639199519198,0.014103491090337872,55.0,13.0,13.0,17.0,178.0,276.0,0.12619167042542673,1912.9186764851333,1100.0,,275.0,275.0,275.0,275.0,812.9186764851336,45.0,5.0,12.0,50.07107789944663,700.8475985856868,100.0,18.0,25.0,67.07107789944664,878.8475985856868,1243.0,990.0,971.5560105984124,18.4439894015876,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.589699989069317,16.589699989069317,16.589699989069317,16.589699989069317,,0.9467690999672078,0.9467690999672078,0.9467690999672078,0.9467690999672078,42.359992187229814,42.359992187229814,42.359992187229814,42.359992187229814,0.9109675739189207,0.9109675739189207,0.9109675739189207,0.9109675739189207,0.9799829747659634,0.9799829747659634,0.9799829747659634,0.9799829747659634,41.5120807809305,41.5120807809305,41.5120807809305,41.5120807809305,166.048323123722,0.07594060895081368,4.193139472821263e-05,2276.101843596241,2094.7380107984795,0.1317587204591725,0.1212599518674964,16.81703263038193,16.379257861559694,971.766452725922,971.3286779570998,168.447135697283,163.81484107225424,27896.118284785298,7,0.9224906840206778,1945-05-06
1944,33,1962.5535245772899,0.18014285714285713,33.489012857126234,0.01711058718888476,55.0,13.0,13.0,17.0,178.0,276.0,0.14083291145214655,1686.5535245772899,1100.0,,275.0,275.0,275.0,275.0,586.5535245772899,45.0,5.0,12.0,36.12829680367365,488.4252277736162,100.0,18.0,25.0,53.128296803673656,666.4252277736161,1243.0,990.0,970.9657933793311,19.034206620668915,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.17991720815063,17.17991720815063,17.17991720815063,17.17991720815063,,0.9485908733970286,0.9485908733970286,0.9485908733970286,0.9485908733970286,43.951696332596384,43.951696332596384,43.951696332596384,43.951696332596384,0.9451977705934708,0.9451977705934708,0.9451977705934708,0.9451977705934708,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.07266240594446,43.07266240594446,43.07266240594446,43.07266240594446,172.29064962377785,0.08795912464970913,4.3507739803984304e-05,2067.468969295266,1860.314920798596,0.1483619772729225,0.1334965622696042,17.49700084336311,16.88285445469998,971.2628561327816,970.6487097441186,175.65833209745514,169.14168212760887,28944.829136794677,7,0.9571702756876547,1945-05-13
1944,34,1729.791906826479,0.20385714285714288,35.827905337629055,0.020944353273295857,55.0,13.0,13.0,17.0,178.0,276.0,0.1598367907388317,1453.791906826479,1100.0,,275.0,275.0,275.0,275.0,353.79190682647913,45.0,4.999999999999999,11.857015830568063,21.791530492935305,270.1433605029757,100.0,18.0,24.857015830568063,38.79153049293531,448.14336050297567,1242.8570158305681,990.0,970.2270200066702,19.772979993329823,0.9259190357179815,0.648,988.4260809642819,0.28,0.28,0.28,0.28,17.91906095761186,17.91906095761186,17.91906095761186,17.91906095761186,,0.950856970553734,0.950856970553734,0.950856970553734,0.950856970553734,45.95208461611043,45.95208461611043,45.95208461611043,45.95208461611043,0.9882168734647404,0.9882168734647404,0.9882168734647404,0.9882168734647404,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.03304292378823,45.03304292378823,45.03304292378823,45.03304292378823,180.13217169515292,0.10437769621943178,4.548792214524063e-05,1832.2961330880007,1609.5195834351923,0.1714797401911284,0.1506306731842807,18.30985534013948,17.58752308058203,970.5581875068996,969.8384478849443,184.2102696694186,176.62181726586016,30262.204844785687,7,1.0007342871952938,1945-05-20
1944,35,1482.0467302805669,0.23285714285714285,34.79628549794909,0.023743988661338502,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.17308161464606045,1224.9038731377098,1100.0,,275.0,275.0,275.0,275.0,124.90387313770972,25.9946189368203,4.5211002911300575,6.091968987076997,7.699812717503825,80.59637220517854,80.42319036539173,17.235386005415773,18.80625470136271,23.556955574646683,242.02494363374996,1216.4648310721702,990.0,969.4266125132142,20.573387486785855,0.8714203652116707,0.648,988.4805796347883,0.28,0.28,0.28,0.28,18.773967121574163,18.773967121574163,18.773967121574163,18.773967121574163,,0.9522587645968058,0.9522587645968058,0.9522587645968058,0.9522587645968058,48.21530957155888,48.21530957155888,48.21530957155888,48.21530957155888,1.036888377882987,1.036888377882987,1.036888377882987,1.036888377882987,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.235958646248726,47.235958646248726,47.235958646248726,47.235958646248726,188.94383458499487,0.12791797591215448,4.771308954166538e-05,1589.152359062425,1365.945584949549,0.1907805494536799,0.1500404543288735,19.17910505320512,18.38468008508593,969.7726460831248,969.0515165052216,192.8,184.9812391897848,31742.564210279143,7,1.0496879699166384,1945-05-27
1944,36,1196.8193244207334,0.27814285714285714,38.49239465745508,0.0320215969004861,53.0,12.0,12.0,13.0,120.0,210.0,0.17622568100222788,986.8193244207333,984.2895666407923,,246.07239166019806,246.07239166019806,246.07239166019806,246.07239166019806,2.529757779941097,0.6384626777946579,0.14455758742520555,0.14455758742520555,0.15660405304397268,1.4455758742520555,53.638462677794664,12.144557587425206,12.144557587425206,13.156604053043973,121.44557587425206,1062.2171444934372,990.0,968.518575019608,21.481424980392017,0.6537344399632898,0.46111360993873046,988.885151950098,0.2659606717517158,0.2659606717517158,0.2659606717517158,0.2659606717517158,20.100616258738274,20.100616258738274,20.100616258738274,20.100616258738274,,0.9546030018163663,0.9546030018163663,0.9546030018163663,0.9546030018163663,46.221843177777224,46.221843177777224,46.221843177777224,46.221843177777224,0.9940181328554242,0.9940181328554242,0.9940181328554242,0.9940181328554242,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.206041360100706,45.206041360100706,45.206041360100706,45.206041360100706,180.82416544040282,0.15125423685593775,5.113449217539799e-05,1327.7083044595877,1096.498822347363,0.1915186735453451,0.1581672716022331,20.65005043982196,19.32122738333632,968.9299403854444,968.2032820130916,192.8,167.97037438781982,30378.459793987677,7,1.0045786968911268,1945-06-03
1944,37,956.776978120312,0.34485714285714286,35.630182868908,0.037614702312587046,46.142857142857146,10.285714285714286,9.428571428571429,9.571428571428571,92.57142857142857,168.0,0.17590576792519594,788.776978120312,788.776978120312,,232.20713811022785,232.20713811022785,232.20713811022785,92.15556378962846,0.0,0.0,0.0,0.0,0.0,0.0,46.142857142857146,10.285714285714286,9.428571428571429,9.571428571428571,92.57142857142857,854.6341209774548,990.0,967.712061592668,22.287938407332003,0.439004356919395,0.31819275277704967,989.2428028903036,0.253468854598513,0.253468854598513,0.253468854598513,0.10548143968742699,21.277272443037056,21.277272443037056,21.277272443037056,21.42525985794814,,0.955630326041074,0.955630326041074,0.955630326041074,0.4090052494173649,46.337053250167074,46.337053250167074,46.337053250167074,18.016922194108258,0.9964957688207974,0.9964957688207974,0.9964957688207974,0.3874606923464142,0.9797060258035633,0.9797060258035633,0.9797060258035633,0.9682774543749918,44.776144711266305,44.776144711266305,44.776144711266305,17.644562229900917,151.97299636369985,0.15898911107118005,5.3600045541572895e-05,1080.0406798008228,847.0875422650073,0.1944371206820908,0.1543864550000352,21.84831537415317,20.73035581880257,968.1515564222312,967.28835016906,168.6464984516882,137.8495363809919,25531.463389101573,7,0.8442944242427769,1945-06-10
1944,38,763.0168602907573,0.4107142857142857,19.28626298846632,0.025174360138221014,45.0,10.0,9.0,9.0,88.0,161.0,0.2114159880488717,602.0168602907573,602.0168602907573,,200.67228676358582,200.67228676358582,200.67228676358582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,666.0168602907573,990.0,966.9520674411631,23.047932558837015,0.30501204386875574,0.20314726267422592,989.491840693457,0.21340758713084082,0.21340758713084082,0.21340758713084082,0.01,22.326365665163202,22.326365665163202,22.326365665163202,22.52977325229404,,0.9538481001551836,0.9538481001551836,0.9538481001551836,0.0,41.89418727328108,41.89418727328108,41.89418727328108,0.0,0.9009502639415284,0.9009502639415284,0.9009502639415284,0.0,0.9782129218638206,0.9782129218638206,0.9782129218638206,0.96,40.98594336040871,40.98594336040871,40.98594336040871,0.0,122.95783008122612,0.16109479229904258,5.674839533911562e-05,817.7246825595828,712.0837013457431,0.2260970159768177,0.1968877831791128,22.615986385299383,22.01528111414048,967.1708987302384,966.7483348053828,132.88375945235023,113.09701824504464,20656.91545364599,7,0.6830990560068119,1945-06-17
1944,39,642.7709123087888,0.46328571428571425,16.62494859364574,0.025844641177291686,45.0,10.0,9.0,9.0,88.0,161.0,0.25117231471331014,481.77091230878875,481.77091230878875,,240.88545615439438,240.88545615439438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,545.7709123087888,990.0,966.4707771536058,23.529222846394127,0.23690731215189983,0.12785790348736542,989.6352347843607,0.2626603036023529,0.2626603036023529,0.01,0.01,22.901797327152497,22.901797327152497,23.154457630754845,23.154457630754845,,0.9554418210589141,0.9554418210589141,0.0,0.0,51.65429058911127,51.65429058911127,0.0,0.0,1.1108449589056186,1.1108449589056186,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.84670699679054,47.84670699679054,0.0,0.0,95.69341399358107,0.1492113854333644,5.540820207205725e-05,691.9065967426677,595.7090611902229,0.2702661592528457,0.2326903671072798,23.167656267573246,22.632127225040648,966.6676263869706,966.280690775356,96.4,92.6446366067596,16076.493550921621,7,0.5316300777421171,1945-06-24
1944,40,547.5791298235733,0.5175714285714286,10.38426120276264,0.018891700534993745,42.0,9.0,8.0,6.0,70.0,135.0,0.24676288860829734,412.5791298235733,412.5791298235733,,206.28956491178664,206.28956491178664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,471.5791298235733,990.0,966.0641060842061,23.935893915793958,0.20196666935058777,0.09373734927672657,989.7042959813726,0.22099091263091197,0.22099091263091197,0.01,0.01,23.419198984535733,23.419198984535733,23.630189897166645,23.630189897166645,,0.9555683395637768,0.9555683395637768,0.0,0.0,45.268740768084555,45.268740768084555,0.0,0.0,0.9735213068405281,0.9735213068405281,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.363365952722866,44.363365952722866,0.0,0.0,88.72673190544573,0.16200022803099037,5.9743900049221e-05,566.8540212047202,523.0192327708844,0.2581167030603988,0.2381565534510772,23.56655667287788,23.303550965699213,966.1508430954212,965.953586547469,92.56248138164516,83.7905609589129,14906.090960114881,7,0.4929262883635874,1945-07-01
1944,41,486.34318703783725,0.5594285714285715,7.548611911999241,0.015375777026238045,42.0,9.0,8.0,6.0,70.0,135.0,0.2777867413934669,351.34318703783725,351.34318703783725,,175.67159351891863,175.67159351891863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,410.34318703783725,990.0,965.7885443416702,24.211455658329765,0.18035460518451257,0.06483398428185914,989.7548114105336,0.17965665125054014,0.17965665125054014,0.01,0.01,23.78661041761284,23.78661041761284,23.956267068863383,23.956267068863383,,0.9485514300366459,0.9485514300366459,0.0,0.0,38.86937112160577,38.86937112160577,0.0,0.0,0.8359004542280809,0.8359004542280809,0.0,0.0,0.9736075300216636,0.9736075300216636,0.96,0.96,37.84780155992591,37.84780155992591,0.0,0.0,75.69560311985182,0.15559096682852028,5.984237363389189e-05,512.1178199937132,470.1789493868897,0.2871247217172081,0.2636112135321853,23.88359472861966,23.631964397635784,965.9045301899716,965.715805272241,81.49943491330299,72.05759000360723,12716.861324135109,7,0.42053112844362134,1945-07-08
1944,42,450.0685006846303,0.5961428571428572,4.3065483172046415,0.009536298853444229,43.142857142857146,9.142857142857142,8.142857142857142,6.428571428571429,75.42857142857143,142.28571428571428,0.31665441066711975,307.782786398916,307.782786398916,,172.03661542563353,135.7461709732825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,9.142857142857142,8.142857142857142,6.428571428571429,75.42857142857143,368.21135782748746,990.0,965.6253082530809,24.374691746919193,0.16548497543921364,0.04427347518028833,989.7902415493805,0.17397161652821708,0.1354001879567885,0.01,0.01,23.99096167977147,24.029533108342896,24.15493329629968,24.15493329629968,,0.9442692746874932,0.808630469801838,0.0,0.0,38.234415526786265,30.134014679169752,0.0,0.0,0.8222454951997046,0.6480433264337581,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,36.115708524508946,29.229994238794657,0.0,0.0,65.3457027633036,0.14503559071873887,5.879929098437629e-05,467.1571483252964,440.0331111664572,0.4226954637730415,0.2889819849358169,24.064467678688317,23.90172532656607,965.7022071674638,965.580149000249,71.42764837844327,48.2,10978.078064235006,7,0.36303168201835334,1945-07-15
1944,43,422.442373976286,0.6264285714285714,4.575509273269079,0.010878327608753128,50.0,10.0,9.0,9.0,108.0,186.0,0.4404788803759128,236.44237397628595,236.44237397628595,,236.44237397628595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,305.4423739762859,990.0,965.5009906828933,24.49900931710676,0.14333185351573613,0.015847601787984243,989.8408205446964,0.26169720486798603,0.01,0.01,0.01,24.07813265693508,24.329829861803063,24.329829861803063,24.329829861803063,,0.9555732226116032,0.0,0.0,0.0,53.34388209642422,0.0,0.0,0.0,1.1471802601381553,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1141456023339731,5.6701434889153394e-05,435.49688511870175,408.00454625357366,0.4558772732017587,0.4270983475560397,24.168916721832677,23.99604679128269,965.559735983034,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1945-07-22
1944,44,392.80965102272694,0.6614285714285714,3.881086270624613,0.009912818363107385,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.42786594290071495,224.5239367370127,224.5239367370127,,224.5239367370127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,288.9525081655841,990.0,965.3636336297643,24.63636637023556,0.13751206824292944,0.014834534622646042,989.8476533971344,0.2456073145949671,0.01,0.01,0.01,24.238412452775066,24.474019767370034,24.474019767370034,24.474019767370034,,0.9574089522943316,0.0,0.0,0.0,51.098849341418244,0.0,0.0,0.0,1.0988999858369513,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.067679171566134,0.0,0.0,0.0,48.067679171566134,0.1224251698723159,5.9547403494265754e-05,402.90237744418727,380.8369423592014,0.4671644273019178,0.3955929292580247,24.29672385648797,24.200998807393358,965.4130606984988,965.304184711796,48.2,47.27375420096297,8075.370100823113,7,0.26704266206425636,1945-07-29
1944,45,356.25727396179536,0.7035714285714286,5.173925518566981,0.014394326997274371,47.0,8.0,6.0,5.0,89.0,155.0,0.4353851167667758,201.25727396179536,201.25727396179536,,201.25727396179536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,262.25727396179536,990.0,965.1812863698088,24.81871363019106,0.12809049182400514,0.012856868286752558,989.8590526398892,0.21419731984842372,0.01,0.01,0.01,24.46356895023185,24.66776627008027,24.66776627008027,24.66776627008027,,0.9546325404834651,0.0,0.0,0.0,46.09274080128837,0.0,0.0,0.0,0.9912417376621155,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.07590326933978,0.0,0.0,0.0,45.07590326933978,0.1264714140952537,6.222603202906032e-05,373.01012538244936,344.6194637292325,0.4497714618979951,0.4155383177362213,24.54256560339379,24.3498517502858,965.2650506269122,965.1230973186462,48.2,42.5716211026084,7572.751749249084,7,0.2504216848296655,1945-08-05
1944,46,337.777922155463,0.7275714285714285,2.2019526750822416,0.006568451273373229,47.0,8.0,6.0,5.0,89.0,155.0,0.4590074409436166,182.77792215546305,182.77792215546305,,182.77792215546305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,243.77792215546305,990.0,965.0888896107773,24.9111103892227,0.12156855521590317,0.011286123383214301,989.8671453214008,0.1892501949098751,0.01,0.01,0.01,24.5890055157137,24.768255710623574,24.768255710623574,24.768255710623574,,0.9497376232233498,0.0,0.0,0.0,41.86095847005829,0.0,0.0,0.0,0.9002356660227591,0.0,0.0,0.0,0.9788011251822012,0.96,0.96,0.96,40.975453481959065,0.0,0.0,0.0,40.975453481959065,0.12127710160836709,6.226933546910154e-05,344.6194637292325,329.2057950036568,0.470830107952013,0.4497714618979951,24.647192523573285,24.54256560339379,965.1230973186462,965.0460289750184,42.5716211026084,38.914997453980384,6883.876184969123,7,0.2276414082331059,1945-08-12
1944,47,316.9549091301824,0.7598571428571429,2.8824839502518182,0.009086494708091341,47.0,8.0,6.0,5.0,89.0,155.0,0.48919976427452105,161.95490913018236,161.95490913018236,,161.95490913018236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,222.95490913018236,990.0,964.9847745456509,25.015225454349125,0.11421933389626761,0.009516167276065456,989.8762644988276,0.16113912732574615,0.01,0.01,0.01,24.730350825851023,24.88148995317677,24.88148995317677,24.88148995317677,,0.9432636807042165,0.0,0.0,0.0,37.05103886188756,0.0,0.0,0.0,0.7967965346642487,0.0,0.0,0.0,0.9711852405292152,0.96,0.96,0.96,35.985371241452256,0.0,0.0,0.0,35.985371241452256,0.11349274702965993,6.171638538834257e-05,325.6607962357874,309.0284073518941,0.5015720118684746,0.4759553553623805,24.78415546307107,24.67125576594969,965.028303981179,964.9451420367594,38.04667709144172,34.16391625902043,6045.542368563978,7,0.19991872911917916,1945-08-19
1944,48,291.59046020459874,0.7981428571428572,3.6314912479865433,0.012357263476565572,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.5132234026143232,141.876174490313,141.876174490313,,141.876174490313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,201.30474591888444,990.0,964.8666910967993,25.133308903200746,0.10657810378666031,0.007809474831676558,989.8856124213817,0.13403283556192255,0.01,0.01,0.01,24.884888489020472,25.008921324582392,25.008921324582392,25.008921324582392,,0.9357667670495102,0.0,0.0,0.0,32.40996894595857,0.0,0.0,0.0,0.6969885794829799,0.0,0.0,0.0,0.9702911033405435,0.96,0.96,0.96,31.448774754307145,0.0,0.0,0.0,31.448774754307145,0.10790386879214049,6.1551809332322e-05,302.30479186612183,283.6079686159883,0.5465290723543582,0.4160672937923501,24.940315800318025,24.829794977466868,964.9115239593306,964.834431874464,37.080849269356285,28.390343028102304,5283.3941587236,7,0.17471541530170637,1945-08-26
1944,49,271.84967516201317,0.834,2.403132271783964,0.0088171897314996,40.0,6.0,4.0,3.0,65.0,118.0,0.4341903835371399,153.84967516201317,153.84967516201317,,153.84967516201317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.84967516201317,990.0,964.787398700648,25.212601299351928,0.1074762909364725,0.008827222388771058,989.8836964866748,0.15019706146871778,0.01,0.01,0.01,24.94610072455797,25.086297786026684,25.086297786026684,25.086297786026684,,0.9403914569068634,0.0,0.0,0.0,35.39588443096927,0.0,0.0,0.0,0.7612018157197692,0.0,0.0,0.0,0.9701267037250016,0.96,0.96,0.96,34.33877353183969,0.0,0.0,0.0,34.33877353183969,0.1262852316871305,6.199766061402131e-05,281.3222739992266,266.78604271350054,0.4423019990094433,0.4194477682926891,24.9754087286136,24.89127387193363,964.8252890959968,964.767144170854,36.517407442730736,33.18286633718755,5768.913953349069,7,0.1907709640657761,1945-09-02
