WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1944,50,255.84624043695416,0.8651428571428571,2.941516967173133,0.011584913259113372,40.0,6.0,4.0,3.0,65.0,118.0,0.4614201185398968,137.8462404369542,137.8462404369542,,137.8462404369542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.84624043695416,990.0,964.7222405628819,25.277759437118124,0.10182811944069205,0.007466930437141057,989.8907049501222,0.12859242458988812,0.01,0.01,0.01,25.039871962650402,25.15846438724029,25.15846438724029,25.15846438724029,,0.9341031354283258,0.0,0.0,0.0,31.621141777385443,0.0,0.0,0.0,0.6800245543523751,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.672507524063878,0.0,0.0,0.0,30.672507524063878,0.11983804481817394,6.180640569181704e-05,261.382924552137,246.1954239432886,0.4792940425536968,0.4514449450062029,25.102194988595908,25.00668161084857,964.7455316982084,964.6771725436598,31.94021220029357,28.471196942068374,5152.981264042732,7,0.17040281957813266,1945-09-09
1944,51,234.96235045071688,0.898,2.108859684445398,0.008923863015247344,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4690155727927324,124.6766361650026,124.6766361650026,,124.6766361650026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,172.9623504507169,990.0,964.6097741027044,25.390225897295686,0.09657511361722453,0.0063475140740252,989.8970773723087,0.11081345882275347,0.01,0.01,0.01,25.176489810781668,25.277303269604424,25.277303269604424,25.277303269604424,,0.9273406816766384,0.0,0.0,0.0,28.559261251936555,0.0,0.0,0.0,0.6141776613319688,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.702483414378456,0.0,0.0,0.0,27.702483414378456,0.11798597942469562,6.169373849325055e-05,243.27968621428656,231.4334061521708,0.5098658917132011,0.3932016622534008,25.217160584059847,25.1249025566922,964.6596781172858,964.588600436913,31.43844755804444,25.06028443671655,4654.01721361558,7,0.15390268563543583,1945-09-16
1944,52,227.48053623051374,0.9118571428571428,0.9660513267760841,0.004253711913250314,34.0,6.0,4.0,3.0,44.0,91.0,0.4000661440073543,136.48053623051374,136.48053623051374,,136.48053623051374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,180.48053623051374,990.0,964.564883217383,25.435116782616937,0.09922852436667921,0.0073508455795936,989.8934206300537,0.12674872391119352,0.01,0.01,0.01,25.201788688759507,25.318537412670697,25.318537412670697,25.318537412670697,,0.9332809733614443,0.0,0.0,0.0,31.481451581676005,0.0,0.0,0.0,0.6770204641220647,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.53700803422572,0.0,0.0,0.0,30.53700803422572,0.13423261733943637,6.215147851003389e-05,229.3650854576809,224.67104686473823,0.4050366136175347,0.3967473943055295,25.22366880179396,25.18711194692462,964.576190512746,964.5480262811884,30.96655987474981,29.89673489875916,5130.217349749922,7,0.16965004463458735,1945-09-23
1944,53,224.67104686473823,0.918,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4050366136175347,133.67104686473823,133.67104686473823,,133.67104686473823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.67104686473823,990.0,964.5480262811884,25.451973718811587,0.0982369647668008,0.0071120389835027,989.8946509962498,0.1229559132673966,0.01,0.01,0.01,25.22366880179396,25.33662471506135,25.33662471506135,25.33662471506135,,0.9321111908581016,0.0,0.0,0.0,30.821376184287796,0.0,0.0,0.0,0.662825294285759,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.89673489875916,0.0,0.0,0.0,29.89673489875916,0.1330689259518085,6.212750463002007e-05,224.67104686473823,224.67104686473823,0.4050366136175347,0.4050366136175347,25.22366880179396,25.22366880179396,964.5480262811884,964.5480262811884,29.89673489875916,29.89673489875916,717.5216375702198,1,0.1660929716597731,1945-09-30
1945,1,219.6308144686234,0.9262857142857143,1.4168494976934969,0.006513220156359028,31.0,4.0,3.0,2.0,33.0,73.0,0.3324459585360265,146.6308144686234,146.6308144686234,,146.6308144686234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,184.6308144686234,990.0,964.5177848868117,25.482215113188204,0.10069329169390077,0.008213619229832929,989.8910930890763,0.14045159953264158,0.01,0.01,0.01,25.232856602731882,25.363308202264527,25.363308202264527,25.363308202264527,,0.9373265684825053,0.0,0.0,0.0,34.01142108715674,0.0,0.0,0.0,0.7314284104764891,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.991078454542034,0.0,0.0,0.0,32.991078454542034,0.15019483012035098,6.249779281227513e-05,222.2828362851385,214.75310038088367,0.3399252437824088,0.3284104216951665,25.270843909923485,25.212202836313708,964.5336970177108,964.4885186022854,33.59970168999903,31.87196538632224,5542.501180363062,7,0.1832837691919002,1945-10-01
1945,2,203.78400800362752,0.9465714285714285,1.940426794609205,0.00943002199792777,34.42857142857143,4.571428571428571,3.0,2.0,42.714285714285715,86.71428571428571,0.4264338020514139,117.06972228934178,117.06972228934178,,117.06972228934178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.42857142857143,4.571428571428571,3.0,2.0,42.714285714285715,159.0697222893418,990.0,964.4227040480217,25.577295951978254,0.09167195612933307,0.005700926394594014,989.9026271174761,0.10054412509061138,0.01,0.01,0.01,25.3793789443637,25.469923069454307,25.469923069454307,25.469923069454307,,0.39945455671816266,0.0,0.0,0.0,13.291664498626472,0.0,0.0,0.0,0.28584224728228974,0.0,0.0,0.0,0.9642857142857143,0.96,0.96,0.96,12.892914563667677,0.0,0.0,0.0,12.892914563667677,0.062289781066196634,2.6738612023371636e-05,212.05144921368185,201.1701128186193,0.4821789809675056,0.344256076865755,25.41706714720183,25.291884186365888,964.472308695282,964.4070206769117,31.253037940830392,0.0,2166.00964669617,7,0.0716273031314871,1945-10-08
1945,3,198.86770062915326,0.959,0.8517727210066985,0.004329932523374071,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,93.57142857142857,0.4702288176113214,105.29627205772469,105.29627205772469,,105.29627205772469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,149.2962720577247,990.0,964.402831415355,25.597168584644983,0.08822258966468391,0.004700183124906514,989.9070772272105,0.0846499672779283,0.01,0.01,0.01,25.419595844577433,25.49424581185536,25.49424581185536,25.49424581185536,,0.13234647941145833,0.0,0.0,0.0,4.0264482183720265,0.0,0.0,0.0,0.08659028426606508,0.0,0.0,0.0,0.9614285714285714,0.96,0.96,0.96,3.9056547718208647,0.0,0.0,0.0,3.9056547718208647,0.020007687690395515,8.877542657306198e-06,200.2479822683398,195.20770377157243,0.4872105741949339,0.37396065108897,25.425987467737457,25.384723766057043,964.4095845924568,964.40148789361,27.339583402746054,0.0,656.1500016659054,7,0.021698082065671476,1945-10-15
1945,4,199.83763689849388,0.9555714285714286,1.744714095092397,0.008631883591660729,31.0,4.0,3.0,2.0,33.0,73.0,0.3654327047674609,126.83763689849387,126.83763689849387,,126.83763689849387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.83763689849388,990.0,964.411958498656,25.588041501343906,0.09370763961390302,0.006531199136371929,989.8997611612498,0.11373080981296668,0.01,0.01,0.01,25.374071852780695,25.477802662593657,25.477802662593657,25.477802662593657,,0.9288763323499454,0.0,0.0,0.0,29.319361387651046,0.0,0.0,0.0,0.6305239008096999,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.439780546021513,0.0,0.0,0.0,28.439780546021513,0.14227974855213815,6.228099245843926e-05,206.5966432631272,194.7956741845264,0.3747516483905511,0.3533455280153085,25.385547618297547,25.334365845927632,964.4395798595788,964.40148789361,30.004940651126898,27.23866906703867,4777.883131731614,7,0.15799878081123064,1945-10-22
1945,5,204.68717559367172,0.9442857142857142,2.315544256804052,0.011325754002369256,33.857142857142854,4.571428571428571,3.0,2.0,41.0,84.42857142857143,0.41303271647492296,120.25860416510027,120.25860416510027,,120.25860416510027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.857142857142854,4.571428571428571,3.0,2.0,41.0,161.68717559367172,990.0,964.428123053562,25.571876946437975,0.0925957399965219,0.005971981354033485,989.9014322786495,0.10484911562288535,0.01,0.01,0.01,25.368460109464518,25.463309225087404,25.463309225087404,25.463309225087404,,0.5309277930728729,0.0,0.0,0.0,17.004022235632895,0.0,0.0,0.0,0.36567789754049235,0.0,0.0,0.0,0.9657142857142856,0.96,0.96,0.96,16.493901568563906,0.0,0.0,0.0,16.493901568563906,0.07973391844265418,3.555206229979557e-05,209.2745177174335,201.1701128186193,0.462295311649258,0.3488241224790015,25.410268350241868,25.31351074091597,964.4556471063046,964.4070206769117,30.617397885958244,0.0,2770.9754635187364,7,0.09163278649202171,1945-10-29
1945,6,219.3948898660656,0.9258571428571428,2.5820576573730096,0.011836163578863785,36.0,5.0,3.0,2.0,47.0,93.0,0.4241891947021033,126.3948898660656,126.3948898660656,,126.3948898660656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.3948898660656,990.0,964.5163693391963,25.483630660803588,0.09566897379657502,0.006493565638615514,989.8978374605648,0.11313310131918854,0.01,0.01,0.01,25.2683350200492,25.371468121368387,25.371468121368387,25.371468121368387,,0.9284988469423572,0.0,0.0,0.0,29.084368794776843,0.0,0.0,0.0,0.6254702966618675,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.21183773093353,0.0,0.0,0.0,28.21183773093353,0.1285171884120369,6.199592822736738e-05,224.67104686473823,209.2745177174335,0.4443923752129746,0.4139385172135244,25.34715179339603,25.22724466643381,964.5480262811884,964.4556471063046,29.427924329275104,25.85908496843378,4739.588738796834,7,0.15673243183851965,1945-11-05
1945,7,230.66082009008912,0.9058571428571429,1.4424047373241213,0.006248241246408314,36.0,5.0,3.0,2.0,47.0,93.0,0.403254696418298,137.6608200900891,137.6608200900891,,137.6608200900891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,181.66082009008912,990.0,964.5839649205406,25.416035079459466,0.09964508468749769,0.007451169707657529,989.8929037456048,0.12834210712162025,0.01,0.01,0.01,25.18059671794267,25.298938825064287,25.298938825064287,25.298938825064287,,0.933793960265489,0.0,0.0,0.0,31.744564865944334,0.0,0.0,0.0,0.6826788143213836,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.792227919966003,0.0,0.0,0.0,30.792227919966003,0.13348040534138153,6.2133310207661e-05,234.76788002600708,226.3790707324809,0.4108153624762465,0.39613596199658,25.213942692150894,25.14861121312748,964.608607280156,964.5582744243948,31.72865038971032,29.81662107653263,5173.094290554289,7,0.17106793288870004,1945-11-12
1945,8,251.34346440843063,0.8715714285714286,4.574023241070494,0.018063093167288827,36.0,5.0,3.0,2.0,47.0,93.0,0.370701804063263,158.34346440843063,158.34346440843063,,158.34346440843063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,202.34346440843063,990.0,964.6973253524794,25.302674647520625,0.10694471769576717,0.009209194474716558,989.8838460878295,0.1562636769513813,0.01,0.01,0.01,25.03025705839877,25.17652073535015,25.17652073535015,25.17652073535015,,0.9414900668010496,0.0,0.0,0.0,36.596916508557065,0.0,0.0,0.0,0.7870304625496143,0.0,0.0,0.0,0.9718606872816867,0.96,0.96,0.96,35.57291451206308,0.0,0.0,0.0,35.57291451206308,0.14135552005861182,6.239035252260791e-05,266.78604271350054,236.1943342291061,0.3937435684201931,0.3485939483718493,25.137502084336266,24.932827835888624,964.767144170854,964.6171660053748,39.27622143083981,32.0542739526536,5976.249638026597,7,0.19762730284479485,1945-11-19
1945,9,291.8399354644106,0.7985714285714286,6.034623519770507,0.02073698987292896,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3296242406425803,195.69707832155342,195.69707832155342,,195.69707832155342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,240.55422117869628,990.0,964.8698387877284,25.13016121227161,0.12043077790655406,0.012384251657331985,989.8671849704361,0.2066910557340971,0.01,0.01,0.01,24.790655126973622,24.987346182707718,24.987346182707718,24.987346182707718,,0.9530728253947872,0.0,0.0,0.0,45.34595840701219,0.0,0.0,0.0,0.9751819012260687,0.0,0.0,0.0,0.9798245555050632,0.96,0.96,0.96,44.43179707816781,0.0,0.0,0.0,44.43179707816781,0.15220280626073332,6.30658703544777e-05,309.0284073518941,271.2725109404546,0.3428286916266789,0.307636539354579,24.906860416372744,24.69791179126249,964.9451420367594,964.7850900437618,47.56996921503804,40.4026544806724,7464.541909132193,7,0.2468433171009323,1945-11-26
1945,10,325.9847890805436,0.7457142857142857,4.509556933668932,0.013793936852699315,38.0,5.0,4.0,3.0,54.0,104.0,0.31931593093266414,221.98478908054358,221.98478908054358,,221.98478908054358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,268.9847890805436,990.0,965.0299239454026,24.970076054597307,0.1304648406428576,0.014618707071846157,989.8549164522852,0.24217946525873382,0.01,0.01,0.01,24.582813041623858,24.814992506882593,24.814992506882593,24.814992506882593,,0.9576722548299708,0.0,0.0,0.0,51.247112576493194,0.0,0.0,0.0,1.10208844250523,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.04395839082506,0.0,0.0,0.0,48.04395839082506,0.1474903800990744,6.022132786315326e-05,340.5953058875766,311.8155700798613,0.3335304903900848,0.3053477197196846,24.678992722904507,24.483637861271333,965.102976529438,964.9590778503992,48.2,47.13070504117374,8071.385009658611,7,0.2669108799490281,1945-12-03
1945,11,361.1012399139321,0.6978571428571428,10.033974918838892,0.027106554256556,38.0,5.0,4.0,3.0,54.0,104.0,0.2889809844789331,257.1012399139321,257.1012399139321,,215.90996487414063,41.19127503979145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,304.1012399139321,990.0,965.2055061995696,24.79449380043036,0.14285852569399718,0.02243338574543367,989.8347080885605,0.23191825276099212,0.04632250701800417,0.01,0.01,24.39728363622991,24.5828793819729,24.619201888990904,24.619201888990904,,0.9502903203631738,0.267973931157898,0.0,0.0,49.19265332413603,9.211414365166203,0.0,0.0,1.0579065230996998,0.1980949325842194,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.363643362782646,8.935071934211216,0.0,0.0,52.29871529699386,0.14436726607396336,5.63629129152765e-05,398.1467533267305,340.5953058875766,0.3053477197196846,0.2612102174161261,24.483637861271333,24.27444687051847,965.3907337666336,965.102976529438,63.79468593464038,48.2,8786.18416989497,7,0.29054841831663264,1945-12-10
1945,12,423.4429756112686,0.6252857142857142,5.9837654056752445,0.014124130760999085,38.0,5.0,4.0,3.0,54.0,104.0,0.24571642196463578,319.4429756112686,319.4429756112686,,159.7214878056343,159.7214878056343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,366.4429756112686,990.0,965.5054933902508,24.49450660974932,0.1648608584878213,0.04977708448851873,989.7853620570235,0.15812400853760628,0.15812400853760628,0.01,0.01,24.121744658235322,24.121744658235322,24.269868666772926,24.269868666772926,,0.9436270697235914,0.9436270697235914,0.0,0.0,35.653396443830054,35.653396443830054,0.0,0.0,0.7667397084694635,0.7667397084694635,0.0,0.0,0.9700786050779635,0.9700786050779635,0.96,0.96,34.5867387712736,34.5867387712736,0.0,0.0,69.1734775425472,0.16333759114615853,6.015208763161556e-05,440.0331111664572,408.00454625357366,0.2548991204999081,0.2363458507118082,24.21437416954405,24.022204989178537,965.580149000249,965.436020458141,72.70558657643463,65.90621688240289,11621.14422714793,7,0.3842970974585956,1945-12-17
1945,13,473.91150654168825,0.5697142857142857,8.094719333524495,0.01706445519199807,38.0,5.0,4.0,3.0,54.0,104.0,0.21948839684744975,369.91150654168825,369.91150654168825,,184.95575327084413,184.95575327084413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,416.91150654168825,990.0,965.7326017794375,24.267398220562445,0.182672768931533,0.07359823108767684,989.7437289999808,0.1921902669156396,0.1921902669156396,0.01,0.01,23.818936953627635,23.818936953627635,24.001127220543278,24.001127220543278,,0.9510820416487648,0.9510820416487648,0.0,0.0,41.090464552426624,41.090464552426624,0.0,0.0,0.8836659043532608,0.8836659043532608,0.0,0.0,0.9782043925496635,0.9782043925496635,0.96,0.96,40.1956231476043,40.1956231476043,0.0,0.0,80.39124629520859,0.16962418633151335,6.036778083204486e-05,486.0250263913084,467.1571483252964,0.22262315876537,0.2139807506872445,23.859462637056403,23.746256670037848,965.7871126187608,965.7022071674638,83.0607900709501,78.87112802885919,13505.729377595044,7,0.4466180349733811,1945-12-24
1945,14,520.1760878642446,0.537,7.997674879853394,0.015416884573001886,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.22627262937624176,402.46180214995877,402.46180214995877,,201.23090107497936,201.23090107497936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,452.8903735785302,990.0,965.9407923953889,24.05920760461093,0.19537082741890946,0.08896197061478049,989.7156672019663,0.21416171645122217,0.21416171645122217,0.01,0.01,23.56071309012599,23.56071309012599,23.76487480657721,23.76487480657721,,0.9548194737504156,0.9548194737504156,0.0,0.0,44.39165845437515,44.39165845437515,0.0,0.0,0.9546593215994656,0.9546593215994656,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.50382528528765,43.50382528528765,0.0,0.0,87.0076505705753,0.16728677079857743,6.005784172983023e-05,542.0087505502821,489.3436243127323,0.237615351959833,0.2125295903181833,23.72634531140335,23.43294535878094,966.0390393774762,965.8020463094072,90.8958762552338,83.42204690520327,14617.28529585665,7,0.48337583650319604,1945-12-31
1945,15,597.9940809256872,0.4865714285714286,16.84760715224666,0.027614840173179955,41.0,6.0,4.0,3.0,66.0,120.0,0.20148450468445778,477.9940809256872,477.9940809256872,,238.99704046284361,238.99704046284361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,528.9940809256872,990.0,966.2829379668337,23.717062033166208,0.2286135395588448,0.1262055042883097,989.6451809561529,0.25966232497338393,0.25966232497338393,0.01,0.01,23.102580664345687,23.102580664345687,23.352242989319073,23.352242989319073,,0.9550604328506108,0.9550604328506108,0.0,0.0,51.66512737329367,51.66512737329367,0.0,0.0,1.1110780080278209,1.1110780080278209,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.75044173400733,47.75044173400733,0.0,0.0,95.50088346801466,0.16024200705520525,5.5803351732938945e-05,659.9420006160087,550.9983234585969,0.217786506584565,0.1818341610141324,23.379008541370425,22.75620300069656,966.539768002464,966.0794924555636,96.4,92.67552117282516,16044.148422626464,7,0.5305604637111926,1946-01-07
1945,16,743.7576288012614,0.41942857142857143,22.540383134796294,0.030109565826590155,41.0,6.0,4.0,3.0,66.0,120.0,0.1619406993396396,623.7576288012614,623.7576288012614,,207.9192096004204,207.9192096004204,207.9192096004204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,674.7576288012614,990.0,966.875030515205,23.124969484794974,0.30997933653709014,0.21767009603924253,989.4723505674236,0.22319093296056755,0.22319093296056755,0.22319093296056755,0.01,22.37412911925809,22.37412911925809,22.37412911925809,22.58732005221865,,0.9548120364478399,0.9548120364478399,0.9548120364478399,0.0,43.529114419991174,43.529114419991174,43.529114419991174,0.0,0.9361099875266918,0.9361099875266918,0.9361099875266918,0.0,0.9791058490116795,0.9791058490116795,0.9791058490116795,0.96,42.62267005231014,42.62267005231014,42.62267005231014,0.0,127.86801015693042,0.17188984806164376,5.6979143058030094e-05,817.7246825595828,682.3088631722309,0.1758734298746888,0.1467486582701462,22.72354463012746,21.953530989875148,967.1708987302384,966.6292354526888,140.8818248587355,116.32041756069226,21481.825706364314,7,0.7103778342051691,1946-01-14
1945,17,893.0117573143913,0.3632857142857143,18.468320802952043,0.020673047898513316,46.0,7.0,6.0,4.0,76.0,139.0,0.15590749680479882,754.0117573143913,754.0117573143913,,251.33725243813043,251.33725243813043,251.33725243813043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,813.0117573143913,990.0,967.4720470292575,22.527952970742472,0.4008902216575792,0.30132765533656863,989.297782123006,0.27360697912163845,0.27360697912163845,0.27360697912163845,0.01,21.552128114626697,21.552128114626697,21.552128114626697,21.815735093748337,,0.9564333676797535,0.9564333676797535,0.9564333676797535,0.0,50.78535478077222,50.78535478077222,50.78535478077222,0.0,1.0921581673284348,1.0921581673284348,1.0921581673284348,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.92910388953699,47.92910388953699,47.92910388953699,0.0,143.78731166861098,0.1612270390437358,5.307327638996948e-05,947.0029281802472,843.5265543863715,0.1647843796703192,0.1467788492133823,21.83430725187052,21.25330115959613,967.6880117127208,967.2741062175454,144.60000000000002,141.46505555570894,24156.268360326645,7,0.79881839815895,1946-01-21
1945,18,965.2284059639712,0.34114285714285714,3.489891108097043,0.0036084552451446997,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.15416974747030632,816.3712631068283,816.3712631068283,,252.30394089425405,252.30394089425405,252.30394089425405,59.459440424066166,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,877.5141202496854,990.0,967.7609136238558,22.239086376144115,0.4582315939844774,0.33412369134370484,989.2076447146718,0.2638416731439179,0.2638416731439179,0.2638416731439179,0.07098453028677502,21.18288941767197,21.18288941767197,21.18288941767197,21.375746560529112,,0.9553473710726351,0.9553473710726351,0.9553473710726351,0.27256192603083496,50.07955752296126,50.07955752296126,50.07955752296126,11.78085758105768,1.0769797316765863,1.0769797316765863,1.0769797316765863,0.2533517759367243,0.9796208918793867,0.9796208918793867,0.9796208918793867,0.9653351775936725,45.958180092289275,45.958180092289275,45.958180092289275,11.52960866371784,149.40414894058566,0.15477050976925394,5.081229709785243e-05,971.4321659369264,947.0029281802472,0.1667640888170038,0.1430877058368119,21.25330115959613,21.149009617604836,967.7857286637476,967.6880117127208,161.41452129204976,144.60000000000002,25099.89702201839,7,0.8300230496699204,1946-01-28
1945,19,971.4321659369264,0.34,0.0,0.0,49.0,8.0,7.0,5.0,93.0,162.0,0.1667640888170038,809.4321659369264,809.4321659369264,,269.81072197897544,269.81072197897544,269.81072197897544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,873.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4544965503339099,0.3307651683134723,989.2147382813524,0.28,0.28,0.28,0.01,21.149009617604836,21.149009617604836,21.149009617604836,21.419009617604832,,0.9559743402508164,0.9559743402508164,0.9559743402508164,0.0,53.49758452477612,53.49758452477612,53.49758452477612,0.0,1.150485688704863,1.150485688704863,1.150485688704863,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1488523903885108,4.962326474902728e-05,971.4321659369264,971.4321659369264,0.1667640888170038,0.1667640888170038,21.149009617604836,21.149009617604836,967.7857286637476,967.7857286637476,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1946-02-04
1945,20,971.4321659369264,0.34,0.0,0.0,49.0,8.0,7.0,5.0,93.0,162.0,0.1667640888170038,809.4321659369264,809.4321659369264,,269.81072197897544,269.81072197897544,269.81072197897544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,873.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4544965503339099,0.3307651683134723,989.2147382813524,0.28,0.28,0.28,0.01,21.149009617604836,21.149009617604836,21.149009617604836,21.419009617604832,,0.9559743402508164,0.9559743402508164,0.9559743402508164,0.0,53.49758452477612,53.49758452477612,53.49758452477612,0.0,1.150485688704863,1.150485688704863,1.150485688704863,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1488523903885108,4.962326474902728e-05,971.4321659369264,971.4321659369264,0.1667640888170038,0.1667640888170038,21.149009617604836,21.149009617604836,967.7857286637476,967.7857286637476,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1946-02-11
1945,21,971.4321659369264,0.34,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.15205826087899643,823.7178802226407,823.7178802226407,,234.83776169626466,234.83776169626466,234.83776169626466,119.20459513384662,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,882.5750230797836,990.0,967.7857286637476,22.214271336252292,0.462862388827676,0.337679454027758,989.1994581571444,0.24806906057355008,0.24806906057355008,0.24806906057355008,0.13235477485926433,21.165660432823273,21.165660432823273,21.165660432823273,21.281374718537556,,0.9548603449183516,0.9548603449183516,0.9548603449183516,0.5451570562394303,46.54750793381903,46.54750793381903,46.54750793381903,23.61997170891497,1.001021675996108,1.001021675996108,1.001021675996108,0.507956380836881,0.9793670666551166,0.9793670666551166,0.9793670666551166,0.9707956380836881,43.778552863404926,43.778552863404926,43.778552863404926,23.121410006262067,154.45706859647686,0.1589993352212155,5.205506317535601e-05,971.4321659369264,971.4321659369264,0.1667640888170038,0.1410288899254909,21.1781485442371,21.149009617604836,967.7857286637476,967.7857286637476,161.84987004383447,144.60000000000002,25948.78752420811,7,0.8580948255359825,1946-02-18
1945,22,977.759573311711,0.33771428571428574,3.7495014179229758,0.0037796418628705856,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,133.57142857142858,0.1366544528845015,844.1881447402824,844.1881447402824,,211.0470361850706,211.0470361850706,211.0470361850706,211.0470361850706,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,899.6167161688538,990.0,967.8110382932467,22.188961706753172,0.47845576951993285,0.3475870620542966,989.1739571684257,0.22741349884984527,0.22741349884984527,0.22741349884984527,0.22741349884984527,21.135505376329103,21.135505376329103,21.135505376329103,21.135505376329103,,0.9542520835275472,0.9542520835275472,0.9542520835275472,0.9542520835275472,41.74214710911973,41.74214710911973,41.74214710911973,41.74214710911973,0.897680582991822,0.897680582991822,0.897680582991822,0.897680582991822,0.9793244787553707,0.9793244787553707,0.9793244787553707,0.9793244787553707,40.87936549854692,40.87936549854692,40.87936549854692,40.87936549854692,163.51746199418767,0.16723224925229924,5.380685687133144e-05,997.6786758623872,971.4321659369264,0.1410288899254909,0.1293001475535128,21.1781485442371,21.012777961216923,967.8907147034496,967.7857286637476,167.50207604266325,161.84987004383447,27470.93361502353,7,0.9084303444121538,1946-02-25
1945,23,1049.6656517470053,0.3192857142857143,11.766000562633653,0.011243385279700516,41.0,8.0,7.0,6.0,67.0,129.0,0.12293904106445004,920.6656517470054,920.6656517470054,,230.16641293675136,230.16641293675136,230.16641293675136,230.16641293675136,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,976.6656517470054,990.0,968.0560920483478,21.94390795165228,0.5489565923034301,0.3846021754455506,989.066441232251,0.2532246574646143,0.2532246574646143,0.2532246574646143,0.2532246574646143,20.757124526438695,20.757124526438695,20.757124526438695,20.757124526438695,,0.9554334682959291,0.9554334682959291,0.9554334682959291,0.9554334682959291,44.761670057533415,44.761670057533415,44.761670057533415,44.761670057533415,0.9626165603770627,0.9626165603770627,0.9626165603770627,0.9626165603770627,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.86643665638274,43.86643665638274,43.86643665638274,43.86643665638274,175.46574662553095,0.1671694506700808,5.294558926566057e-05,1080.0406798008228,1022.729174239858,0.1261330988195179,0.1194399455618558,20.888557586305485,20.608913503687365,968.1515564222312,967.971434547611,179.99190122561745,171.40512901818482,29478.2454330892,7,0.9748097034751719,1946-03-04
1945,24,1105.3036247158257,0.2997142857142857,7.461968849225676,0.006711758235434672,41.0,8.0,7.0,6.0,67.0,129.0,0.11674776236472437,976.3036247158258,976.3036247158258,,244.07590617895647,244.07590617895647,244.07590617895647,244.07590617895647,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1032.3036247158257,990.0,968.230954249107,21.769045750893124,0.6045218150244135,0.4123570542827998,988.9831211306927,0.2718445975074379,0.2718445975074379,0.2718445975074379,0.2718445975074379,20.480322284078483,20.480322284078483,20.480322284078483,20.480322284078483,,0.9555608984939349,0.9555608984939349,0.9555608984939349,0.9555608984939349,46.83974696404132,46.83974696404132,46.83974696404132,46.83974696404132,1.0073063863234692,1.0073063863234692,1.0073063863234692,1.0073063863234692,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.902952024760495,45.902952024760495,45.902952024760495,45.902952024760495,183.61180809904198,0.1661267007671869,5.2246516917687224e-05,1132.2744617454025,1080.0406798008228,0.1194399455618558,0.113929974011024,20.608913503687365,20.33511757879032,968.3157197369142,968.1515564222312,187.3704288878164,179.99190122561745,30846.78376063905,7,1.020065600550233,1946-03-11
1945,25,1159.1516123280694,0.2835714285714286,5.706516848591524,0.004898894166138314,41.0,8.0,7.0,6.0,67.0,129.0,0.11130722435550246,1030.1516123280692,1030.1516123280692,,257.53790308201735,257.53790308201735,257.53790308201735,257.53790308201735,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1086.1516123280694,990.0,968.4001907816025,21.5998092183975,0.6781824740682535,0.490841127738156,988.8309763981935,0.28,0.28,0.28,0.28,20.150785616591087,20.150785616591087,20.150785616591087,20.150785616591087,,0.9552862042912579,0.9552862042912579,0.9552862042912579,0.9552862042912579,48.61518636874412,48.61518636874412,48.61518636874412,48.61518636874412,1.0454878788977233,1.0454878788977233,1.0454878788977233,1.0454878788977233,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.64288264136924,47.64288264136924,47.64288264136924,47.64288264136924,190.57153056547696,0.16441389747097362,5.139112765067201e-05,1172.2200796855432,1141.726989184771,0.1129867308226724,0.110047594505125,20.270289169049505,20.06115795224727,968.4412631075832,968.345427680295,192.11682659033968,188.51113586566,32016.017135000133,7,1.058730725363761,1946-03-18
1945,26,1183.2104863543543,0.27814285714285714,3.296893365388184,0.0027749736158810857,41.0,8.0,7.0,6.0,67.0,129.0,0.10903012365975208,1054.2104863543543,1054.2104863543543,,263.5526215885886,263.5526215885886,263.5526215885886,263.5526215885886,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1110.2104863543543,990.0,968.4758043856851,21.524195614314895,0.7134397375384947,0.5449735942972975,988.7415866681642,0.28,0.28,0.28,0.28,19.98578228247909,19.98578228247909,19.98578228247909,19.98578228247909,,0.9549997421494537,0.9549997421494537,0.9549997421494537,0.9549997421494537,49.331197512165474,49.331197512165474,49.331197512165474,49.331197512165474,1.0608859680035585,1.0608859680035585,1.0608859680035585,1.0608859680035585,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.15120189930998,48.15120189930998,48.15120189930998,48.15120189930998,192.60480759723993,0.1627870340093859,5.075237507745985e-05,1195.2983332432605,1172.2200796855432,0.110047594505125,0.1079228477211861,20.06115795224727,19.902880022102156,968.5137947616216,968.4412631075832,192.8,192.11682659033968,32357.60767633631,7,1.070026708873555,1946-03-25
1945,27,1225.6022494131455,0.26857142857142857,7.254575648806331,0.005891579092907757,45.0,11.0,10.0,10.0,72.0,148.0,0.12078277576781181,1077.6022494131457,1077.6022494131457,,269.40056235328643,269.40056235328643,269.40056235328643,269.40056235328643,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1143.6022494131457,990.0,968.6090356410128,21.39096435898731,0.7623739555992997,0.5976050611795778,988.6400209832211,0.28,0.28,0.28,0.28,19.75098534220845,19.75098534220845,19.75098534220845,19.75098534220845,,0.9544169208528367,0.9544169208528367,0.9544169208528367,0.9544169208528367,49.798632591967475,49.798632591967475,49.798632591967475,49.798632591967475,1.0709383353111284,1.0709383353111284,1.0709383353111284,1.0709383353111284,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15734404843266295,4.971255483651411e-05,1246.0803627849048,1208.137555230546,0.122502606892108,0.1187724358878668,19.87076371447253,19.61053999223188,968.6733954258954,968.5541466021532,192.8,192.8,32390.400000000005,7,1.0711111111111113,1946-04-01
1945,28,1320.2674589209525,0.25685714285714284,15.64412104795159,0.01186550952991707,45.0,11.0,10.0,10.0,72.0,148.0,0.11213303662007942,1172.2674589209525,1100.0,,275.0,275.0,275.0,275.0,72.26745892095245,21.973213861100408,5.22887357682154,4.882936413577868,4.882936413577868,35.29949865587478,66.9732138611004,16.228873576821538,14.882936413577868,14.882936413577868,107.29949865587477,1198.0850238514997,990.0,968.906625065056,21.093374934943945,0.8422161598048711,0.648,988.509783840195,0.28,0.28,0.28,0.28,19.323158775139053,19.323158775139053,19.323158775139053,19.323158775139053,,0.9533078969378476,0.9533078969378476,0.9533078969378476,0.9533078969378476,49.68018022206076,49.68018022206076,49.68018022206076,49.68018022206076,1.0683909725174356,1.0683909725174356,1.0683909725174356,1.0683909725174356,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.14607600986723862,4.8686868686868696e-05,1355.589210120566,1297.4934435018629,0.1140660869935159,0.1091776173010678,19.409478988336645,19.18989480428669,969.0180574480818,968.834979393863,192.8,192.8,32390.400000000005,7,1.0711111111111113,1946-04-08
1945,29,1419.853002449179,0.24157142857142858,15.825903722416667,0.011141881329897314,45.0,11.0,10.0,10.0,72.0,148.0,0.10428576486796105,1271.853002449179,1100.0,,275.0,275.0,275.0,275.0,171.85300244917894,49.15213853337046,7.0,11.611689354674253,11.611689354674253,92.47748520645997,94.15213853337046,18.0,21.611689354674247,21.611689354674247,164.47748520645996,1233.7638278880447,990.0,969.2256789309896,20.774321069010334,0.9034542355809952,0.648,988.448545764419,0.28,0.28,0.28,0.28,18.942866833429342,18.942866833429342,18.942866833429342,18.942866833429342,,0.9524623714550815,0.9524623714550815,0.9524623714550815,0.9524623714550815,48.6592556592235,48.6592556592235,48.6592556592235,48.6592556592235,1.0464356055746988,1.0464356055746988,1.0464356055746988,1.0464356055746988,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.686070546039026,47.686070546039026,47.686070546039026,47.686070546039026,190.7442821841561,0.13442374953415145,4.816774802630204e-05,1466.3705361774826,1383.5781363808978,0.10696902192104,0.1009294692907596,19.08422639121008,18.7703794779853,969.3759663476504,969.108483209846,192.21753428580567,188.95770596395292,32045.039406938224,7,1.059690456578645,1946-04-15
1945,30,1497.0924550807,0.23042857142857143,8.924119883109759,0.005917153798216001,45.0,11.0,10.0,10.0,72.0,148.0,0.09888126375652592,1349.0924550807,1100.0,,275.0,275.0,275.0,275.0,249.0924550807001,55.0,7.0,14.929933130839432,16.830571289236495,155.3319506606242,100.0,18.0,24.92993313083943,26.830571289236495,227.33195066062416,1242.9299331308393,990.0,969.4752217779532,20.52477822204696,0.9261079159029032,0.648,988.425892084097,0.28,0.28,0.28,0.28,18.67067030614408,18.67067030614408,18.67067030614408,18.67067030614408,,0.9520883378826801,0.9520883378826801,0.9520883378826801,0.9520883378826801,47.94117956497668,47.94117956497668,47.94117956497668,47.94117956497668,1.0309931089242297,1.0309931089242297,1.0309931089242297,1.0309931089242297,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.98235597367715,46.98235597367715,46.98235597367715,46.98235597367715,187.92942389470858,0.12556654509184065,4.745692522593651e-05,1528.8393753592509,1466.3705361774826,0.1009294692907596,0.0968054606555528,18.7703794779853,18.567921836321005,969.5777887511608,969.3759663476504,188.95770596395292,186.8699267428863,31572.14321431104,7,1.0440523549706031,1946-04-22
1945,31,1574.0796131552665,0.2207142857142857,8.616140529024863,0.005485416364692243,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.11388679665653889,1394.651041726695,1100.0,,275.0,275.0,275.0,275.0,294.65104172669504,53.57142857142857,7.7142857142857135,14.848486141251067,16.68758934809308,201.8292519516367,100.0,18.0,24.84848614125107,26.687589348093088,304.54353766592243,1242.848486141251,990.0,969.7239495194247,20.2760504805753,0.9258969409710625,0.648,988.4261030590288,0.28,0.28,0.28,0.28,18.422153539604263,18.422153539604263,18.422153539604263,18.422153539604263,,0.9517776919245053,0.9517776919245053,0.9517776919245053,0.9517776919245053,47.287615345683626,47.287615345683626,47.287615345683626,47.287615345683626,1.0169379644233039,1.0169379644233039,1.0169379644233039,1.0169379644233039,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.34186303876995,46.34186303876995,46.34186303876995,46.34186303876995,185.3674521550798,0.11778142348869809,4.6809962665424194e-05,1589.152359062425,1551.1556592265113,0.1231056053111109,0.0954127325131255,18.495823073057608,18.37306450435696,969.7726460831248,969.649887514424,186.1266930621237,184.8615463701847,31141.73196205341,7,1.0298191786393325,1946-04-29
1945,32,1518.8208298887344,0.22757142857142856,17.54026041213462,0.011566695764167158,47.0,10.0,10.0,10.0,115.0,192.0,0.12647132406812392,1326.8208298887344,1100.0,,275.0,275.0,275.0,275.0,226.8208298887342,50.98125578938676,7.999999999999999,11.813584890038243,11.813584890038243,144.212404319271,97.98125578938675,18.0,21.813584890038243,21.813584890038243,259.212404319271,1237.794840679425,990.0,969.5454211427175,20.454578857282545,0.912807553849438,0.648,988.4391924461506,0.28,0.28,0.28,0.28,18.61377130343309,18.61377130343309,18.61377130343309,18.61377130343309,,0.9520172141292914,0.9520172141292914,0.9520172141292914,0.9520172141292914,47.79153543311694,47.79153543311694,47.79153543311694,47.79153543311694,1.027774955550902,1.027774955550902,1.027774955550902,1.027774955550902,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.8357047244546,46.8357047244546,46.8357047244546,46.8357047244546,187.3428188978184,0.12342046890677581,4.730879265096424e-05,1570.314592802547,1466.3705361774826,0.130935527728553,0.1222684937655306,18.81178636302954,18.435231669684494,969.711785607516,969.3759663476504,189.38483457023827,185.50218981925804,31473.59357483349,7,1.0407934383212132,1946-05-06
1945,33,1416.876867232946,0.24185714285714285,11.82748568522639,0.008348660762611858,47.0,10.0,10.0,10.0,115.0,192.0,0.1355503683209074,1224.876867232946,1100.0,,275.0,275.0,275.0,275.0,124.876867232946,30.568816458064905,6.436455621880539,6.504003501715937,6.504003501715937,74.86358814956868,77.5688164580649,16.436455621880537,16.50400350171594,16.50400350171594,189.86358814956867,1210.5092755816615,990.0,969.2160637249063,20.783936275093538,0.8604233758280453,0.648,988.4915766241719,0.28,0.28,0.28,0.28,18.995512899265467,18.995512899265467,18.995512899265467,18.995512899265467,,0.9525432664880231,0.9525432664880231,0.9525432664880231,0.9525432664880231,48.79861545760444,48.79861545760444,48.79861545760444,48.79861545760444,1.049432590486117,1.049432590486117,1.049432590486117,1.049432590486117,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.82264314845236,47.82264314845236,47.82264314845236,47.82264314845236,191.29057259380943,0.13506133338057605,4.830570014995187e-05,1454.6784350498776,1383.5781363808978,0.1387706230327006,0.131987933122427,19.12002285378557,18.854647583043715,969.3381918670842,969.108483209846,192.5961679951443,189.82701295474303,32136.81619575998,7,1.062725403298941,1946-05-13
1945,34,1387.090239920675,0.24700000000000003,4.584111910125882,0.0032894858439277003,47.0,10.0,10.0,10.0,115.0,192.0,0.13842175080771665,1195.090239920675,1100.0,,275.0,275.0,275.0,275.0,95.090239920675,23.27729831391523,4.952616662535157,4.952616662535157,4.952616662535157,56.95509161915431,70.27729831391524,14.952616662535158,14.952616662535158,14.952616662535158,171.9550916191543,1200.1825316389857,990.0,969.1198300058976,20.880169994102413,0.8452899688540176,0.648,988.506710031146,0.28,0.28,0.28,0.28,19.10688002524837,19.10688002524837,19.10688002524837,19.10688002524837,,0.952767200063121,0.952767200063121,0.952767200063121,0.952767200063121,49.09621326477511,49.09621326477511,49.09621326477511,49.09621326477511,1.055832543328497,1.055832543328497,1.055832543328497,1.055832543328497,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.114288999479605,48.114288999479605,48.114288999479605,48.114288999479605,192.45715599791842,0.1387520490546053,4.860029191866627e-05,1399.6225280663384,1383.5781363808978,0.1387706230327006,0.1371798439578272,19.12002285378557,19.059982286496705,969.1603189368298,969.108483209846,192.5961679951443,191.96113302535144,32332.802207650297,7,1.0692064222106579,1946-05-20
1945,35,1255.372948966106,0.2661428571428571,30.19400809933638,0.023993427521891243,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.14585280740086107,1072.2300918232488,1058.0447325975126,,264.51118314937816,264.51118314937816,264.51118314937816,264.51118314937816,14.185359225736224,3.4724577271333468,0.7388207930070951,0.7388207930070951,0.7388207930070951,8.496439119581593,49.90102915570477,10.738820793007095,10.45310650729281,10.45310650729281,115.78215340529587,1129.1376890535173,990.0,968.7026708909123,21.297329109087773,0.741176753476563,0.5536006483444034,988.705222598179,0.28,0.28,0.28,0.28,19.722551707266792,19.722551707266792,19.722551707266792,19.722551707266792,,0.95431685775411,0.95431685775411,0.95431685775411,0.95431685775411,48.79254781126252,48.79254781126252,48.79254781126252,48.79254781126252,1.0493021034680112,1.0493021034680112,1.0493021034680112,1.0493021034680112,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.59596654061679,47.59596654061679,47.59596654061679,47.59596654061679,190.38386616246711,0.1519792955216399,5.0025703734143573e-05,1355.589210120566,1172.2200796855432,0.158922300833005,0.1356746798081836,20.168328938319263,19.22476169608146,969.0180574480818,968.4412631075832,192.8,186.8635616249417,31984.489515294485,7,1.05768814534704,1946-05-27
1945,36,1073.4697843322676,0.3097142857142857,26.106081721512233,0.024556803518919684,45.0,10.0,9.0,9.0,88.0,161.0,0.15030261598689837,912.4697843322675,912.4697843322675,,228.11744608306688,228.11744608306688,228.11744608306688,228.11744608306688,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,976.4697843322675,990.0,968.12961656802,21.87038343198005,0.5496691992763499,0.3806353756168175,989.0696954251069,0.2504585522121403,0.2504585522121403,0.2504585522121403,0.2504585522121403,20.68962030487475,20.68962030487475,20.68962030487475,20.68962030487475,,0.9549902483823655,0.9549902483823655,0.9549902483823655,0.9549902483823655,44.175509424451526,44.175509424451526,44.175509424451526,44.175509424451526,0.9500109553645489,0.9500109553645489,0.9500109553645489,0.9500109553645489,0.9797060258035633,0.9797060258035633,0.9797060258035633,0.9797060258035633,43.27997771563731,43.27997771563731,43.27997771563731,43.27997771563731,173.11991086254923,0.1612897226136166,5.27324889443558e-05,1141.726989184771,989.4775076349576,0.1627121372216141,0.1410144469957385,21.10807240021473,20.34992865917189,968.345427680295,967.8579100305398,183.25933011640936,159.96440427404175,29084.14502490827,7,0.961777282569718,1946-06-03
1945,37,861.2526548614313,0.3747142857142857,32.70704233080965,0.03839133254556726,45.0,10.0,9.0,9.0,88.0,161.0,0.18788130981720363,700.2526548614313,700.2526548614313,,233.4175516204771,233.4175516204771,233.4175516204771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,764.2526548614313,990.0,967.3450106194457,22.654989380554298,0.36654190177892054,0.26774214264642676,989.3657159555747,0.25510291283734954,0.25510291283734954,0.25510291283734954,0.01,21.765602423291615,21.765602423291615,21.765602423291615,22.010705336128957,,0.956162911592984,0.956162911592984,0.956162911592984,0.0,47.577402141534535,47.577402141534535,47.577402141534535,0.0,1.0231699385276243,1.0231699385276243,1.0231699385276243,0.0,0.979978143994584,0.979978143994584,0.979978143994584,0.96,45.97959619737758,45.97959619737758,45.97959619737758,0.0,137.93878859213274,0.16032110277768127,5.486368988965712e-05,947.0029281802472,760.52821131929,0.211694974103213,0.1700100339809679,22.340516845302187,21.279504390545497,967.6880117127208,966.9421128452772,144.60000000000002,122.81066908676716,23173.716483478303,7,0.7663266032896264,1946-06-10
1945,38,674.3005248152106,0.44885714285714284,19.531314179142832,0.028749504851395703,45.0,10.0,9.0,9.0,88.0,161.0,0.23939753372634104,513.3005248152106,513.3005248152106,,243.13842740208315,243.13842740208315,27.02367001104432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,577.3005248152106,990.0,966.5972020992607,23.402797900739188,0.25459542406700486,0.1456298001473471,989.5997747757857,0.2622579317583748,0.2622579317583748,0.03683909737205269,0.01,22.740314744766454,22.740314744766454,22.965733579152776,22.992572676524823,,0.9536690549151955,0.9536690549151955,0.13598419919428503,0.0,51.708559008819975,51.708559008819975,5.681841375475462,0.0,1.112012021695053,1.112012021695053,0.12219013710699918,0.0,0.9793618708535571,0.9793618708535571,0.9622190137107,0.96,46.857110022141576,46.857110022141576,5.542824307855858,0.0,99.257044352139,0.14726296568382904,5.380510007487919e-05,728.4970702319307,623.8090120652902,0.2580918147799204,0.2210029478206997,23.00652042030507,22.52265520743529,966.8139882809276,966.3952360482612,116.399310464973,96.4,16675.183451159355,7,0.5514280241785501,1946-06-17
1945,39,571.3562790653785,0.5018571428571429,14.398539899200825,0.025555280492347003,45.0,10.0,9.0,9.0,88.0,161.0,0.2824655400029465,410.3562790653786,410.3562790653786,,205.1781395326893,205.1781395326893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,474.3562790653786,990.0,966.1703480482104,23.829651951789497,0.2031195536941893,0.09268816371885867,989.7041922825871,0.21949048836913052,0.21949048836913052,0.01,0.01,23.31435374600734,23.31435374600734,23.523844234376472,23.523844234376472,,0.9551078501792014,0.9551078501792014,0.0,0.0,44.792438951150416,44.792438951150416,0.0,0.0,0.9632782570139874,0.9632782570139874,0.0,0.0,0.9793730069644712,0.9793730069644712,0.96,0.96,43.871630120058306,43.871630120058306,0.0,0.0,87.74326024011661,0.1534501266660864,5.9408707813011474e-05,608.7950640130589,523.0192327708844,0.3078280680942534,0.2644568090593889,23.603790224441155,23.092329489755624,966.3351802560522,965.953586547469,95.20926134830788,77.67646910296558,14740.867720339591,7,0.4874625568895367,1946-06-24
