WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1945,40,465.01766552004165,0.5802857142857143,11.855160229203884,0.02509373242369654,42.0,9.0,8.0,6.0,70.0,135.0,0.2907405666408626,330.01766552004165,330.01766552004165,,165.00883276002082,165.00883276002082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,389.01766552004165,990.0,965.6925794948402,24.307420505159843,0.17282816697762055,0.054768338125459615,989.7724034948969,0.16526192422602806,0.16526192422602806,0.01,0.01,23.914562075830734,23.914562075830734,24.069824000056762,24.069824000056762,,0.9453985981393783,0.9453985981393783,0.0,0.0,36.58296490851984,36.58296490851984,0.0,0.0,0.7867304281402117,0.7867304281402117,0.0,0.0,0.971137492325208,0.971137492325208,0.96,0.96,35.53009395313061,35.53009395313061,0.0,0.0,71.06018790626122,0.15271956596985398,5.9811896016114786e-05,494.6810831907137,440.0331111664572,0.3067950946739818,0.2729030977478345,24.064467678688317,23.736583615786795,965.8260648743582,965.580149000249,77.57386268020913,65.7490100951416,11938.111568251885,7,0.39477882170145123,1946-07-01
1945,41,416.60195123910313,0.6335714285714287,5.30439053175285,0.012690045443955343,42.0,9.0,8.0,6.0,70.0,135.0,0.32419064406825104,281.60195123910313,281.60195123910313,,179.4371844551059,102.1647667839972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,340.60195123910313,990.0,965.474708780576,24.525291219424066,0.15574075922189737,0.03191612098485661,989.8123431197931,0.17685100658696765,0.09970814944411051,0.01,0.01,24.160783332630352,24.237926189773212,24.32763433921732,24.32763433921732,,0.9384857837026204,0.6697459171232112,0.0,0.0,39.904502103073014,22.71445593648186,0.0,0.0,0.8581613355499573,0.4884829233652012,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.80445082981598,22.033022258387405,0.0,0.0,57.837473088203375,0.13861251375797093,5.6935697007906574e-05,430.9578316629287,402.90237744418727,0.3350687599720136,0.3132557064320611,24.222270236821416,24.103414927774992,965.5393102424832,965.4130606984988,63.82076845650288,48.2,9716.695478818168,7,0.32131929493446326,1946-07-08
1945,42,388.68437497506375,0.6654285714285715,3.683659514783691,0.009520749558614443,42.0,9.0,8.0,6.0,70.0,135.0,0.34750811411923527,253.68437497506378,253.68437497506378,,253.68437497506378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,312.68437497506375,990.0,965.3432145622007,24.65678543779929,0.1458877803645153,0.0196351707266053,989.834477048909,0.2768739102149701,0.01,0.01,0.01,24.21438857649318,24.481262486708154,24.481262486708154,24.481262486708154,,0.9505795359425783,0.0,0.0,0.0,57.25191401147493,0.0,0.0,0.0,1.2312239572360202,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12407326741146026,5.2842757488681595e-05,402.90237744418727,377.11676084070143,0.3579793157404255,0.3350687599720136,24.286923433559966,24.13058362477213,965.4130606984988,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1946-07-15
1945,43,354.88243121704227,0.7052857142857143,5.21735070758926,0.014671937238827258,42.0,9.0,8.0,6.0,70.0,135.0,0.3807623869560696,219.88243121704227,219.88243121704227,,219.88243121704227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,278.88243121704227,990.0,965.1744121560852,24.825587843914814,0.133958025645256,0.014440006653448542,989.8516019677014,0.23934128214300704,0.01,0.01,0.01,24.43784852947309,24.6671898116161,24.6671898116161,24.6671898116161,,0.9572256154888701,0.0,0.0,0.0,50.43724697546997,0.0,0.0,0.0,1.0846719779670961,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.72811362859398,0.0,0.0,0.0,47.72811362859398,0.13456914114953575,6.040735483215074e-05,373.01012538244936,340.5953058875766,0.3963648284822829,0.3619204702863863,24.534828550781047,24.31479899180301,965.2650506269122,965.102976529438,48.2,46.33706962080859,8018.323089603789,7,0.2651561868255221,1946-07-22
1945,44,332.9206641023212,0.7348571428571429,2.4241074355343977,0.007343405490807186,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.370866740359655,209.34923553089263,209.34923553089263,,209.34923553089263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,263.77780695946404,990.0,965.0646033205115,24.935396679488413,0.12862713509619636,0.013544685020125815,989.8578281798838,0.22512146796670504,0.01,0.01,0.01,24.568103391405412,24.78322485937212,24.78322485937212,24.78322485937212,,0.9564311382679911,0.0,0.0,0.0,48.244850365447995,0.0,0.0,0.0,1.0375236637730754,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.025742516027194,0.0,0.0,0.0,47.025742516027194,0.14132093319636752,6.240530555397359e-05,340.5953058875766,323.62655383883583,0.4024171045814803,0.3467912803962049,24.61707609697745,24.534828550781047,965.102976529438,965.0181327691942,48.2,45.20532810474595,7900.324742692568,7,0.26125412508903995,1946-07-29
1945,45,307.5673951706361,0.7732857142857142,3.4923347093759145,0.011320487936506415,39.0,7.0,5.0,4.0,60.0,115.0,0.3740397473449451,192.56739517063602,192.56739517063602,,192.56739517063602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,243.56739517063602,990.0,964.9379540885856,25.06204591141448,0.12149425371097342,0.012118228589504013,989.8663875176995,0.2024659834803586,0.01,0.01,0.01,24.72596744563367,24.918433429114028,24.918433429114028,24.918433429114028,,0.952490412506112,0.0,0.0,0.0,44.47719157635805,0.0,0.0,0.0,0.9564987435775925,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.58764774483088,0.0,0.0,0.0,43.58764774483088,0.14168548877853426,6.287454780002013e-05,316.52242407738737,299.18021087320443,0.3843837119586032,0.3633233895993522,24.78219639775951,24.665298439803845,964.9826121203868,964.8967208434927,45.625571713341664,41.67151027661112,7322.724821131589,7,0.24215359858239383,1946-08-05
1945,46,288.6703011713433,0.8019999999999999,2.2246060367451634,0.007687979234877629,39.0,7.0,5.0,4.0,60.0,115.0,0.39844698412832347,173.67030117134328,173.67030117134328,,173.67030117134328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,224.67030117134328,990.0,964.8546812046854,25.145318795314616,0.11482476841864528,0.010511975599564129,989.8746632559817,0.17695490658131344,0.01,0.01,0.01,24.84302714471511,25.00998205129642,25.00998205129642,25.00998205129642,,0.9466377033816677,0.0,0.0,0.0,40.054897345015284,0.0,0.0,0.0,0.8613956418282855,0.0,0.0,0.0,0.9761395641828285,0.96,0.96,0.96,39.100866995088744,0.0,0.0,0.0,39.100866995088744,0.13543205646868392,6.253688750660298e-05,294.72326674738565,283.6079686159883,0.4054893117467819,0.3901965435886989,24.87232763377348,24.807992928828988,964.8788930669896,964.834431874464,40.612397120940834,37.84095730824206,6568.945655174909,7,0.21722703886160413,1946-08-12
1945,47,273.92627963140256,0.8295714285714286,2.403132271783964,0.0088171897314996,39.0,7.0,5.0,4.0,60.0,115.0,0.4199697605508122,158.9262796314026,158.9262796314026,,158.9262796314026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,209.9262796314026,990.0,964.7957051185256,25.204294881474375,0.10962097859989425,0.009258733768669158,989.8811202876315,0.1570504775023935,0.01,0.01,0.01,24.928364691603445,25.07541516910584,25.07541516910584,25.07541516910584,,0.9420060924688405,0.0,0.0,0.0,36.6006200912123,0.0,0.0,0.0,0.7871101094884365,0.0,0.0,0.0,0.9706955249325527,0.96,0.96,0.96,35.529262327118396,0.0,0.0,0.0,35.529262327118396,0.12966665258214996,6.209634807421748e-05,281.3222739992266,266.78604271350054,0.4310570329329319,0.4087838419801631,24.969691971350237,24.88555710247724,964.8252890959968,964.767144170854,37.27532075814643,33.88221492399173,5968.916070955891,7,0.19738479070621331,1946-08-19
1945,48,258.58217402247504,0.8611428571428571,2.4266946696670493,0.009493561105974685,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4312815742754289,147.01074545104646,147.01074545104646,,147.01074545104646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,197.01074545104643,990.0,964.734213941819,25.26578605818101,0.10506257777290977,0.0082459133633389,989.8866915088638,0.1409645063589127,0.01,0.01,0.01,25.01151306068587,25.142477567044782,25.142477567044782,25.142477567044782,,0.9377517866576808,0.0,0.0,0.0,33.81900604887881,0.0,0.0,0.0,0.7272904526640606,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.804435867412444,0.0,0.0,0.0,32.804435867412444,0.12690674340018704,6.19775999837005e-05,266.78604271350054,249.7991800258312,0.4603698058100435,0.3642926289453387,25.068412450847266,24.969691971350237,964.767144170854,964.698795080155,35.607348223186065,29.985767164360013,5511.145225725291,7,0.18224686593006917,1946-08-26
1945,49,236.867430963291,0.8948571428571429,2.623681981951482,0.011014975389556429,34.0,6.0,4.0,3.0,44.0,91.0,0.3843704634127053,145.867430963291,145.867430963291,,145.867430963291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.867430963291,990.0,964.6212045857798,25.378795414220217,0.10254146290231411,0.008148731631879715,989.8893098054658,0.1394210318004428,0.01,0.01,0.01,25.128684187885558,25.258105219686,25.258105219686,25.258105219686,,0.9371126992259137,0.0,0.0,0.0,33.68727209597718,0.0,0.0,0.0,0.7244574644296168,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.67665393309786,0.0,0.0,0.0,32.67665393309786,0.13790919559675974,6.22254339080334e-05,246.1954239432886,231.4334061521708,0.3932016622534008,0.369625066715139,25.17100400533979,25.056038409875853,964.6771725436598,964.588600436913,34.79552150375796,31.43844755804444,5489.677860760441,7,0.18153696629498814,1946-09-02
1945,50,224.61519482597367,0.9175714285714286,1.5575586172257658,0.006923717672331743,34.0,6.0,4.0,3.0,44.0,91.0,0.4052289465667337,133.61519482597365,133.61519482597365,,133.61519482597365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.61519482597367,990.0,964.5476911689558,25.452308831044142,0.09821725277718284,0.007107291560207686,989.8946754556627,0.1228805130150644,0.01,0.01,0.01,25.224103773691727,25.336984286706787,25.336984286706787,25.336984286706787,,0.9320910240254067,0.0,0.0,0.0,30.808674455389802,0.0,0.0,0.0,0.6625521388255872,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.88441422172811,0.0,0.0,0.0,29.88441422172811,0.1330257451869784,6.21271341937186e-05,229.3650854576809,220.53049583159049,0.4126413431251373,0.3967473943055295,25.25591513300753,25.18711194692462,964.576190512746,964.5231829749896,30.96655987474981,28.954335511783874,5020.5815892503215,7,0.16602452345404503,1946-09-09
1945,51,210.0854743956241,0.9381428571428572,1.9905503669233278,0.009410602826356685,34.0,6.0,4.0,3.0,44.0,91.0,0.4332342065826439,119.08547439562412,119.08547439562412,,119.08547439562412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,163.0854743956241,990.0,964.4605128463737,25.53948715362625,0.09308924483674819,0.005872265323628014,989.9010384898396,0.10326539043409248,0.01,0.01,0.01,25.337260253031765,25.43052564346586,25.43052564346586,25.43052564346586,,0.9243207476762567,0.0,0.0,0.0,27.352222255158306,0.0,0.0,0.0,0.5882198334442647,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.53165558750356,0.0,0.0,0.0,26.53165558750356,0.12627037598897878,6.18855800169159e-05,214.75310038088367,206.5966432631272,0.4404718225944256,0.423742427180811,25.364431033767616,25.30090909776347,964.4885186022854,964.4395798595788,27.630698444969973,25.71061443008589,4457.318138700598,7,0.147398086597242,1946-09-16
1945,52,201.05911393356908,0.952,0.9069515706839094,0.004495911861943157,34.0,6.0,4.0,3.0,44.0,91.0,0.45261030686887815,110.05911393356908,110.05911393356908,,110.05911393356908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,154.05911393356908,990.0,964.4063546836014,25.59364531639861,0.08990355049771882,0.005105024684353314,989.904991424818,0.09107980381031822,0.01,0.01,0.01,25.407556937406216,25.488636741216535,25.488636741216535,25.488636741216535,,0.26241900418415703,0.0,0.0,0.0,7.26636173957714,0.0,0.0,0.0,0.15626584386187398,0.0,0.0,0.0,0.9628571428571429,0.96,0.96,0.96,7.048370887389825,0.0,0.0,0.0,7.048370887389825,0.03486447912775823,1.761241491084392e-05,202.1648125463628,200.2479822683398,0.4544365389812347,0.4501277885790872,25.41387397591766,25.39894583144336,964.4129888752782,964.40148789361,24.66929810586439,0.0,1184.1263090814907,7,0.03915761604105459,1946-09-23
1945,53,200.2479822683398,0.956,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4544365389812347,109.2479822683398,109.2479822683398,,109.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.2479822683398,990.0,964.40148789361,25.59851210638999,0.089617275917284,0.0050360784928088,989.90534664559,0.0899847760622587,0.01,0.01,0.01,25.41387397591766,25.49385875197992,25.49385875197992,25.49385875197992,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.2479822683398,200.2479822683398,0.4544365389812347,0.4544365389812347,25.41387397591766,25.41387397591766,964.40148789361,964.40148789361,0.0,0.0,0.0,1,0.0,1946-09-30
1946,1,198.53757970218626,0.9598571428571427,0.7200397852524816,0.0036720835190445856,31.0,4.0,3.0,2.0,33.0,73.0,0.3677060598718868,125.53757970218624,125.53757970218624,,125.53757970218624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.53757970218626,990.0,964.4029248405956,25.597075159404394,0.09324880741147745,0.006420694274685743,989.9003304983138,0.11197573259795139,0.01,0.01,0.01,25.38542992512033,25.48740565771828,25.48740565771828,25.48740565771828,,0.928505577573192,0.0,0.0,0.0,29.019227687526076,0.0,0.0,0.0,0.6240694126349694,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.148650856900293,0.0,0.0,0.0,28.148650856900293,0.1417751520493345,6.228406903218424e-05,199.0925590239552,195.20770377157243,0.37396065108897,0.366663628002373,25.385547618297547,25.384723766057043,964.4095845924568,964.401814881952,28.283495432592662,27.339583402746054,4728.973343959249,7,0.15638139364944606,1946-10-01
1946,2,195.08998103241643,0.9655714285714285,0.05886136957800302,0.00030216979829974285,31.0,4.0,3.0,2.0,33.0,73.0,0.37418665031799314,122.08998103241643,122.08998103241643,,122.08998103241643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.08998103241643,990.0,964.4098200379351,25.590179962064877,0.09203203841452672,0.006127648387755343,989.9018403131977,0.10732147439376209,0.01,0.01,0.01,25.384698800868843,25.482020275262602,25.482020275262602,25.482020275262602,,0.9263413867214182,0.0,0.0,0.0,28.155413129279477,0.0,0.0,0.0,0.6054927554683758,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.310750735401086,0.0,0.0,0.0,27.310750735401086,0.13999043897188934,6.213710501804212e-05,195.20770377157243,194.7956741845264,0.3747516483905511,0.37396065108897,25.384723766057043,25.38463638789835,964.410408651631,964.4095845924568,27.339583402746054,27.23866906703867,4588.206123547383,7,0.1517263929744505,1946-10-08
1946,3,194.7956741845264,0.967,0.0,0.0,31.0,4.0,3.0,2.0,33.0,73.0,0.37475164839055114,121.7956741845264,121.7956741845264,,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,990.0,964.410408651631,25.589591348369023,0.091928168015909,0.006102632305684701,989.9019691996784,0.10692416014911059,0.01,0.01,0.01,25.38463638789835,25.48156054804745,25.48156054804745,25.48156054804745,,0.926131463824443,0.0,0.0,0.0,28.081102130967704,0.0,0.0,0.0,0.6038946694831763,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.23866906703867,0.0,0.0,0.0,27.23866906703867,0.1398320018196912,6.212287106028895e-05,194.7956741845264,194.7956741845264,0.3747516483905511,0.3747516483905511,25.38463638789835,25.38463638789835,964.410408651631,964.410408651631,27.23866906703867,27.23866906703867,4576.096403262497,7,0.15132593926132595,1946-10-15
1946,4,193.43821910592447,0.9698571428571429,0.2714910157203819,0.0014074531846296858,31.0,4.0,3.0,2.0,33.0,73.0,0.37738887539541366,120.43821910592449,120.43821910592449,,120.43821910592449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.43821910592447,990.0,964.4131235617881,25.58687643821187,0.09144907824572222,0.005987248624003557,989.9025636731302,0.10509159579299802,0.01,0.01,0.01,25.384348515549128,25.479440111342118,25.479440111342118,25.479440111342118,,0.925163422647472,0.0,0.0,0.0,27.738921624086366,0.0,0.0,0.0,0.596535948905083,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.906753975363774,0.0,0.0,0.0,26.906753975363774,0.13909533546748457,6.205723350912125e-05,194.7956741845264,192.89523707448373,0.3784437661973587,0.3747516483905511,25.38463638789835,25.384233366609436,964.414209525851,964.410408651631,27.23866906703867,26.77398793869381,4520.334667861113,7,0.14948196652979873,1946-10-22
1946,5,192.89523707448373,0.971,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.36066949929180764,123.32380850305515,123.32380850305515,,123.32380850305515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,159.60952278876945,990.0,964.414209525851,25.585790474149007,0.0918624691719332,0.006232523722759671,989.9019050071054,0.10898714147912443,0.01,0.01,0.01,25.378708339775155,25.47769548125428,25.47769548125428,25.47769548125428,,0.9270682272085239,0.0,0.0,0.0,28.456866839969944,0.0,0.0,0.0,0.6119756309670956,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.603160834770843,0.0,0.0,0.0,27.603160834770843,0.1430992348666042,6.21711598358077e-05,192.89523707448373,192.89523707448373,0.3784437661973587,0.3473387991126443,25.384233366609436,25.374564569649447,964.414209525851,964.414209525851,28.22504050682862,26.77398793869381,4637.331020241502,7,0.15335089352650472,1946-10-29
1946,6,192.89523707448373,0.971,0.0,0.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3473387991126443,125.89523707448372,125.89523707448372,,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,990.0,964.414209525851,25.585790474149007,0.0923162392976475,0.0064510951513311,989.901232665551,0.112458570050553,0.01,0.01,0.01,25.374564569649447,25.4770231397,25.4770231397,25.4770231397,,0.928787242982404,0.0,0.0,0.0,29.09797990394703,0.0,0.0,0.0,0.625763008687033,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.225040506828616,0.0,0.0,0.0,28.225040506828616,0.1463231593216059,6.227629584617285e-05,192.89523707448373,192.89523707448373,0.3473387991126443,0.3473387991126443,25.374564569649447,25.374564569649447,964.414209525851,964.414209525851,28.22504050682862,28.22504050682862,4741.806805147208,7,0.15680578059349234,1946-11-05
1946,7,194.38241218256985,0.9678571428571427,0.8853317070673532,0.004482798264957829,29.0,4.0,2.0,2.0,30.0,67.0,0.3447223414524051,127.38241218256985,127.38241218256985,,127.38241218256985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,162.38241218256985,990.0,964.4112351756348,25.58876482436517,0.09284111145879059,0.0065775050355184,989.9005813835057,0.11446625644646925,0.01,0.01,0.01,25.374879951424393,25.479346207870865,25.479346207870865,25.479346207870865,,0.9293793930745824,0.0,0.0,0.0,29.46130587957987,0.0,0.0,0.0,0.6335764705285994,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.577466703192474,0.0,0.0,0.0,28.577466703192474,0.1470060272912334,6.23167757633841e-05,199.0925590239552,192.89523707448373,0.3473387991126443,0.3365268914542327,25.37587882133756,25.374564569649447,964.414209525851,964.401814881952,29.694662023578065,28.22504050682862,4801.014406136336,7,0.15876370390662486,1946-11-12
1946,8,218.42879299624752,0.9251428571428572,5.300253600735849,0.024022152010827573,24.714285714285715,4.0,2.0,2.0,22.142857142857142,54.857142857142854,0.2538741702920511,163.57165013910466,163.57165013910466,,163.57165013910466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.714285714285715,4.0,2.0,2.0,22.142857142857142,194.28593585339038,990.0,964.5105727579775,25.48942724202251,0.10410094057492654,0.009653590261823844,989.8862454691633,0.16332172768779132,0.01,0.01,0.01,25.21235098349798,25.365672711185773,25.365672711185773,25.365672711185773,,0.942520188370744,0.0,0.0,0.0,38.13256930191421,0.0,0.0,0.0,0.8200552538046066,0.0,0.0,0.0,0.9750751423806173,0.96,0.96,0.96,37.2008652806917,0.0,0.0,0.0,37.2008652806917,0.1696223491511398,6.312028543206064e-05,236.1943342291061,200.2479822683398,0.3345851440850849,0.2116900905484909,25.37413999111769,25.06591482676277,964.6171660053748,964.40148789361,42.62353784267487,29.96723986819976,6249.745367156206,7,0.20667147378162057,1946-11-19
1946,9,256.79068850590545,0.8614285714285714,5.367157603966466,0.020847770794823528,25.285714285714285,4.285714285714286,2.2857142857142856,2.0,23.857142857142858,57.714285714285715,0.22351633660355458,199.07640279161973,199.07640279161973,,199.07640279161973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.285714285714285,4.285714285714286,2.2857142857142856,2.0,23.857142857142858,230.9335456487626,990.0,964.7222256568813,25.27777434311877,0.11703531614275516,0.012671494237287613,989.8702931896199,0.2112531437686866,0.01,0.01,0.01,24.93681438897006,25.13806753273875,25.13806753273875,25.13806753273875,,0.9540081390359763,0.0,0.0,0.0,46.44736103432887,0.0,0.0,0.0,0.9988679792328787,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.403224126897335,0.0,0.0,0.0,45.403224126897335,0.1771189392933044,6.336229280852072e-05,273.7644374568714,239.64129376144416,0.28490845898368,0.1893185080177758,25.03907010459344,24.86559493458916,964.7950577498276,964.6378477625686,48.2,43.41692131143044,7627.741653318752,7,0.2522401340383185,1946-11-26
1946,10,309.06560316317155,0.7718571428571429,8.263875684394984,0.026991579518631258,31.0,5.0,3.0,2.0,36.0,77.0,0.2497931212178974,232.06560316317157,232.06560316317157,,232.06560316317157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,271.06560316317155,990.0,964.9484235536211,25.05157644637893,0.13119922449367508,0.015730530058131714,989.8530702454482,0.2548991905868089,0.01,0.01,0.01,24.649747501240334,24.89464669182714,24.89464669182714,24.89464669182714,,0.9570582464357698,0.0,0.0,0.0,53.67330960512835,0.0,0.0,0.0,1.1542647226909324,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.04168700258259,0.0,0.0,0.0,48.04168700258259,0.15580579506796463,5.775222138674904e-05,331.6115672476363,283.6079686159883,0.2715015391695843,0.2321993790478937,24.80862125517977,24.503609109272105,965.0580578362382,964.834431874464,48.2,47.09180901807812,8071.003416433876,7,0.26689826112545884,1946-12-03
1946,11,359.1428775564091,0.7015714285714286,6.500741941866449,0.01817613011046517,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,100.14285714285714,0.2786194968581999,259.0000204135519,259.0000204135519,,259.0000204135519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,304.8571632706948,990.0,965.195714387782,24.804285612217996,0.1431253145005018,0.021975643229876284,989.8348990422697,0.2774617432743728,0.01,0.01,0.01,24.361722911213246,24.62918465448762,24.62918465448762,24.62918465448762,,0.9495251586529376,0.0,0.0,0.0,58.736629832637036,0.0,0.0,0.0,1.2631533297341295,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1344132698506851,5.1792100038606794e-05,377.11676084070143,338.3210417029997,0.3017821421767193,0.2275944753906132,24.464526883343492,24.25799418473977,965.2855838042036,965.0916052085148,48.2,48.2,8097.600000000001,7,0.26777777777777784,1946-12-10
1946,12,397.21242197406343,0.6565714285714286,6.1674527279848315,0.015315049120992729,38.0,5.0,4.0,3.0,54.0,104.0,0.26212316015051323,293.21242197406343,293.21242197406343,,146.60621098703172,146.60621098703172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,340.21242197406343,990.0,965.383632016127,24.61636798387305,0.15560328225840783,0.03739626317175787,989.8070004545698,0.14041838483249278,0.14041838483249278,0.01,0.01,24.28295005361038,24.28295005361038,24.413368438442866,24.413368438442866,,0.9387638500903923,0.9387638500903923,0.0,0.0,32.77417668451325,32.77417668451325,0.0,0.0,0.7048210039680269,0.7048210039680269,0.0,0.0,0.97,0.97,0.96,0.96,31.790951383977852,31.790951383977852,0.0,0.0,63.581902767955704,0.1600090523665878,6.0236738568485854e-05,420.28892993659525,380.8369423592014,0.2730827512576453,0.2474488205427857,24.38695944789489,24.14066871473887,965.4913001847146,965.304184711796,68.50352776275128,60.07099694672552,10681.75966501656,7,0.35323279315530953,1946-12-17
1946,13,446.5790250518581,0.5997142857142858,7.127145635756351,0.01586647560360733,38.0,5.0,4.0,3.0,54.0,104.0,0.23313372082295641,342.5790250518581,342.5790250518581,,171.28951252592904,171.28951252592904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,389.5790250518581,990.0,965.6096056127334,24.39039438726666,0.17302628817360352,0.06069729982447697,989.766276412002,0.17374084191000416,0.17374084191000416,0.01,0.01,23.98292995735858,23.98292995735858,24.146670799268584,24.146670799268584,,0.947202809727357,0.947202809727357,0.0,0.0,38.15801971354255,38.15801971354255,0.0,0.0,0.820602574484786,0.820602574484786,0.0,0.0,0.9726401904585172,0.9726401904585172,0.96,0.96,37.11800292103534,37.11800292103534,0.0,0.0,74.23600584207068,0.16617120731352422,6.0190559117716215e-05,470.1789493868897,422.4698189706656,0.2461714312596169,0.2211923782117751,24.12758353095723,23.84133203911011,965.715805272241,965.501114185368,79.55707030477495,68.96396093812702,12471.648981467875,7,0.41242225467817045,1946-12-24
1946,14,487.36740668494906,0.5581428571428572,5.991267229546208,0.0120860685222796,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2415363673454237,369.65312097066334,369.65312097066334,,184.82656048533167,184.82656048533167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,420.0816923992348,990.0,965.7931533300822,24.206846669917777,0.1837916258814686,0.07347627309815308,989.7427321010204,0.19201585665519774,0.19201585665519774,0.01,0.01,23.757562914282964,23.757562914282964,23.93957877093816,23.93957877093816,,0.9510433191725632,0.9510433191725632,0.0,0.0,40.9531555147184,40.9531555147184,0.0,0.0,0.880713021821901,0.880713021821901,0.0,0.0,0.9776227152931186,0.9776227152931186,0.96,0.96,40.03841837301843,40.03841837301843,0.0,0.0,80.07683674603686,0.16430544209437353,6.017376711254245e-05,512.1178199937132,472.4927083802066,0.2513886673761418,0.220109216831158,23.82744964473756,23.612288880448105,965.9045301899716,965.7262171877107,84.88789463489769,77.29567047318503,13452.908573334194,7,0.4448713152557604,1946-12-31
1946,15,535.1496565143782,0.5272857142857144,5.554357637840537,0.01039044327863543,41.0,6.0,4.0,3.0,66.0,120.0,0.22435098643373202,415.14965651437825,415.14965651437825,,207.57482825718913,207.57482825718913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,466.14965651437825,990.0,966.0081734543146,23.991826545685317,0.200050439760445,0.09495063787478648,989.7049989223648,0.22272601814720527,0.22272601814720527,0.01,0.01,23.474099449902877,23.474099449902877,23.686825468050078,23.686825468050078,,0.9559059352724465,0.9559059352724465,0.0,0.0,45.676027873406476,45.676027873406476,0.0,0.0,0.9822801693205693,0.9822801693205693,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.76250731593834,44.76250731593834,0.0,0.0,89.52501463187669,0.16727330967050058,5.9905294428795685e-05,550.9983234585969,516.7730027239134,0.2322102729195978,0.217786506584565,23.584358105149505,23.379008541370425,966.0794924555636,965.9254785122577,92.67552117282516,85.84693018408332,15040.202458155283,7,0.4973611923993149,1947-01-07
1946,16,575.7765353799107,0.4967142857142858,7.25421695708701,0.012481625270256586,41.0,6.0,4.0,3.0,66.0,120.0,0.2085336408695498,455.7765353799106,455.7765353799106,,227.8882676899553,227.8882676899553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,506.7765353799106,990.0,966.190867420484,23.809132579516035,0.21572474090139346,0.1141265246993178,989.6701487343993,0.25014916138143967,0.25014916138143967,0.01,0.01,23.229132152533904,23.229132152533904,23.46928131391534,23.46928131391534,,0.9574176190991428,0.9574176190991428,0.0,0.0,49.6980490175799,49.6980490175799,0.0,0.0,1.0687752476898902,1.0687752476898902,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.916995059975456,47.916995059975456,0.0,0.0,95.83399011995091,0.1665169538463475,5.845072221490223e-05,601.777842158206,562.8280752081156,0.2132089803011832,0.1994091367166893,23.30803084680897,23.069495824454066,966.3071113686328,966.1327263384364,96.4,95.00726773637892,16100.110340151754,7,0.5324110562219495,1947-01-14
1946,17,674.7708207579362,0.4488571428571429,20.449533111026863,0.030233330701460812,34.0,5.0,4.0,3.0,45.0,91.0,0.1349746019574108,583.7708207579363,583.7708207579363,,194.59027358597876,194.59027358597876,194.59027358597876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,626.7708207579362,990.0,966.5990832830317,23.400916716968286,0.28270890608421423,0.19095890826630144,989.5263321856495,0.20519686934107131,0.20519686934107131,0.20519686934107131,0.01,22.722052033276707,22.722052033276707,22.722052033276707,22.91724890261778,,0.9531039323770875,0.9531039323770875,0.9531039323770875,0.0,41.32297197894309,41.32297197894309,41.32297197894309,0.0,0.8886660640632922,0.8886660640632922,0.8886660640632922,0.0,0.9780498402678413,0.9780498402678413,0.9780498402678413,0.96,40.417745672683324,40.417745672683324,40.417745672683324,0.0,121.25323701804997,0.17968301922863575,5.770053225160746e-05,705.8654488603318,647.6489852382476,0.1405082105803412,0.1289197539657533,22.87627465950549,22.545238955707678,966.7234617954412,966.490595940953,127.23626994996404,115.83932573046994,20370.543819032395,7,0.6736290945447221,1947-01-21
1946,18,685.2924736812377,0.44428571428571434,5.121384611518189,0.007400677113962599,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1413994695515832,588.2924736812377,588.2924736812377,,196.09749122707922,196.09749122707922,196.09749122707922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,633.0067593955234,990.0,966.641169894725,23.358830105275064,0.2862527286025026,0.19397937241906674,989.5197678989783,0.20723161315655694,0.20723161315655694,0.20723161315655694,0.01,22.671366391096935,22.671366391096935,22.671366391096935,22.86859800425349,,0.9535550062071109,0.9535550062071109,0.9535550062071109,0.0,41.57325261732792,41.57325261732792,41.57325261732792,0.0,0.8940484433833961,0.8940484433833961,0.8940484433833961,0.0,0.9791697739809647,0.9791697739809647,0.9791697739809647,0.96,40.70780438346145,40.70780438346145,40.70780438346145,0.0,122.12341315038434,0.17824443424513145,5.766542241670844e-05,702.6560160658968,666.8063237852695,0.1494330050540019,0.133370684321639,22.76734047398066,22.584823623324485,966.7106240642636,966.567225295141,123.78885093298996,119.75978162009775,20516.73340926457,7,0.6784634063910241,1947-01-28
1946,19,708.1652796653658,0.43500000000000005,2.5253866001319887,0.0035189028313784856,36.0,6.0,5.0,4.0,54.0,105.0,0.14828816048054377,603.1652796653658,603.1652796653658,,201.0550932217886,201.0550932217886,201.0550932217886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,650.1652796653658,990.0,966.7326611186614,23.26733888133856,0.2960037467004461,0.20391440681646428,989.500081846483,0.21392437584941454,0.21392437584941454,0.21392437584941454,0.01,22.553496351972225,22.553496351972225,22.553496351972225,22.757420727821643,,0.9544695475930893,0.9544695475930893,0.9544695475930893,0.0,42.44440335366606,42.44440335366606,42.44440335366606,0.0,0.9127828678207756,0.9127828678207756,0.9127828678207756,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,41.595515286592736,41.595515286592736,41.595515286592736,0.0,124.78654585977822,0.17621050386035347,5.7469567627909745e-05,720.3337222668207,702.6560160658968,0.1494330050540019,0.145765770439811,22.584823623324485,22.484303056638367,966.7813348890672,966.7106240642636,126.9854145872298,123.78885093298996,20964.13970444274,7,0.693258588109879,1947-02-04
1946,20,769.4144530106581,0.40771428571428575,13.912994327537444,0.017904250031447386,36.0,6.0,5.0,4.0,54.0,105.0,0.1366419183138825,664.4144530106581,664.4144530106581,,221.47148433688608,221.47148433688608,221.47148433688608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,711.4144530106581,990.0,966.9776578120426,23.02234218795739,0.3308110487510621,0.24482885461111964,989.4243600966378,0.24148650385479617,0.24148650385479617,0.24148650385479617,0.01,22.205215780740414,22.205215780740414,22.205215780740414,22.436702284595206,,0.9564900513722249,0.9564900513722249,0.9564900513722249,0.0,46.11816521401551,46.11816521401551,46.11816521401551,0.0,0.99178849922614,0.99178849922614,0.99178849922614,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.19580190973521,45.19580190973521,45.19580190973521,0.0,135.5874057292056,0.17622745608656074,5.670169599509253e-05,817.7246825595828,733.8512888156049,0.1430807598218763,0.1284050759863779,22.40743825108849,21.93050979819952,967.1708987302384,966.8354051552624,143.75660492339972,129.4014938199088,22778.684162506543,7,0.7532633651622533,1947-02-11
1946,21,896.4428709433984,0.3627142857142857,21.958211911049084,0.024151699638065384,36.0,6.0,5.0,4.0,54.0,105.0,0.11757373055941855,791.4428709433984,791.4428709433984,,243.41110876899174,243.41110876899174,243.41110876899174,61.20954463642306,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,838.4428709433984,990.0,967.4857714837735,22.514228516226417,0.4237958075191955,0.3205854954727941,989.255618697008,0.2626022250875844,0.2626022250875844,0.2626022250875844,0.07334717097345682,21.50724498814687,21.50724498814687,21.50724498814687,21.696500042260997,,0.9558438043054345,0.9558438043054345,0.9558438043054345,0.2727665711894008,49.0890296943402,49.0890296943402,49.0890296943402,12.140075484842706,1.0556780579428,1.0556780579428,1.0556780579428,0.26107689214715496,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9657142857142856,46.29775580845951,46.29775580845951,46.29775580845951,11.897273975145852,150.79054140052443,0.16833245930742208,5.29986654657519e-05,971.4321659369264,819.2739407352476,0.1281622602395592,0.1080878353443543,21.9217002666917,21.12990021819105,967.7857286637476,967.177095762941,168.01551143059564,144.0101184995869,25332.8109552881,7,0.8377252300029133,1947-02-18
1946,22,1118.3141215793705,0.29700000000000004,35.0185465583916,0.03149146163217137,41.57142857142857,7.285714285714286,6.714285714285714,6.142857142857143,76.71428571428571,138.42857142857142,0.12269004093178151,979.8855501507991,979.8855501507991,,244.97138753769983,244.97138753769983,244.97138753769983,244.97138753769983,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,7.285714285714286,6.714285714285714,6.142857142857143,76.71428571428571,1035.4569787222276,990.0,968.2718443821067,21.728155617893403,0.6118464837773072,0.4247683913436731,988.963385124879,0.27101288650468486,0.27101288650468486,0.27101288650468486,0.27101288650468486,20.420527856267732,20.420527856267732,20.420527856267732,20.420527856267732,,0.955441263970901,0.955441263970901,0.955441263970901,0.955441263970901,46.854402575578504,46.854402575578504,46.854402575578504,46.854402575578504,1.0076215607651293,1.0076215607651293,1.0076215607651293,1.0076215607651293,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.917314524066946,45.917314524066946,45.917314524066946,45.917314524066946,183.66925809626778,0.1645522346457365,5.2087609417810864e-05,1216.5619918456675,1025.1570830002852,0.1622733568683279,0.0939987399504326,20.843269715590505,19.941561838947763,968.5806234029436,967.9790651180008,189.27645244204143,176.1433697803643,30856.43536017298,7,1.0203847672014874,1947-02-25
1946,23,1428.3014343401703,0.24014285714285716,39.48017922142172,0.028392111993685028,49.0,9.0,9.0,9.0,107.0,183.0,0.12825795149330177,1245.3014343401703,1100.0,,275.0,275.0,275.0,275.0,145.30143434017035,38.16171186986189,6.954212584131782,7.145972180664115,7.145972180664115,85.89356552484846,87.16171186986189,15.954212584131781,16.145972180664113,16.145972180664113,192.89356552484847,1219.261896634658,990.0,969.2530823467285,20.746917653271453,0.8761504125095367,0.648,988.4758495874905,0.28,0.28,0.28,0.28,18.9427672407619,18.9427672407619,18.9427672407619,18.9427672407619,,0.9524862481153736,0.9524862481153736,0.9524862481153736,0.9524862481153736,48.66030680716112,48.66030680716112,48.66030680716112,48.66030680716112,1.0464582109066909,1.0464582109066909,1.0464582109066909,1.0464582109066909,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.63725493807353,47.63725493807353,47.63725493807353,47.63725493807353,190.54901975229413,0.13358121648542418,4.811843933138741e-05,1492.9232463956196,1341.3621257487196,0.1364284830226985,0.1225783043045373,19.271171986172675,18.698661054515327,969.4617520268166,968.9728523952102,192.8,188.21800891200323,32012.235318385417,7,1.0586056652905231,1947-03-04
1946,24,1742.941287710863,0.2027142857142857,54.11119443757885,0.031552066685790796,49.0,9.0,9.0,9.0,107.0,183.0,0.10546243320667419,1559.941287710863,1100.0,,275.0,275.0,275.0,275.0,459.94128771086304,51.0,8.999999999999998,15.435646255973927,22.62006333004245,361.8855781248467,100.0,18.0,24.43564625597393,31.62006333004245,468.8855781248467,1242.435646255974,990.0,970.2695026218352,19.73049737816489,0.9248275476503548,0.648,988.4271724523496,0.28,0.28,0.28,0.28,17.87766983051456,17.87766983051456,17.87766983051456,17.87766983051456,,0.9506188847020466,0.9506188847020466,0.9506188847020466,0.9506188847020466,45.834905412966116,45.834905412966116,45.834905412966116,45.834905412966116,0.9856968906014217,0.9856968906014217,0.9856968906014217,0.9856968906014217,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.91820730470679,44.91820730470679,44.91820730470679,44.91820730470679,179.67282921882716,0.10369678840941222,4.5371926570410895e-05,1871.701607458672,1528.006983766956,0.1197638505217134,0.0977719948899711,18.58084415554103,17.46021308646138,970.6854975010204,969.5750994860164,187.00315163108016,175.26693775593515,30185.035308762963,7,0.9981823845490397,1947-03-11
1946,25,2187.0251018411677,0.15657142857142858,99.43855208224961,0.04403180404662368,49.0,9.0,9.0,9.0,107.0,183.0,0.08452964010211976,2004.0251018411677,1100.0,,275.0,275.0,275.0,275.0,904.0251018411678,51.0,9.0,16.0,44.46025091022137,783.5648509309465,100.0,18.0,25.0,53.46025091022137,890.5648509309465,1243.0,990.0,971.5390099568107,18.460990043189245,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.60670063067096,16.60670063067096,16.60670063067096,16.60670063067096,,0.9467892595893596,0.9467892595893596,0.9467892595893596,0.9467892595893596,42.406763377925685,42.406763377925685,42.406763377925685,42.406763377925685,0.9119734059768965,0.9119734059768965,0.9119734059768965,0.9119734059768965,0.9790895774876939,0.9790895774876939,0.9790895774876939,0.9790895774876939,41.52201348594015,41.52201348594015,41.52201348594015,41.52201348594015,166.0880539437606,0.07699469459761744,4.1941427763575914e-05,2567.771472034419,1921.651232388288,0.0952306000774978,0.0712680244301534,17.298837375150327,15.675227723950316,972.4704828635314,970.8468732123314,173.55111910620062,155.71792894563217,27902.793062551784,7,0.9227114107986701,1947-03-18
1946,26,3355.4590277219,0.06728571428571428,190.4895382905241,0.057396671966317155,49.0,9.0,9.0,9.0,107.0,183.0,0.05516742002028957,3172.4590277219,1100.0,,275.0,275.0,275.0,275.0,2072.4590277219,50.99999999999999,9.0,16.0,71.0,1925.4590277219,100.0,18.0,25.0,80.0,2032.4590277219,1243.0,990.0,974.2914139585466,15.708586041453357,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.854296628935074,13.854296628935074,13.854296628935074,13.854296628935074,,0.9339865267257348,0.9339865267257348,0.9339865267257348,0.9339865267257348,34.90817344220358,34.90817344220358,34.90817344220358,34.90817344220358,0.7507134073592167,0.7507134073592167,0.7507134073592167,0.7507134073592167,0.9701952237670135,0.9701952237670135,0.9701952237670135,0.9701952237670135,33.86828452966947,33.86828452966947,33.86828452966947,33.86828452966947,135.47313811867784,0.04111147877922603,3.421038841380754e-05,3901.198240068088,2895.457390346268,0.0632024496751841,0.0469086646560176,14.884261714232112,12.675076221623245,975.4706343658584,973.2614488732496,146.63058066478905,122.82879197236832,22759.48720393788,7,0.7526285451037659,1947-03-25
1946,27,4450.774184938945,0.025714285714285714,99.1020800850163,0.02287187514697307,70.0,14.0,18.0,25.0,168.0,295.0,0.06638638701126927,4155.774184938945,1100.0,,275.0,275.0,275.0,275.0,3055.7741849389454,30.0,4.000000000000002,7.0,55.0,2959.7741849389454,100.0,18.0,25.0,80.0,3127.7741849389454,1243.0,990.0,976.5049167584382,13.495083241561767,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.640793829043485,11.640793829043485,11.640793829043485,11.640793829043485,,0.9163613088384084,0.9163613088384084,0.9163613088384084,0.9163613088384084,28.771351230875485,28.771351230875485,28.771351230875485,28.771351230875485,0.6187387361478598,0.6187387361478598,0.6187387361478598,0.6187387361478598,0.97,0.97,0.97,0.97,27.90821069394922,27.90821069394922,27.90821069394922,27.90821069394922,111.63284277579687,0.02515326956882467,2.8190111812069917e-05,4594.912800663202,4076.122635680716,0.0723726998343205,0.0642014359788115,12.32640616418607,11.377020162268057,976.7686904252135,975.8193044232956,119.04521898703663,108.78490532289707,18754.317586333873,7,0.6201824598655381,1947-04-01
1946,28,4544.266067034381,0.023714285714285712,35.40488273747295,0.007856258479264043,70.0,14.0,18.0,25.0,168.0,295.0,0.06493399628031574,4249.266067034381,1100.0,,275.0,275.0,275.0,275.0,3149.2660670343807,30.0,4.0,7.0,55.0,3053.2660670343807,100.0,18.0,25.0,80.0,3221.2660670343807,1243.0,990.0,976.676006902673,13.323993097327095,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.469703684808815,11.469703684808815,11.469703684808815,11.469703684808815,,0.9146970368480882,0.9146970368480882,0.9146970368480882,0.9146970368480882,28.294909018768006,28.294909018768006,28.294909018768006,28.294909018768006,0.6084926670702797,0.6084926670702797,0.6084926670702797,0.6084926670702797,0.97,0.97,0.97,0.97,27.446061748204965,27.446061748204965,27.446061748204965,27.446061748204965,109.78424699281985,0.024170358774160842,2.772329469515653e-05,4629.081161917657,4415.415344009801,0.0668113817197771,0.0637275497407335,11.705500507943812,11.314492061172446,976.8312185263092,976.440210079538,112.3281205832402,108.11299253288864,18443.753494793735,7,0.6099124832934436,1947-04-08
1946,29,4202.301558985145,0.032285714285714286,46.3018475033903,0.010969394935684799,70.0,14.0,18.0,25.0,168.0,295.0,0.07022775702786245,3907.3015589851448,1100.0,,275.0,275.0,275.0,275.0,2807.3015589851448,30.0,3.999999999999998,7.0,55.0,2711.3015589851448,100.0,18.0,25.0,80.0,2879.3015589851448,1243.0,990.0,976.0502118529429,13.949788147057202,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.09549873453892,12.09549873453892,12.09549873453892,12.09549873453892,,0.9208288859007505,0.9208288859007505,0.9208288859007505,0.9208288859007505,30.03881408838434,30.03881408838434,30.03881408838434,30.03881408838434,0.6459960019007385,0.6459960019007385,0.6459960019007385,0.6459960019007385,0.97,0.97,0.97,0.97,29.137649665732805,29.137649665732805,29.137649665732805,29.137649665732805,116.55059866293122,0.0277539846688428,2.943196935932607e-05,4352.723084314373,4091.3024114860686,0.0721041786526966,0.0677736658835643,12.298627174462212,11.820227343186476,976.3254832442952,975.8470834130196,118.74476173075458,113.57096402545936,19580.500575372447,7,0.6475033259051736,1947-04-15
1946,30,4043.9694414616824,0.03571428571428571,14.750164497357089,0.0036665055622115287,70.0,14.0,18.0,25.0,168.0,295.0,0.07295164952949548,3748.9694414616824,1100.0,,275.0,275.0,275.0,275.0,2648.9694414616824,30.0,4.000000000000012,7.0,55.0,2552.9694414616824,100.0,18.0,25.0,80.0,2720.9694414616824,1243.0,990.0,975.7599706843254,14.240029315674665,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.38573990315638,12.38573990315638,12.38573990315638,12.38573990315638,,0.9234716591284077,0.9234716591284077,0.9234716591284077,0.9234716591284077,30.847349552757812,30.847349552757812,30.847349552757812,30.847349552757812,0.6633838613496303,0.6633838613496303,0.6633838613496303,0.6633838613496303,0.97,0.97,0.97,0.97,29.92192906617508,29.92192906617508,29.92192906617508,29.92192906617508,119.68771626470031,0.02959899700312844,3.022417077391422e-05,4076.122635680716,3988.051260004569,0.0739709649568702,0.0723726998343205,12.491030536519675,12.32640616418607,975.8193044232956,975.654680050962,120.82877743490737,119.04521898703663,20107.536332469652,7,0.6649317570261128,1947-04-22
1946,31,3849.066082791685,0.043,25.196330255201833,0.006507448936423357,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.08148815199765658,3535.4946542202565,1100.0,,275.0,275.0,275.0,275.0,2435.4946542202565,33.57142857142856,4.000000000000002,7.714285714285713,56.42857142857143,2333.7803685059707,100.0,18.0,25.0,80.0,2526.066082791685,1243.0,990.0,975.3601638421061,14.639836157893878,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.785546745375596,12.785546745375596,12.785546745375596,12.785546745375596,,0.9270699207083803,0.9270699207083803,0.9270699207083803,0.9270699207083803,31.96717345552464,31.96717345552464,31.96717345552464,31.96717345552464,0.6874660958177342,0.6874660958177342,0.6874660958177342,0.6874660958177342,0.97,0.97,0.97,0.97,31.0081582518589,31.0081582518589,31.0081582518589,31.0081582518589,124.03263300743559,0.032226720568967485,3.132137197157464e-05,3901.198240068088,3811.676948218156,0.0842149018295104,0.0756177927515037,12.864776101971843,12.675076221623245,975.4706343658584,975.28093448551,124.89692745783655,122.82879197236832,20837.48234524918,7,0.6890701833746422,1947-04-29
1946,32,3577.1215737239972,0.053714285714285714,52.95310460174408,0.014769177082793314,66.71428571428571,14.0,17.285714285714285,23.285714285714285,205.14285714285714,326.42857142857144,0.09142154137628425,3250.6930022954257,1100.0,,275.0,275.0,275.0,275.0,2150.6930022954257,33.28571428571428,4.0,7.714285714285718,56.714285714285715,2048.97871658114,100.0,18.0,25.0,80.0,2254.1215737239972,1243.0,990.0,974.7839004776532,15.216099522346813,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.36181010982853,13.36181010982853,13.36181010982853,13.36181010982853,,0.9311206835538143,0.9311206835538143,0.9311206835538143,0.9311206835538143,33.55509614179111,33.55509614179111,33.55509614179111,33.55509614179111,0.7216149707912065,0.7216149707912065,0.7216149707912065,0.7216149707912065,0.97,0.97,0.97,0.97,32.54844325753737,32.54844325753737,32.54844325753737,32.54844325753737,130.1937730301495,0.036468131828988226,3.287721541165391e-05,3803.114617748527,3441.005216005948,0.0988083361276172,0.0844045032200566,13.650247153564438,12.882920087966996,975.2627904995148,974.4954634339172,133.2537430934547,125.09509096592912,21872.553869065116,7,0.7232987390563861,1947-05-06
