WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1946,33,3144.1998298235276,0.07757142857142858,68.20741019392302,0.02163429232562503,71.0,14.0,18.0,24.0,213.0,340.0,0.1083958000127778,2804.1998298235276,1100.0,,275.0,275.0,275.0,275.0,1704.1998298235274,29.0,3.999999999999999,7.0,56.00000000000001,1608.1998298235274,100.0,18.0,25.0,80.0,1821.1998298235274,1243.0,990.0,973.8429573160964,16.15704268390365,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.302753271385368,14.302753271385368,14.302753271385368,14.302753271385368,,0.9368165196283122,0.9368165196283122,0.9368165196283122,0.9368165196283122,36.1384501355429,36.1384501355429,36.1384501355429,36.1384501355429,0.7771709706568364,0.7771709706568364,0.7771709706568364,0.7771709706568364,0.9700275682284961,0.9700275682284961,0.9700275682284961,0.9700275682284961,35.05532464340017,35.05532464340017,35.05532464340017,35.05532464340017,140.22129857360068,0.04476217705060955,3.540941883171734e-05,3405.1015131654217,2963.5533446484865,0.1147271401791919,0.0998501802913746,14.719892169364671,13.72632880958358,974.419381777898,973.425818418117,144.71295451882804,134.0620199038597,23557.178160364914,7,0.7790072142977815,1947-05-13
1946,34,2689.748597033652,0.10971428571428572,66.67895111491336,0.024796440765105728,65.85714285714286,14.0,17.142857142857142,23.142857142857142,203.57142857142858,323.7142857142857,0.12058828242106055,2366.034311319366,1100.0,,275.0,275.0,275.0,275.0,1266.034311319366,34.142857142857146,3.999999999999999,7.857142857142859,56.857142857142854,1163.177168462223,100.0,18.0,25.0,80.0,1366.7485970336515,1243.0,990.0,972.764910406633,17.235089593367043,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.380800180848762,15.380800180848762,15.380800180848762,15.380800180848762,,0.9424768626712314,0.9424768626712314,0.9424768626712314,0.9424768626712314,39.09625921350328,39.09625921350328,39.09625921350328,39.09625921350328,0.8407797680323287,0.8407797680323287,0.8407797680323287,0.8407797680323287,0.9740779768032329,0.9740779768032329,0.9740779768032329,0.9740779768032329,38.08458307026047,38.08458307026047,38.08458307026047,38.08458307026047,152.3383322810419,0.05685936745597738,3.846927582854593e-05,2914.698847593973,2496.800686844093,0.1285645272733954,0.1133679456385793,15.8465365157891,14.837816817427298,973.3078937700544,972.2991740716926,157.69555777056516,146.0879933248217,25592.83982321504,7,0.8463240682280105,1947-05-20
1946,35,2322.92818460969,0.14114285714285715,46.796906181002406,0.020355484339898415,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.13013202779664165,2020.2138988954046,1100.0,,275.0,275.0,275.0,275.0,920.2138988954046,35.85714285714285,4.571428571428571,8.857142857142858,55.97903663099974,814.9491479786905,100.0,18.0,25.0,76.97903663099973,1002.9491479786905,1243.0,990.0,971.8794818249199,18.120518175080065,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.26622876256178,16.26622876256178,16.26622876256178,16.26622876256178,,0.9457868861016443,0.9457868861016443,0.9457868861016443,0.9457868861016443,41.49115750697562,41.49115750697562,41.49115750697562,41.49115750697562,0.8922829571392606,0.8922829571392606,0.8922829571392606,0.8922829571392606,0.9790195878831435,0.9790195878831435,0.9790195878831435,0.9790195878831435,40.62116619236451,40.62116619236451,40.62116619236451,40.62116619236451,162.48466476945805,0.07009045757190432,4.103148100238839e-05,2467.4434971899177,2169.222343577076,0.1399324975696463,0.1136610856451381,16.63724286160604,15.91739869771297,972.2283118897687,971.5084677258756,166.55140950104115,158.5154845900088,27297.42368126895,7,0.9026925820525445,1947-05-27
1946,36,2003.1176993429751,0.17614285714285713,41.16837819189475,0.02059406225418683,62.0,12.0,14.0,16.0,153.0,257.0,0.12853487417817716,1746.1176993429751,1100.0,,275.0,275.0,275.0,275.0,646.1176993429754,38.0,6.000000000000002,11.0,40.22522641823971,550.8924729247357,100.0,18.0,25.0,56.22522641823971,703.8924729247356,1243.0,990.0,971.0789580897573,18.921041910242725,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.06675249772444,17.06675249772444,17.06675249772444,17.06675249772444,,0.9482346688685607,0.9482346688685607,0.9482346688685607,0.9482346688685607,43.64585241976464,43.64585241976464,43.64585241976464,43.64585241976464,0.938620482145476,0.938620482145476,0.938620482145476,0.938620482145476,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,42.77293537136934,42.77293537136934,42.77293537136934,42.77293537136934,171.09174148547737,0.08562319686979167,4.3204985223605405e-05,2139.216866369918,1881.0436962338129,0.1366262785466175,0.1201374222689767,17.43003095349556,16.70966987555434,971.4360407119274,970.7156796339862,174.94589178428407,167.3148425282068,28743.4125695602,7,0.9505096749193188,1947-06-03
1946,37,1629.3326760616349,0.21471428571428572,41.698762453055416,0.025007656383677395,62.0,12.0,14.0,16.0,153.0,257.0,0.15803654092470323,1372.3326760616349,1100.0,,275.0,275.0,275.0,275.0,272.3326760616348,38.0,6.0,11.0,16.95456349021851,200.37811257141632,100.0,18.0,25.0,32.95456349021851,353.3781125714163,1243.0,990.0,969.9024594149683,20.097540585031652,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,18.243251172513368,18.243251172513368,18.243251172513368,18.243251172513368,,0.9514588307594217,0.9514588307594217,0.9514588307594217,0.9514588307594217,46.81303634675611,46.81303634675611,46.81303634675611,46.81303634675611,1.006731964446368,1.006731964446368,1.006731964446368,1.006731964446368,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.87677561982098,45.87677561982098,45.87677561982098,45.87677561982098,183.50710247928393,0.11290873225186024,4.6340177393758564e-05,1807.794012387604,1589.152359062425,0.1617214350369941,0.1421622144110174,18.37306450435696,17.666683778229498,970.4790268092522,969.7726460831248,184.8615463701847,177.4648359327228,30829.193216519703,7,1.0194839026626885,1947-06-10
1946,38,1444.0905637938479,0.23842857142857143,37.34915065754821,0.026097280087793284,62.0,12.0,14.0,16.0,153.0,257.0,0.17852609019915167,1187.0905637938479,1095.8154720656553,,273.9538680164138,273.9538680164138,273.9538680164138,273.9538680164138,91.27509172819249,20.26331165409577,3.3642650887051997,4.972183985193365,5.682495983078132,56.99283501712002,82.26331165409577,15.3642650887052,18.972183985193368,21.68249598307813,209.99283501712003,1212.4152327936497,990.0,969.3042648569107,20.695735143089387,0.8701549390194584,0.6385848121477247,988.4912602488329,0.28,0.28,0.28,0.28,18.906995391922177,18.906995391922177,18.906995391922177,18.906995391922177,,0.9525244764956129,0.9525244764956129,0.9525244764956129,0.9525244764956129,48.38069172376798,48.38069172376798,48.38069172376798,48.38069172376798,1.040444983306838,1.040444983306838,1.040444983306838,1.040444983306838,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.39446082396696,47.39446082396696,47.39446082396696,47.39446082396696,189.57784329586784,0.1317762160789947,4.8061314261700165e-05,1551.1556592265113,1327.7083044595877,0.1935666133417805,0.1656829206477922,19.42345468843709,18.49691989086565,969.649887514424,968.9299403854444,192.8,186.13799863381965,31849.077673705797,7,1.0532102405325992,1947-06-17
1946,39,1187.2056672424783,0.27885714285714286,28.84569074547374,0.023932039835046715,62.0,12.0,14.0,16.0,153.0,257.0,0.21693707195881046,930.2056672424782,930.2056672424782,,232.55141681061954,232.55141681061954,232.55141681061954,232.55141681061954,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1018.2056672424782,990.0,968.4883606684763,21.511639331523643,0.5962790586875679,0.3978510026299465,989.0058699386825,0.25479485570478483,0.25479485570478483,0.25479485570478483,0.25479485570478483,20.26271441450135,20.26271441450135,20.26271441450135,20.26271441450135,,0.9545155257632327,0.9545155257632327,0.9545155257632327,0.9545155257632327,44.0715449370242,44.0715449370242,44.0715449370242,44.0715449370242,0.9477751599360043,0.9477751599360043,0.9477751599360043,0.9477751599360043,0.9799913234317641,0.9799913234317641,0.9799913234317641,0.9799913234317641,43.18975116894868,43.18975116894868,43.18975116894868,43.18975116894868,172.75900467579473,0.14553169665547178,5.1634297394375335e-05,1291.2130338573666,1125.7884692412713,0.2282844486524239,0.1990376438752626,20.57868638320031,19.673750746436752,968.8152409635516,968.295335189044,186.6251463835118,163.9311301185564,29023.51278553351,7,0.9597722481988594,1947-06-24
1946,40,1031.7717876868658,0.32142857142857145,24.76476933690742,0.0242350521655696,58.0,11.0,11.0,11.0,136.0,227.0,0.22058340089991876,804.7717876868657,804.7717876868657,,237.6420933911077,237.6420933911077,237.6420933911077,91.84550751354254,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,884.7717876868657,990.0,967.9909020312715,22.009097968728447,0.4648724582867649,0.32785797571419295,989.207269565999,0.25775506557209654,0.25775506557209654,0.25775506557209654,0.10506286371471098,20.958612469155394,20.958612469155394,20.958612469155394,21.111304671012782,,0.9553919698971748,0.9553919698971748,0.9553919698971748,0.4088703550376603,46.69769604266836,46.69769604266836,46.69769604266836,17.819231511515365,1.0042515277993194,1.0042515277993194,1.0042515277993194,0.3832092798175347,0.9796838966442343,0.9796838966442343,0.9796838966442343,0.9682553252156628,44.88497591543654,44.88497591543654,44.88497591543654,17.449802848884538,152.10473059519418,0.14738820630814192,5.253643448353319e-05,1096.498822347363,952.4350838829192,0.2383364534142933,0.2070225661656825,21.34344494419038,20.67682613001558,968.2032820130916,967.7097403355316,164.8890650542087,142.3386343975921,25553.594739992623,7,0.8450262810844121,1947-07-01
1946,41,837.5552037999231,0.38257142857142856,27.415267509089908,0.03277030005801714,58.0,11.0,11.0,11.0,136.0,227.0,0.2718952316249337,610.5552037999231,610.5552037999231,,216.22145391710032,216.22145391710032,178.11229596572247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,690.5552037999231,990.0,967.2502208151997,22.74977918480035,0.3189569428395587,0.20885087613834866,989.4721921810221,0.23116588526801105,0.23116588526801105,0.19259445669658248,0.01,21.99080548055444,21.99080548055444,22.02937690912587,22.21197136582245,,0.9542754452720902,0.9542754452720902,0.8181975059518255,0.0,44.50425167285448,44.50425167285448,36.549252423394314,0.0,0.9570806811366556,0.9570806811366556,0.7860054284600928,0.0,0.9790085892729844,0.9790085892729844,0.9761514464158416,0.96,42.66410915421636,42.66410915421636,35.77839486850207,0.0,121.10661317693477,0.14427607859796016,5.501863682725359e-05,914.0536783798912,760.52821131929,0.2984767647293748,0.2483442771132924,22.345307048012472,21.56972900144002,967.5562147135196,966.9421128452772,136.2354880540454,96.4,20345.911013725043,7,0.6728145176496376,1947-07-08
1946,42,680.7116959291837,0.44585714285714284,19.531314179142832,0.0287695533962526,58.0,11.0,11.0,11.0,136.0,227.0,0.33431212358677903,453.71169592918375,453.71169592918375,,226.85584796459187,226.85584796459187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,533.7116959291837,990.0,966.6228467837167,23.3771532162833,0.23072794615682332,0.11334375656541162,989.6559282972778,0.2480947347592657,0.2480947347592657,0.01,0.01,22.784986778801816,22.784986778801816,23.023081513561078,23.023081513561078,,0.9563641855522995,0.9563641855522995,0.0,0.0,48.44997858289006,48.44997858289006,0.0,0.0,1.0419350232879583,1.0419350232879583,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.524031440226175,46.524031440226175,0.0,0.0,93.04806288045235,0.13674216849404322,5.7104790807529474e-05,733.8512888156049,623.8090120652902,0.3638934282921859,0.309326975995866,23.10431155783961,22.484995154613188,966.8354051552624,966.3952360482612,96.4,84.09078201398101,15632.074563915996,7,0.5169336826691797,1947-07-15
1946,43,591.0397854683454,0.4881428571428571,8.55449544105896,0.014530780471803343,58.0,11.0,11.0,11.0,136.0,227.0,0.3844404687528798,364.0397854683454,364.0397854683454,,182.0198927341727,182.0198927341727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,444.0397854683455,990.0,966.2575916391932,23.74240836080685,0.19224718026916116,0.07082677874105903,989.7369260409897,0.18822685519113316,0.18822685519113316,0.01,0.01,23.291107546605463,23.291107546605463,23.469334401796594,23.469334401796594,,0.9502891229743151,0.9502891229743151,0.0,0.0,39.504980392861135,39.504980392861135,0.0,0.0,0.8495694708142182,0.8495694708142182,0.0,0.0,0.9749575214726368,0.9749575214726368,0.96,0.96,38.52260874775455,38.52260874775455,0.0,0.0,77.0452174955091,0.13027029134964146,5.878402895981205e-05,618.6506296297572,563.9275439778775,0.4025339822892302,0.3669276149219347,23.451691730116504,23.13268230544508,966.3746025185188,966.1376739479005,83.04628103077643,71.15450289194395,12943.596539245531,7,0.42802898608616174,1947-07-22
1946,44,531.9039534856308,0.529,8.415667065457114,0.015918901498190384,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3797820254821084,329.47538205705945,329.47538205705945,,164.73769102852972,164.73769102852972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,404.3325249142023,990.0,965.9935677906852,24.006432209314703,0.1782332560293093,0.054512380330931996,989.7672543636398,0.16489588288851506,0.16489588288851506,0.01,0.01,23.608790690065923,23.608790690065923,23.763686572954438,23.763686572954438,,0.9454624207042944,0.9454624207042944,0.0,0.0,36.06276948925285,36.06276948925285,0.0,0.0,0.7755434298764055,0.7755434298764055,0.0,0.0,0.9701438748068846,0.9701438748068846,0.96,0.96,34.98630455152409,34.98630455152409,0.0,0.0,69.97260910304819,0.1317369950870479,5.899157264650254e-05,562.8280752081156,505.01787451967766,0.4188124264959468,0.3489225891220051,23.743825028766995,23.45828846690133,966.1327263384364,965.8725804353384,73.1422465831196,66.66342760272856,11755.398329312095,7,0.3887367172391566,1947-07-29
1946,45,480.4703681721147,0.5637142857142857,5.408675170625892,0.0112168661132313,54.0,9.0,8.0,6.0,107.0,184.0,0.38308005743567497,296.4703681721147,296.4703681721147,,148.23518408605736,148.23518408605736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,367.4703681721147,990.0,965.7621166567744,24.237883343225526,0.16522345719927495,0.0389340137772381,989.7958425290235,0.14261749851617742,0.14261749851617742,0.01,0.01,23.891108373732855,23.891108373732855,24.023725872249027,24.023725872249027,,0.9400711188340748,0.9400711188340748,0.0,0.0,32.64980597705769,32.64980597705769,0.0,0.0,0.7021463650980148,0.7021463650980148,0.0,0.0,0.97,0.97,0.96,0.96,31.670311797745956,31.670311797745956,0.0,0.0,63.34062359549191,0.13180527411173368,5.934761611702228e-05,494.6810831907137,467.1571483252964,0.3938717424310393,0.3719568147081596,23.97098677455876,23.805845063779373,965.8260648743582,965.7022071674638,66.31800917880383,60.52169034836516,10641.224764042641,7,0.3518923533082884,1947-08-05
1946,46,450.62724291702125,0.5945714285714285,4.522894743799237,0.010085643194635544,54.0,9.0,8.0,6.0,107.0,184.0,0.4084829951050533,266.6272429170213,266.6272429170213,,227.06827791377881,39.55896500324244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,337.62724291702125,990.0,965.6278225931266,24.37217740687343,0.15469089235927488,0.024848058656833986,989.8204610489839,0.23697603132580586,0.044118888468663,0.01,0.01,23.955662424531557,24.148519567388696,24.182638455857358,24.182638455857358,,0.9418774895560621,0.2674138781455294,0.0,0.0,50.27052458387518,8.717654704669842,0.0,0.0,1.0810865501908642,0.18747644526171706,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.88469649210118,8.456125063529749,0.0,0.0,51.34082155563093,0.11381844107340121,5.34235736558568e-05,462.56506724863937,435.49688511870175,0.4225058922059748,0.3977818755195704,24.018366463069157,23.885865165681903,965.6815428026188,965.559735983034,59.54506764614901,48.2,8625.258021345997,7,0.28522678642017185,1947-08-12
1946,47,423.3301588028744,0.626,3.109214664079892,0.007365760925916543,54.0,9.0,8.0,6.0,107.0,184.0,0.43479113749828435,239.33015880287442,239.33015880287442,,239.33015880287442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.3301588028744,990.0,965.504985714613,24.49501428538708,0.1450569044334923,0.01617581986123536,989.8387672757053,0.26530702939670225,0.01,0.01,0.01,24.06847453169565,24.32378156109235,24.32378156109235,24.32378156109235,,0.9549357426622489,0.0,0.0,0.0,53.93875932309605,0.0,0.0,0.0,1.159973318776259,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11389637406205055,5.600038784514676e-05,435.49688511870175,413.7323824701425,0.4447319276810018,0.4225058922059748,24.12861875866256,23.99320656754466,965.559735983034,965.4617957211155,48.2,48.2,8097.600000000001,7,0.26777777777777784,1947-08-19
1946,48,391.810344832298,0.6624285714285715,5.230803089920154,0.0133368776728536,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.452536789346394,214.38177340372653,214.38177340372653,,214.38177340372653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,283.6674876894408,990.0,965.358272658183,24.641727341816964,0.13564682053948368,0.013972450739316715,989.8503807287212,0.23191539409503076,0.01,0.01,0.01,24.26019267644315,24.482108070538178,24.482108070538178,24.482108070538178,,0.9564096666475547,0.0,0.0,0.0,48.78153317337201,0.0,0.0,0.0,1.049065229534882,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.74781147989508,0.0,0.0,0.0,46.74781147989508,0.1193402806039561,6.068757706357679e-05,408.00454625357366,377.11676084070143,0.4831464060712186,0.3659344116457683,24.345044545997773,24.164634997725404,965.436020458141,965.2855838042036,48.2,43.93986790659272,7853.632328622373,7,0.2597100637771949,1947-08-26
1946,49,359.60388123492896,0.7002857142857143,4.642471015924132,0.012962746307245443,46.0,7.0,6.0,4.0,75.0,138.0,0.3840390051385766,221.60388123492902,221.60388123492902,,221.60388123492902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,280.603881234929,990.0,965.1980194061746,24.801980593825387,0.13456557876769973,0.014586329904968928,989.8508480913273,0.24166523966715414,0.01,0.01,0.01,24.411163445485556,24.64282868515271,24.64282868515271,24.64282868515271,,0.9574439170705642,0.0,0.0,0.0,50.78954146296147,0.0,0.0,0.0,1.0922482035045478,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.90031855283916,0.0,0.0,0.0,47.90031855283916,0.13326862784760854,6.01353302968365e-05,373.01012538244936,344.6194637292325,0.4004416886575698,0.3699631474038615,24.512876637991383,24.320162784883397,965.2650506269122,965.1230973186462,48.2,46.53466524091716,8047.253516876979,7,0.26611288084910645,1947-09-02
1946,50,333.2112701590286,0.7341428571428572,2.708381070492156,0.008123530672746944,46.0,7.0,6.0,4.0,75.0,138.0,0.41423896927317017,195.21127015902857,195.21127015902857,,195.21127015902857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.21127015902857,990.0,965.0660563507952,24.93394364920487,0.12525080744004255,0.01234295796351737,989.8624062345964,0.20603521471468858,0.01,0.01,0.01,24.590314669086606,24.78634988380129,24.78634988380129,24.78634988380129,,0.9533631904002788,0.0,0.0,0.0,44.88139847973917,0.0,0.0,0.0,0.9651913651556809,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.98377051014438,0.0,0.0,0.0,43.98377051014438,0.1319797697247045,6.258696651464603e-05,340.5953058875766,325.6607962357874,0.4237538002581194,0.4051729357818892,24.64156676529743,24.540192343861545,965.102976529438,965.028303981179,45.6468943331944,42.271659217792326,7389.273445704256,7,0.24435428061191322,1947-09-09
1946,51,314.5788535753405,0.7632857142857142,2.376055554841904,0.007531415308717628,46.0,7.0,6.0,4.0,75.0,138.0,0.43880375196961136,176.57885357534045,176.57885357534045,,176.57885357534045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.57885357534045,990.0,964.9728942678767,25.027105732123346,0.11867482783298758,0.010759202553903887,989.8705659696132,0.18088145232670957,0.01,0.01,0.01,24.71679024940974,24.887671701736448,24.887671701736448,24.887671701736448,,0.9477095292594376,0.0,0.0,0.0,40.5646059537981,0.0,0.0,0.0,0.8723571172859806,0.0,0.0,0.0,0.9769793167566355,0.96,0.96,0.96,39.633458797979415,0.0,0.0,0.0,39.633458797979415,0.12595621193163303,6.234305443248639e-05,323.62655383883583,309.0284073518941,0.4465608879861257,0.4264174195938298,24.75446632760941,24.655375062379814,965.0181327691942,964.9451420367594,41.809512865455766,38.27442698277292,6658.421078060541,7,0.22018588221099672,1947-09-16
1946,52,299.77666583582953,0.7852857142857143,2.0435915149297768,0.006812377967968643,46.0,7.0,6.0,4.0,75.0,138.0,0.46041845866935743,161.77666583582956,161.77666583582956,,161.77666583582956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.77666583582956,990.0,964.900625192716,25.099374807283912,0.11345053955835856,0.009501016596045445,989.8770484438455,0.1608984988783699,0.01,0.01,0.01,24.815524752251132,24.9664232511295,24.9664232511295,24.9664232511295,,0.9430662952248987,0.0,0.0,0.0,37.12982856973292,0.0,0.0,0.0,0.7984909369835036,0.0,0.0,0.0,0.9707422225958567,0.96,0.96,0.96,36.044294103677196,0.0,0.0,0.0,36.044294103677196,0.1202183638630744,6.188784785992163e-05,306.020121877383,294.72326674738565,0.4682358523064386,0.450950738642259,24.84629206429061,24.77488639602519,964.9301006093868,964.8788930669896,37.53668338932022,34.87512057026967,6055.441409417769,7,0.2002460783537622,1947-09-23
1946,53,294.72326674738565,0.794,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4682358523064386,156.72326674738565,156.72326674738565,,156.72326674738565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.72326674738565,990.0,964.8788930669896,25.121106933010424,0.1116669809373071,0.0090714776735277,989.8792615413892,0.1540764101089706,0.01,0.01,0.01,24.84629206429061,24.990368474399578,24.990368474399578,24.990368474399578,,0.9414781005168036,0.0,0.0,0.0,35.95373254666977,0.0,0.0,0.0,0.7731985493907477,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.87512057026967,0.0,0.0,0.0,34.87512057026967,0.1183317522065944,6.181298854213155e-05,294.72326674738565,294.72326674738565,0.4682358523064386,0.4682358523064386,24.84629206429061,24.84629206429061,964.8788930669896,964.8788930669896,34.87512057026967,34.87512057026967,837.0028936864721,1,0.19375066983483152,1947-09-30
1947,1,289.0578231917953,0.8001428571428572,1.5878997330567668,0.0055276262002659,41.0,6.0,4.0,3.0,56.0,110.0,0.38057562389319205,179.0578231917953,179.0578231917953,,179.0578231917953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.0578231917953,990.0,964.8562312927672,25.143768707232798,0.11672625317722204,0.010969914971302544,989.8723038318515,0.18422806130892372,0.01,0.01,0.01,24.831844477775327,25.006072539084247,25.006072539084247,25.006072539084247,,0.9483009301895654,0.0,0.0,0.0,41.35123205944674,0.0,0.0,0.0,0.8892738077300374,0.0,0.0,0.0,0.9789273807730038,0.96,0.96,0.96,40.480598154429195,0.0,0.0,0.0,40.480598154429195,0.1400348589678842,6.279741394283634e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3786288849657104,24.86338792195297,24.823370226563437,964.8620877790132,964.834431874464,40.84747306848951,39.11609423321339,6800.740489944104,7,0.22489221196905107,1947-10-01
1947,2,274.0844517979971,0.8284285714285715,1.7622082393619556,0.006394814588354885,41.0,6.0,4.0,3.0,56.0,110.0,0.4013961169739856,164.0844517979971,164.0844517979971,,164.0844517979971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.0844517979971,990.0,964.796337807192,25.203662192808014,0.11144151607884298,0.009697178402829701,989.8788613055183,0.16401400992729606,0.01,0.01,0.01,24.918509488399035,25.072523498326326,25.072523498326326,25.072523498326326,,0.94359488958421,0.0,0.0,0.0,37.83697542279969,0.0,0.0,0.0,0.8136983961892407,0.0,0.0,0.0,0.9713903293181253,0.96,0.96,0.96,36.755804601593354,0.0,0.0,0.0,36.755804601593354,0.1340870526519837,6.222107185877922e-05,281.3222739992266,271.2725109404546,0.4054963019240288,0.3910106314592865,24.934784840013847,24.87661739065662,964.8252890959968,964.7850900437618,38.546776105176114,36.062435616075625,6174.9751730676835,7,0.2041989144532964,1947-10-08
1947,3,269.26904498747217,0.8391428571428571,0.6409240324220085,0.002395431514748457,41.0,6.0,4.0,3.0,56.0,110.0,0.40852732384611806,159.26904498747217,159.26904498747217,,159.26904498747217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.26904498747217,990.0,964.7770761799499,25.22292382005011,0.10974195501499937,0.009287868823935072,989.880970176161,0.1575132107330874,0.01,0.01,0.01,24.946380785478024,25.093893996211108,25.093893996211108,25.093893996211108,,0.9420806735687821,0.0,0.0,0.0,36.70847321721126,0.0,0.0,0.0,0.7894295315529304,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.60721902069492,0.0,0.0,0.0,35.60721902069492,0.13223333812929264,6.210170039126455e-05,270.26224589706084,266.78604271350054,0.4123154228054132,0.4070120842624,24.960752259529727,24.940632195857344,964.7810489835882,964.767144170854,35.83284720889157,35.04314855020329,5982.012795476747,7,0.19781788344830512,1947-10-15
1947,4,266.8996638088767,0.8461428571428572,1.2625591736306205,0.004723107824494128,41.0,6.0,4.0,3.0,56.0,110.0,0.4121557022755104,156.89966380887674,156.89966380887674,,156.89966380887674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.8996638088767,990.0,964.7675986552355,25.232401344764444,0.1089057000203553,0.009086471423754473,989.882007828556,0.15431454614198353,0.01,0.01,0.01,24.960094627178353,25.10440917332033,25.10440917332033,25.10440917332033,,0.9413347123676257,0.0,0.0,0.0,36.153612549294074,0.0,0.0,0.0,0.7774970440708404,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.06900417281525,0.0,0.0,0.0,35.06900417281525,0.13139029031316665,6.208663781096141e-05,270.26224589706084,264.1051871975735,0.4165007176391068,0.4070120842624,24.97626889674248,24.940632195857344,964.7810489835882,964.7564207487904,35.83284720889157,34.434439249798736,5891.592701032962,7,0.19482780096008473,1947-10-22
1947,5,270.6952166299439,0.8355714285714286,0.14432357762767975,0.0005320243364406286,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.39792869188343843,162.98093091565815,162.98093091565815,,162.98093091565815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,213.4095023442296,990.0,964.7827808665197,25.217219133480253,0.11085035545887055,0.009603379127830885,989.8795462654133,0.1625242567361385,0.01,0.01,0.01,24.934241142157344,25.08676539889348,25.08676539889348,25.08676539889348,,0.9432325864983098,0.0,0.0,0.0,37.59186207310832,0.0,0.0,0.0,0.8084271413571681,0.0,0.0,0.0,0.9710813504520343,0.96,0.96,0.96,36.50529692310651,0.0,0.0,0.0,36.50529692310651,0.13485467455598335,6.22166922508041e-05,271.2725109404546,270.26224589706084,0.4070120842624,0.3907509818540642,24.940632195857344,24.927986012921416,964.7850900437618,964.7810489835882,37.0720559420818,35.83284720889157,6132.889883081895,7,0.20280720512836956,1947-10-29
1947,6,268.53378875088737,0.8412857142857142,1.0239033918401543,0.0038455331332813854,40.0,6.0,4.0,3.0,53.0,106.0,0.39476934610893916,162.5337887508874,162.5337887508874,,162.5337887508874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,212.5337887508874,990.0,964.7741351550036,25.22586484499644,0.11054127903295573,0.009565372043825373,989.8798933489232,0.16192061481369796,0.01,0.01,0.01,24.943837579105956,25.095758193919657,25.095758193919657,25.095758193919657,,0.9430799620142585,0.0,0.0,0.0,37.49691868174369,0.0,0.0,0.0,0.806385347994488,0.0,0.0,0.0,0.9709357281281413,0.96,0.96,0.96,36.40754565888728,0.0,0.0,0.0,36.40754565888728,0.13557028207576657,6.222119568492107e-05,271.2725109404546,264.1051871975735,0.4013552369976847,0.3907509818540642,24.969470069650047,24.927986012921416,964.7850900437618,964.7564207487904,37.0720559420818,35.364873893095634,6116.467670693063,7,0.20226414254937378,1947-11-05
1947,7,270.1358544635095,0.8374285714285714,3.5639009584696817,0.013004393796531658,40.0,6.0,4.0,3.0,53.0,106.0,0.3926783010209977,164.1358544635095,164.1358544635095,,164.1358544635095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,214.1358544635095,990.0,964.7805434178541,25.219456582145963,0.11110671589302334,0.009701547629398257,989.8791917364777,0.16408340352573783,0.01,0.01,0.01,24.93456491509781,25.088648318623548,25.088648318623548,25.088648318623548,,0.9435830456822715,0.0,0.0,0.0,37.873593765382694,0.0,0.0,0.0,0.8144858874275849,0.0,0.0,0.0,0.9723307131921118,0.96,0.96,0.96,36.83018854633688,0.0,0.0,0.0,36.83018854633688,0.13626311051611859,6.23205400573597e-05,283.6079686159883,261.382924552137,0.4055352895818434,0.3737553656100772,24.98522636894182,24.85658909486065,964.834431874464,964.7455316982084,40.14384697626614,34.74621649727792,6187.4716757845945,7,0.2046121585907604,1947-11-12
1947,8,291.88417067081986,0.7988571428571429,12.086937097031214,0.039841998337661486,40.0,6.0,4.0,3.0,53.0,106.0,0.3639707065063248,185.88417067081988,185.88417067081988,,185.88417067081988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.88417067081986,990.0,964.8709119046604,25.129088095339757,0.11878255119445276,0.011550154507019643,989.8696672942987,0.19344363040560686,0.01,0.01,0.01,24.80531175923273,24.98875538963834,24.98875538963834,24.98875538963834,,0.9500510181419118,0.0,0.0,0.0,42.960933830543645,0.0,0.0,0.0,0.9238910501192182,0.0,0.0,0.0,0.9786699025265909,0.96,0.96,0.96,41.89230883702191,0.0,0.0,0.0,41.89230883702191,0.14338394835602553,6.263053657135297e-05,323.62655383883583,281.3222739992266,0.3767920630425851,0.3275380179488837,24.86981856356441,24.60133764876285,965.0181327691942,964.8252890959968,48.2,39.57123745542535,7037.907884619681,7,0.23273504909456616,1947-11-19
1947,9,303.21139681425177,0.7804285714285715,9.954339178665805,0.03242617984770273,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.347933652119211,197.78282538568038,197.78282538568038,,197.78282538568038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,246.92568252853752,990.0,964.9176817348758,25.08231826512419,0.12267949751657693,0.012561540157782757,989.8647589623257,0.20950681427066847,0.01,0.01,0.01,24.73757041317918,24.937077227449844,24.937077227449844,24.937077227449844,,0.9537678430941947,0.0,0.0,0.0,45.76371996541798,0.0,0.0,0.0,0.984166020761677,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.80119070510893,0.0,0.0,0.0,44.80119070510893,0.1477133959184254,6.292705627650231e-05,320.2150422476492,294.72326674738565,0.3596594227861051,0.3310275471632007,24.792254434735383,24.624494754141,965.0010752112382,964.8788930669896,48.2,42.77839806849851,7526.600038458301,7,0.24889550391727186,1947-11-26
1947,10,343.5899179403017,0.7207142857142858,8.911103673483613,0.026226786775610356,38.0,5.0,4.0,3.0,54.0,104.0,0.30349550803571895,239.58991794030166,239.58991794030166,,239.58991794030166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,286.5899179403017,990.0,965.1179495897014,24.88205041029851,0.13667823684874963,0.0170567316291834,989.8462650315221,0.2626617778092056,0.01,0.01,0.01,24.465653664011388,24.71831544182059,24.71831544182059,24.71831544182059,,0.9549374106475205,0.0,0.0,0.0,54.869429435130805,0.0,0.0,0.0,1.1799877297877592,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.95860417734901,0.0,0.0,0.0,47.95860417734901,0.13987735062895726,5.587021575968098e-05,364.6825175805071,309.0284073518941,0.336538640221428,0.2851795602651586,24.69791179126249,24.330422794101167,965.2234125879024,964.9451420367594,48.2,46.51022924144306,8057.045501794634,7,0.2664366898741612,1947-12-03
1947,11,386.09747850928073,0.6691428571428572,5.459979980525735,0.014087573677097101,38.0,5.0,4.0,3.0,54.0,104.0,0.26968845066441505,282.09747850928073,282.09747850928073,,178.8839280377087,103.21355047157203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.09747850928073,990.0,965.3300727671971,24.669927232802788,0.15168047384826053,0.03215000985638043,989.8161695162953,0.17826686456519367,0.10112400742233653,0.01,0.01,24.307829884532964,24.38497274167582,24.476096749098154,24.476096749098154,,0.9405407815785082,0.6700412531648906,0.0,0.0,40.15740886594527,23.081172645066978,0.0,0.0,0.8636001906654897,0.4963693041949888,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,36.16016603714354,22.38873746571497,0.0,0.0,58.548903502858515,0.15125944028178004,5.7486728536806855e-05,402.90237744418727,364.6825175805071,0.2851795602651586,0.2581270447191808,24.38695944789489,24.24498683048764,965.4130606984988,965.2234125879024,64.8207899601374,48.2,9836.21578848023,7,0.3252716861269917,1947-12-10
1947,12,413.3229104663381,0.6375714285714286,2.7953487894969027,0.006738417034822286,38.0,5.0,4.0,3.0,54.0,104.0,0.2516863245293545,309.3229104663381,309.3229104663381,,154.66145523316905,154.66145523316905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.3229104663381,990.0,965.4599530970985,24.54004690290151,0.16128917350466718,0.04500041374011153,989.7937104127551,0.1512929645647782,0.1512929645647782,0.01,0.01,24.182464351091934,24.182464351091934,24.323757315656707,24.323757315656707,,0.9419995489185478,0.9419995489185478,0.0,0.0,34.551457501994186,34.551457501994186,0.0,0.0,0.7430420968170791,0.7430420968170791,0.0,0.0,0.97,0.97,0.96,0.96,33.51491377693436,33.51491377693436,0.0,0.0,67.02982755386871,0.16215983955197522,6.0194711841354044e-05,422.4698189706656,402.90237744418727,0.2581270447191808,0.2461714312596169,24.24498683048764,24.12758353095723,965.501114185368,965.4130606984988,68.96396093812702,64.8207899601374,11261.011029049943,7,0.3723879308548262,1947-12-17
1947,13,473.15804266874727,0.5742857142857142,28.00420512050928,0.05711322613993405,38.0,5.0,4.0,3.0,54.0,104.0,0.22062919405247136,369.15804266874727,369.15804266874727,,184.57902133437364,184.57902133437364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,416.15804266874727,990.0,965.7292111920094,24.270788807990666,0.18240684815317906,0.07324259613964869,989.7443505557072,0.19168167880140438,0.19168167880140438,0.01,0.01,23.823457684896457,23.823457684896457,24.005139363697857,24.005139363697857,,0.9505638877871146,0.9505638877871146,0.0,0.0,40.978341038351616,40.978341038351616,0.0,0.0,0.8812546459860562,0.8812546459860562,0.0,0.0,0.9765491300194026,0.9765491300194026,0.96,0.96,40.02534143373034,40.02534143373034,0.0,0.0,80.05068286746068,0.16902010185548058,6.024220686395685e-05,537.7325322740754,430.9578316629287,0.2413229145846989,0.1934047017021327,24.07665604024891,23.43601520117188,966.0197963952334,965.5393102424832,93.5112815023098,70.75399521500745,13448.514721733396,7,0.44472601593033717,1947-12-24
1947,14,530.0207742415362,0.5292857142857142,12.368436723029276,0.023444515910396185,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.22240571944747453,412.3064885272505,412.3064885272505,,206.15324426362525,206.15324426362525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,462.7350599558219,990.0,965.9850934840869,24.014906515913122,0.19884532269083458,0.09360866258486218,989.7075460147242,0.22080687975589403,0.22080687975589403,0.01,0.01,23.501645650881553,23.501645650881553,23.712452530637446,23.712452530637446,,0.9553401582070722,0.9553401582070722,0.0,0.0,45.377880752681676,45.377880752681676,0.0,0.0,0.9758684032834769,0.9758684032834769,0.0,0.0,0.9798832594230189,0.9798832594230189,0.96,0.96,44.46548190480071,44.46548190480071,0.0,0.0,88.93096380960142,0.16776487779280733,5.993206631352008e-05,563.9275439778775,486.0250263913084,0.2425805313314084,0.2127932946022362,23.746256670037848,23.301434110024147,966.1376739479005,965.7871126187608,95.22339536689852,81.21344120739332,14940.401920013039,7,0.49406091005334124,1947-12-31
1947,15,611.5334770184664,0.4778571428571428,12.898363085657511,0.02096401977536013,41.0,6.0,4.0,3.0,66.0,120.0,0.19652049054547913,491.5334770184665,491.5334770184665,,245.76673850923322,245.76673850923322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,542.5334770184666,990.0,966.3437897737214,23.65621022627855,0.2348376531784532,0.13224500431203962,989.6329173425095,0.27001054529081525,0.27001054529081525,0.01,0.01,23.01911702349721,23.01911702349721,23.27912756878802,23.27912756878802,,0.9549292186043947,0.9549292186043947,0.0,0.0,52.9606332393523,52.9606332393523,0.0,0.0,1.1389383492333827,1.1389383492333827,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1578714607382016,5.460349927753875e-05,654.21608557748,577.9502839498093,0.2076303158463732,0.1834256335872196,23.216702091261688,22.786185553225977,966.51686434231,966.200776277774,96.4,96.4,16195.200000000003,7,0.5355555555555557,1948-01-07
1947,16,725.2122726176351,0.42628571428571427,15.187446534544279,0.021226219161836285,41.0,6.0,4.0,3.0,66.0,120.0,0.16571814285698339,605.2122726176351,605.2122726176351,,201.7374242058784,201.7374242058784,201.7374242058784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,656.2122726176351,990.0,966.8008490904705,23.19915090952947,0.2994401932464429,0.20528179810858024,989.495278008645,0.2148455226779358,0.2148455226779358,0.2148455226779358,0.01,22.479583395496515,22.479583395496515,22.479583395496515,22.684428918174444,,0.9542263882074666,0.9542263882074666,0.9542263882074666,0.0,42.42800850019207,42.42800850019207,42.42800850019207,0.0,0.9124302903267114,0.9124302903267114,0.9124302903267114,0.0,0.978925940957781,0.978925940957781,0.978925940957781,0.96,41.536918749094006,41.536918749094006,41.536918749094006,0.0,124.61075624728201,0.17179875190063518,5.7202715392060334e-05,760.52821131929,673.1577568282033,0.1782643054808105,0.1577850738657488,22.77558047601433,22.278766721036973,966.9421128452772,966.5926310273128,131.09989423787735,114.45873391922557,20934.607049543378,7,0.6922819791515668,1948-01-14
1947,17,778.5289502172745,0.4044285714285714,19.033018396247176,0.024385509318138675,46.0,7.0,6.0,4.0,76.0,139.0,0.17863684878142724,639.5289502172745,639.5289502172745,,213.1763167390915,213.1763167390915,213.1763167390915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,698.5289502172745,990.0,967.014115800869,22.985884199130947,0.32348834440573343,0.22820533874513932,989.4483063168492,0.2302880275977735,0.2302880275977735,0.2302880275977735,0.01,22.203902488382322,22.203902488382322,22.203902488382322,22.424190515980097,,0.9557490457499301,0.9557490457499301,0.9557490457499301,0.0,44.360847785251266,44.360847785251266,44.360847785251266,0.0,0.9539967265645434,0.9539967265645434,0.9539967265645434,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,43.47363082954623,43.47363082954623,43.47363082954623,0.0,130.4208924886387,0.167518677843208,5.665446944104445e-05,817.7246825595828,760.52821131929,0.182767710561159,0.1699838624962527,22.30625991271256,21.98102418155085,967.1708987302384,966.9421128452772,137.22214651460575,127.26449481012472,21910.709938091302,7,0.7245605138257706,1948-01-21
1947,18,836.446060692758,0.38328571428571434,15.106149987895412,0.017966401098367602,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.16537028211427685,698.3032035499009,698.3032035499009,,232.76773451663365,232.76773451663365,232.76773451663365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,755.5889178356152,990.0,967.245784242771,22.754215757229012,0.3569478044505021,0.2674665399713338,989.3755856555781,0.25673644159745546,0.25673644159745546,0.25673644159745546,0.01,21.873064971209725,21.873064971209725,21.873064971209725,22.11980141280718,,0.9568206197697232,0.9568206197697232,0.9568206197697232,0.0,47.76073570194097,47.76073570194097,47.76073570194097,0.0,1.0271125957406662,1.0271125957406662,1.0271125957406662,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.61865301975699,46.61865301975699,46.61865301975699,0.0,139.855959059271,0.16723699575516607,5.5664876426473476e-05,885.1094475277025,794.2548359930772,0.1750068034854389,0.1547831179326691,22.11448053895855,21.589525539915957,967.4404377901108,967.0770193439724,144.60000000000002,133.18896947919677,23495.801121957524,7,0.7769775503292832,1948-01-28
1947,19,955.9984435084718,0.3435714285714286,20.00680506751181,0.020693892431832568,43.0,7.0,5.0,4.0,78.0,137.0,0.1436070758206859,818.9984435084718,818.9984435084718,,242.24629158854304,242.24629158854304,242.24629158854304,92.25956874284282,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,873.9984435084718,990.0,967.7209133148909,22.279086685109014,0.45501470200489963,0.3353952466581004,989.2095900513369,0.25990756065998066,0.25990756065998066,0.25990756065998066,0.10562184637426635,21.228769175786,21.228769175786,21.228769175786,21.383054890071712,,0.955465812918512,0.955465812918512,0.955465812918512,0.40911051840412627,48.2196860764126,48.2196860764126,48.2196860764126,18.163494371838777,1.0369824962669376,1.0369824962669376,1.0369824962669376,0.3906127821900812,0.9798417666637792,0.9798417666637792,0.9798417666637792,0.9684131952352077,45.3365410601405,45.3365410601405,45.3365410601405,17.793683917283353,153.80330709770485,0.1607662894245418,5.214296155369559e-05,1025.1570830002852,891.8619896951615,0.1536112106838711,0.1336380563250343,21.551869862751204,20.89151804163655,967.9790651180008,967.4674479587808,170.33336892525807,144.60000000000002,25838.955592414415,7,0.8544628172094714,1948-02-04
1947,20,1107.3029083723227,0.3,22.51307699902366,0.020184345914386927,49.0,8.0,7.0,5.0,93.0,162.0,0.1465346188816273,945.3029083723226,945.3029083723226,,236.32572709308064,236.32572709308064,236.32572709308064,236.32572709308064,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1009.3029083723226,990.0,968.2372377120273,21.76276228797271,0.5844338560865615,0.40176118857226617,989.0138049553412,0.260539351586689,0.260539351586689,0.260539351586689,0.260539351586689,20.516027891727212,20.516027891727212,20.516027891727212,20.516027891727212,,0.9552639714999679,0.9552639714999679,0.9552639714999679,0.9552639714999679,45.397863960900814,45.397863960900814,45.397863960900814,45.397863960900814,0.9762981496967919,0.9762981496967919,0.9762981496967919,0.9762981496967919,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.4899066816828,44.4899066816828,44.4899066816828,44.4899066816828,177.9596267267312,0.16074364836584268,5.232131348045143e-05,1182.7486219934508,1050.5490333418047,0.1542050821603983,0.1369690879258509,20.80279901977465,20.099836337530377,968.4743528119794,968.0588683905028,188.35711559130732,169.66018719429172,29897.217290090844,7,0.9886645929262845,1948-02-11
1947,21,1567.8949668448186,0.22485714285714287,111.986547454606,0.06993281964787125,49.0,8.0,7.0,5.0,93.0,162.0,0.10578249462034915,1405.8949668448186,1097.8693434279016,,274.4673358569754,274.4673358569754,274.4673358569754,274.4673358569754,308.02562341691686,39.14629417906935,7.3474999242795445,10.582540949367788,9.50696368570731,241.4423246784929,88.14629417906936,15.347499924279544,17.58254094936779,14.50696368570731,334.44232467849287,1218.9456784806184,990.0,969.7053693273605,20.294630672639432,0.8819428010657945,0.6432060227127788,988.4748511762215,0.28,0.28,0.28,0.28,18.48948184886084,18.48948184886084,18.48948184886084,18.48948184886084,,0.9516718742294328,0.9516718742294328,0.9516718742294328,0.9516718742294328,47.361167336389435,47.361167336389435,47.361167336389435,47.361167336389435,1.018519727664289,1.018519727664289,1.018519727664289,1.018519727664289,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.26724417542225,46.26724417542225,46.26724417542225,46.26724417542225,185.068976701689,0.12157258376671028,4.683019084305516e-05,1966.6544541756928,1247.085403995312,0.1299028915589882,0.0823733928733815,19.65859442717553,17.153442350914105,970.9922682365676,968.6765541268423,192.8,172.00674677351682,31091.58808588375,7,1.02816098167605,1948-02-18
1947,22,3429.9644670469347,0.07742857142857143,426.1356180937252,0.12303271538784542,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.055992934743187346,3245.9644670469347,1100.0,,275.0,275.0,275.0,275.0,2145.9644670469347,48.14285714285713,9.142857142857142,16.571428571428573,55.35794176402989,2016.7493824257617,100.0,18.0,25.0,62.64365604974417,2124.32081099719,1243.0,990.0,974.3282821298222,15.67171787017784,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.817428457659558,13.817428457659558,13.817428457659558,13.817428457659558,,0.9301528308280921,0.9301528308280921,0.9301528308280921,0.9301528308280921,34.7458817765429,34.7458817765429,34.7458817765429,34.7458817765429,0.7472232640116754,0.7472232640116754,0.7472232640116754,0.7472232640116754,0.972852637275549,0.972852637275549,0.972852637275549,0.972852637275549,33.82196611460637,33.82196611460637,33.82196611460637,33.82196611460637,135.28786445842547,0.04486357795668544,3.4163602135966025e-05,4949.60378083177,2139.216866369918,0.0757286475002888,0.0423345284583288,16.70966987555434,10.72793566855964,977.417774918922,971.4360407119274,167.3148425282068,101.03376025389606,22728.36122901548,7,0.7515992469912527,1948-02-25
1947,23,5735.909506385868,0.008571428571428544,156.1281350763997,0.02787432058422427,59.0,11.0,12.0,13.0,144.0,239.0,0.04172814049523861,5496.909506385868,157.14285714285714,,275.0,275.0,275.0,275.0,5339.76664924301,983.8571428571429,7.0,13.0,67.0,4268.909506385867,1042.857142857143,18.0,25.0,80.0,4412.909506385867,1243.0,990.0663695942358,978.6414791801328,11.424890414102963,0.9014969342856044,0.648,988.5168726599501,0.28,0.28,0.28,0.28,9.595393479817329,9.595393479817329,9.595393479817329,9.595393479817329,1.0,0.8344156651720658,0.8344156651720658,0.8344156651720658,0.8344156651720658,21.615116159831313,21.615116159831313,21.615116159831313,21.615116159831313,0.4648412077383078,0.4648412077383078,0.4648412077383078,0.4648412077383078,0.9662343229193553,0.9662343229193553,0.9662343229193553,0.9662343229193553,20.888773805846714,20.888773805846714,20.888773805846714,20.888773805846714,83.55509522338686,0.014625656665591043,inf,6042.500726366568,5344.849128363103,0.0447159488060602,0.0395531603260085,10.152131624709314,9.168411674265572,979.1027009006943,978.0410676576792,93.36479702331116,75.75555776568636,14037.255997528993,7,0.4641949734632604,1948-03-03
