WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1947,24,6021.616545357106,0.006142857142857115,58.77386375711376,0.009708956031248956,66.71428571428571,13.571428571428571,16.285714285714285,19.857142857142858,187.71428571428572,304.14285714285717,0.05056511820938181,5717.473688214248,0.0,,275.0,275.0,275.0,275.0,5717.473688214248,1133.2857142857142,4.428571428571429,8.714285714285706,60.142857142857146,4510.902259642819,1200.0,18.0,25.0,80.0,4698.616545357106,1243.0,990.0895995764533,979.0672045644905,11.022395011962885,0.8928193337200304,0.648,988.5487802427333,0.28,0.28,0.28,0.28,9.201575678242849,9.201575678242849,9.201575678242849,9.201575678242849,1.0,0.7990025853469322,0.7990025853469322,0.7990025853469322,0.7990025853469322,19.831705786829193,19.831705786829193,19.831705786829193,19.831705786829193,0.4264882964909504,0.4264882964909504,0.4264882964909504,0.4264882964909504,0.962648829649095,0.962648829649095,0.962648829649095,0.962648829649095,19.0915789712541,19.0915789712541,19.0915789712541,19.0915789712541,76.3663158850164,0.012690888595428971,inf,6170.049530809099,5886.181288951835,0.0535151713032088,0.0387355075200926,9.378935733320503,9.024495727178849,979.2608614182031,978.8747191849858,79.57005056430032,73.20811313831412,12829.541068682756,7,0.42425731047231335,1948-03-10
1947,25,5825.142346731697,0.007428571428571358,30.471669813071717,0.005308042519253686,68.0,14.0,17.0,21.0,195.0,315.0,0.05408682050048863,5510.142346731697,0.0,,275.0,275.0,275.0,275.0,5510.142346731697,1132.0,4.0,8.0,59.0,4307.142346731696,1200.0,18.0,25.0,80.0,4502.142346731696,1243.0,990.0736248487857,978.7807192139668,11.292905634818956,0.8987867212343651,0.648,988.5268381275515,0.28,0.28,0.28,0.28,9.466118913584577,9.466118913584577,9.466118913584577,9.466118913584577,1.0,0.8236130425307733,0.8236130425307733,0.8236130425307733,0.8236130425307733,21.029931522081437,21.029931522081437,21.029931522081437,21.029931522081437,0.45225659187271905,0.45225659187271905,0.45225659187271905,0.45225659187271905,0.9652256591872719,0.9652256591872719,0.9652256591872719,0.9652256591872719,20.299261823817808,20.299261823817808,20.299261823817808,20.299261823817808,81.19704729527123,0.013947252905068028,inf,5886.181288951835,5672.879600260333,0.0555273550994356,0.0535151713032088,9.683598935195024,9.378935733320503,978.8747191849858,978.5462345844008,85.27742839960506,79.57005056430032,13641.10394560557,7,0.45109470719595135,1948-03-17
1947,26,5712.303339268273,0.008285714285714285,33.099979987791166,0.005804808954055228,68.0,14.0,17.0,21.0,195.0,315.0,0.055148107733275456,5397.303339268273,0.0,,275.0,275.0,275.0,275.0,5397.303339268273,1132.0,4.0,8.0,59.0,4194.303339268273,1200.0,18.0,25.0,80.0,4389.303339268273,1243.0,990.0644502476059,978.6069471424731,11.457503105132771,0.9022139095826434,0.648,988.5142363380231,0.28,0.28,0.28,0.28,9.627289195550091,9.627289195550091,9.627289195550091,9.627289195550091,1.0,0.8386067138620249,0.8386067138620249,0.8386067138620249,0.8386067138620249,21.774977155563782,21.774977155563782,21.774977155563782,21.774977155563782,0.46827907861427487,0.46827907861427487,0.46827907861427487,0.46827907861427487,0.9668279078614274,0.9668279078614274,0.9668279078614274,0.9668279078614274,21.052881386490633,21.052881386490633,21.052881386490633,21.052881386490633,84.21152554596253,0.014745150916223757,inf,5767.711743244887,5630.844026314902,0.0559418798545821,0.0546143798481133,9.743639212556989,9.548148229204203,978.6922760845972,978.481499800525,86.42854987611256,82.71247151869544,14147.536291721704,7,0.4678418085886807,1948-03-24
1947,27,5499.462817440784,0.010714285714285714,33.50217516443081,0.006121473204193686,81.71428571428571,14.0,19.571428571428573,26.142857142857142,215.57142857142858,357.0,0.06494647687143795,5142.462817440784,471.42857142857144,,275.0,275.0,275.0,275.0,4671.034246012213,646.8571428571429,4.0,5.428571428571429,53.857142857142854,3960.8913888693555,728.5714285714286,18.0,25.0,80.0,4176.4628174407835,1243.0,990.0471448232976,978.2791727388587,11.76797208443892,0.9086783811589577,0.648,988.4904664421387,0.28,0.28,0.28,0.28,9.931293703279938,9.931293703279938,9.931293703279938,9.931293703279938,1.0,0.865424414822464,0.865424414822464,0.865424414822464,0.865424414822464,23.182315507668363,23.182315507668363,23.182315507668363,23.182315507668363,0.49854441951974976,0.49854441951974976,0.49854441951974976,0.49854441951974976,0.969388818591106,0.969388818591106,0.969388818591106,0.969388818591106,22.472945372705208,22.472945372705208,22.472945372705208,22.472945372705208,89.89178149082083,0.016354274940084186,inf,5574.353728560048,5396.328800163887,0.0674532656329142,0.0565087928285042,10.078602147570765,9.824325470103505,978.3945047419824,978.1203463522525,92.4038254660285,87.98927914213188,15101.819290457901,7,0.4993987860601158,1948-03-31
1947,28,5345.701142540753,0.01257142857142857,10.003952404285494,0.0018690603285563714,84.0,14.0,20.0,27.0,219.0,364.0,0.06809295421582862,4981.701142540753,1100.0,,275.0,275.0,275.0,275.0,3881.7011425407522,16.0,4.0,5.0,53.0,3803.7011425407522,100.0,18.0,25.0,80.0,4022.7011425407522,1243.0,990.0346429227966,978.0423797595128,11.992263163283837,0.913348487999459,0.648,988.4732944347971,0.28,0.28,0.28,0.28,10.150914675284369,10.150914675284369,10.150914675284369,10.150914675284369,,0.878821586876442,0.878821586876442,0.878821586876442,0.878821586876442,24.059056967093074,24.059056967093074,24.059056967093074,24.059056967093074,0.5173990745611413,0.5173990745611413,0.5173990745611413,0.5173990745611413,0.97,0.97,0.97,0.97,23.33728525808028,23.33728525808028,23.33728525808028,23.33728525808028,93.34914103232111,0.017462924440599856,2.3573015412202306e-05,5377.751864305309,5326.301133333888,0.0683401089964588,0.0676862765677309,10.178624108611505,10.105135968256464,978.0917378710302,978.012503745334,93.71205081353584,92.75012217574816,15682.65569342995,7,0.5186063390684508,1948-04-07
1947,29,5142.235719250175,0.015571428571428571,51.258606709587056,0.010022718836922757,84.0,14.0,20.0,27.0,219.0,364.0,0.07081701351508714,4778.235719250175,1100.0,,275.0,275.0,275.0,275.0,3678.2357192501754,16.0,4.0,5.0,53.0,3600.2357192501754,100.0,18.0,25.0,80.0,3819.2357192501754,1243.0,990.0175437908396,977.727696201509,12.289847589330666,0.9197358987064368,0.648,988.4498078921332,0.28,0.28,0.28,0.28,10.44211169062421,10.44211169062421,10.44211169062421,10.44211169062421,,0.889514341279721,0.889514341279721,0.889514341279721,0.889514341279721,25.052624326741576,25.052624326741576,25.052624326741576,25.052624326741576,0.5387661145535823,0.5387661145535823,0.5387661145535823,0.5387661145535823,0.97,0.97,0.97,0.97,24.30104559693933,24.30104559693933,24.30104559693933,24.30104559693933,97.20418238775731,0.0189195943382292,2.454651070397912e-05,5307.780230671744,4967.490886366779,0.0732764303602436,0.0685785741271983,10.69520226543054,10.205077895926792,977.9839815552344,977.4505083220512,100.5909632566989,94.0593355648788,16330.302641143227,7,0.5400232354875406,1948-04-14
1947,30,4547.007908764322,0.024428571428571428,94.61714766511002,0.02067811761722394,84.0,14.0,20.0,27.0,219.0,364.0,0.08015605291296832,4183.007908764322,1100.0,,275.0,275.0,275.0,275.0,3083.007908764321,16.0,4.0,5.0,53.0,3005.007908764321,100.0,18.0,25.0,80.0,3224.007908764321,1243.0,990.0,976.6810244730386,13.318975526961335,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.464686114443053,11.464686114443053,11.464686114443053,11.464686114443053,,0.9145658935367812,0.9145658935367812,0.9145658935367812,0.9145658935367812,28.280522404996457,28.280522404996457,28.280522404996457,28.280522404996457,0.6081832775268056,0.6081832775268056,0.6081832775268056,0.6081832775268056,0.97,0.97,0.97,0.97,27.432106732846567,27.432106732846567,27.432106732846567,27.432106732846567,109.72842693138627,0.02418874382250997,2.7709198720047035e-05,4812.525771225113,4305.170852711009,0.0845494900093885,0.075635958601285,11.907247927020622,10.978788426139744,977.166922161342,976.2384626604612,114.51550090336367,104.45447381718348,18434.37572447289,7,0.6096023718410347,1948-04-21
1947,31,4030.4436370463377,0.03642857142857143,57.71037323470299,0.014194926005989943,73.14285714285714,14.0,18.285714285714285,24.714285714285715,209.28571428571428,339.42857142857144,0.08415893798828285,3691.015065617766,1100.0,,275.0,275.0,275.0,275.0,2591.015065617766,26.857142857142865,4.0,6.714285714285714,55.285714285714285,2498.1579227606235,100.0,18.0,25.0,80.0,2707.4436370463377,1243.0,990.0,975.7279413699016,14.272058630098384,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.417769217580101,12.417769217580101,12.417769217580101,12.417769217580101,,0.9237599229582211,0.9237599229582211,0.9237599229582211,0.9237599229582211,30.93755855987832,30.93755855987832,30.93755855987832,30.93755855987832,0.6653238399973832,0.6653238399973832,0.6653238399973832,0.6653238399973832,0.97,0.97,0.97,0.97,30.00943180308197,30.00943180308197,30.00943180308197,30.00943180308197,120.03772721232788,0.029812142501247942,3.031255737685047e-05,4206.742341804848,3901.198240068088,0.0897315355257276,0.07971150737163,12.675076221623245,12.087372101978843,976.0583384855028,975.4706343658584,122.82879197236832,116.4645848015182,20166.338171671083,7,0.6668762622907104,1948-04-28
1947,32,3641.485787622923,0.05085714285714286,64.13569401961468,0.01765675107659136,65.85714285714286,14.0,17.142857142857142,23.142857142857142,203.57142857142858,323.7142857142857,0.08908814523154897,3317.7715019086377,1100.0,,275.0,275.0,275.0,275.0,2217.7715019086377,34.142857142857125,4.0,7.857142857142863,56.857142857142854,2114.9143590514946,100.0,18.0,25.0,80.0,2318.485787622923,1243.0,990.0,974.9202913118676,15.079708688132428,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.225419275614145,13.225419275614145,13.225419275614145,13.225419275614145,,0.9301866498924075,0.9301866498924075,0.9301866498924075,0.9301866498924075,33.17991490301031,33.17991490301031,33.17991490301031,33.17991490301031,0.7135465570539852,0.7135465570539852,0.7135465570539852,0.7135465570539852,0.97,0.97,0.97,0.97,32.184517455919995,32.184517455919995,32.184517455919995,32.184517455919995,128.73806982367998,0.035452453231228497,3.250961359183838e-05,3866.688601822888,3452.248381930785,0.0984865404759328,0.0830167704346995,13.626422349580794,12.748203788380891,975.3975067991008,974.5192882379008,133.00078242377398,123.62523643635402,21627.99573037824,7,0.7152114990204445,1948-05-05
1947,33,3215.8145256323396,0.07285714285714286,59.96822599625447,0.018730969545026354,71.0,14.0,18.0,24.0,213.0,340.0,0.10591488984593868,2875.8145256323396,1100.0,,275.0,275.0,275.0,275.0,1775.8145256323392,29.0,4.0,7.0,56.0,1679.8145256323392,100.0,18.0,25.0,80.0,1892.8145256323392,1243.0,990.0,974.0086708029454,15.991329197054549,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.137039784536267,14.137039784536267,14.137039784536267,14.137039784536267,,0.9358222387072176,0.9358222387072176,0.9358222387072176,0.9358222387072176,35.68131816386323,35.68131816386323,35.68131816386323,35.68131816386323,0.7673401755669512,0.7673401755669512,0.7673401755669512,0.7673401755669512,0.97,0.97,0.97,0.97,34.61087861894733,34.61087861894733,34.61087861894733,34.61087861894733,138.44351447578933,0.04316882869323923,3.496048345348216e-05,3441.005216005948,3032.470799957004,0.1121197935376066,0.0988083361276172,14.55353969103382,13.650247153564438,974.4954634339172,973.592170896448,142.89706207507783,133.2537430934547,23258.51043193261,7,0.7691306359766075,1948-05-12
1947,34,2828.6416745797364,0.09914285714285713,51.58087254737328,0.0182867212169527,66.71428571428571,14.0,17.285714285714285,23.285714285714285,205.14285714285714,326.42857142857144,0.11547306766305217,2502.213103151165,1100.0,,275.0,275.0,275.0,275.0,1402.2131031511653,33.285714285714285,3.999999999999998,7.714285714285714,56.714285714285715,1300.4988174368793,100.0,18.0,25.0,80.0,1505.6416745797364,1243.0,990.0,973.1001695593303,16.899830440669625,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.045541028151343,15.045541028151343,15.045541028151343,15.045541028151343,,0.9410111157537014,0.9410111157537014,0.9410111157537014,0.9410111157537014,38.184122181945604,38.184122181945604,38.184122181945604,38.184122181945604,0.8211639178913032,0.8211639178913032,0.8211639178913032,0.8211639178913032,0.9721163917891303,0.9721163917891303,0.9721163917891303,0.9721163917891303,37.12038518453192,37.12038518453192,37.12038518453192,37.12038518453192,148.48154073812768,0.05259778022538736,3.7495338570234266e-05,2963.5533446484865,2671.4046921253907,0.120161501904307,0.1108633133646672,15.425078572006642,14.719892169364671,973.425818418117,972.7206320154752,152.84165492137132,144.71295451882804,24944.89884400545,7,0.8248974485451538,1948-05-19
1947,35,2447.727568557072,0.12928571428571428,52.83900855888994,0.021540013672976,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.12739062256484054,2135.8704256999295,1100.0,,275.0,275.0,275.0,275.0,1035.8704256999297,35.42857142857144,4.285714285714286,8.428571428571429,57.25764653441389,930.4699220226586,100.0,18.0,25.0,79.25764653441388,1125.4699220226587,1243.0,990.0,972.1807217172067,17.81927828279327,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.964988870274988,15.964988870274988,15.964988870274988,15.964988870274988,,0.9447676642686197,0.9447676642686197,0.9447676642686197,0.9447676642686197,40.679071907400974,40.679071907400974,40.679071907400974,40.679071907400974,0.8748187506967952,0.8748187506967952,0.8748187506967952,0.8748187506967952,0.9774818750696795,0.9774818750696795,0.9774818750696795,0.9774818750696795,39.76397510606619,39.76397510606619,39.76397510606619,39.76397510606619,159.05590042426476,0.06513741793731764,4.016563142026888e-05,2591.896796157977,2301.531632213161,0.1368484476769963,0.1116647698441006,16.317875613174095,15.616994182962433,972.5287164045192,971.8278349743076,163.11017992122387,155.04712748538154,26721.39127127648,7,0.8836438912459154,1948-05-26
1947,36,2163.731931893658,0.15885714285714286,37.12477949766873,0.017280216803227486,62.0,12.0,14.0,16.0,153.0,257.0,0.11891529589969012,1906.7319318936577,1100.0,,275.0,275.0,275.0,275.0,806.7319318936579,38.0,6.0,11.000000000000002,50.224556071200496,701.5073758224574,100.0,18.0,25.0,66.2245560712005,854.5073758224574,1243.0,990.0,971.4952150080192,18.504784991980824,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.65049557946254,16.65049557946254,16.65049557946254,16.65049557946254,,0.9469514867383876,0.9469514867383876,0.9469514867383876,0.9469514867383876,42.52349084869282,42.52349084869282,42.52349084869282,42.52349084869282,0.914483674165437,0.914483674165437,0.914483674165437,0.914483674165437,0.9799829747659634,0.9799829747659634,0.9799829747659634,0.9799829747659634,41.672309469164254,41.672309469164254,41.672309469164254,41.672309469164254,166.68923787665702,0.07715786212416366,4.20932418880447e-05,2276.101843596241,2041.65817572948,0.1258780745254648,0.1129123464853136,16.945156370203648,16.379257861559694,971.766452725922,971.200554217278,169.79933994063046,163.81484107225424,28003.791963278378,7,0.9260513215369834,1948-06-02
1947,37,1872.817797999882,0.18914285714285714,41.44867851574164,0.02215087975374947,62.0,12.0,14.0,16.0,153.0,257.0,0.13746218520810333,1615.817797999882,1100.0,,275.0,275.0,275.0,275.0,515.817797999882,38.0,6.000000000000001,11.0,32.113170303494606,428.70462769638743,100.0,18.0,25.0,48.1131703034946,581.7046276963874,1243.0,990.0,970.6891036550766,19.310896344923453,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.45660693240517,17.45660693240517,17.45660693240517,17.45660693240517,,0.9494839725303168,0.9494839725303168,0.9494839725303168,0.9494839725303168,44.70171523451887,44.70171523451887,44.70171523451887,44.70171523451887,0.9613272093444919,0.9613272093444919,0.9613272093444919,0.9613272093444919,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.80768092982849,43.80768092982849,43.80768092982849,43.80768092982849,175.23072371931397,0.09378512632120957,4.4250182757402526e-05,1983.4436828176408,1751.5174261192883,0.1467299132555115,0.1295726227199508,17.84850044155789,17.099200227609316,971.0465103598724,970.2972101459238,179.40271551555136,171.4309640840271,29438.76158484475,7,0.9735040206628555,1948-06-09
1947,38,1618.7804781007674,0.21614285714285714,31.930063193190367,0.019736580267453747,62.0,12.0,14.0,16.0,153.0,257.0,0.15896465713054347,1361.7804781007674,1100.0,,275.0,275.0,275.0,275.0,261.7804781007673,38.0,6.0,10.759365076563302,16.297617313666446,190.72349571053755,100.0,18.0,24.759365076563306,32.29761731366644,343.7234957105375,1242.7593650765632,990.0,969.8683676984793,20.13163230152059,0.9256660876191691,0.648,988.4263339123808,0.28,0.28,0.28,0.28,18.27796621390144,18.27796621390144,18.27796621390144,18.27796621390144,,0.9515944988528898,0.9515944988528898,0.9515944988528898,0.9515944988528898,46.90858228788388,46.90858228788388,46.90858228788388,46.90858228788388,1.0087867158684707,1.0087867158684707,1.0087867158684707,1.0087867158684707,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.970410642126204,45.970410642126204,45.970410642126204,45.970410642126204,183.88164256850482,0.11378090540036401,4.64347582243699e-05,1707.8301963432584,1528.006983766956,0.1681929485468872,0.1504833446265786,18.574974375759297,17.98964379929575,970.156066788186,969.5750994860164,186.94263557269232,180.9086478613616,30892.11595150881,7,1.0215646809361378,1948-06-16
1947,39,1371.2083573496132,0.24871428571428572,44.492141703041206,0.03318988608798938,62.0,12.0,14.0,16.0,153.0,257.0,0.1882739043571045,1114.2083573496132,1066.3547614518031,,266.5886903629508,266.5886903629508,266.5886903629508,266.5886903629508,47.853595897809974,11.544447259393847,2.1848933288874948,2.6068106714760297,2.9792121959726052,28.538232442079998,73.54444725939383,14.184893328887496,16.60681067147603,18.979212195972604,181.53823244208002,1170.6909127115603,990.0,969.0712133952657,20.92878660473439,0.8032638102455399,0.5825001450380644,988.6142360447164,0.2780503103211304,0.2780503103211304,0.2780503103211304,0.2780503103211304,19.264972339129628,19.264972339129628,19.264972339129628,19.264972339129628,,0.9532215056768243,0.9532215056768243,0.9532215056768243,0.9532215056768243,47.959251098834734,47.959251098834734,47.959251098834734,47.959251098834734,1.031381744060962,1.031381744060962,1.031381744060962,1.031381744060962,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.00006607685805,47.00006607685805,47.00006607685805,47.00006607685805,188.0002643074322,0.13755342661431488,4.902700652919938e-05,1492.9232463956196,1216.5619918456675,0.2112510515063032,0.1721454874659349,20.12796540520824,18.70676593293976,969.4617520268166,968.5806234029436,192.62494431005405,177.24336510164073,31584.044403648608,7,1.0444459128190677,1948-06-23
1947,40,1130.4653774173546,0.2937142857142857,22.36630325451129,0.019904030585854073,62.857142857142854,12.0,13.142857142857142,13.428571428571429,154.71428571428572,256.14285714285717,0.22701844501300616,874.3225202744974,874.3225202744974,,237.9620413646352,237.9620413646352,237.9620413646352,160.43639618059183,0.0,0.0,0.0,0.0,0.0,0.0,62.857142857142854,12.0,13.142857142857142,13.428571428571429,154.71428571428572,962.3225202744974,990.0,968.3100340433117,21.689965956688315,0.5358324321509772,0.36217209981285675,989.1019954680362,0.2555177062723704,0.2555177062723704,0.2555177062723704,0.17837484912951324,20.5364437184521,20.5364437184521,20.5364437184521,20.613586575594958,,0.9548466974576778,0.9548466974576778,0.9548466974576778,0.6817108540379679,45.7852502689773,45.7852502689773,45.7852502689773,30.677636853232325,0.9846290380425227,0.9846290380425227,0.9846290380425227,0.659734125875964,0.9796509125684622,0.9796509125684622,0.9796509125684622,0.9739366268541765,43.82130003950986,43.82130003950986,43.82130003950986,30.049871468081285,161.51377158661086,0.14271001490794524,5.127503379117911e-05,1199.561484005937,1059.9978690640885,0.2415099194737362,0.2142449582006819,20.831815879113577,20.218720494432823,968.5271932354472,968.0885647313444,174.88008559994947,144.60000000000002,27134.313626550625,7,0.8972987310367271,1948-06-30
1947,41,981.0687312603288,0.33685714285714285,21.939527294673116,0.022711777554528613,63.0,12.0,13.0,13.0,155.0,256.0,0.26154689390703834,725.0687312603288,725.0687312603288,,241.6895770867763,241.6895770867763,241.6895770867763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,813.0687312603288,990.0,967.81316588146,22.18683411853999,0.4018868709514029,0.28343431398358987,989.314678815065,0.26410582404410776,0.26410582404410776,0.26410582404410776,0.01,21.237407109560905,21.237407109560905,21.237407109560905,21.491512933605012,,0.9562707924918202,0.9562707924918202,0.9562707924918202,0.0,48.0991482037986,48.0991482037986,48.0991482037986,0.0,1.034390283952658,1.034390283952658,1.034390283952658,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.478498771534234,46.478498771534234,46.478498771534234,0.0,139.43549631460272,0.14219200093122975,5.351149681556407e-05,1042.8375986738165,906.4211780013768,0.2824294116389358,0.2454840526708635,21.657485706378857,20.90975560888577,968.0346324529748,967.5256847120056,144.60000000000002,129.37244749921916,23425.163380853253,7,0.7746416461922372,1948-07-07
1947,42,810.2093666522953,0.39357142857142857,24.652841312253113,0.03074544370425014,63.0,12.0,13.0,13.0,155.0,256.0,0.31752291436195873,554.2093666522953,554.2093666522953,,233.19212485021973,233.19212485021973,87.82511695185592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,642.2093666522953,990.0,967.1408374666091,22.85916253339084,0.29148247968230684,0.171953384368529,989.5365641359492,0.25136732102155085,0.25136732102155085,0.09963533645643405,0.01,22.14435934831846,22.14435934831846,22.296091332883577,22.385726669340013,,0.9547096011080172,0.9547096011080172,0.4089778292253681,0.0,48.39493092660354,48.39493092660354,17.96484290699973,0.0,1.0407512027226569,1.0407512027226569,0.3863407076774136,0.0,0.9795237460079359,0.9795237460079359,0.9680951745793644,0.96,45.12921025429944,45.12921025429944,17.58635311144229,0.0,107.84477362004115,0.13267479976217275,5.3980005342025746e-05,891.8619896951615,733.8512888156049,0.3488445191847653,0.2870399265333651,22.526910480469407,21.740273475470502,967.4674479587808,966.8354051552624,126.89689519591931,96.4,18117.921968166916,7,0.5991376312224509,1948-07-14
1947,43,680.9489562531455,0.44585714285714284,18.929142732857354,0.0278078209584133,63.0,12.0,13.0,13.0,155.0,256.0,0.3769097667528046,424.9489562531456,424.9489562531456,,212.4744781265728,212.4744781265728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,512.9489562531455,990.0,966.6237958250125,23.376204174987443,0.22022190365740382,0.09957590735148462,989.6802021889911,0.22934054547087324,0.22934054547087324,0.01,0.01,22.827065818507695,22.827065818507695,23.04640636397857,23.04640636397857,,0.955439382694646,0.955439382694646,0.0,0.0,45.41901310872271,45.41901310872271,0.0,0.0,0.9767529700800583,0.9767529700800583,0.0,0.0,0.9795374045770139,0.9795374045770139,0.96,0.96,44.12408182598218,44.12408182598218,0.0,0.0,88.24816365196436,0.12953554676852858,5.7782165585831224e-05,748.233943314839,630.1125986840717,0.4062765933178147,0.3421389824496124,23.110316817778145,22.444709436845663,966.8929357732592,966.4204503947362,96.4,78.81345079262633,14825.691493530014,7,0.49026757584424646,1948-07-21
1947,44,589.5538056998381,0.48842857142857143,9.455007815170607,0.016050510248813044,59.142857142857146,10.714285714285714,10.857142857142858,10.0,134.42857142857142,225.14285714285714,0.38061851792836227,364.41094855698094,364.41094855698094,,182.20547427849047,182.20547427849047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.142857142857146,10.714285714285714,10.857142857142858,10.0,134.42857142857142,445.1252342712666,990.0,966.2500482236571,23.749951776342932,0.19263026882974404,0.07100196771889494,989.7363677634514,0.18847739027596208,0.18847739027596208,0.01,0.01,23.297842149518367,23.297842149518367,23.476319539794325,23.476319539794325,,0.9503122520736115,0.9503122520736115,0.0,0.0,39.5696622063499,39.5696622063499,0.0,0.0,0.8509604775559119,0.8509604775559119,0.0,0.0,0.9755097141700407,0.9755097141700407,0.96,0.96,38.610612416051595,38.610612416051595,0.0,0.0,77.22122483210319,0.13128474962693445,5.883777082985166e-05,623.8090120652902,563.9275439778775,0.4429446738055962,0.3217390178338258,23.40823080904119,23.144986109403064,966.3952360482612,966.1376739479005,82.9607206319476,67.70545536004485,12973.165771793336,7,0.4290068046227955,1948-07-28
1947,45,538.1990517992094,0.5251428571428571,7.401389140594899,0.013890520813246671,54.0,9.0,8.0,6.0,107.0,184.0,0.3421882651445234,354.1990517992094,354.1990517992094,,177.0995258996047,177.0995258996047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,425.1990517992094,990.0,966.0218957330964,23.978104266903593,0.1855977007891433,0.0661819524492268,989.7482203467616,0.18158435996446634,0.18158435996446634,0.01,0.01,23.54474025370074,23.54474025370074,23.716324613665204,23.716324613665204,,0.9489707750234765,0.9489707750234765,0.0,0.0,38.80286943179103,38.80286943179103,0.0,0.0,0.8344703103610974,0.8344703103610974,0.0,0.0,0.9738018434489567,0.9738018434489567,0.96,0.96,37.79150531253243,37.79150531253243,0.0,0.0,75.58301062506484,0.1403654995675065,5.927163821191231e-05,562.8280752081156,512.1178199937132,0.3592923206660897,0.3269204364618143,23.701225845628475,23.396967811989228,966.1327263384364,965.9045301899716,81.03278497221987,69.92746605659568,12697.945785010896,7,0.41990561458369363,1948-08-04
1947,46,479.52075880609266,0.5655714285714286,7.551053885279763,0.015712459380304227,54.0,9.0,8.0,6.0,107.0,184.0,0.38404875027587654,295.52075880609266,295.52075880609266,,147.76037940304633,147.76037940304633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,366.52075880609266,990.0,965.7578434146274,24.242156585372623,0.16488831059064046,0.038485798156475695,989.7966258912529,0.14197651219411253,0.14197651219411253,0.01,0.01,23.89680596443143,23.89680596443143,24.028782476625537,24.028782476625537,,0.9397323569442768,0.9397323569442768,0.0,0.0,32.54030396473974,32.54030396473974,0.0,0.0,0.6997914831126827,0.6997914831126827,0.0,0.0,0.97,0.97,0.96,0.96,31.564094845797552,31.564094845797552,0.0,0.0,63.128189691595104,0.1315802983963744,5.934000224240472e-05,505.01787451967766,459.2604427967548,0.4006441288073857,0.364343539671744,24.018366463069157,23.743825028766995,965.8725804353384,965.6666719925854,68.45934631597711,58.840683243267456,10605.535868187977,7,0.3507121649533061,1948-08-11
1947,47,440.04610135945285,0.6067142857142857,4.6610802579728885,0.010613199910451085,54.0,9.0,8.0,6.0,107.0,184.0,0.4183846958539969,256.0461013594529,256.0461013594529,,256.0461013594529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,327.04610135945285,990.0,965.5802074561176,24.419792543882505,0.15095647920436286,0.020668352714948685,989.8283751680808,0.2771583969536501,0.01,0.01,0.01,23.971009315009553,24.2381677119632,24.2381677119632,24.2381677119632,,0.9475762123573185,0.0,0.0,0.0,57.01759037474988,0.0,0.0,0.0,1.226184739241933,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10959859967479701,5.238201831624301e-05,455.65515596238953,426.6328809909446,0.4312841513120631,0.4038141511015573,24.047501313752075,23.885865165681903,965.6504482018308,965.5198479644592,48.2,48.2,8097.600000000001,7,0.26777777777777784,1948-08-18
1947,48,410.6664491195715,0.6415714285714286,4.069446809173444,0.009932879596384314,54.0,9.0,8.0,6.0,107.0,184.0,0.44820028152946073,226.6664491195715,226.6664491195715,,226.6664491195715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,297.6664491195715,990.0,965.4478666462757,24.552133353724326,0.1405874883715281,0.015016648175163528,989.8443958634533,0.24849970631142151,0.01,0.01,0.01,24.14802951086622,24.38652921717764,24.38652921717764,24.38652921717764,,0.9572900159562436,0.0,0.0,0.0,51.38276842793591,0.0,0.0,0.0,1.1050057726437827,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.13224669846837,0.0,0.0,0.0,48.13224669846837,0.11723881511288214,5.90453444343314e-05,420.28892993659525,398.1467533267305,0.4621411538900692,0.4377940671141593,24.227546743062724,24.087391640419423,965.4913001847146,965.3907337666336,48.2,47.7257268892786,8086.217445342688,7,0.26740137054704655,1948-08-25
1947,49,381.258645657714,0.6751428571428572,3.968858290122739,0.0103931781308049,46.0,7.0,6.0,4.0,75.0,138.0,0.3621033925653055,243.25864565771394,243.25864565771394,,243.25864565771394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,302.258645657714,990.0,965.3062932282885,24.693706771711472,0.14220821701112504,0.016700696076295544,989.8410910869126,0.2699443651423677,0.01,0.01,0.01,24.264853493481706,24.524797858624073,24.524797858624073,24.524797858624073,,0.9549440664106573,0.0,0.0,0.0,55.27220391200689,0.0,0.0,0.0,1.1886495464947715,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12647379363512842,5.5093727785695264e-05,391.8169121240828,370.3647452958713,0.3726056590233951,0.3522053176619833,24.338119442450918,24.19617930002036,965.3590845606204,965.2518237264792,48.2,48.2,8097.600000000001,7,0.26777777777777784,1948-09-01
1947,50,350.39552079382264,0.7104285714285714,4.577671941838803,0.0130177743482764,46.0,7.0,6.0,4.0,75.0,138.0,0.3941105367975957,212.39552079382267,212.39552079382267,,212.39552079382267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.39552079382264,990.0,965.1519776039692,24.848022396030906,0.13131566266182904,0.013803619267474887,989.8548807180706,0.22923395307166058,0.01,0.01,0.01,24.47366916102993,24.69290311410159,24.69290311410159,24.69290311410159,,0.9568100207016731,0.0,0.0,0.0,48.773740244578235,0.0,0.0,0.0,1.0488976396683491,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.09909364401941,0.0,0.0,0.0,47.09909364401941,0.13442532577199415,6.164888505390141e-05,364.6825175805071,338.3210417029997,0.4078965922585016,0.3784113395826143,24.55562989228337,24.376690012261435,965.2234125879024,965.0916052085148,48.2,45.14453130506736,7912.647732195261,7,0.2616616313556634,1948-09-08
1947,51,323.55564161785253,0.7507142857142857,4.08880582971223,0.012633036289902227,46.0,7.0,6.0,4.0,75.0,138.0,0.4265862935177292,185.55564161785256,185.55564161785256,,185.55564161785256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,244.55564161785256,990.0,965.0177782080892,24.982221791910757,0.1218430365443474,0.011522229537517414,989.8666347339182,0.19300011618410087,0.01,0.01,0.01,24.65585640964481,24.83885652582891,24.83885652582891,24.83885652582891,,0.950487000101195,0.0,0.0,0.0,42.646210241027156,0.0,0.0,0.0,0.9171228008823042,0.0,0.0,0.0,0.9797436284474496,0.96,0.96,0.96,41.782770826076344,0.0,0.0,0.0,41.782770826076344,0.12911822243620266,6.25481176391536e-05,331.6115672476363,316.52242407738737,0.4359880675192227,0.4161495364754459,24.703597405206214,24.601173342112507,965.0580578362382,964.9826121203868,43.62324259916012,40.12159391360753,7019.505498780826,7,0.23212650458931303,1948-09-15
1947,52,302.8181685737926,0.7798571428571428,3.7143541891597516,0.012362970745566557,46.0,7.0,6.0,4.0,75.0,138.0,0.4559885625939754,164.81816857379255,164.81816857379255,,164.81816857379255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.81816857379255,990.0,964.9161986697974,25.083801330202586,0.11452401472513309,0.0097595443287723,989.8757164409461,0.16500452757461995,0.01,0.01,0.01,24.79451324357404,24.949517771148656,24.949517771148656,24.949517771148656,,0.9440238911616622,0.0,0.0,0.0,37.83477958973442,0.0,0.0,0.0,0.8136511739727831,0.0,0.0,0.0,0.9724315485633229,0.96,0.96,0.96,36.79528543960237,0.0,0.0,0.0,36.79528543960237,0.12144141676163726,6.200580050067403e-05,311.8155700798613,290.5219447532691,0.4750071465933457,0.4425693045560741,24.87060907384556,24.735547227652624,964.9590778503992,964.8620877790132,38.9599446928198,33.92578298761933,6181.607953853198,7,0.20441825244223538,1948-09-22
1947,53,285.39751928811086,0.808,3.4569880686404133,0.012116046873593151,46.0,7.0,6.0,4.0,75.0,138.0,0.48355510024765136,147.39751928811089,147.39751928811089,,147.39751928811089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.39751928811089,990.0,964.8415900771524,25.158409922847568,0.10837552958196589,0.008278789139489401,989.8833456812786,0.1414866510389497,0.01,0.01,0.01,24.90026895308719,25.03175560412614,25.03175560412614,25.03175560412614,,0.9382625609489936,0.0,0.0,0.0,33.77218937999524,0.0,0.0,0.0,0.7262836425805428,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.759023698595385,0.0,0.0,0.0,32.759023698595385,0.11477933479411526,6.17356766294705e-05,287.1870699602335,283.6079686159883,0.4865871740961382,0.4805230263991645,24.910626769235098,24.88991113693928,964.848748279841,964.834431874464,33.16956350196734,32.348483895223424,1572.4331375325783,2,0.18199457610330766,1948-09-29
1948,1,283.6079686159883,0.8130000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,990.0,964.834431874464,25.165568125536083,0.1148027686191975,0.010506677332359002,989.8746905540484,0.1768707576315842,0.01,0.01,0.01,24.86338792195297,25.030258679584552,25.030258679584552,25.030258679584552,,0.9465851005582354,0.0,0.0,0.0,40.07082879766254,0.0,0.0,0.0,0.8617382537131729,0.0,0.0,0.0,0.9761738253713172,0.96,0.96,0.96,39.11609423321339,0.0,0.0,0.0,39.11609423321339,0.1379231141638953,6.258688364404666e-05,283.6079686159883,283.6079686159883,0.3878593416708348,0.3878593416708348,24.86338792195297,24.86338792195297,964.834431874464,964.834431874464,39.11609423321339,39.11609423321339,6571.503831179849,7,0.21731163462896325,1948-10-01
1948,2,283.6079686159883,0.8130000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,990.0,964.834431874464,25.165568125536083,0.1148027686191975,0.010506677332359002,989.8746905540484,0.1768707576315842,0.01,0.01,0.01,24.86338792195297,25.030258679584552,25.030258679584552,25.030258679584552,,0.9465851005582354,0.0,0.0,0.0,40.07082879766254,0.0,0.0,0.0,0.8617382537131729,0.0,0.0,0.0,0.9761738253713172,0.96,0.96,0.96,39.11609423321339,0.0,0.0,0.0,39.11609423321339,0.1379231141638953,6.258688364404666e-05,283.6079686159883,283.6079686159883,0.3878593416708348,0.3878593416708348,24.86338792195297,24.86338792195297,964.834431874464,964.834431874464,39.11609423321339,39.11609423321339,6571.503831179849,7,0.21731163462896325,1948-10-08
1948,3,284.1192688080233,0.8115714285714286,0.511300192035029,0.0017803733019938,41.0,6.0,4.0,3.0,56.0,110.0,0.38716880725399516,174.1192688080233,174.1192688080233,,174.1192688080233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.1192688080233,990.0,964.8364770752322,25.163522924767936,0.11498322811774268,0.010550137848681971,989.8744666340335,0.17756101289083145,0.01,0.01,0.01,24.86042854591071,25.02798955880154,25.02798955880154,25.02798955880154,,0.9467461700921385,0.0,0.0,0.0,40.190928483085976,0.0,0.0,0.0,0.86432104264701,0.0,0.0,0.0,0.976432104264701,0.96,0.96,0.96,39.24389898637482,0.0,0.0,0.0,39.24389898637482,0.1381225821915168,6.260664036047824e-05,287.1870699602335,283.6079686159883,0.3878593416708348,0.3830256007529573,24.86338792195297,24.842672289657152,964.848748279841,964.834431874464,40.01072750534343,39.11609423321339,6592.9750297109695,7,0.21802166103541565,1948-10-15
1948,4,303.5749690046311,0.7792857142857142,4.190764873879126,0.013770453871018242,41.0,6.0,4.0,3.0,56.0,110.0,0.36263151541637945,193.57496900463113,193.57496900463113,,193.57496900463113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,244.57496900463113,990.0,964.920099784684,25.079900215316002,0.12184985251822157,0.01220387236539357,989.8659462751164,0.203826208156252,0.01,0.01,0.01,24.74202028227609,24.935846490432343,24.935846490432343,24.935846490432343,,0.9526830146715011,0.0,0.0,0.0,44.74820224629266,0.0,0.0,0.0,0.9623269300277991,0.0,0.0,0.0,0.9799524589261345,0.96,0.96,0.96,43.85125596422584,0.0,0.0,0.0,43.85125596422584,0.14438378493264986,6.292487678214832e-05,316.52242407738737,290.5219447532691,0.3786288849657104,0.3475267204863369,24.823370226563437,24.65635878466964,964.9826121203868,964.8620877790132,46.7834823225552,40.84747306848951,7367.01100198994,7,0.24361808869014354,1948-10-22
1948,5,326.50826795143394,0.7455714285714284,2.155591881464131,0.006620403235439771,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,112.28571428571429,0.34388741209283674,214.22255366571966,214.22255366571966,,214.22255366571966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,267.50826795143394,990.0,965.0325413397571,24.967458660242837,0.1299437305246295,0.013958917061586114,989.8560973524137,0.23170044744872156,0.01,0.01,0.01,24.591855565207926,24.813556012656644,24.813556012656644,24.813556012656644,,0.9572577069084153,0.0,0.0,0.0,49.4562487402917,0.0,0.0,0.0,1.063575241726703,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.069389342513524,0.0,0.0,0.0,48.069389342513524,0.147240106440829,6.23369261837289e-05,331.6115672476363,320.2150422476492,0.3500574871697508,0.339897943154502,24.63129354722151,24.5596747215761,965.0580578362382,965.0010752112382,48.2,47.603452677911896,8075.657409542272,7,0.267052163013964,1948-10-29
1948,6,340.28789245244786,0.723,2.1895610194713577,0.0064238963469827,42.0,7.0,6.0,3.0,56.0,114.0,0.3350571633242307,226.2878924524478,226.2878924524478,,226.2878924524478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,281.28789245244786,990.0,965.1014394622623,24.89856053773779,0.13480698754905965,0.014984470858458014,989.8502085415923,0.24798865481080457,0.01,0.01,0.01,24.500780424519423,24.738769079330222,24.738769079330222,24.738769079330222,,0.9584945372059578,0.0,0.0,0.0,52.114602283888225,0.0,0.0,0.0,1.1207441351373812,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14166451993182386,5.91861274653168e-05,346.9384943839358,335.4728177879068,0.3398188883132501,0.3285885015510649,24.53346481923137,24.45563659732168,965.1346924719196,965.0773640889396,48.2,48.2,8097.600000000001,7,0.26777777777777784,1948-11-05
1948,7,346.7011769390259,0.7131428571428572,2.918688736307834,0.00841785354107023,42.0,7.0,6.0,3.0,56.0,114.0,0.32890330489556696,232.70117693902586,232.70117693902586,,232.70117693902586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,287.7011769390259,990.0,965.1335058846952,24.86649411530488,0.13707043462823984,0.01552960003981717,989.8473999653319,0.25664658886768493,0.01,0.01,0.01,24.457247491769134,24.703894080636818,24.703894080636818,24.703894080636818,,0.9578266739693084,0.0,0.0,0.0,53.4570595764472,0.0,0.0,0.0,1.149614184439725,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13906262540321343,5.7571733748265924e-05,353.9823107128336,340.5953058875766,0.3347080773850389,0.322049991058683,24.498693723325022,24.407823657915444,965.169911553564,965.102976529438,48.2,48.2,8097.600000000001,7,0.26777777777777784,1948-11-12
1948,8,358.9017157367733,0.7012857142857144,2.821927850740605,0.007941453469961529,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,108.28571428571429,0.3018096780389917,250.61600145105905,250.61600145105905,,250.61600145105905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,302.04457287963044,990.0,965.1945085786838,24.80549142131617,0.14213266408574035,0.018254492927731743,989.8396128429865,0.2766381154319818,0.01,0.01,0.01,24.36846614887073,24.635104264302708,24.635104264302708,24.635104264302708,,0.9536711969088868,0.0,0.0,0.0,57.114039108163134,0.0,0.0,0.0,1.2282589055518953,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13431197618767535,5.346123159671213e-05,360.34880084276085,350.2192051008483,0.3255104184454214,0.2941594359467658,24.43336735925632,24.356257464161644,965.2017440042138,965.1510960255042,48.2,48.2,8097.600000000001,7,0.26777777777777784,1948-11-19
1948,9,365.98383355572366,0.6938571428571428,2.395422856848654,0.006432142812486499,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2988696899243798,256.5552621271522,256.5552621271522,,256.5552621271522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,307.6981192700094,990.0,965.2299191677786,24.770080832221424,0.14412797601850955,0.02009408372401581,989.8357779402575,0.28,0.01,0.01,0.01,24.3258587724789,24.595858772478895,24.595858772478895,24.595858772478895,,0.9511730602846937,0.0,0.0,0.0,58.214276517485565,0.0,0.0,0.0,1.2519199251072162,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13174428940928093,5.2197090311957364e-05,377.11676084070143,360.34880084276085,0.3163452999540265,0.2862043467860861,24.356257464161644,24.267072701927617,965.2855838042036,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1948-11-26
1948,10,399.88424825400233,0.6525714285714285,3.683659514783691,0.009333383535444186,42.0,7.0,5.0,3.0,61.0,118.0,0.29514673713206296,281.88424825400233,281.88424825400233,,160.1229167863119,121.7613314676905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,335.88424825400233,990.0,965.3983846778971,24.60161532210293,0.15407573546310202,0.03204936517588904,989.8138748993609,0.1550920831956679,0.11652065462423931,0.01,0.01,24.26039813826827,24.298969566839695,24.405490221463932,24.405490221463932,,0.9379759510031492,0.803210672572415,0.0,0.0,35.749025765657635,27.155998765126096,0.0,0.0,0.7687962530248954,0.583999973443572,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.227033087886596,26.341318802172314,0.0,0.0,59.56835189005891,0.14882864091883746,5.863132095585413e-05,402.90237744418727,386.53109723034976,0.3052794480069451,0.2928749161236859,24.29297538770632,24.212234841794697,965.4130606984988,965.3326554861516,61.63371000256916,48.2,10007.483117529897,7,0.33093528827810503,1948-12-03
1948,11,402.90237744418727,0.648,0.0,0.0,42.0,7.0,5.0,3.0,61.0,118.0,0.29287491612368594,284.90237744418727,284.90237744418727,,142.45118872209363,142.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1551409268972898,0.0334739221536563,989.811385150949,0.1348091047748264,0.1348091047748264,0.01,0.01,24.26351534767537,24.26351534767537,24.388324452450195,24.388324452450195,,0.9372556798106731,0.9372556798106731,0.0,0.0,31.769953609571733,31.769953609571733,0.0,0.0,0.6832248088079943,0.6832248088079943,0.0,0.0,0.97,0.97,0.96,0.96,30.81685500128458,30.81685500128458,0.0,0.0,61.63371000256916,0.1529743020965595,6.009242588390678e-05,402.90237744418727,402.90237744418727,0.2928749161236859,0.2928749161236859,24.26351534767537,24.26351534767537,965.4130606984988,965.4130606984988,61.63371000256916,61.63371000256916,10354.463280431619,7,0.3424095000142731,1948-12-10
1948,12,402.90237744418727,0.648,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,112.0,0.2779829712360408,290.90237744418727,290.90237744418727,,145.45118872209363,145.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,341.90237744418727,990.0,965.4130606984988,24.58693930150116,0.15619971997777013,0.0363059221536563,989.8074943578686,0.1388591047748264,0.1388591047748264,0.01,0.01,24.255574554594915,24.255574554594915,24.384433659369737,24.384433659369737,,0.9385475163415599,0.9385475163415599,0.0,0.0,32.47402134688431,32.47402134688431,0.0,0.0,0.6983660504706303,0.6983660504706303,0.0,0.0,0.97,0.97,0.96,0.96,31.499800706477775,31.499800706477775,0.0,0.0,62.99960141295555,0.15636443203088982,6.0155522489295836e-05,402.90237744418727,402.90237744418727,0.2928749161236859,0.2581270447191808,24.26351534767537,24.24498683048764,965.4130606984988,965.4130606984988,64.8207899601374,61.63371000256916,10583.933037376533,7,0.34999778562753087,1948-12-17
1948,13,402.90237744418727,0.648,0.0,0.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2581270447191808,298.90237744418727,298.90237744418727,,149.45118872209363,149.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.90237744418727,990.0,965.4130606984988,24.58693930150116,0.15761144408507718,0.0400819221536563,989.8023066337612,0.14425910477482637,0.14425910477482637,0.01,0.01,24.24498683048764,24.24498683048764,24.379245935262464,24.379245935262464,,0.940269965049409,0.940269965049409,0.0,0.0,33.412778329967736,33.412778329967736,0.0,0.0,0.7185543726874782,0.7185543726874782,0.0,0.0,0.97,0.97,0.96,0.96,32.4103949800687,32.4103949800687,0.0,0.0,64.8207899601374,0.16088460527666357,6.023965129648124e-05,402.90237744418727,402.90237744418727,0.2581270447191808,0.2581270447191808,24.24498683048764,24.24498683048764,965.4130606984988,965.4130606984988,64.8207899601374,64.8207899601374,10889.892713303085,7,0.3601154997785412,1948-12-24
1948,14,410.32338616777594,0.6402857142857143,3.3900719352510498,0.008092323090057228,34.57142857142857,5.0,4.0,3.0,46.285714285714285,92.85714285714286,0.22649647680392157,317.4662433106331,317.4662433106331,,158.73312165531655,158.73312165531655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,4.0,3.0,46.285714285714285,361.03767188206166,990.0,965.446455237755,24.553544762245014,0.16295315909236177,0.04884406684261872,989.7882027740651,0.1567897142346773,0.1567897142346773,0.01,0.01,24.184957822075386,24.184957822075386,24.331747536310058,24.331747536310058,,0.9432126413497487,0.9432126413497487,0.0,0.0,35.51025021295866,35.51025021295866,0.0,0.0,0.7636612949023366,0.7636612949023366,0.0,0.0,0.970092733389,0.970092733389,0.96,0.96,34.448420379952765,34.448420379952765,0.0,0.0,68.89684075990553,0.167868034151794,6.028404729110659e-05,426.6328809909446,402.90237744418727,0.2581270447191808,0.2132981400510747,24.24498683048764,24.08451806673373,965.5198479644592,965.4130606984988,72.80227095887848,64.8207899601374,11574.669247664131,7,0.38276022644391966,1948-12-31
1948,15,439.3850788739207,0.6092857142857142,1.9143185965018004,0.0043803714967206855,34.0,5.0,4.0,3.0,45.0,91.0,0.2071103478092782,348.3850788739207,348.3850788739207,,174.19253943696035,174.19253943696035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,391.3850788739207,990.0,965.5772328549326,24.422767145067432,0.17366370060352848,0.06343775722849057,989.7628985421682,0.1776599282398965,0.1776599282398965,0.01,0.01,24.008005758995562,24.008005758995562,24.17566568723546,24.17566568723546,,0.948136466570255,0.948136466570255,0.0,0.0,38.886144218698966,38.886144218698966,0.0,0.0,0.8362611659935263,0.8362611659935263,0.0,0.0,0.9736261165993526,0.9736261165993526,0.96,0.96,37.86062931076498,37.86062931076498,0.0,0.0,75.72125862152994,0.17233386853423918,6.037474136094028e-05,440.0331111664572,435.49688511870175,0.2089567184279549,0.2068026193728321,24.031334653345837,24.004117609937182,965.580149000249,965.559735983034,75.86975158542265,74.83030083817368,12721.171448417033,7,0.4206736590084998,1949-01-07
