WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1948,16,440.0331111664572,0.609,0.0,0.0,34.0,5.0,4.0,3.0,45.0,91.0,0.2068026193728321,349.0331111664572,349.0331111664572,,174.5165555832286,174.5165555832286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,392.0331111664572,990.0,965.580149000249,24.41985099975102,0.1738924113059503,0.0637436284705678,989.7623639602236,0.1780973500373586,0.1780973500373586,0.01,0.01,24.004117609937186,24.004117609937186,24.172214959974543,24.172214959974543,,0.9482393310553269,0.9482393310553269,0.0,0.0,38.95642034039653,38.95642034039653,0.0,0.0,0.8377724804386352,0.8377724804386352,0.0,0.0,0.9737772480438636,0.9737772480438636,0.96,0.96,37.93487579271133,37.93487579271133,0.0,0.0,75.86975158542266,0.1724182786706757,6.038089316374314e-05,440.0331111664572,440.0331111664572,0.2068026193728321,0.2068026193728321,24.004117609937182,24.004117609937182,965.580149000249,965.580149000249,75.86975158542265,75.86975158542265,12746.118266351008,7,0.4214986199190148,1949-01-14
1948,17,471.7304855152194,0.5705714285714286,4.637085316249909,0.009907753812928471,29.0,5.0,4.0,2.0,33.0,73.0,0.1547518235740648,398.7304855152194,398.7304855152194,,199.3652427576097,199.3652427576097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,436.7304855152194,990.0,965.7227871848183,24.277212815181574,0.18966750153131956,0.08720078916318355,989.7231317093054,0.21164307772277308,0.21164307772277308,0.01,0.01,23.788701446764296,23.788701446764296,23.990344524487067,23.990344524487067,,0.9548775874305803,0.9548775874305803,0.0,0.0,44.41258855969765,44.41258855969765,0.0,0.0,0.9551094313913474,0.9551094313913474,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.524336788503696,43.524336788503696,0.0,0.0,87.04867357700739,0.18453014905666007,6.064299731409916e-05,472.4927083802066,467.1571483252964,0.1562643325949232,0.1544997387372551,23.81614115446617,23.78412816214732,965.7262171877107,965.7022071674638,87.2074128677567,86.09623783251153,14624.17716093724,7,0.4836037420944855,1949-01-21
1948,18,472.4927083802066,0.5690000000000001,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.16538426044868598,394.3498512373494,394.3498512373494,,197.1749256186747,197.1749256186747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,433.6355655230637,990.0,965.7262171877107,24.27378281228914,0.18857520824054128,0.08513312978402891,989.7262916619756,0.20868614958521084,0.20868614958521084,0.01,0.01,23.7913883246794,23.7913883246794,23.99007447426461,23.99007447426461,,0.9543018686727994,0.9543018686727994,0.0,0.0,43.90347053151244,43.90347053151244,0.0,0.0,0.9441606565916654,0.9441606565916654,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.02540112088219,43.02540112088219,0.0,0.0,86.05080224176437,0.18212091047238088,6.061326933279981e-05,472.4927083802066,472.4927083802066,0.1798969560639272,0.1544997387372551,23.80106854138884,23.78412816214732,965.7262171877107,965.7262171877107,87.2074128677567,84.50865474044129,14456.534776616416,7,0.47806001245424656,1949-01-28
1948,19,473.18639102827314,0.5684285714285715,0.693682648066564,0.0014531996373283857,31.0,6.0,4.0,3.0,41.0,85.0,0.1796355298726186,388.18639102827314,388.18639102827314,,194.09319551413657,194.09319551413657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,429.18639102827314,990.0,965.7293387596271,24.270661240372842,0.18700495651756335,0.08222397656534493,989.7307710669172,0.20452581394408434,0.20452581394408434,0.01,0.01,23.796906493345922,23.796906493345922,23.991432307290008,23.991432307290008,,0.9534928345994624,0.9534928345994624,0.0,0.0,43.190330703434654,43.190330703434654,0.0,0.0,0.9288243162028957,0.9288243162028957,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,42.326524089365954,42.326524089365954,0.0,0.0,84.65304817873191,0.17889963147716567,6.0575940988148704e-05,477.3484869166725,472.4927083802066,0.1798969560639272,0.1780669727247671,23.80106854138884,23.771934205088414,965.748068191125,965.7262171877107,85.51940880847569,84.50865474044129,14221.712094026963,7,0.47029471210406626,1949-02-04
1948,20,514.5665491239904,0.5411428571428571,7.141301568781939,0.014072827397813657,31.0,6.0,4.0,3.0,41.0,85.0,0.16526019599768446,429.56654912399046,429.56654912399046,,214.78327456199517,214.78327456199517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,470.56654912399046,990.0,965.9155494710578,24.08445052894209,0.201609298204539,0.10175541118652343,989.696635290609,0.2324574206586935,0.2324574206586935,0.01,0.01,23.548628398892337,23.548628398892337,23.77108581955103,23.77108581955103,,0.9569434027332893,0.9569434027332893,0.0,0.0,47.46445829494365,47.46445829494365,0.0,0.0,1.0207410386009386,1.0207410386009386,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.515169129044764,46.515169129044764,0.0,0.0,93.03033825808954,0.18078536744544738,6.016075482688519e-05,527.3375978981461,494.6810831907137,0.1718278763597476,0.1611870656270132,23.6679398229283,23.472002987107064,965.9730191905415,965.8260648743582,95.57273065941804,89.05699285774621,15629.096827359042,7,0.5168352125449419,1949-02-11
1948,21,557.5530331104643,0.5101428571428571,5.0700681871384985,0.009203625721831057,31.0,6.0,4.0,3.0,41.0,85.0,0.15249310445148354,472.5530331104643,472.5530331104643,,236.27651655523215,236.27651655523215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,513.5530331104643,990.0,966.1089886489971,23.891011351002962,0.2187513145195265,0.12204503162813911,989.6592036538523,0.26147329734956337,0.26147329734956337,0.01,0.01,23.288741707505785,23.288741707505785,23.540215004855348,23.540215004855348,,0.9564637224434464,0.9564637224434464,0.0,0.0,51.6117433445076,51.6117433445076,0.0,0.0,1.109929964398013,1.109929964398013,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.17294512081321198,5.668761772682037e-05,562.8280752081156,537.7325322740754,0.1580711504296277,0.1510230277133381,23.409634097823044,23.256338752527377,966.1327263384364,966.0197963952334,96.4,96.4,16195.200000000003,7,0.5355555555555557,1949-02-18
1948,22,596.8314789375148,0.4858571428571428,6.5667126864204715,0.011070456149724557,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.15801478508787076,502.40290750894343,502.40290750894343,,251.20145375447171,251.20145375447171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,547.2600503660863,990.0,966.2832287797864,23.716771220213495,0.23752371826618127,0.13725107322701008,989.6252252085068,0.27777549269158547,0.27777549269158547,0.01,0.01,23.064220936028683,23.064220936028683,23.33199642872027,23.33199642872027,,0.9540259202680911,0.9540259202680911,0.0,0.0,54.20131294986836,54.20131294986836,0.0,0.0,1.1656196333305024,1.1656196333305024,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16164297396925797,5.3332758529202655e-05,608.7950640130589,563.9275439778775,0.1757570097475442,0.1396200544723482,23.249505235109748,22.986435947344237,966.3351802560522,966.1376739479005,96.4,96.4,16195.200000000003,7,0.5355555555555557,1949-02-25
1948,23,643.3404259030174,0.4634285714285714,13.867197835324694,0.020777443897093257,36.0,8.0,6.0,4.0,53.0,107.0,0.16677266038900848,536.3404259030174,536.3404259030174,,240.43156519701975,240.43156519701975,55.47729550897787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,586.3404259030174,990.0,966.473361703612,23.52663829638795,0.2597327108332624,0.15927540450321556,989.5809918846635,0.2584657775085487,0.2584657775085487,0.06560863465140583,0.01,22.84916440354291,22.84916440354291,23.042021546400054,23.09763018105146,,0.952358930122311,0.952358930122311,0.27231413502880836,0.0,51.328895527407845,51.328895527407845,11.750026952939177,0.0,1.1038472156431796,1.1038472156431796,0.25268875167611127,0.0,0.9794584759727736,0.9794584759727736,0.9651727616870593,0.96,45.92188958503797,45.92188958503797,11.493318156466534,0.0,103.33709732654246,0.16028556129456403,5.34198609425727e-05,705.8654488603318,608.7950640130589,0.1757570097475442,0.1515869634542374,23.00851971932454,22.56824156707866,966.7234617954412,966.3351802560522,123.95877717483604,96.4,17360.632350859134,7,0.5740949851474582,1949-03-04
1948,24,720.3337222668207,0.431,2.0668962009269927,0.0028693592109261,36.0,8.0,6.0,4.0,53.0,107.0,0.14854226130533124,613.3337222668207,613.3337222668207,,204.44457408894024,204.44457408894024,204.44457408894024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,663.3337222668207,990.0,966.7813348890674,23.21866511093276,0.3034872429524045,0.2107069264742362,989.4858058305732,0.2185001750200693,0.2185001750200693,0.2185001750200693,0.01,22.48597076648602,22.48597076648602,22.48597076648602,22.694470941506086,,0.9549052485581567,0.9549052485581567,0.9549052485581567,0.0,43.051294092422,43.051294092422,43.051294092422,0.0,0.9258342815574624,0.9258342815574624,0.9258342815574624,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,42.19026821057356,42.19026821057356,42.19026821057356,0.0,126.57080463172068,0.1757113414507578,5.732369763104187e-05,720.3337222668207,720.3337222668207,0.1485422613053312,0.1485422613053312,22.48597076648602,22.48597076648602,966.7813348890672,966.7813348890672,126.57080463172068,126.57080463172068,21263.895178129074,7,0.7031711368428927,1949-03-11
1948,25,721.499914833265,0.43,1.1661925664442865,0.0016008198441662999,36.0,8.0,6.0,4.0,53.0,107.0,0.1483044719057363,614.499914833265,614.499914833265,,204.83330494442166,204.83330494442166,204.83330494442166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,664.499914833265,990.0,966.785999659333,23.214000340666985,0.3041499787036378,0.21148594310862098,989.4843640781876,0.21902496167496924,0.21902496167496924,0.21902496167496924,0.01,22.479339457179726,22.479339457179726,22.479339457179726,22.688364418854693,,0.9549501809936636,0.9549501809936636,0.9549501809936636,0.0,43.12233509905156,43.12233509905156,43.12233509905156,0.0,0.9273620451408939,0.9273620451408939,0.9273620451408939,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,42.25988839707053,42.25988839707053,42.25988839707053,0.0,126.7796651912116,0.17571675986548094,5.7309484132055764e-05,728.4970702319307,720.3337222668207,0.1485422613053312,0.1468777355081669,22.48597076648602,22.439551601341982,966.8139882809276,966.7813348890672,128.03282854815717,126.57080463172068,21298.98375212355,7,0.704331473284509,1949-03-18
1948,26,769.7328426670956,0.40700000000000003,7.267046768643419,0.009490356503730455,36.0,8.0,6.0,4.0,53.0,107.0,0.13902716353451056,662.7328426670956,662.7328426670956,,220.91094755569858,220.91094755569858,220.91094755569858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,712.7328426670956,990.0,966.9789313706684,23.021068629331662,0.33156027660975207,0.24370553890161986,989.4247341844886,0.24072977920019303,0.24072977920019303,0.24072977920019303,0.01,22.205073034620074,22.205073034620074,22.205073034620074,22.435802813820267,,0.9567476696008075,0.9567476696008075,0.9567476696008075,0.0,46.02505404094405,46.02505404094405,46.02505404094405,0.0,0.9897861084073991,0.9897861084073991,0.9897861084073991,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.10455296012517,45.10455296012517,45.10455296012517,0.0,135.31365888037553,0.17579317375137066,5.6716781097047526e-05,779.3663976124346,760.52821131929,0.140691690863626,0.1372910101433565,22.25741323920888,22.15029384600249,967.0174655904495,966.9421128452772,136.99493294485805,133.7060342142651,22732.69469190309,7,0.7517425493354196,1949-03-25
1948,27,789.3971988231409,0.4010000000000001,7.903881442043114,0.009598937687916429,40.0,10.0,8.0,5.0,62.0,125.0,0.15843846374829637,664.3971988231409,664.3971988231409,,221.465732941047,221.465732941047,221.465732941047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,722.3971988231409,990.0,967.0575887952924,22.9424112047075,0.3370524350418635,0.24481732881385815,989.4181302361443,0.24147873947041343,0.24147873947041343,0.24147873947041343,0.01,22.11906270138135,22.11906270138135,22.11906270138135,22.35054144085176,,0.9565224691979587,0.9565224691979587,0.9565224691979587,0.0,45.94595938363151,45.94595938363151,45.94595938363151,0.0,0.9880851480350863,0.9880851480350863,0.9880851480350863,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.027040195958875,45.027040195958875,45.027040195958875,0.0,135.08112058787663,0.171120916871458,5.648377777400001e-05,834.6935677067364,779.3663976124346,0.1603866940927062,0.1497555568128181,22.17610074752579,21.861494405062214,967.2387742708268,967.0174655904495,142.68494645930323,133.38227230583965,22693.628258763274,7,0.750450669932648,1949-04-01
1948,28,870.7995463016229,0.37185714285714294,7.2022685458522995,0.008257674756348943,40.0,10.0,8.0,5.0,62.0,125.0,0.14362658922664834,745.7995463016229,745.7995463016229,,248.59984876720756,248.59984876720756,248.59984876720756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,803.7995463016229,990.0,967.3831981852064,22.616801814793558,0.3917869908807111,0.2980801950478614,989.3101328140714,0.2753855792774141,0.2753855792774141,0.2753855792774141,0.01,21.651549049587523,21.651549049587523,21.651549049587523,21.91693462886494,,0.9566624471634336,0.9566624471634336,0.9566624471634336,0.0,50.49179829188073,50.49179829188073,50.49179829188073,0.0,1.085845124556575,1.085845124556575,1.085845124556575,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.0861481531039,48.0861481531039,48.0861481531039,0.0,144.25844445931168,0.16573889248245943,5.376509223761187e-05,885.1094475277025,834.6935677067364,0.1497555568128181,0.1412254725663039,21.861494405062214,21.56879372586954,967.4404377901108,967.2387742708268,144.60000000000002,142.68494645930323,24235.418669164363,7,0.8014358025517315,1949-04-08
1948,29,885.1094475277025,0.3670000000000001,0.0,0.0,40.0,10.0,8.0,5.0,62.0,125.0,0.1412254725663039,760.1094475277025,760.1094475277025,,253.3698158425675,253.3698158425675,253.3698158425675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,818.1094475277025,990.0,967.4404377901108,22.55956220988924,0.4038755114161964,0.306892972603408,989.2892315159804,0.28,0.28,0.28,0.01,21.56879372586954,21.56879372586954,21.56879372586954,21.83879372586954,,0.9565291430573144,0.9565291430573144,0.9565291430573144,0.0,51.26460775360352,51.26460775360352,51.26460775360352,0.0,1.102464682873194,1.102464682873194,1.102464682873194,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1633696266647004,5.284326723909425e-05,885.1094475277025,885.1094475277025,0.1412254725663039,0.1412254725663039,21.56879372586954,21.56879372586954,967.4404377901108,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1949-04-15
1948,30,893.8144811883351,0.3635714285714286,2.9016778868775326,0.0032047823821195714,40.0,10.0,8.0,5.0,62.0,125.0,0.1398676818471429,768.8144811883351,768.8144811883351,,256.271493729445,256.271493729445,256.271493729445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,826.8144811883351,990.0,967.4752579247534,22.5247420752467,0.4118407354757831,0.31110620889515417,989.277053055629,0.28,0.28,0.28,0.01,21.521795130875706,21.521795130875706,21.521795130875706,21.791795130875702,,0.9563260624431005,0.9563260624431005,0.9563260624431005,0.0,51.72589852067479,51.72589852067479,51.72589852067479,0.0,1.112384914423114,1.112384914423114,1.112384914423114,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16179893436077494,5.225383883256735e-05,905.4211927358452,885.1094475277025,0.1412254725663039,0.1380572942215949,21.56879372586954,21.45913033755059,967.5216847709434,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1949-04-22
1948,31,888.9757742956456,0.3652857142857143,2.901677886877532,0.003261757169592243,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.15837418386272595,748.2614885813599,748.2614885813599,,249.42049619378662,249.42049619378662,249.42049619378662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,806.9757742956456,990.0,967.4559030971825,22.544096902817454,0.393688049155067,0.29959580214844767,989.3067161486964,0.2761780367053329,0.2761780367053329,0.2761780367053329,0.01,21.57463501480861,21.57463501480861,21.57463501480861,21.840813051513944,,0.956609852083823,0.956609852083823,0.956609852083823,0.0,50.48046214697097,50.48046214697097,50.48046214697097,0.0,1.0856013364939994,1.0856013364939994,1.0856013364939994,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16266935996883905,5.370534719648126e-05,905.4211927358452,885.1094475277025,0.1660811557379734,0.1380572942215949,21.606195621427453,21.45913033755059,967.5216847709434,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1949-04-29
1948,32,833.0968272827496,0.38500000000000006,16.666196521886686,0.02051216937782884,42.0,9.0,8.0,6.0,82.0,147.0,0.17681706079683165,686.0968272827496,686.0968272827496,,228.69894242758318,228.69894242758318,228.69894242758318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,745.0968272827496,990.0,967.2323873091309,22.76761269086905,0.35101900973049505,0.25931268062487667,989.3896683096445,0.25124357227723726,0.25124357227723726,0.25124357227723726,0.01,21.906037428236463,21.906037428236463,21.906037428236463,22.147281000513697,,0.956525498784505,0.956525498784505,0.956525498784505,0.0,46.97177576587075,46.97177576587075,46.97177576587075,0.0,1.0101457153950701,1.0101457153950701,1.0101457153950701,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.89896064546343,45.89896064546343,45.89896064546343,0.0,137.6968819363903,0.1653066920349817,5.578872212674415e-05,885.1094475277025,768.4460718744957,0.1912951414292718,0.1660811557379734,22.27472698142876,21.606195621427453,967.4404377901108,966.973784287498,144.60000000000002,127.06394021191689,23133.07616531357,7,0.7649826774243905,1949-05-06
1948,33,708.1569666511406,0.43442857142857144,14.519964012746609,0.02062599808228806,42.0,9.0,8.0,6.0,82.0,147.0,0.2079441416369116,561.1569666511407,561.1569666511407,,211.8050043020597,211.8050043020597,137.5469580470212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,620.1569666511406,990.0,966.7326278666045,23.267372133395465,0.27895031792636055,0.17585285372296194,989.5451968283506,0.2246169647920501,0.2246169647920501,0.14747410764919291,0.01,22.58795199695407,22.58795199695407,22.665094854096928,22.80256896174612,,0.9525211932584652,0.9525211932584652,0.6804458076565718,0.0,44.71706249499034,44.71706249499034,28.94081900358455,0.0,0.9616572579567814,0.9616572579567814,0.6223832043781624,0.0,0.9778438509918965,0.9778438509918965,0.9721295652776109,0.96,42.04741839162101,42.04741839162101,28.275989820192432,0.0,112.37082660343445,0.15834677555772345,5.550795533331242e-05,751.6655881559767,666.8063237852695,0.2204538180824724,0.1955656908022458,22.749092925777376,22.37014568074861,966.906662352624,966.567225295141,124.07975425661732,96.4,18878.298869376988,7,0.6242823700190803,1949-05-13
1948,34,597.0944432294904,0.4867142857142857,15.798112783946895,0.026475047791603944,42.0,9.0,8.0,6.0,82.0,147.0,0.24680663687799004,450.0944432294904,450.0944432294904,,225.0472216147452,225.0472216147452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,509.0944432294904,990.0,966.2816689905496,23.718331009450303,0.2181870330213594,0.1116466276004889,989.670166339378,0.2456179123563633,0.2456179123563633,0.01,0.01,23.142879436472093,23.142879436472093,23.378497348828454,23.378497348828454,,0.9565342851301625,0.9565342851301625,0.0,0.0,48.831692446288244,48.831692446288244,0.0,0.0,1.0501439235760912,1.0501439235760912,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.901709656239476,46.901709656239476,0.0,0.0,93.80341931247895,0.1572523083172487,5.8026593633604096e-05,654.21608557748,556.2195342976412,0.2642841377112407,0.224696401144344,23.385356325969376,22.81501906612036,966.51686434231,966.1029879043392,96.4,87.88032964294561,15758.974444496465,7,0.5211301072915497,1949-05-20
1948,35,508.84452837310494,0.545,12.291512130107353,0.024448699592087016,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.27276305663561035,369.84452837310494,369.84452837310494,,184.92226418655247,184.92226418655247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,427.7016712302478,990.0,965.8898003776789,24.11019962232105,0.1864809528346963,0.07356661739210549,989.7399524297732,0.1921450566518458,0.1921450566518458,0.01,0.01,23.65800699544238,23.65800699544238,23.84015205209423,23.84015205209423,,0.9510429329111323,0.9510429329111323,0.0,0.0,40.79782924748198,40.79782924748198,0.0,0.0,0.8773726719888597,0.8773726719888597,0.0,0.0,0.9772665369250239,0.9772665369250239,0.96,0.96,39.87510461206159,39.87510461206159,0.0,0.0,79.75020922412318,0.15682491869052997,5.989877172143753e-05,542.0087505502821,470.1789493868897,0.2971611508809753,0.249293761814674,23.861007556297785,23.470620048290712,966.0390393774762,965.715805272241,85.02916500118508,74.68967607398073,13398.035149652696,7,0.4430567179117955,1949-05-27
1948,36,446.08605074929073,0.5998571428571429,6.220866913706443,0.013989630615814442,39.0,9.0,7.0,5.0,59.0,119.0,0.26696126100288814,327.08605074929073,327.08605074929073,,163.54302537464537,163.54302537464537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,382.08605074929073,990.0,965.6073872283717,24.39261277162822,0.17038178505901183,0.053384615953665185,989.7762335989873,0.16328308425577123,0.16328308425577123,0.01,0.01,24.005563286359777,24.005563286359777,24.15884637061555,24.15884637061555,,0.9449261516950415,0.9449261516950415,0.0,0.0,36.379891620210294,36.379891620210294,0.0,0.0,0.7823632606496836,0.7823632606496836,0.0,0.0,0.9704801553837082,0.9704801553837082,0.96,0.96,35.306751300743336,35.306751300743336,0.0,0.0,70.61350260148667,0.15825497652330683,5.99694041680834e-05,462.56506724863937,426.6328809909446,0.2789283369898669,0.2572611042762439,24.122280963162986,23.906690323973788,965.6815428026188,965.5198479644592,74.18644552281457,66.48892237464959,11863.068437049762,7,0.392297236674926,1949-06-03
1948,37,426.90674808119405,0.6221428571428572,6.489827869770879,0.015243977454869485,39.0,9.0,7.0,5.0,59.0,119.0,0.27894795521333127,307.90674808119405,307.90674808119405,,153.95337404059703,153.95337404059703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,362.90674808119405,990.0,965.5210803663653,24.478919633634682,0.16361281407453904,0.04433198509432357,989.7920552008311,0.15033705495480598,0.15033705495480598,0.01,0.01,24.12063777951101,24.12063777951101,24.26097483446581,24.26097483446581,,0.9417939292689618,0.9417939292689618,0.0,0.0,34.297199856801925,34.297199856801925,0.0,0.0,0.7375741904688586,0.7375741904688586,0.0,0.0,0.97,0.97,0.96,0.96,33.26828386109786,33.26828386109786,0.0,0.0,66.53656772219573,0.15581740330817037,6.002746679363494e-05,440.0331111664572,408.00454625357366,0.2916634167258564,0.2704341945644728,24.23404968673196,24.04188050636633,965.580149000249,965.436020458141,69.31095239465726,62.50670147427443,11178.143377328883,7,0.36964759845664297,1949-06-10
1948,38,389.8346418503455,0.664,5.377114422528905,0.013983239289850787,39.0,9.0,7.0,5.0,59.0,119.0,0.30558724371192153,270.8346418503455,270.8346418503455,,209.9984181123054,60.836223738040125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,325.8346418503455,990.0,965.348551271228,24.65144872877204,0.15052891755585454,0.026833950953363016,989.822637131491,0.21748604490349704,0.06320033061778274,0.01,0.01,24.25659981535936,24.41088552964507,24.464085860262855,24.464085860262855,,0.9432071589385151,0.40158893911880605,0.0,0.0,47.182892496350846,13.565435106142614,0.0,0.0,1.0146858601365774,0.2917297872288734,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.70132919581548,13.158472052958334,0.0,0.0,53.85980124877381,0.1378232482154449,5.508451721996213e-05,402.90237744418727,370.3647452958713,0.3213048798824929,0.2953569069382935,24.306874726768317,24.18191733461808,965.4130606984988,965.2518237264792,61.40620291380556,48.2,9048.446609794002,7,0.29922111804874346,1949-06-17
1948,39,360.34880084276085,0.7000000000000001,1.430849207587211,0.003970733922912543,39.0,9.0,7.0,5.0,59.0,119.0,0.33023559318552004,241.34880084276088,241.34880084276088,,241.34880084276088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,296.34880084276085,990.0,965.2017440042138,24.798255995786235,0.1401224494121968,0.0162646480716346,989.8436129025162,0.2683208811377272,0.01,0.01,0.01,24.373548017164666,24.63186889830239,24.63186889830239,24.63186889830239,,0.956233185078668,0.0,0.0,0.0,55.165354010561934,0.0,0.0,0.0,1.1863516991518694,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1337592906852275,5.547526584816874e-05,360.34880084276085,360.34880084276085,0.3302355931855201,0.3302355931855201,24.373548017164666,24.373548017164666,965.2017440042138,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1949-06-24
1948,40,358.4330427772144,0.7017142857142858,1.9157580655464375,0.005521895369230443,37.0,8.0,6.0,4.0,53.0,108.0,0.3013645791130665,250.4330427772144,250.4330427772144,,250.4330427772144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,301.4330427772144,990.0,965.192165213886,24.807834786113972,0.14191683613875922,0.01781593942990473,989.8402672244313,0.27786670963118765,0.01,0.01,0.01,24.37023530091409,24.638102010545275,24.638102010545275,24.638102010545275,,0.9540651295494244,0.0,0.0,0.0,57.101599535292735,0.0,0.0,0.0,1.2279913878557576,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1344978954930538,5.348247389858894e-05,360.34880084276085,346.9384943839358,0.3112943698904825,0.2997096139834972,24.44632073526804,24.35755439518843,965.2017440042138,965.1346924719196,48.2,48.2,8097.600000000001,7,0.26777777777777784,1949-07-01
1948,41,327.15708864882384,0.7447142857142856,3.3302772207285654,0.010037549163115214,37.0,8.0,6.0,4.0,53.0,108.0,0.3302015710100183,219.15708864882384,219.15708864882384,,219.15708864882384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,270.15708864882384,990.0,965.0357854432441,24.964214556755906,0.13087858153323934,0.014378352535149972,989.8547430659315,0.23836206967591217,0.01,0.01,0.01,24.58059555301156,24.808957622687466,24.808957622687466,24.808957622687466,,0.9578609774380817,0.0,0.0,0.0,50.60317639971509,0.0,0.0,0.0,1.088240352682045,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14736773817298962,6.112735828568777e-05,338.3210417029997,323.62655383883583,0.3337179805516929,0.3192234200283926,24.604560579789545,24.50481540969321,965.0916052085148,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1949-07-08
1948,42,323.62655383883583,0.751,0.0,0.0,37.0,8.0,6.0,4.0,53.0,108.0,0.3337179805516929,215.62655383883583,215.62655383883583,,215.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,266.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1296325462575026,0.014078257076301,989.856289196666,0.2335958476824284,0.01,0.01,0.01,24.604560579789545,24.82815642747197,24.82815642747197,24.82815642747197,,0.9575062726059412,0.0,0.0,0.0,49.8193643992341,0.0,0.0,0.0,1.0713841806286903,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1489370987276999,6.209295029078863e-05,323.62655383883583,323.62655383883583,0.3337179805516929,0.3337179805516929,24.604560579789545,24.604560579789545,965.0181327691942,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1949-07-15
1948,43,302.08369107648343,0.7817142857142857,4.729229869366675,0.0155661885619767,37.0,8.0,6.0,4.0,53.0,108.0,0.3577682535076593,194.0836910764835,194.0836910764835,,194.0836910764835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,245.0836910764835,990.0,964.9126433950432,25.087356604956735,0.12202939956063277,0.01224711374150103,989.8657234866979,0.20451298295325268,0.01,0.01,0.01,24.74856710870137,24.943080091654622,24.943080091654622,24.943080091654622,,0.9527799516200314,0.0,0.0,0.0,44.88194967500154,0.0,0.0,0.0,0.9652032188172377,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.98431068150152,0.0,0.0,0.0,43.98431068150152,0.1455453700855371,6.295103384319297e-05,316.52242407738737,290.5219447532691,0.3717447234208793,0.3412080528411308,24.819794341835344,24.652782922615938,964.9826121203868,964.8620877790132,47.246913584913074,41.33493468516118,7389.364194492255,7,0.2443572815638973,1949-07-22
1948,44,284.1192688080233,0.8115714285714286,0.9877108767544038,0.003461727678169472,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.349906568550351,184.69069737945188,184.69069737945188,,184.69069737945188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,232.83355452230902,990.0,964.8364770752322,25.163522924767936,0.11770591444795929,0.0114487092772534,989.8708453762748,0.19183244146226006,0.01,0.01,0.01,24.84253585958046,25.02436830104272,25.02436830104272,25.02436830104272,,0.9500114309466017,0.0,0.0,0.0,42.75020611920045,0.0,0.0,0.0,0.9193592713806548,0.0,0.0,0.0,0.9790630923739219,0.96,0.96,0.96,41.85708980462273,0.0,0.0,0.0,41.85708980462273,0.14733344326555933,6.29465835573298e-05,287.1870699602335,283.6079686159883,0.380807353640456,0.3279174434126149,24.859812037224653,24.83475763442124,964.848748279841,964.834431874464,43.304013903535406,39.62883075772816,7031.991087176618,7,0.2325393878034596,1949-07-29
1948,45,283.28144081359375,0.8134285714285715,0.32652780239452894,0.0011606894745754286,34.0,7.0,5.0,3.0,44.0,93.0,0.3282980537377136,190.28144081359375,190.28144081359375,,190.28144081359375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,236.28144081359375,990.0,964.8331257632544,25.166874236745652,0.11892281363318734,0.011923922469155458,989.8691532638977,0.19937994509835158,0.01,0.01,0.01,24.83664755554497,25.026027500643316,25.026027500643316,25.026027500643316,,0.9517346253467964,0.0,0.0,0.0,44.11071453308803,0.0,0.0,0.0,0.9486175168406029,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,43.22850024242627,0.0,0.0,0.0,43.22850024242627,0.15259849513886234,6.310606456806055e-05,283.6079686159883,281.3222739992266,0.3305817156883058,0.3279174434126149,24.84798708228734,24.83475763442124,964.834431874464,964.8252890959968,43.304013903535406,42.77541827577147,7262.388040727612,7,0.24015833468014589,1949-08-05
1948,46,264.84230597637617,0.8488571428571429,3.2178031414973867,0.012021515700443785,34.0,7.0,5.0,3.0,44.0,93.0,0.3512932502242417,171.84230597637614,171.84230597637614,,171.84230597637614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,217.84230597637614,990.0,964.7593692239055,25.240630776094463,0.1124148796524224,0.010356596007991927,989.8772285243396,0.1744871130681078,0.01,0.01,0.01,24.943372187365927,25.107859300434036,25.107859300434036,25.107859300434036,,0.9459223344117216,0.0,0.0,0.0,39.76360477365385,0.0,0.0,0.0,0.8551312854549215,0.0,0.0,0.0,0.9755083831253663,0.96,0.96,0.96,38.79309851044379,0.0,0.0,0.0,38.79309851044379,0.14643467513939998,6.270144430677962e-05,273.7644374568714,258.7976520087449,0.3593541103566793,0.3397081113380591,24.978358296141547,24.89173140459184,964.7950577498276,964.735190608035,41.02813741565969,37.284624140146136,6517.240549754558,7,0.21551721394690998,1949-08-12
1948,47,248.30672958344073,0.8765714285714286,2.2168522563511806,0.0089169561105656,34.0,7.0,5.0,3.0,44.0,93.0,0.3746335954973073,155.30672958344073,155.30672958344073,,155.30672958344073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,201.30672958344073,990.0,964.6879310092183,25.312068990781654,0.10657878302999577,0.008951072014592415,989.8844701449555,0.15216408493764494,0.01,0.01,0.01,25.044375050799452,25.186539135737096,25.186539135737096,25.186539135737096,,0.9406907393907895,0.0,0.0,0.0,35.882973851587636,0.0,0.0,0.0,0.7716768570233901,0.0,0.0,0.0,0.9701977163587818,0.96,0.96,0.96,34.813966928260704,0.0,0.0,0.0,34.813966928260704,0.140182187493409,6.226628103171518e-05,256.6827889882703,243.27968621428656,0.3822760603122588,0.3623149038023341,25.081615977972284,24.99059900141212,964.7267311559532,964.6596781172858,36.760635790944825,33.67193743472281,5848.746443947799,7,0.19341092737922616,1949-08-19
1948,48,237.9875937786429,0.8915714285714286,1.2159723126113622,0.005121774807270957,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.378050389670569,147.9875937786429,147.9875937786429,,147.9875937786429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,193.13045092150006,990.0,964.627925562672,25.37207443732812,0.10369309207792585,0.008328945471184615,989.8879779624509,0.14228325160116786,0.01,0.01,0.01,25.11776914817782,25.25005239977899,25.25005239977899,25.25005239977899,,0.937914399143341,0.0,0.0,0.0,34.19375122303717,0.0,0.0,0.0,0.735349488667466,0.0,0.0,0.0,0.9701829598020683,0.96,0.96,0.96,33.17485374979425,0.0,0.0,0.0,33.17485374979425,0.139426110264061,6.226357985010688e-05,243.27968621428656,234.76788002600708,0.3937435684201931,0.3066859060618684,25.13679621969621,25.081615977972284,964.6596781172858,964.608607280156,36.710073575197725,32.05341781889995,5573.375429965434,7,0.1843047430544125,1949-08-26
1948,49,225.58124615274974,0.9158571428571429,2.033912027773803,0.008993660391375459,30.0,6.0,4.0,2.0,30.0,72.0,0.3192830024669013,153.58124615274974,153.58124615274974,,153.58124615274974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,193.58124615274974,990.0,964.5534874769164,25.446512523083488,0.103852188313181,0.008804405922983658,989.8873434057639,0.14983468230621214,0.01,0.01,0.01,25.184021246541143,25.323855928847358,25.323855928847358,25.323855928847358,,0.9398455855844965,0.0,0.0,0.0,35.65003576025158,0.0,0.0,0.0,0.766667435704335,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.580534687444036,0.0,0.0,0.0,34.580534687444036,0.1532704856679581,6.254443798320795e-05,231.4334061521708,220.53049583159049,0.3264854582968119,0.3111046118928006,25.22335614820751,25.138445020539884,964.588600436913,964.5231829749896,35.90682997619422,33.43353116719959,5809.529827490597,7,0.1921140815969113,1949-09-02
1948,50,220.53049583159049,0.926,0.0,0.0,30.0,6.0,4.0,2.0,30.0,72.0,0.3264854582968119,148.53049583159049,148.53049583159049,,148.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,188.53049583159049,990.0,964.5231829749895,25.476817025010405,0.1020696152845935,0.0083750921456851,989.8895552925698,0.1430161693726471,0.01,0.01,0.01,25.22335614820751,25.35637231758016,25.35637231758016,25.35637231758016,,0.9381090193570129,0.0,0.0,0.0,34.467557904329475,0.0,0.0,0.0,0.7412378043941823,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.43353116719959,0.0,0.0,0.0,33.43353116719959,0.1516050242444986,6.252649961809077e-05,220.53049583159049,220.53049583159049,0.3264854582968119,0.3264854582968119,25.22335614820751,25.22335614820751,964.5231829749896,964.5231829749896,33.43353116719959,33.43353116719959,5616.833236089531,7,0.1857418398177755,1949-09-09
1948,51,210.11090552335386,0.9400000000000001,2.8975019376072373,0.014146356619963673,31.142857142857142,6.0,4.0,2.2857142857142856,34.0,77.42857142857143,0.3703796595581044,132.68233409478242,132.68233409478242,,132.68233409478242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,6.0,4.0,2.2857142857142856,34.0,173.82519123763956,990.0,964.4606654331401,25.539334566859875,0.09687963801794376,0.0070279983980564426,989.8960923635841,0.12162115102795625,0.01,0.01,0.01,25.313805779415937,25.425426930443898,25.425426930443898,25.425426930443898,,0.6681056300383903,0.0,0.0,0.0,23.496274893368255,0.0,0.0,0.0,0.505296234265984,0.0,0.0,0.0,0.9671428571428571,0.96,0.96,0.96,22.79138664656721,0.0,0.0,0.0,22.79138664656721,0.10647706953440364,4.462146255739752e-05,220.53049583159049,200.2479822683398,0.4544365389812347,0.3264854582968119,25.41387397591766,25.22335614820751,964.5231829749896,964.40148789361,33.43353116719959,0.0,3828.9529566232914,7,0.12661881470315117,1949-09-16
1948,52,197.53358869422246,0.9614285714285714,1.0503921705508665,0.0053817065019740136,34.0,6.0,4.0,3.0,44.0,91.0,0.4607812018820008,106.53358869422244,106.53358869422244,,106.53358869422244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,150.53358869422246,990.0,964.4057830475315,25.59421695246845,0.08865927869577768,0.004805355039008843,989.9065353662653,0.08632034473720028,0.01,0.01,0.01,25.414431973996468,25.490752318733673,25.490752318733673,25.490752318733673,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.2479822683398,192.89523707448373,0.4717586674515019,0.4544365389812347,25.41561280613753,25.41387397591766,964.414209525851,964.40148789361,0.0,0.0,0.0,7,0.0,1949-09-23
1948,53,192.89523707448373,0.971,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4717586674515019,101.89523707448372,101.89523707448372,,101.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,145.89523707448373,990.0,964.414209525851,25.585790474149007,0.0870222544976475,0.0044110951513311,989.908566650351,0.080058570050553,0.01,0.01,0.01,25.414298554449417,25.48435712449997,25.48435712449997,25.48435712449997,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.89523707448373,192.89523707448373,0.4717586674515019,0.4717586674515019,25.414298554449417,25.414298554449417,964.414209525851,964.414209525851,0.0,0.0,0.0,1,0.0,1949-09-30
1949,1,186.83115361090998,0.9778571428571429,1.9753676292944289,0.010661812238730113,24.0,4.0,2.0,2.0,20.0,52.0,0.2784803237424857,134.83115361090998,134.83115361090998,,134.83115361090998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,164.83115361090998,990.0,964.4263376927781,25.57366230722185,0.0937053514521748,0.007210648056927301,989.8990840004909,0.12452205737472842,0.01,0.01,0.01,25.348224250338024,25.462746307712745,25.462746307712745,25.462746307712745,,0.9323881651252764,0.0,0.0,0.0,31.253622399179285,0.0,0.0,0.0,0.6721209118103072,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.316013727203906,0.0,0.0,0.0,30.316013727203906,0.16222227950472926,6.245284912961136e-05,193.27466035303507,179.8265102265254,0.2891675978947498,0.269047167926809,25.34959070986391,25.346738791866343,964.4403469795468,964.413450679294,31.852117698693498,28.65142529585241,5093.090306170257,7,0.16842229848446616,1949-10-01
1949,2,172.55548494457454,0.9864285714285714,1.2412182554761313,0.007137669354313071,24.0,4.0,2.0,2.0,20.0,52.0,0.3014056047057939,120.55548494457453,120.55548494457453,,120.55548494457453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,150.55548494457454,990.0,964.4548890301108,25.54511096988914,0.08866700659021372,0.005997216220288771,989.9053357771896,0.10524990467517555,0.01,0.01,0.01,25.345196842403432,25.440446747078603,25.440446747078603,25.440446747078603,,0.9253407760660021,0.0,0.0,0.0,27.72922185479702,0.0,0.0,0.0,0.596327351716065,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.897345199153108,0.0,0.0,0.0,26.897345199153108,0.15586092764168621,6.197339901745556e-05,177.15463286652889,171.1379824381925,0.3038483874775146,0.2935288745125713,25.34617217303329,25.34489623593548,964.4577240351236,964.4456907342668,28.0197322988306,26.551509853447417,4518.753993457723,7,0.14942969555085062,1949-10-08
1949,3,171.1379824381925,0.987,0.0,0.0,25.0,4.0,2.142857142857143,2.0,21.857142857142858,55.0,0.32137810213967893,116.1379824381925,116.1379824381925,,116.1379824381925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.142857142857143,2.0,21.857142857142858,147.28083958104963,990.0,964.4577240351236,25.542275964876357,0.08751127840488764,0.0056217285072463,989.9068669930879,0.0992862762915598,0.01,0.01,0.01,25.349856681672637,25.43914295796419,25.43914295796419,25.43914295796419,,0.9227062728659866,0.0,0.0,0.0,26.64760212851644,0.0,0.0,0.0,0.5730667124412138,0.0,0.0,0.0,0.9697072416209612,0.96,0.96,0.96,25.841646410158255,0.0,0.0,0.0,25.841646410158255,0.15099889599020555,6.178971051740293e-05,171.1379824381925,171.1379824381925,0.4265563901126647,0.3038483874775146,25.37961935609558,25.34489623593548,964.4577240351236,964.4577240351236,26.551509853447417,21.582465750423285,4341.396596906587,7,0.14356470227865697,1949-10-15
1949,4,171.1379824381925,0.987,0.0,0.0,31.0,4.0,3.0,2.0,33.0,73.0,0.4265563901126647,98.1379824381925,98.1379824381925,,98.1379824381925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,136.1379824381925,990.0,964.4577240351236,25.542275964876357,0.0835786039820305,0.0040917285072463,989.9123296675108,0.07498627629155978,0.01,0.01,0.01,25.37961935609558,25.44460563238714,25.44460563238714,25.44460563238714,,0.9128236782632734,0.0,0.0,0.0,22.297071476228997,0.0,0.0,0.0,0.4795069134672902,0.0,0.0,0.0,0.967950691346729,0.96,0.96,0.96,21.582465750423285,0.0,0.0,0.0,21.582465750423285,0.1261114887702846,6.108877751683275e-05,171.1379824381925,171.1379824381925,0.4265563901126647,0.4265563901126647,25.37961935609558,25.37961935609558,964.4577240351236,964.4577240351236,21.582465750423285,21.582465750423285,3625.8542460711124,7,0.1199025875023516,1949-10-22
1949,5,171.1379824381925,0.987,0.0,0.0,26.428571428571427,4.0,2.4285714285714284,2.0,25.0,59.857142857142854,0.3497595449260401,111.28083958104965,111.28083958104965,,111.28083958104965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.428571428571427,4.0,2.4285714285714284,2.0,25.0,144.1379824381925,990.0,964.4577240351236,25.542275964876357,0.0864020625420305,0.005208871364389157,989.9083890660937,0.09272913343441694,0.01,0.01,0.01,25.357935897535523,25.44066503096994,25.44066503096994,25.44066503096994,,0.9202182749874689,0.0,0.0,0.0,25.482252886043444,0.0,0.0,0.0,0.5480054384095363,0.0,0.0,0.0,0.9691217248628838,0.96,0.96,0.96,24.69820233595406,0.0,0.0,0.0,24.69820233595406,0.14431747987255814,6.160555439947634e-05,171.1379824381925,171.1379824381925,0.4265563901126647,0.2921619110360717,25.37961935609558,25.34167330361548,964.4577240351236,964.4577240351236,27.03500477510215,21.582465750423285,4149.2979924402825,7,0.1372122351997448,1949-10-29
1949,6,177.97055908354963,0.9837142857142858,2.0915318762458077,0.011442382409564399,23.0,4.0,2.0,2.0,19.0,50.0,0.28136295446948684,127.97055908354962,127.97055908354962,,127.97055908354962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,156.97055908354963,990.0,964.4440588818328,25.555941118167116,0.0909310935890542,0.006627497522101671,989.9024414088889,0.11526025476279193,0.01,0.01,0.01,25.343122272293197,25.44838252705599,25.44838252705599,25.44838252705599,,0.9291565053115559,0.0,0.0,0.0,29.558383448237407,0.0,0.0,0.0,0.6356641601771484,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.671631944790285,0.0,0.0,0.0,28.671631944790285,0.1609875487005356,6.222386893721689e-05,185.77870557191315,171.1379824381925,0.2921619110360717,0.269137411879778,25.3447781278042,25.34167330361548,964.4577240351236,964.428442588856,30.53557813393476,27.03500477510215,4816.834166724768,7,0.15928684413772382,1949-11-05
1949,7,191.2821028238212,0.9732857142857142,1.0166473575100832,0.005318655781017571,23.0,4.0,2.0,2.0,19.0,50.0,0.2614458171075269,141.2821028238212,141.2821028238212,,141.2821028238212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,170.2821028238212,990.0,964.4174357943523,25.58256420564768,0.09562916760408971,0.007758978740024785,989.896611853656,0.1332308388121586,0.01,0.01,0.01,25.34594522049148,25.469176059303635,25.469176059303635,25.469176059303635,,0.9349685027227219,0.0,0.0,0.0,32.83529048998487,0.0,0.0,0.0,0.7061352793545134,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.85023177528532,0.0,0.0,0.0,31.85023177528532,0.1664948538119039,6.262005093290107e-05,192.89523707448373,185.77870557191315,0.269137411879778,0.2592080590392868,25.34628731412956,25.3447781278042,964.428442588856,964.414209525851,32.2358001764368,30.53557813393476,5350.838938247934,7,0.17694573208491843,1949-11-12
1949,8,203.05068227989676,0.9514285714285714,3.1225519009142886,0.015176613567848786,23.0,4.0,2.0,2.0,19.0,50.0,0.24660106226142608,153.05068227989676,153.05068227989676,,153.05068227989676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,182.05068227989676,990.0,964.4334086990702,25.566591300929726,0.09978267965462681,0.008759307993791186,989.8914580123517,0.1491184210778606,0.01,0.01,0.01,25.308930892203428,25.44804931328129,25.44804931328129,25.44804931328129,,0.9393026215222015,0.0,0.0,0.0,35.68426816403978,0.0,0.0,0.0,0.767403616430963,0.0,0.0,0.0,0.9705769500673301,0.96,0.96,0.96,34.63580618622188,0.0,0.0,0.0,34.63580618622188,0.1704833538288279,6.285556444666755e-05,214.75310038088367,192.89523707448373,0.2592080590392868,0.232825509440006,25.347601565817445,25.232897857443383,964.4885186022854,964.401814881952,37.406264799773936,32.2358001764368,5818.815439285276,7,0.19242114547901043,1949-11-19
1949,9,234.08681552132006,0.9002857142857144,5.006582806421063,0.021338340642600956,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.22437743401715107,181.5153869498915,181.5153869498915,,181.5153869498915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,211.65824409274865,990.0,964.604520893128,25.39547910687205,0.11023226290510958,0.011178807890740728,989.8785889292042,0.1875457723823535,0.01,0.01,0.01,25.086522263693865,25.26406803607622,25.26406803607622,25.26406803607622,,0.9487166164047157,0.0,0.0,0.0,42.36636617501609,0.0,0.0,0.0,0.9111046489250771,0.0,0.0,0.0,0.9790463779685975,0.96,0.96,0.96,41.4807548597921,0.0,0.0,0.0,41.4807548597921,0.1772442689427806,6.347661215673227e-05,249.7991800258312,220.53049583159049,0.2425192210583147,0.2116900905484909,25.187903892687444,24.974640783645768,964.698795080155,964.5231829749896,43.588457935614585,38.84138994660948,6968.7668164450715,7,0.23044863810995606,1949-11-26
1949,10,273.0809589447726,0.831857142857143,4.829826941451013,0.017887785798877058,26.0,4.0,3.0,2.0,24.0,59.0,0.21620658831750536,214.0809589447726,214.0809589447726,,214.0809589447726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,247.0809589447726,990.0,964.792323835779,25.207676164220906,0.12273429938160076,0.013946881510305629,989.863318819108,0.23150929457544298,0.01,0.01,0.01,24.83948568875354,25.060994983328985,25.060994983328985,25.060994983328985,,0.9573044537745201,0.0,0.0,0.0,49.92337896130234,0.0,0.0,0.0,1.073621052931233,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.82459846098516,0.0,0.0,0.0,47.82459846098516,0.17520133082068812,6.21019191810541e-05,283.6079686159883,261.382924552137,0.2257224725031014,0.208033646896175,24.907193104967675,24.778556082857808,964.834431874464,964.7455316982084,48.2,46.2727677044073,8034.5325414455065,7,0.26569221367213974,1949-12-03
