WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1949,11,287.8668430990641,0.8057142857142858,2.670974750019078,0.008970490377536387,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,74.42857142857143,0.2585730942877563,213.4382716704927,213.4382716704927,,213.4382716704927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,251.58112881334984,990.0,964.8517966283772,25.148203371622895,0.12432254895421264,0.013892253091991857,989.8617851979537,0.23064166675516518,0.01,0.01,0.01,24.77934690282152,24.99998856957668,24.99998856957668,24.99998856957668,,0.9571576575919701,0.0,0.0,0.0,49.64622979891692,0.0,0.0,0.0,1.0676608558906864,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.56674801033036,0.0,0.0,0.0,47.56674801033036,0.16530280554939655,6.196919874599812e-05,302.30479186612183,283.6079686159883,0.2715015391695843,0.208033646896175,24.80862125517977,24.69810053992115,964.9115239593306,964.834431874464,48.2,47.09180901807812,7991.2136657355,7,0.264259711168502,1949-12-10
1949,12,328.06099000937655,0.7425714285714285,6.844916176389494,0.02071501962977374,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,69.28571428571429,0.2128859284713253,258.7752757236623,258.7752757236623,,197.45856324382962,61.316712479832674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,295.2038471522337,990.0,965.0403049500468,24.959695049953147,0.13971835973052996,0.023740748181616013,989.8365408920879,0.20906906037916997,0.06384899041920267,0.01,0.01,24.587166881661858,24.732386951621823,24.786235942041024,24.786235942041024,,0.9488692998568862,0.40158878493212874,0.0,0.0,45.30509921677105,13.836923116321524,0.0,0.0,0.9743032089628183,0.2975682390606779,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.96467256568902,13.421815422831878,0.0,0.0,54.3864879885209,0.16516849029102687,5.8188589579194675e-05,350.2192051008483,309.0284073518941,0.2491680317024034,0.1684659183182444,24.65246110175283,24.52341676644012,965.1510960255042,964.9451420367594,63.73659583169481,48.2,9136.929982071511,7,0.3021471554917828,1949-12-17
1949,13,386.11615374972797,0.6697142857142858,9.073311052756319,0.0235135944578753,26.0,4.0,3.0,2.0,24.0,59.0,0.1531064095486223,327.11615374972797,327.11615374972797,,163.55807687486399,163.55807687486399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,360.11615374972797,990.0,965.3293925716118,24.670607428388116,0.16262792675167773,0.05339882456987154,989.7839732486784,0.1633034037810664,0.1633034037810664,0.01,0.01,24.291277273285523,24.291277273285523,24.44458067706659,24.44458067706659,,0.9444754375767807,0.9444754375767807,0.0,0.0,36.79671781347753,36.79671781347753,0.0,0.0,0.7913272648059684,0.7913272648059684,0.0,0.0,0.9713059327313236,0.9713059327313236,0.96,0.96,35.74412159818216,35.74412159818216,0.0,0.0,71.48824319636432,0.18507939105921306,6.070525479697559e-05,413.7323824701425,360.34880084276085,0.1637302520835772,0.1426042594194516,24.457575092788023,24.11745168547999,965.4617957211155,965.2017440042138,77.6681333980073,65.92846934783603,12010.024856989206,7,0.39715690664646847,1949-12-24
1949,14,444.36888525130735,0.6021428571428571,8.394332272866295,0.01877788729059923,32.857142857142854,4.857142857142857,3.857142857142857,2.857142857142857,42.0,86.42857142857143,0.19423036405261618,357.94031382273585,357.94031382273585,,178.97015691136795,178.97015691136795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.857142857142854,4.857142857142857,3.857142857142857,2.857142857142857,42.0,399.5117423941645,990.0,965.5996599836308,24.400340016369164,0.1765318523044038,0.06794782812433131,989.7555203195714,0.18410971183034672,0.18410971183034672,0.01,0.01,23.971750624110093,23.971750624110093,24.145860335940437,24.145860335940437,,0.9493751608369914,0.9493751608369914,0.0,0.0,39.94202675984828,39.94202675984828,0.0,0.0,0.8589683174160923,0.8589683174160923,0.0,0.0,0.9757190510382934,0.9757190510382934,0.96,0.96,38.977233566713515,38.977233566713515,0.0,0.0,77.95446713342703,0.1754865720984254,6.0491409954807827e-05,472.4927083802066,420.28892993659525,0.2132981400510747,0.140379619346388,24.08451806673373,23.80936226549609,965.7262171877107,965.4913001847146,83.1602053310147,72.80227095887848,13096.350478415741,7,0.4330803729634835,1949-12-31
1949,15,530.7009415494956,0.5294285714285715,13.062119371095841,0.024914290326520587,37.0,5.428571428571429,4.0,3.0,54.0,103.42857142857143,0.19424897274233208,427.2723701209242,427.2723701209242,,213.6361850604621,213.6361850604621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.428571428571429,4.0,3.0,54.0,473.70094154949567,990.0,965.9881542369727,24.011845763027313,0.20271552254175065,0.10067255869707618,989.6966119187612,0.23090884983162382,0.23090884983162382,0.01,0.01,23.477548831956902,23.477548831956902,23.698457681788522,23.698457681788522,,0.9567156668027322,0.9567156668027322,0.0,0.0,47.05188426312066,47.05188426312066,0.0,0.0,1.0118684787767884,1.0118684787767884,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.11084657785825,46.11084657785825,0.0,0.0,92.2216931557165,0.17395392790012051,5.996463158702153e-05,563.9275439778775,486.0250263913084,0.2189069350958831,0.1708858498918363,23.728169290796384,23.301434110024147,966.1376739479005,965.7871126187608,95.29684180241318,85.97448703845404,15493.244450160371,7,0.5123427397539805,1950-01-07
1949,16,596.0414932424145,0.4857142857142857,6.409645719311633,0.010847210966101443,41.0,6.0,4.0,3.0,66.0,120.0,0.20143665453711365,476.0414932424145,476.0414932424145,,238.02074662120725,238.02074662120725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,527.0414932424145,990.0,966.280175074291,23.71982492570898,0.22613487432816978,0.12369158481041961,989.6501735408613,0.26382800793862976,0.26382800793862976,0.01,0.01,23.106170458631727,23.106170458631727,23.35999846657035,23.35999846657035,,0.9564945726991344,0.9564945726991344,0.0,0.0,51.58329224967341,51.58329224967341,0.0,0.0,1.1093181128962022,1.1093181128962022,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16182077914481469,5.629858812389116e-05,608.7950640130589,571.8920920403683,0.2098297942394516,0.1971106651374327,23.253647370989437,23.02939036549024,966.3351802560522,966.1735144141816,96.4,96.4,16195.200000000003,7,0.5355555555555557,1950-01-14
1949,17,640.8385377507933,0.46385714285714286,8.287322824601508,0.012887737314401685,41.0,6.0,4.0,3.0,66.0,120.0,0.18738439166893048,520.8385377507933,520.8385377507933,,260.41926887539665,260.41926887539665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,571.8385377507933,990.0,966.4633541510032,23.53664584899686,0.25149143060613083,0.14904256555485543,989.599466003839,0.2795783924607413,0.2795783924607413,0.01,0.01,22.856533460375147,22.856533460375147,23.126111852835887,23.126111852835887,,0.9516990462682717,0.9516990462682717,0.0,0.0,55.54361801959269,55.54361801959269,0.0,0.0,1.1944864090234986,1.1944864090234986,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15053212797404084,5.146679428726359e-05,666.8063237852695,615.6277736669467,0.1949229796525063,0.1799623004754877,22.990339447291834,22.720259412883,966.567225295141,966.3625110946678,96.4,96.4,16195.200000000003,7,0.5355555555555557,1950-01-21
1949,18,708.0745219860621,0.4342857142857143,11.6325170756528,0.016298673926326245,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.17963384464172777,580.7888077003479,580.7888077003479,,193.5962692334493,193.5962692334493,193.5962692334493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,633.5030934146336,990.0,966.7322980879442,23.267701912055795,0.28653479033783047,0.1889669235438324,989.5244982861184,0.20385496346515655,0.20385496346515655,0.20385496346515655,0.01,22.58834523470896,22.58834523470896,22.58834523470896,22.782200198174117,,0.9528680064523597,0.9528680064523597,0.9528680064523597,0.0,40.85917039822799,40.85917039822799,40.85917039822799,0.0,0.878691836521032,0.878691836521032,0.878691836521032,0.0,0.9776128086571854,0.9776128086571854,0.9776128086571854,0.96,39.94664662720553,39.94664662720553,39.94664662720553,0.0,119.83993988161657,0.16928975337616686,5.732093873101728e-05,748.233943314839,673.1577568282033,0.1901896242881344,0.1685195150137772,22.77558047601433,22.375069268101157,966.8929357732592,966.5926310273128,125.49243178886528,114.45873391922557,20133.109900111584,7,0.6657774437867587,1950-01-28
1949,19,909.896039392284,0.3607142857142857,52.68604384414737,0.05543300576774964,43.0,7.0,5.0,4.0,78.0,137.0,0.1529934284986132,772.896039392284,772.896039392284,,235.4205199823836,235.4205199823836,235.4205199823836,66.63447944513317,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,827.896039392284,990.0,967.5224700239613,22.4775299760387,0.42263760647853227,0.30610292904454683,989.271259464477,0.25646037087891627,0.25646037087891627,0.25646037087891627,0.08067083296521549,21.49232906963673,21.49232906963673,21.49232906963673,21.66811860755043,,0.9560069889534267,0.9560069889534267,0.9560069889534267,0.2729501625063648,47.38662325205414,47.38662325205414,47.38662325205414,12.898763316512975,1.0190671667108417,1.0190671667108417,1.0190671667108417,0.27739275949490266,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9657142857142856,45.60716673432,45.60716673432,45.60716673432,12.640788050182717,149.46228825314273,0.1644793211522809,5.3982750052987614e-05,1117.0362502238706,768.4460718744957,0.1782818665021104,0.1226459749829454,22.2601372405147,20.442296935076516,968.2678282149892,966.973784287498,183.9866916543334,129.0791488131684,25109.664426527976,7,0.8303460458507929,1950-02-04
1949,20,1807.7480738317706,0.1962857142857143,148.31038672003623,0.0864653948423313,49.0,8.0,7.0,5.0,93.0,162.0,0.09087147075536783,1645.7480738317706,1100.0,,275.0,275.0,275.0,275.0,545.7480738317707,51.0,10.0,16.732373785278224,16.844076352832428,451.17162369366,100.0,18.0,23.732373785278224,21.844076352832424,544.1716236936601,1241.7323737852782,990.0,970.4559018569638,19.544098143036113,0.9230058368379542,0.648,988.428994163162,0.28,0.28,0.28,0.28,17.693092306198167,17.693092306198167,17.693092306198167,17.693092306198167,,0.9499979826959107,0.9499979826959107,0.9499979826959107,0.9499979826959107,45.334466067872754,45.334466067872754,45.334466067872754,45.334466067872754,0.9749347541478012,0.9749347541478012,0.9749347541478012,0.9749347541478012,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.4277767465153,44.4277767465153,44.4277767465153,44.4277767465153,177.7111069860612,0.1001433129681489,4.4876542168197275e-05,2155.2089572641244,1492.9232463956196,0.108511941515492,0.0751667254601831,18.70473779520429,16.671068276844125,971.4746423106376,969.4617520268166,188.28067857073492,166.90791239117544,29855.46597365828,7,0.9872839277003399,1950-02-11
1949,21,3371.8565736036153,0.071,313.930589578607,0.09535510136937694,49.0,8.0,7.0,5.0,93.0,162.0,0.04972300083390603,3209.8565736036153,1100.0,,275.0,275.0,275.0,275.0,2109.8565736036153,51.0,10.000000000000002,18.0,60.900448284419596,1969.9561253191957,100.0,18.0,25.0,65.9004482844196,2062.956125319196,1243.0,990.0,974.2832881441718,15.71671185582818,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.862422443309898,13.862422443309898,13.862422443309898,13.862422443309898,,0.9331154499952028,0.9331154499952028,0.9331154499952028,0.9331154499952028,34.91734545691121,34.91734545691121,34.91734545691121,34.91734545691121,0.7509106549873378,0.7509106549873378,0.7509106549873378,0.7509106549873378,0.9714343569743252,0.9714343569743252,0.9714343569743252,0.9714343569743252,33.9269507495449,33.9269507495449,33.9269507495449,33.9269507495449,135.7078029981796,0.04249037503587003,3.4269647221762526e-05,4352.723084314373,2496.800686844093,0.0648830324557323,0.0372180809258895,15.8465365157891,11.820227343186476,976.3254832442952,972.2991740716926,157.69555777056516,113.57096402545936,22798.910903694174,7,0.7539322388787756,1950-02-18
1949,22,5049.362232249821,0.016714285714285713,121.73748563713681,0.024915811189159386,57.142857142857146,10.571428571428571,11.285714285714286,11.857142857142858,136.71428571428572,227.57142857142858,0.044794297746572787,4821.790803678393,1100.0,,275.0,275.0,275.0,275.0,3721.7908036783924,42.857142857142854,7.428571428571429,13.714285714285714,68.14285714285714,3589.6479465355355,100.0,18.0,25.0,80.0,3726.362232249821,1243.0,990.0144570887135,977.5654173530767,12.449039735636868,0.9208889416947956,0.648,988.4455681470187,0.28,0.28,0.28,0.28,10.600150793942076,10.600150793942076,10.600150793942076,10.600150793942076,,0.8941170760286204,0.8941170760286204,0.8941170760286204,0.8941170760286204,25.569746902852778,25.569746902852778,25.569746902852778,25.569746902852778,0.549887030168877,0.549887030168877,0.549887030168877,0.549887030168877,0.97,0.97,0.97,0.97,24.802654495767197,24.802654495767197,24.802654495767197,24.802654495767197,99.21061798306879,0.01971618719334704,2.5053186359360803e-05,5186.55444773476,4629.081161917657,0.060949377553452,0.0312346089552292,11.314492061172446,10.378227182300948,977.7972938495116,976.8312185263092,108.11299253288864,96.34571554205294,16667.383821155556,7,0.5511700999059377,1950-02-25
1949,23,4793.546492702603,0.019857142857142858,99.78941737555748,0.020775102180225043,68.0,14.0,17.0,21.0,195.0,315.0,0.0657815383478253,4478.546492702602,1100.0,,275.0,275.0,275.0,275.0,3378.546492702603,32.0,4.0,8.0,59.0,3275.546492702603,100.0,18.0,25.0,80.0,3470.546492702603,1243.0,990.0014527293141,977.1303383863822,12.871114342931914,0.9257467429372774,0.648,988.4277059863767,0.28,0.28,0.28,0.28,11.017367599994655,11.017367599994655,11.017367599994655,11.017367599994655,,0.9071482157130963,0.9071482157130963,0.9071482157130963,0.9071482157130963,26.959299013131552,26.959299013131552,26.959299013131552,26.959299013131552,0.5797698712501409,0.5797698712501409,0.5797698712501409,0.5797698712501409,0.97,0.97,0.97,0.97,26.150520042737604,26.150520042737604,26.150520042737604,26.150520042737604,104.60208017095042,0.02186682832992966,2.641466670983596e-05,5044.696092568841,4594.912800663202,0.0685540757061885,0.0624418189361327,11.377020162268057,10.58084639719138,977.578831982556,976.7686904252135,108.78490532289707,99.05049178528824,17573.14946871967,7,0.5811226676163912,1950-03-04
1949,24,4408.202055226635,0.027142857142857142,82.76730886798383,0.018930524499721442,68.0,14.0,17.0,21.0,195.0,315.0,0.07156308318097916,4093.2020552266345,1100.0,,275.0,275.0,275.0,275.0,2993.2020552266354,32.0,4.000000000000002,8.0,59.0,2890.2020552266354,100.0,18.0,25.0,80.0,3085.2020552266354,1243.0,990.0,976.4270097610648,13.57299023893529,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,11.718700826417008,11.718700826417008,11.718700826417008,11.718700826417008,,0.9171569156404475,0.9171569156404475,0.9171569156404475,0.9171569156404475,28.988957239667084,28.988957239667084,28.988957239667084,28.988957239667084,0.6234184352616577,0.6234184352616577,0.6234184352616577,0.6234184352616577,0.97,0.97,0.97,0.97,28.11928852247707,28.11928852247707,28.11928852247707,28.11928852247707,112.47715408990828,0.025582211588953158,2.840332173987583e-05,4685.510192210626,4140.75694918423,0.0760730474803787,0.0672285379986299,12.208125370474676,11.211226935736336,976.9344836517454,975.937585217007,117.76690331632194,107.00512044833737,18896.16188710459,7,0.6248730782772682,1950-03-11
1949,25,3959.3804026882312,0.03842857142857143,36.38624725038809,0.009126280552633615,62.857142857142854,12.285714285714286,14.142857142857142,16.428571428571427,165.85714285714286,271.57142857142856,0.06847281585504243,3687.808974116803,1100.0,,275.0,275.0,275.0,275.0,2587.808974116803,37.142857142857146,5.714285714285714,10.857142857142858,63.57142857142857,2470.523259831088,100.0,18.0,25.0,80.0,2636.3804026882312,1243.0,990.0,975.59047444949,14.409525550510093,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.55523613799181,12.55523613799181,12.55523613799181,12.55523613799181,,0.9249971252419265,0.9249971252419265,0.9249971252419265,0.9249971252419265,31.321467925635798,31.321467925635798,31.321467925635798,31.321467925635798,0.6735799553900171,0.6735799553900171,0.6735799553900171,0.6735799553900171,0.97,0.97,0.97,0.97,30.38182388786672,30.38182388786672,30.38182388786672,30.38182388786672,121.52729555146688,0.030706558083838025,3.0688710997845175e-05,4056.5448687282815,3886.053218431513,0.0789859456319122,0.0604839027838195,12.707169243662609,12.362233477709056,975.7834771097728,975.4385413438192,123.17819837672045,119.43294144258331,20416.585652646438,7,0.6751516419525938,1950-03-18
1949,26,3886.053218431513,0.041,0.0,0.0,59.0,11.0,12.0,13.0,144.0,239.0,0.0615019884098409,3647.053218431513,1100.0,,275.0,275.0,275.0,275.0,2547.053218431513,41.0,7.0,13.0,67.0,2419.053218431513,100.0,18.0,25.0,80.0,2563.053218431513,1243.0,990.0,975.4385413438192,14.56145865618089,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.707169243662609,12.707169243662609,12.707169243662609,12.707169243662609,,0.9263645231929635,0.9263645231929635,0.9263645231929635,0.9263645231929635,31.74695834451558,31.74695834451558,31.74695834451558,31.74695834451558,0.6827302869788296,0.6827302869788296,0.6827302869788296,0.6827302869788296,0.97,0.97,0.97,0.97,30.794549594180108,30.794549594180108,30.794549594180108,30.794549594180108,123.17819837672043,0.0316975068155236,3.110560565068698e-05,3886.053218431513,3886.053218431513,0.0615019884098409,0.0615019884098409,12.707169243662609,12.707169243662609,975.4385413438192,975.4385413438192,123.17819837672045,123.17819837672045,20693.937327289033,7,0.6843233243151136,1950-03-25
1949,27,3806.018866773002,0.044571428571428574,21.684883457076335,0.0057165553225949715,70.0,14.0,18.0,25.0,168.0,295.0,0.07752080954450521,3511.018866773002,1100.0,,275.0,275.0,275.0,275.0,2411.018866773002,30.0,3.999999999999998,7.0,55.0,2315.018866773002,100.0,18.0,25.0,80.0,2483.018866773002,1243.0,990.0,975.2689447414951,14.731055258504885,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,12.876765845986602,12.876765845986602,12.876765845986602,12.876765845986602,,0.9278785376074755,0.9278785376074755,0.9278785376074755,0.9278785376074755,32.223488379134245,32.223488379134245,32.223488379134245,32.223488379134245,0.6929782447125643,0.6929782447125643,0.6929782447125643,0.6929782447125643,0.97,0.97,0.97,0.97,31.25678372776022,31.25678372776022,31.25678372776022,31.25678372776022,125.02713491104086,0.03285850487226736,3.1572508815919406e-05,3886.053218431513,3734.2590342319786,0.0789982690798182,0.0759124961544061,13.02882834827594,12.707169243662609,975.4385413438192,975.1168822392058,126.67912322671783,123.17819837672045,21004.558665054865,7,0.6945951939502271,1950-04-01
1949,28,3696.894981475853,0.04842857142857143,13.54455607055921,0.003692401681458029,70.0,14.0,18.0,25.0,168.0,295.0,0.07980025441707105,3401.894981475853,1100.0,,275.0,275.0,275.0,275.0,2301.894981475853,30.0,4.0,7.0,55.0,2205.894981475853,100.0,18.0,25.0,80.0,2373.894981475853,1243.0,990.0,975.037706032175,14.962293967824994,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.108004555306712,13.108004555306712,13.108004555306712,13.108004555306712,,0.9296480273318403,0.9296480273318403,0.9296480273318403,0.9296480273318403,32.864505932288516,32.864505932288516,32.864505932288516,32.864505932288516,0.7067635684363122,0.7067635684363122,0.7067635684363122,0.7067635684363122,0.97,0.97,0.97,0.97,31.878570754319863,31.878570754319863,31.878570754319863,31.878570754319863,127.51428301727945,0.0344948020894839,3.220057651951502e-05,3709.973587521388,3639.447141738064,0.0810562672052214,0.0795153908891,13.22973926332256,13.080290366305436,975.0654202211764,974.9159713241592,128.79945923906055,127.22175056678388,21422.399546902947,7,0.7084126834293303,1950-04-08
1949,29,3712.8586336960207,0.04785714285714286,24.655763330388513,0.0066157761284413715,70.0,14.0,18.0,25.0,168.0,295.0,0.07946231331161684,3417.8586336960207,1100.0,,275.0,275.0,275.0,275.0,2317.8586336960207,30.0,4.0,7.0,55.0,2221.8586336960207,100.0,18.0,25.0,80.0,2389.8586336960207,1243.0,990.0,975.0715337714034,14.928466228596578,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.074176816078296,13.074176816078296,13.074176816078296,13.074176816078296,,0.9294220981369408,0.9294220981369408,0.9294220981369408,0.9294220981369408,32.77179991704649,32.77179991704649,32.77179991704649,32.77179991704649,0.7047698906891718,0.7047698906891718,0.7047698906891718,0.7047698906891718,0.97,0.97,0.97,0.97,31.788645919535096,31.788645919535096,31.788645919535096,31.788645919535096,127.15458367814038,0.03425330228249943,3.2109743353065755e-05,3773.148259641381,3639.447141738064,0.0810562672052214,0.0781840467694842,13.22973926332256,12.946420227765516,975.1992903597162,974.9159713241592,128.79945923906055,125.78910987294245,21361.970057927585,7,0.7064143537674465,1950-04-15
1949,30,3638.6318150370453,0.05028571428571428,29.15919112888748,0.0080728862304005,70.0,14.0,18.0,25.0,168.0,295.0,0.08110011769460308,3343.6318150370453,1100.0,,275.0,275.0,275.0,275.0,2243.6318150370453,30.0,4.0,7.0,55.0,2147.6318150370453,100.0,18.0,25.0,80.0,2315.6318150370453,1243.0,990.0,974.9142436080547,15.08575639194534,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.231466979427058,13.231466979427058,13.231466979427058,13.231466979427058,,0.9303888018765624,0.9303888018765624,0.9303888018765624,0.9303888018765624,33.200744583713934,33.200744583713934,33.200744583713934,33.200744583713934,0.7139945071766437,0.7139945071766437,0.7139945071766437,0.7139945071766437,0.97,0.97,0.97,0.97,32.204722246202515,32.204722246202515,32.204722246202515,32.204722246202515,128.81888898481006,0.035421425601262956,3.2530022470911635e-05,3709.973587521388,3530.1446963297662,0.083565979691061,0.0795153908891,13.46135635002108,13.080290366305436,975.0654202211764,974.6843542374606,131.2501461328874,127.22175056678388,21641.57334944809,7,0.7156604943600559,1950-04-22
1949,31,3380.426944894156,0.06385714285714285,45.61741284124706,0.013689367039609728,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.0929146848422552,3066.8555163227275,1100.0,,275.0,275.0,275.0,275.0,1966.8555163227277,33.57142857142857,4.0,7.714285714285714,56.42857142857143,1865.141230608442,100.0,18.0,25.0,80.0,2057.4269448941563,1243.0,990.0,974.3670951927518,15.632904807248142,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,13.77861539472986,13.77861539472986,13.77861539472986,13.77861539472986,,0.9336716923683792,0.9336716923683792,0.9336716923683792,0.9336716923683792,34.69611299473756,34.69611299473756,34.69611299473756,34.69611299473756,0.7461529676287647,0.7461529676287647,0.7461529676287647,0.7461529676287647,0.97,0.97,0.97,0.97,33.65522960489543,33.65522960489543,33.65522960489543,33.65522960489543,134.62091841958173,0.03988273882915127,3.399518141908629e-05,3496.150307110389,3210.822806441037,0.0999743739692085,0.0843785232574342,14.138014640499565,13.53339207955739,974.6123185079244,974.0076959469822,138.4482982320496,132.0137128927667,22616.31429448973,7,0.7478939912198985,1950-04-29
1949,32,2937.3298549010615,0.09128571428571428,66.90337951046584,0.02277937315231267,65.0,14.0,17.0,23.0,202.0,321.0,0.10950501627702415,2616.3298549010615,1100.0,,275.0,275.0,275.0,275.0,1516.3298549010613,35.0,4.000000000000002,8.0,57.0,1412.3298549010613,100.0,18.0,25.0,80.0,1614.3298549010613,1243.0,990.0,973.3625203394164,16.637479660583658,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,14.783190248065372,14.783190248065372,14.783190248065372,14.783190248065372,,0.9395958940173909,0.9395958940173909,0.9395958940173909,0.9395958940173909,37.462643878012265,37.462643878012265,37.462643878012265,37.462643878012265,0.805648255441124,0.805648255441124,0.805648255441124,0.805648255441124,0.9711400842062677,0.9711400842062677,0.9711400842062677,0.9711400842062677,36.38250564859561,36.38250564859561,36.38250564859561,36.38250564859561,145.53002259438244,0.04970094903045446,3.675000570565213e-05,3139.322872631896,2742.499149867776,0.1170465267110388,0.1022513494226495,15.253471260214695,14.29562089492194,973.8500896925598,972.892239327267,150.87635112487357,140.13313651480587,24449.043795856247,7,0.8085001255243468,1950-05-06
1949,33,2515.9396412429246,0.123,49.537135941910556,0.019525041867232473,65.0,14.0,17.0,23.0,202.0,321.0,0.12777487932706885,2194.9396412429246,1100.0,,275.0,275.0,275.0,275.0,1094.9396412429248,35.00000000000001,4.000000000000001,8.000000000000004,57.0,990.9396412429248,100.0,18.0,25.0,80.0,1192.9396412429248,1243.0,990.0,972.3453715478278,17.65462845217225,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,15.800339039653966,15.800339039653966,15.800339039653966,15.800339039653966,,0.9441807841790103,0.9441807841790103,0.9441807841790103,0.9441807841790103,40.23455574549508,40.23455574549508,40.23455574549508,40.23455574549508,0.8652592633439803,0.8652592633439803,0.8652592633439803,0.8652592633439803,0.976525926334398,0.976525926334398,0.976525926334398,0.976525926334398,39.29095838894375,39.29095838894375,39.29095838894375,39.29095838894375,157.163833555775,0.06260053491675718,3.968783675650883e-05,2680.67299096166,2395.739198274402,0.1339878732339518,0.1197460492504328,16.090478039922772,15.402706816194923,972.7430037712868,972.055232547559,160.5060167860122,152.58508323189855,26403.5240373702,7,0.8731324086431944,1950-05-13
1949,34,2163.3081262440132,0.15885714285714284,50.58300322070314,0.02321880721932027,65.0,14.0,17.0,23.0,202.0,321.0,0.14870031273938442,1842.3081262440132,1100.0,,275.0,275.0,275.0,275.0,742.3081262440134,35.0,4.000000000000001,8.0,51.52307582822816,643.785050415785,100.0,18.0,25.0,74.52307582822816,845.785050415785,1243.0,990.0,971.4941920288649,18.505807971135123,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,16.65151855861684,16.65151855861684,16.65151855861684,16.65151855861684,,0.9469545556758504,0.9469545556758504,0.9469545556758504,0.9469545556758504,42.52647018650521,42.52647018650521,42.52647018650521,42.52647018650521,0.9145477459463486,0.9145477459463486,0.9145477459463486,0.9145477459463486,0.9798084609446527,0.9798084609446527,0.9798084609446527,0.9798084609446527,41.66804429017647,41.66804429017647,41.66804429017647,41.66804429017647,166.67217716070587,0.07726485656262594,4.208893362644088e-05,2363.830877770248,2041.65817572948,0.157225143667993,0.1357965170092001,16.945156370203648,16.167498123898298,971.9782124635834,971.200554217278,169.79933994063046,161.3869364766293,28000.925762998588,7,0.9259565397816993,1950-05-20
1949,35,1846.838128703594,0.19171428571428573,47.6897113408888,0.025872542252156287,61.57142857142857,13.428571428571429,15.571428571428571,20.142857142857142,178.57142857142858,289.2857142857143,0.15595445666279506,1557.5524144178798,1100.0,,275.0,275.0,275.0,275.0,457.5524144178799,38.42857142857143,4.571428571428571,9.428571428571429,31.61547829595148,373.508364693357,100.0,18.0,25.0,51.75833543880862,552.0797932647855,1243.0,990.0,970.6046799634343,19.395320036565668,0.9262894125183111,0.648,988.4257105874816,0.28,0.28,0.28,0.28,17.541030624047384,17.541030624047384,17.541030624047384,17.541030624047384,,0.949758349528154,0.949758349528154,0.949758349528154,0.949758349528154,44.93119858447085,44.93119858447085,44.93119858447085,44.93119858447085,0.9662623351499107,0.9662623351499107,0.9662623351499107,0.9662623351499107,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.03257461278143,44.03257461278143,44.03257461278143,44.03257461278143,176.13029845112573,0.09572830900024176,4.447734809371862e-05,2004.1930578689712,1707.8301963432584,0.1775644779219322,0.1198960380687059,17.98964379929575,17.03558941331525,971.1101211741664,970.156066788186,180.9086478613616,170.75598987917485,29589.890139789124,7,0.9785016580618097,1950-05-27
1949,36,1521.7366417663002,0.22785714285714284,39.43354898356909,0.025570159026516468,53.0,12.0,12.0,13.0,120.0,210.0,0.13833800409538546,1311.7366417663002,1100.0,,275.0,275.0,275.0,275.0,211.73664176630018,41.98345664442619,6.0,10.516469968010242,13.107506395056678,140.12920875880707,94.98345664442618,18.0,22.516469968010238,26.107506395056678,260.12920875880707,1235.4999266124364,990.0,969.5548414580142,20.445158541985798,0.9078380168445693,0.648,988.4441619831554,0.28,0.28,0.28,0.28,18.609320525141214,18.609320525141214,18.609320525141214,18.609320525141214,,0.9520116506564265,0.9520116506564265,0.9520116506564265,0.9520116506564265,47.78001594643782,47.78001594643782,47.78001594643782,47.78001594643782,1.0275272246545768,1.0275272246545768,1.0275272246545768,1.0275272246545768,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.82441562750906,46.82441562750906,46.82441562750906,46.82441562750906,187.29766251003625,0.12347011986023847,4.729738952273644e-05,1645.7136786211431,1431.7953534582748,0.146669005101028,0.1276042137390192,18.93238274453526,18.19032793347489,969.9553826540068,969.2642619111728,190.62909273653435,182.97900564039583,31466.00730168609,7,1.0405425695002015,1950-06-03
1949,37,1272.7997941641668,0.2641428571428571,41.4383377533577,0.03298351937996043,53.0,12.0,12.0,13.0,120.0,210.0,0.1658142276841516,1062.7997941641668,1040.546600038019,,260.13665000950476,260.13665000950476,260.13665000950476,260.13665000950476,22.25319412614772,5.616282327075377,1.2716110929227267,1.2716110929227267,1.3775786839996207,12.716110929227268,58.61628232707538,13.271611092922727,13.271611092922727,14.37757868399962,132.71611092922726,1125.7061045509402,990.0,968.7581000005526,21.241899999447355,0.7380869387636986,0.5387991569601313,988.7231139042761,0.27530456338042275,0.27530456338042275,0.27530456338042275,0.27530456338042275,19.689709340343093,19.689709340343093,19.689709340343093,19.689709340343093,,0.954023456060819,0.954023456060819,0.954023456060819,0.954023456060819,47.844286177411036,47.844286177411036,47.844286177411036,47.844286177411036,1.0289093801593772,1.0289093801593772,1.0289093801593772,1.0289093801593772,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.78099076586285,46.78099076586285,46.78099076586285,46.78099076586285,187.1239630634514,0.14738931836245836,5.004224242096295e-05,1392.1184694738974,1141.726989184771,0.1839318873857459,0.1508492305826257,20.429365446469347,19.080482909136972,969.1360750552234,968.345427680295,192.8,174.71217546477544,31436.82579465984,7,1.03957757257473,1950-06-10
1949,38,1047.839724770963,0.31685714285714284,27.041700757407366,0.026283201474927072,53.0,12.0,12.0,13.0,120.0,210.0,0.20101943376207357,837.8397247709629,837.8397247709629,,237.31366354312973,237.31366354312973,237.31366354312973,125.89873414157374,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,914.8397247709629,990.0,968.043240676813,21.95675932318706,0.49238502919932653,0.3443155775654971,989.1632993932352,0.25661983219788365,0.25661983219788365,0.25661983219788365,0.14139186251969596,20.863438884224347,20.863438884224347,20.863438884224347,20.978666853902535,,0.9553128689787959,0.9553128689787959,0.9553128689787959,0.545443855520558,46.42048000958032,46.42048000958032,46.42048000958032,24.363574726031167,0.9982898926791465,0.9982898926791465,0.9982898926791465,0.5239478435705627,0.9798642208808673,0.9798642208808673,0.9798642208808673,0.9712927923094388,44.52782374159742,44.52782374159742,44.52782374159742,23.87068088445456,157.45415210924685,0.1501586624309094,5.220629581536117e-05,1125.7884692412713,952.4350838829192,0.2204874679163066,0.1865359308054826,21.31162875399681,20.507135394131097,968.295335189044,967.7097403355316,172.3710849192288,144.60000000000002,26452.297554353467,7,0.8747452894958156,1950-06-17
1949,39,845.3309487925169,0.38114285714285717,28.681356532420377,0.03445724886149687,53.0,12.0,12.0,13.0,120.0,210.0,0.24980736914026025,635.3309487925169,635.3309487925169,,224.6737826488384,224.6737826488384,185.98338349484007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,712.3309487925169,990.0,967.2813237951701,22.718676204829958,0.3326131098147394,0.22540107379340127,989.4419858163918,0.2417918534323198,0.2417918534323198,0.20322042486089123,0.01,21.91887016778949,21.91887016778949,21.95744159636092,22.150662021221812,,0.9546569598121921,0.9546569598121921,0.8187403923422638,0.0,46.09240726199533,46.09240726199533,38.01587435317166,0.0,0.9912345647740929,0.9912345647740929,0.8175456850144441,0.0,0.979286084784663,0.979286084784663,0.9764289419275202,0.96,44.11305279197307,44.11305279197307,37.22733850625878,0.0,125.45344409020491,0.14796810745665248,5.476475081748612e-05,941.1240560143012,751.6655881559767,0.2793795582889226,0.2231374266314672,22.372402252273645,21.37986833879152,967.6644962240572,966.906662352624,143.70975494783937,96.4,21076.178607154427,7,0.6969635782789162,1950-06-24
1949,40,689.8034483437378,0.44185714285714284,17.364712781700714,0.02557388106821073,50.0,10.0,9.0,9.0,108.0,186.0,0.27048468089354033,503.80344834373784,503.80344834373784,,238.71963980388492,238.71963980388492,26.364168735968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,572.8034483437378,990.0,966.6592137933749,23.340786206625094,0.2520397797939822,0.14053292326830585,989.6074272969378,0.25707250356950023,0.25707250356950023,0.035948770650699645,0.01,22.691140999993316,22.691140999993316,22.912264732912117,22.938213503562817,,0.9541764888489856,0.9541764888489856,0.13583271619418064,0.0,50.677039814298944,50.677039814298944,5.531081387864617,0.0,1.0898288132107299,1.0898288132107299,0.11894798683579821,0.0,0.9790376558264369,0.9790376558264369,0.9618947986835797,0.96,46.53062537250577,46.53062537250577,5.383200132477524,0.0,98.44445087748906,0.14287234006648325,5.444930986585151e-05,739.6475434553279,630.1125986840717,0.2951853373324747,0.25147112519442,23.01053439682508,22.4405584500432,966.8585901738212,966.4204503947362,113.047202782028,94.06395336039542,16538.667747418163,7,0.5469136159860504,1950-07-01
1949,41,577.6504158049856,0.49714285714285716,11.704920394188921,0.02012169233563114,50.0,10.0,9.0,9.0,108.0,186.0,0.32247448512346605,391.65041580498564,391.65041580498564,,195.82520790249282,195.82520790249282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,460.65041580498564,990.0,966.1981836128491,23.80181638715083,0.1981095870901115,0.08385899625995319,989.71803141665,0.20686403066836528,0.20686403066836528,0.01,0.01,23.312983773132427,23.312983773132427,23.509847803800792,23.509847803800792,,0.9534108700336582,0.9534108700336582,0.0,0.0,42.677168548733626,42.677168548733626,0.0,0.0,0.917788570940508,0.917788570940508,0.0,0.0,0.9788139089336426,0.9788139089336426,0.96,0.96,41.7760999016484,41.7760999016484,0.0,0.0,83.55219980329677,0.1445504071835784,5.9266141520936176e-05,615.6277736669467,548.1781559247493,0.3393057493986189,0.3021306184613847,23.48857204134538,23.091692873939724,966.3625110946678,966.0668017016612,91.22542015963836,77.30461911723813,14036.76956695386,7,0.4641788877960933,1950-07-08
1949,42,516.5168432527641,0.5395714285714286,8.404933087430996,0.016389613383993144,50.0,10.0,9.0,9.0,108.0,186.0,0.36043413763341203,330.5168432527642,330.5168432527642,,165.2584216263821,165.2584216263821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,399.5168432527642,990.0,965.9243257946374,24.075674205362606,0.1765336525556671,0.055003950015304635,989.7684623974291,0.1655988691956158,0.1655988691956158,0.01,0.01,23.678537733596016,23.678537733596016,23.83413660279163,23.83413660279163,,0.9455778696282204,0.9455778696282204,0.0,0.0,36.28439596270482,36.28439596270482,0.0,0.0,0.7803095905958026,0.7803095905958026,0.0,0.0,0.9706223446778293,0.9706223446778293,0.96,0.96,35.22001449908754,35.22001449908754,0.0,0.0,70.44002899817508,0.1363068210495421,5.920164707498365e-05,542.0087505502821,489.3436243127323,0.3801009980690586,0.3431678913138595,23.841575173013062,23.52558804806867,966.0390393774762,965.8020463094072,75.93580888890752,64.77284444707108,11833.924871693413,7,0.391333494434306,1950-07-15
1949,43,469.0225579615289,0.5750000000000001,5.1815729135893935,0.011071547869582884,50.0,10.0,9.0,9.0,108.0,186.0,0.3967764384723815,283.0225579615289,283.0225579615289,,180.10649731750453,102.91606064402436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,352.0225579615289,990.0,965.7106015108268,24.289398489173145,0.15977144567942783,0.032586647357841586,989.8076419069628,0.1778652532980043,0.10072239615514714,0.01,0.01,23.919175142837847,23.996317999980704,24.08704039613585,24.08704039613585,,0.9387710580963404,0.6702912547760965,0.0,0.0,39.65774982642251,22.667345598575064,0.0,0.0,0.8528548349768281,0.4874697978188186,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.758753802046385,21.987325230617813,0.0,0.0,57.74607903266419,0.12291516498380438,5.65509831161253e-05,486.0250263913084,453.0726139176065,0.410530220292293,0.3826963425752642,24.0022446683956,23.861486531647337,965.7871126187608,965.6388267626292,64.08360986421653,48.2,9701.341277487585,7,0.3208115501814678,1950-07-22
1949,44,432.2262676960719,0.6147142857142857,4.683383425858755,0.010800251412903713,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.38890591268318875,263.9405534103576,263.9405534103576,,244.2292797201484,19.711273690209193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,328.36912483892905,990.0,965.5450182046324,24.454981795367708,0.15142341523949027,0.023607756275269086,989.8249688284852,0.25829890446896064,0.026967362338925254,0.01,0.01,24.021651719384007,24.25298326151404,24.269950623852964,24.269950623852964,,0.943171243070473,0.13364690361613651,0.0,0.0,54.26923562095188,4.367121749790625,0.0,0.0,1.1670803359344493,0.09391659676969087,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.55039381158262,4.236108097296907,0.0,0.0,49.78650190887953,0.11523572158008398,5.238600743517653e-05,445.541354005931,420.28892993659525,0.4270983475560397,0.3596639592368109,24.148211488241493,23.94207618762627,965.6049360930268,965.4913001847146,59.305513362156695,48.2,8364.132320691762,7,0.276591677271553,1950-07-29
1949,45,405.311472724157,0.6467142857142857,4.450713366464803,0.011096956290874743,47.0,8.0,6.0,5.0,89.0,155.0,0.38267655729082956,250.31147272415703,250.31147272415703,,250.31147272415703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,311.311472724157,990.0,965.4225409735798,24.57745902642021,0.14540324056336998,0.018868986777426402,989.8357277726592,0.2739931221454966,0.01,0.01,0.01,24.13919367693391,24.403186799079407,24.403186799079407,24.403186799079407,,0.951012759866229,0.0,0.0,0.0,56.33827090234949,0.0,0.0,0.0,1.2115757183300968,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11900006491237407,5.358311511188822e-05,417.8577719356288,389.1339363713416,0.3983204380614263,0.3709396124954158,24.24040443340364,24.06673993910917,965.4803599737104,965.3456696818566,48.2,48.2,8097.600000000001,7,0.26777777777777784,1950-08-05
1949,46,367.1019502666882,0.6920000000000001,4.112162218368683,0.011096695378011242,47.0,8.0,6.0,5.0,89.0,155.0,0.42243902388288834,212.10195026668822,212.10195026668822,,212.10195026668822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,273.1019502666882,990.0,965.2355097513334,24.764490248666593,0.1319179145678949,0.013778665772668442,989.8543034196592,0.22883763286002903,0.01,0.01,0.01,24.389956035465957,24.608793668325983,24.608793668325983,24.608793668325983,,0.9567861652580187,0.0,0.0,0.0,48.53894340526723,0.0,0.0,0.0,1.043848245274564,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.99634254209658,0.0,0.0,0.0,46.99634254209658,0.12802465276898992,6.159116256434552e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.435795947969385,24.29672385648797,965.304184711796,965.2017440042138,48.2,46.09359944866901,7895.3855470722265,7,0.2610907919005366,1950-08-12
1949,47,346.36761354381827,0.7165714285714285,4.44900083415772,0.013039330162776813,47.0,8.0,6.0,5.0,89.0,155.0,0.4479820215153834,191.3676135438183,191.3676135438183,,191.3676135438183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,252.3676135438183,990.0,965.1318380677192,24.868161932280923,0.12460012381772043,0.0120162471512245,989.863383629031,0.2008462782841547,0.01,0.01,0.01,24.530699283027793,24.72154556131195,24.72154556131195,24.72154556131195,,0.9521045928546735,0.0,0.0,0.0,43.83305439784522,0.0,0.0,0.0,0.9426463311364562,0.0,0.0,0.0,0.9792351475865226,0.96,0.96,0.96,42.92565816672965,0.0,0.0,0.0,42.92565816672965,0.12381810079637065,6.230364063779907e-05,360.34880084276085,329.2057950036568,0.470830107952013,0.4301387978466859,24.647192523573285,24.435795947969385,965.2017440042138,965.0460289750184,46.09359944866901,38.914997453980384,7211.51057201058,7,0.23847587870405357,1950-08-19
1949,48,312.392249801595,0.7667142857142857,3.8430004482192834,0.012275770862193528,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.47895353688328035,162.67796408730936,162.67796408730936,,162.67796408730936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,222.10653551588078,990.0,964.9619612490079,25.03803875099207,0.11391990690719003,0.009577626947421229,989.8765024661453,0.1621152515178676,0.01,0.01,0.01,24.75242596561959,24.90454121713746,24.90454121713746,24.90454121713746,,0.943445956103463,0.0,0.0,0.0,37.26314044227663,0.0,0.0,0.0,0.8013578589736909,0.0,0.0,0.0,0.9720417337875651,0.96,0.96,0.96,36.22951747541232,0.0,0.0,0.0,36.22951747541232,0.11604926439697837,6.183856476764946e-05,323.62655383883583,302.30479186612183,0.5065026412286242,0.3903345338047346,24.80457553148685,24.685064086094933,965.0181327691942,964.9115239593306,41.67743878203259,33.49042802856633,6086.5589358692705,7,0.20127509708562402,1950-08-26
1949,49,286.69487941783444,0.8065714285714286,2.670974750019078,0.00920251427040473,40.0,6.0,4.0,3.0,65.0,118.0,0.4116703283215872,168.69487941783447,168.69487941783447,,168.69487941783447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,218.69487941783447,990.0,964.8467795176714,25.15322048232867,0.11271578893842552,0.0100890647505159,989.877195146311,0.17023808721407654,0.01,0.01,0.01,24.860177541425635,25.020415628639714,25.020415628639714,25.020415628639714,,0.9450954399342757,0.0,0.0,0.0,38.87086456513797,0.0,0.0,0.0,0.8359325712932897,0.0,0.0,0.0,0.9735932571293289,0.96,0.96,0.96,37.84639347013394,0.0,0.0,0.0,37.84639347013394,0.13198589913057432,6.231512340048901e-05,294.72326674738565,283.6079686159883,0.4160672937923501,0.4003755838562302,24.878044403229868,24.813709698285493,964.8788930669896,964.834431874464,39.84142142948803,37.080849269356285,6358.194102982502,7,0.2102577415007441,1950-09-02
1949,50,275.94767332606915,0.8267142857142857,2.403132271783964,0.008819242405968658,40.0,6.0,4.0,3.0,65.0,118.0,0.4278408193030148,157.94767332606918,157.94767332606918,,157.94767332606918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.94767332606918,990.0,964.8037906933042,25.196209306695728,0.1089226463547267,0.009175552232715841,989.8819018014126,0.15572935899019338,0.01,0.01,0.01,24.922381749118067,25.068111108108262,25.068111108108262,25.068111108108262,,0.941699191069353,0.0,0.0,0.0,36.3549837383669,0.0,0.0,0.0,0.7818276072767075,0.0,0.0,0.0,0.9707089104060886,0.96,0.96,0.96,35.29130961347007,0.0,0.0,0.0,35.29130961347007,0.1278369451588959,6.206200996680821e-05,283.6079686159883,266.78604271350054,0.4423019990094433,0.4160672937923501,24.9754087286136,24.878044403229868,964.834431874464,964.767144170854,37.080849269356285,33.18286633718755,5928.940015062972,7,0.19606283118594484,1950-09-09
1949,51,252.12106111134477,0.8708571428571429,4.574023241070494,0.018555949272147616,40.0,6.0,4.0,3.0,65.0,118.0,0.4686954819712276,134.12106111134477,134.12106111134477,,134.12106111134477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,184.12106111134477,990.0,964.7029304341658,25.2970695658343,0.10051338325888867,0.007150290194464272,989.8923363265467,0.12356343250031541,0.01,0.01,0.01,25.06584245988065,25.179405892380966,25.179405892380966,25.179405892380966,,0.932257104455631,0.0,0.0,0.0,30.74101126666797,0.0,0.0,0.0,0.6610970164874832,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.81878092866793,0.0,0.0,0.0,29.81878092866793,0.11811366465963992,6.174767790190429e-05,264.1051871975735,234.76788002600708,0.5026241238236177,0.4467916789219509,25.19119192720757,24.99092533889951,964.7564207487904,964.608607280156,32.56596219715903,25.834911879204405,5009.555196016212,7,0.16565989404815515,1950-09-16
1949,52,224.07682644216976,0.9188571428571429,2.0339120277738028,0.009051841403901344,40.0,6.0,4.0,3.0,65.0,118.0,0.526890934302285,106.07682644216978,106.07682644216978,,106.07682644216978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,156.07682644216976,990.0,964.5444609586531,25.455539041346942,0.09061566645447228,0.004766530247584356,989.9046178032978,0.08570371569692914,0.01,0.01,0.01,25.274453128947954,25.350156844644882,25.350156844644882,25.350156844644882,,0.9156144134648693,0.0,0.0,0.0,24.07715989176223,0.0,0.0,0.0,0.5177883847690802,0.0,0.0,0.0,0.9699748667781524,0.96,0.96,0.96,23.35426126163006,0.0,0.0,0.0,23.35426126163006,0.1041550058568104,6.114882889109571e-05,234.76788002600708,220.53049583159049,0.5350733899864418,0.5026241238236177,25.302071711727475,25.19119192720757,964.608607280156,964.5231829749896,25.834911879204405,22.531639697086117,3923.51589195385,7,0.12974589589794477,1950-09-23
1949,53,220.53049583159049,0.926,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.5350733899864418,102.53049583159049,102.53049583159049,,102.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,152.53049583159049,990.0,964.5231829749896,25.476817025010405,0.0893640517645935,0.0044650921456851,989.9061708560896,0.0809161693726471,0.01,0.01,0.01,25.302071711727475,25.37298788110012,25.37298788110012,25.37298788110012,,0.9130465441762128,0.0,0.0,0.0,23.229547840721537,0.0,0.0,0.0,0.4995601686176674,0.0,0.0,0.0,0.9699560168617668,0.96,0.96,0.96,22.531639697086117,0.0,0.0,0.0,22.531639697086117,0.102170176565025,6.10431926031685e-05,220.53049583159049,220.53049583159049,0.5350733899864418,0.5350733899864418,25.302071711727475,25.302071711727475,964.5231829749896,964.5231829749896,22.531639697086117,22.531639697086117,540.7593527300667,1,0.12517577609492284,1950-09-30
1950,1,217.08148458359983,0.9298571428571429,2.623669040746807,0.012738564734718629,31.0,4.0,3.0,2.0,33.0,73.0,0.33658809417762586,144.08148458359986,144.08148458359986,,144.08148458359986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,182.08148458359983,990.0,964.5024889075017,25.497511092498353,0.09979355078313408,0.007996926189605914,989.8922095230273,0.13701000418785972,0.01,0.01,0.01,25.252710611337797,25.37972061552566,25.37972061552566,25.37972061552566,,0.936269974311992,0.0,0.0,0.0,33.409524607941144,0.0,0.0,0.0,0.7184844001707774,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.40723886970291,0.0,0.0,0.0,32.40723886970291,0.14921287642480308,6.247619884840583e-05,220.53049583159049,202.1648125463628,0.3610915227063007,0.3310199785509343,25.368880643603376,25.225849945167543,964.5231829749896,964.4129888752782,33.19725666957633,28.992423353716458,5444.4161301100885,7,0.18004021594279393,1950-10-01
